OSU 80 Ton Compressor Load Stand
49.864943,60.200891,138.243755,144.374550,103.697590,97.809540,29.143274,14.200916,134.971969,2.460214,59.185437,50.825510,143.359064,138.799471,141.235516,135.463087,96.736017,133.977851,-0.000766,0.013124,32.000000,-235.807336,135.592623,-0.023194,24.308789,0.683659,412823.332218,0.978211,20.067922,0.912876,2.772733,12.520453,8.440842,162.210207,32.000000,167.131469,173.449012,160.164394,167.550627,32.000000,152.694567,70.366784,75.989555,88.094909,0.047059,36.340233,65.658127,68.545463,27.443038,51.416905,59.562950,36.676682
49.867064,60.200545,138.299003,144.373722,103.656357,97.801457,29.235742,14.200784,134.969383,2.460504,59.186457,50.827470,143.359117,138.799188,141.233679,135.462068,96.735321,133.975330,-0.000767,0.013100,32.000000,-235.807498,135.591350,-0.023222,24.309996,0.683539,412824.541425,0.974161,20.066960,0.911535,2.772078,16.258011,6.674380,162.214724,32.000000,167.123042,173.451104,160.168429,167.544073,32.000000,152.700370,70.365423,75.987449,88.103064,0.047059,36.363399,65.658127,68.538399,27.443038,51.418019,59.558692,36.814833
49.869332,60.201051,138.311145,144.372938,103.683694,97.801541,29.322137,14.200647,134.967961,2.460886,59.191773,50.830755,143.359085,138.797895,141.231921,135.463187,96.735244,133.972546,-0.000768,0.013134,32.000000,-235.807571,135.588547,-0.023193,24.311627,0.683620,412833.495987,0.974621,20.072968,0.911999,2.772364,11.130235,11.441157,162.213086,32.000000,167.118801,173.456830,160.164797,167.536543,32.000000,152.708613,70.363364,75.985840,88.111063,0.047059,36.362266,65.658127,68.533453,27.443038,51.419234,59.557620,36.616594
49.879928,60.202897,138.292404,144.372341,103.746432,97.805569,29.145795,14.200774,134.969180,2.460648,59.199968,50.834977,143.358179,138.796492,141.230356,135.461453,96.734734,133.970345,-0.000768,0.013147,32.000000,-235.807333,135.588519,-0.023213,24.313444,0.683767,412798.979154,0.971412,20.070429,0.911462,2.773354,14.870083,59.920259,162.207009,32.000000,167.116546,173.457746,160.157933,167.533109,32.000000,152.708626,70.361378,75.984156,88.118706,0.047059,36.343245,65.658127,68.517279,27.443038,51.421674,59.555967,36.717915
49.878907,60.206574,138.246899,144.372073,103.793610,97.793457,29.160267,14.200944,134.969455,2.459971,59.209458,50.834843,143.357274,138.794750,141.228900,135.461460,96.734303,133.969924,-0.000770,0.013161,32.000000,-235.807232,135.587010,-0.023189,24.316646,0.683755,412798.521678,0.968503,20.068589,0.910176,2.773471,11.847349,16.090365,162.200858,32.000000,167.116818,173.452679,160.150833,167.534128,32.000000,152.701856,70.359077,75.982093,88.126066,0.047059,36.320824,65.658127,68.506112,27.443038,51.428064,59.555613,36.616741
49.875924,60.211990,138.216835,144.372115,103.745545,97.793528,29.939526,14.200854,134.968381,2.459485,59.219797,50.833649,143.356821,138.792590,141.228508,135.460433,96.734572,133.969164,-0.000770,0.013147,32.000000,-235.807268,135.586931,-0.023225,24.318765,0.683477,412811.771799,0.974180,20.059479,0.909610,2.772506,12.983889,14.132751,162.202803,32.000000,167.110106,173.445363,160.151424,167.540421,32.000000,152.692446,70.357570,75.980538,88.133233,0.047059,36.285068,65.658127,68.505496,27.443038,51.436139,59.553174,36.728993
49.873312,60.217829,138.200424,144.372397,103.691982,97.793636,29.187388,14.200877,134.967129,2.459226,59.230295,50.830082,143.357129,138.791567,141.229078,135.457811,96.734516,133.968714,-0.000769,0.013124,32.000000,-235.807217,135.585833,-0.023232,24.320397,0.683097,412766.664287,0.973608,20.064213,0.909834,2.771651,10.480081,21.764478,162.207026,32.000000,167.101415,173.441806,160.157365,167.541161,32.000000,152.687197,70.356523,75.978563,88.140936,0.047059,36.259501,65.658127,68.499429,27.443038,51.445378,59.562881,36.609844
49.870057,60.223707,138.136556,144.372843,103.627727,97.781424,29.357997,14.200834,134.965226,2.458957,59.238766,50.825609,143.358614,138.791038,141.228460,135.456229,96.734683,133.963785,-0.000769,0.013114,32.000000,-235.807135,135.585023,-0.023250,24.320729,0.682951,412775.039423,0.948343,20.072712,0.909194,2.771214,29.148974,10.302969,162.210167,32.000000,167.093093,173.443045,160.161885,167.536751,32.000000,152.688946,70.355188,75.976495,88.148064,0.047059,36.211597,65.658127,68.496331,27.443038,51.455256,59.549614,36.654525
49.874167,60.229239,138.069562,144.373379,103.517420,97.769207,29.925378,14.200971,134.962840,2.459007,59.245386,50.821667,143.359616,138.790000,141.226984,135.455447,96.734348,133.959654,-0.000769,0.013115,32.000000,-235.806956,135.580983,-0.023250,24.319799,0.682882,412785.265977,0.972854,20.081252,0.909031,2.771030,13.775911,12.308618,162.206112,32.000000,167.091000,173.448603,160.157644,167.530535,32.000000,152.696533,70.353521,75.974744,88.154979,0.047059,36.174123,65.658127,68.491330,27.443038,51.464422,59.547696,36.705515
49.869082,60.232883,138.097874,144.374031,103.489046,97.756961,29.576523,14.201005,134.962776,2.458836,59.250449,50.820175,143.359880,138.787403,141.226155,135.451505,96.734218,133.955680,-0.000769,0.013125,32.000000,-235.806959,135.580793,-0.023319,24.318047,0.682526,412742.551845,0.967164,20.090497,0.906452,2.769930,13.561019,21.499683,162.199799,32.000000,167.091728,173.448373,160.152524,167.528093,32.000000,152.696461,70.351845,75.973095,88.161985,0.047059,36.170464,65.658127,68.489590,27.443038,51.471810,59.557000,36.769492
49.866053,60.235817,138.132708,144.374472,103.466060,97.754614,29.153626,14.200954,134.961358,2.458513,59.256656,50.817531,143.360007,138.784988,141.226287,135.446988,96.734405,133.953231,-0.000771,0.013119,32.000000,-235.806943,135.580066,-0.023343,24.316570,0.682094,412696.058495,0.948636,20.091777,0.904765,2.768358,9.614857,21.626144,162.192476,32.000000,167.092304,173.445128,160.147487,167.529322,32.000000,152.691003,70.350896,75.972054,88.168346,0.047059,36.152874,65.658127,68.482248,27.443038,51.477809,59.550637,36.722463
49.868620,60.239000,138.182689,144.374793,103.464151,97.766020,29.334727,14.201023,134.958990,2.458481,59.265923,50.817078,143.360347,138.782414,141.226896,135.445488,96.733834,133.949806,-0.000771,0.013111,32.000000,-235.807050,135.578139,-0.023294,24.315023,0.682274,412652.241513,0.959822,20.100681,0.902953,2.769208,13.609227,8.830151,162.191425,32.000000,167.086451,173.442248,160.148227,167.534942,32.000000,152.684290,70.350369,75.970834,88.175009,0.047059,36.194713,65.658127,68.476910,27.443038,51.482806,59.565192,36.711018
49.866112,60.243385,138.144706,144.375086,103.430259,97.761039,29.145077,14.200956,134.958316,2.457968,59.274796,50.814859,143.361289,138.782876,141.226675,135.446011,96.732988,133.947911,-0.000772,0.013103,32.000000,-235.807152,135.575110,-0.022931,24.313673,0.682528,412647.986797,0.973794,20.106747,0.901567,2.770075,11.921964,17.315847,162.197735,32.000000,167.078643,173.442747,160.152340,167.533389,32.000000,152.682066,70.349209,75.969822,88.181678,0.047059,36.160408,65.658127,68.471837,27.443038,51.490410,59.558623,36.635376
49.862558,60.248521,138.167993,144.375437,103.370139,97.752896,29.154901,14.200987,134.960244,2.457532,59.280862,50.815030,143.362905,138.783210,141.225882,135.444833,96.732621,133.943664,-0.000774,0.013109,32.000000,-235.807225,135.576752,-0.022902,24.313144,0.682861,412699.226230,0.967848,20.107275,0.900462,2.770935,9.686834,12.184415,162.200295,32.000000,167.072785,173.446078,160.153337,167.527301,32.000000,152.686569,70.347630,75.968661,88.187917,0.047059,36.166309,65.658127,68.471635,27.443038,51.498757,59.542287,36.719822
49.861528,60.253019,138.113515,144.375649,103.381003,97.760977,29.139827,14.200951,134.959054,2.457596,59.286784,50.814283,143.364239,138.780069,141.225743,135.443791,96.733105,133.942516,-0.000774,0.013084,32.000000,-235.807369,135.574656,-0.022913,24.312613,0.682726,412686.761178,0.974162,20.114254,0.900381,2.770312,1.206344,16.314685,162.194104,32.000000,167.072644,173.453957,160.146924,167.521084,32.000000,152.696310,70.346194,75.967235,88.194305,0.047059,36.121898,65.658127,68.466856,27.443038,51.507034,59.559852,36.619896
49.861697,60.256960,138.097835,144.375803,103.370286,97.765346,30.001932,14.200741,134.956947,2.457499,59.293341,50.814264,143.364515,138.777301,141.225191,135.441276,96.732745,133.939903,-0.000774,0.013062,32.000000,-235.807600,135.571866,-0.022952,24.312056,0.682861,412661.864553,0.973842,20.123065,0.898671,2.770977,3.094609,16.066822,162.188565,32.000000,167.074855,173.453164,160.137616,167.519858,32.000000,152.698132,70.344859,75.965990,88.199665,0.047059,36.107513,65.658127,68.461510,27.443038,51.514420,59.565665,36.862668
49.862043,60.260422,138.077082,144.375978,103.342637,97.761412,29.149690,14.200711,134.954284,2.457460,59.300356,50.813019,143.365264,138.774025,141.224589,135.441690,96.731914,133.940050,-0.000774,0.013080,32.000000,-235.807691,135.569697,-0.022943,24.311426,0.682690,412701.634622,0.974460,20.128629,0.897626,2.769941,9.359496,7.174625,162.183735,32.000000,167.072690,173.449906,160.131129,167.521029,32.000000,152.695383,70.344124,75.964939,88.204230,0.047059,36.061272,65.658127,68.456841,27.443038,51.520798,59.559026,36.715787
49.862448,60.264931,138.127374,144.376338,103.418331,97.761417,29.144285,14.200650,134.953499,2.457362,59.307547,50.812714,143.365862,138.770836,141.224632,135.439462,96.730960,133.937393,-0.000773,0.013093,32.000000,-235.807772,135.568434,-0.022942,24.311966,0.682669,412725.665143,0.946508,20.132395,0.896708,2.769618,13.755282,14.623008,162.182071,32.000000,167.065315,173.446717,160.129343,167.524952,32.000000,152.685629,70.344059,75.963061,88.208381,0.047059,36.065394,65.658127,68.451979,27.443038,51.528198,59.558623,36.679030
49.864152,60.269875,138.107056,144.376765,103.416505,97.769679,29.174677,14.200566,134.953377,2.457243,59.314516,50.813861,143.365800,138.769726,141.223856,135.441987,96.729844,133.936417,-0.000773,0.013101,32.000000,-235.807889,135.568393,-0.022978,24.312038,0.682555,412714.617889,0.974143,20.135499,0.897610,2.769182,10.099204,14.051422,162.187780,32.000000,167.057031,173.446427,160.133305,167.520283,32.000000,152.680748,70.343386,75.960543,88.212015,0.047059,36.071824,65.658127,68.443840,27.443038,51.536435,59.554423,36.838457
49.863707,60.274947,138.002414,144.377270,103.407131,97.761582,29.161961,14.200388,134.952894,2.457209,59.318270,50.809763,143.366469,138.768801,141.222640,135.443020,96.728558,133.939045,-0.000774,0.013116,32.000000,-235.808051,135.568510,-0.022990,24.312198,0.682789,412721.494016,0.974326,20.139589,0.897263,2.770168,16.052883,9.571188,162.190818,32.000000,167.050088,173.448570,160.134542,167.512607,32.000000,152.682976,70.342888,75.958527,88.215652,0.047059,36.016890,65.658127,68.440415,27.443038,51.545321,59.558652,36.724811
49.861939,60.279844,137.963939,144.377864,103.439874,97.760630,29.158652,14.200238,134.949924,2.457129,59.318086,50.809290,143.366901,138.769085,141.222271,135.444844,96.727738,133.938394,-0.000775,0.013128,32.000000,-235.808253,135.566923,-0.022995,24.311430,0.682727,412763.640878,0.973370,20.142770,0.897902,2.769666,17.175344,9.855936,162.185013,32.000000,167.050111,173.453361,160.129283,167.506053,32.000000,152.685038,70.342543,75.956512,88.218959,0.047059,35.938358,65.658127,68.433258,27.443038,51.553857,59.556626,36.646822
49.861043,60.281781,137.918065,144.378199,103.442709,97.752424,29.196686,14.200163,134.949925,2.456913,59.312565,50.808152,143.367754,138.768087,141.222276,135.446787,96.727075,133.936448,-0.000775,0.013181,32.000000,-235.808349,135.564762,-0.023019,24.309479,0.682172,412738.968760,0.973736,20.148304,0.900475,2.767592,14.466455,8.881914,162.177475,32.000000,167.056628,173.450940,160.122681,167.504657,32.000000,152.682310,70.342693,75.954494,88.221613,0.047059,35.909973,65.658127,68.430905,27.443038,51.559587,59.562144,36.623491
49.864324,60.281619,137.840216,144.378405,103.428460,97.744143,29.955248,14.200106,134.949782,2.457259,59.303081,50.809279,143.368028,138.771051,141.222692,135.448549,96.726862,133.936542,-0.000774,0.013216,32.000000,-235.808371,135.562308,-0.023007,24.307429,0.682033,412743.682922,0.973888,20.155028,0.900977,2.766919,16.029401,7.168839,162.175696,32.000000,167.056960,173.446067,160.119461,167.507170,32.000000,152.679281,70.342438,75.952057,88.223599,0.047059,35.858752,65.658127,68.423791,27.443038,51.562407,59.542691,36.711311
49.864422,60.279737,137.913132,144.378374,103.393928,97.731974,29.826246,14.200052,134.950939,2.457201,59.291805,50.809800,143.368258,138.775260,141.224418,135.451552,96.726513,133.938156,-0.000774,0.013186,32.000000,-235.808429,135.562748,-0.022971,24.305993,0.681820,412713.461258,0.972562,20.157894,0.900686,2.766049,29.830050,14.847710,162.178835,32.000000,167.050535,173.441316,160.121863,167.511274,32.000000,152.671639,70.342430,75.950380,88.225372,0.047059,35.854396,65.658127,68.419671,27.443038,51.562214,59.557157,36.627159
49.873129,60.276514,137.992920,144.377998,103.433186,97.735389,29.981476,14.200105,134.954459,2.457432,59.278047,50.810006,143.367542,138.780870,141.225177,135.453694,96.725642,133.942937,-0.000773,0.013170,32.000000,-235.808392,135.566986,-0.022970,24.304176,0.681387,412676.196950,0.947784,20.154337,0.900946,2.764305,7.374148,11.666396,162.183248,32.000000,167.043136,173.440636,160.128875,167.507825,32.000000,152.671175,70.342143,75.947816,88.225853,0.047059,35.882482,65.658127,68.404709,27.443038,51.559124,59.555515,36.801993
49.876430,60.271765,138.068134,144.377144,103.428127,97.751571,29.935684,14.200189,134.958818,2.456802,59.263560,50.808873,143.367307,138.786822,141.225429,135.461280,96.724964,133.946168,-0.000774,0.013161,32.000000,-235.808262,135.573765,-0.023191,24.303402,0.681700,412623.067925,0.951758,20.152354,0.902084,2.765762,14.636520,15.788388,162.183979,32.000000,167.038305,173.442474,160.129819,167.502278,32.000000,152.678108,70.341494,75.945124,88.226135,0.047059,35.944129,65.658127,68.389660,27.443038,51.554557,59.552702,36.595171
49.883077,60.265945,138.055516,144.375973,103.346949,97.767869,29.178103,14.200189,134.962541,2.455858,59.250397,50.809482,143.366965,138.791802,141.225684,135.466348,96.724200,133.949394,-0.000774,0.013190,32.000000,-235.808239,135.575287,-0.023168,24.302227,0.682022,412629.930481,0.946674,20.140127,0.905294,2.766879,17.137181,14.485245,162.179724,32.000000,167.037631,173.444701,160.124336,167.497459,32.000000,152.685588,70.340788,75.942935,88.227272,0.047059,35.908821,65.658127,68.382602,27.443038,51.548465,59.567986,36.802360
49.883003,60.259592,138.041899,144.374444,103.329924,97.767867,29.867978,14.200248,134.967635,2.455903,59.235796,50.813873,143.365909,138.798226,141.226071,135.468650,96.723594,133.956312,-0.000774,0.013169,32.000000,-235.808143,135.580585,-0.023195,24.301807,0.682467,412690.821809,0.948198,20.131964,0.907552,2.768204,30.082800,13.767992,162.171687,32.000000,167.041505,173.439801,160.117055,167.498485,32.000000,152.685299,70.339883,75.940449,88.227980,0.047059,35.875435,65.658127,68.373279,27.443038,51.540805,59.555338,36.718942
49.893106,60.253244,138.017127,144.372520,103.413405,97.767743,29.176679,14.200195,134.974305,2.456250,59.223034,50.818230,143.363973,138.803964,141.225534,135.474202,96.722712,133.962991,-0.000773,0.013181,32.000000,-235.808135,135.589302,-0.023210,24.302829,0.682437,412750.101230,0.972821,20.119273,0.909895,2.767582,11.294753,6.772398,162.167729,32.000000,167.039217,173.434342,160.112006,167.502283,32.000000,152.681971,70.338344,75.937532,88.227846,0.047059,35.875803,65.658127,68.357476,27.443038,51.533121,59.552801,36.663036
49.892534,60.247292,137.991601,144.370528,103.578258,97.767798,29.625268,14.200318,134.980133,2.455559,59.214783,50.822062,143.362271,138.811920,141.225895,135.481470,96.721639,133.968894,-0.000774,0.013184,32.000000,-235.808071,135.596470,-0.023239,24.303892,0.682369,412742.787161,0.950337,20.112995,0.913885,2.767313,13.477683,13.691759,162.170194,32.000000,167.032776,173.428821,160.112572,167.506759,32.000000,152.678789,70.336648,75.935212,88.228205,0.047059,35.859464,65.658127,68.345653,27.443038,51.525781,59.555564,36.883138
49.897144,60.243049,138.038311,144.368821,103.670701,97.775795,29.155047,14.200239,134.988673,2.455176,59.210439,50.822654,143.360972,138.818608,141.225601,135.488021,96.720827,133.975412,-0.000774,0.013170,32.000000,-235.808320,135.604392,-0.023221,24.304970,0.682049,412729.855706,0.972620,20.096202,0.918034,2.766256,2.047010,8.168997,162.175983,32.000000,167.024924,173.429132,160.117733,167.504835,32.000000,152.681683,70.334825,75.932301,88.227802,0.047059,35.818467,65.658127,68.335570,27.443038,51.519824,59.552732,36.721950
49.898809,60.240408,137.994342,144.367292,103.758591,97.775759,29.253981,14.200279,134.993528,2.455337,59.210374,50.822439,143.360258,138.824503,141.224858,135.493748,96.720153,133.982289,-0.000775,0.013185,32.000000,-235.808257,135.608335,-0.023187,24.306156,0.681894,412725.012921,0.957890,20.090842,0.921995,2.765777,3.080126,12.763261,162.173879,32.000000,167.023163,173.432781,160.115816,167.500415,32.000000,152.690618,70.332931,75.929826,88.227577,0.047059,35.766851,65.658127,68.322672,27.443038,51.516296,59.539032,36.843740
49.895727,60.239262,137.988682,144.365836,103.729520,97.778638,29.179359,14.200106,134.997859,2.455044,59.210489,50.822674,143.358904,138.831278,141.224130,135.501523,96.719532,133.987545,-0.000775,0.013211,32.000000,-235.808397,135.613152,-0.023202,24.306989,0.682068,412751.843599,0.973309,20.081834,0.925996,2.766457,5.439449,8.225704,162.169728,32.000000,167.023735,173.434460,160.110143,167.496008,32.000000,152.698392,70.331803,75.926723,88.227043,0.047059,35.809230,65.658127,68.316354,27.443038,51.515971,59.566933,36.596638
49.899749,60.239279,138.032283,144.364556,103.682456,97.786690,29.792981,14.200132,135.002937,2.455279,59.207901,50.825755,143.357258,138.836161,141.223657,135.507374,96.718921,133.994039,-0.000773,0.013232,32.000000,-235.808354,135.617873,-0.023219,24.307802,0.681788,412748.676934,0.969975,20.077473,0.930034,2.765484,1.248267,37.959754,162.163195,32.000000,167.026692,173.428976,160.103553,167.497873,32.000000,152.695490,70.331781,75.924122,88.225821,0.047059,35.814491,65.658127,68.304875,27.443038,51.516753,59.560364,36.882624
49.899682,60.238834,137.947178,144.363409,103.716773,97.794664,29.494716,14.200212,135.007719,2.455280,59.201793,50.827669,143.356395,138.840688,141.223582,135.512630,96.718651,134.000413,-0.000772,0.013265,32.000000,-235.808298,135.622388,-0.023236,24.308665,0.681809,412762.754240,0.972547,20.079511,0.933225,2.765541,17.232559,9.749857,162.159489,32.000000,167.023877,173.422902,160.101551,167.505096,32.000000,152.685108,70.332588,75.922430,88.224898,0.047059,35.754490,65.658127,68.296965,27.443038,51.517758,59.551591,36.836550
49.902446,60.237259,137.906555,144.362338,103.668456,97.798228,29.381036,14.200279,135.011872,2.455023,59.191121,50.830108,143.355723,138.846083,141.223832,135.515248,96.717720,134.004719,-0.000770,0.013245,32.000000,-235.808259,135.626800,-0.023237,24.309838,0.681987,412794.889760,0.952510,20.075370,0.937011,2.766192,13.381377,21.945848,162.159638,32.000000,167.017657,173.418853,160.104258,167.508743,32.000000,152.676890,70.333974,75.919745,88.224243,0.047059,35.711755,65.658127,68.285135,27.443038,51.518099,59.549742,36.615934
49.903077,60.233887,137.888751,144.361284,103.662518,97.793798,29.398175,14.200225,135.016315,2.454391,59.176324,50.833442,143.355295,138.854462,141.223154,135.520000,96.716962,134.009012,-0.000769,0.013246,32.000000,-235.808446,135.632076,-0.023231,24.311015,0.681607,412828.727029,0.962221,20.074995,0.940399,2.764490,13.778123,11.669081,162.165238,32.000000,167.013053,173.419388,160.111504,167.505008,32.000000,152.679551,70.334779,75.917009,88.223448,0.047059,35.667547,65.658127,68.276319,27.443038,51.514563,59.538462,36.673527
49.906752,60.226913,137.878857,144.359560,103.660013,97.805934,29.561716,14.200101,135.022544,2.454574,59.160197,50.838249,143.354108,138.864896,141.222221,135.524628,96.716953,134.017076,-0.000769,0.013202,32.000000,-235.808641,135.637697,-0.023249,24.312159,0.681348,412842.107379,0.965917,20.070564,0.943436,2.763523,10.007168,24.210902,162.161482,32.000000,167.012684,173.423500,160.110418,167.498846,32.000000,152.686563,70.335367,75.914333,88.222310,0.047059,35.658968,65.658127,68.264895,27.443038,51.507561,59.553705,36.820555
49.910995,60.218801,137.906902,144.357613,103.689286,97.818143,29.344822,14.199988,135.030383,2.454667,59.144000,50.843188,143.352028,138.873367,141.221493,135.532694,96.716925,134.022337,-0.000768,0.013194,32.000000,-235.808808,135.647440,-0.023275,24.313498,0.681182,412820.130276,0.965288,20.066540,0.946295,2.763131,21.557567,11.919987,162.152591,32.000000,167.015144,173.425180,160.105543,167.495072,32.000000,152.690488,70.336401,75.911978,88.221421,0.047059,35.635388,65.658127,68.250684,27.443038,51.497982,59.563137,36.862008
49.911060,60.210022,138.000843,144.355292,103.720563,97.830244,29.486713,14.200009,135.039292,2.454551,59.127769,50.848700,143.350255,138.884089,141.220103,135.544950,96.717729,134.029004,-0.000767,0.013179,32.000000,-235.808834,135.654442,-0.023248,24.315216,0.681113,412860.165733,0.959971,20.055768,0.950247,2.762730,11.898364,10.266784,162.145077,32.000000,167.020396,173.422314,160.099822,167.496709,32.000000,152.688124,70.336880,75.909767,88.221294,0.047059,35.679245,65.658127,68.243328,27.443038,51.486727,59.544834,36.925324
49.915567,60.201044,138.077059,144.352447,103.765001,97.842530,29.562776,14.200042,135.046186,2.454425,59.111280,50.854958,143.347994,138.893450,141.219021,135.554805,96.718241,134.039297,-0.000766,0.013205,32.000000,-235.808868,135.661503,-0.023264,24.316700,0.681226,412898.700625,0.967076,20.043271,0.952847,2.763057,30.335427,15.696570,162.143017,32.000000,167.017951,173.418577,160.097455,167.503995,32.000000,152.679978,70.337120,75.907599,88.221397,0.047059,35.705674,65.658127,68.226292,27.443038,51.474998,59.552211,36.808230
49.916886,60.191729,138.179020,144.349075,103.861598,97.854791,29.404950,14.199878,135.055690,2.454387,59.094925,50.862628,143.344166,138.901238,141.218244,135.564365,96.717592,134.048883,-0.000766,0.013209,32.000000,-235.809044,135.673547,-0.023265,24.318817,0.681700,412937.212092,0.962518,20.034423,0.955304,2.764935,6.643427,13.946121,162.142126,32.000000,167.012295,173.415979,160.099485,167.506077,32.000000,152.673047,70.337736,75.904576,88.221834,0.047059,35.741016,65.658127,68.216099,27.443038,51.462895,59.556725,36.864943
49.924639,60.182567,138.225742,144.345557,103.918613,97.867032,29.609289,14.199951,135.063141,2.454382,59.082357,50.867127,143.341437,138.911945,141.217406,135.572948,96.718055,134.058572,-0.000766,0.013211,32.000000,-235.808979,135.680309,-0.023281,24.320768,0.682031,412974.094490,0.960044,20.020789,0.959824,2.766212,17.139564,15.898748,162.145213,32.000000,167.006954,173.418659,160.105097,167.502453,32.000000,152.674176,70.338734,75.902205,88.223597,0.047059,35.790411,65.658127,68.199140,27.443038,51.450691,59.564937,36.851370
49.931373,60.174150,138.275833,144.342031,103.969256,97.875084,29.544001,14.199987,135.072041,2.454244,59.073827,50.872000,143.338600,138.923825,141.215789,135.583801,96.718546,134.066850,-0.000765,0.013213,32.000000,-235.808970,135.689506,-0.023287,24.325529,0.682519,413014.591300,0.965266,20.010111,0.965161,2.768182,14.093316,18.722895,162.142213,32.000000,167.007545,173.424702,160.102411,167.497087,32.000000,152.680169,70.339374,75.899957,88.225942,0.047059,35.819947,65.658127,68.179505,27.443038,51.438657,59.565153,36.897665
49.936738,60.167069,138.297113,144.338634,104.019532,97.875126,29.793835,14.200155,135.082510,2.454116,59.068436,50.876496,143.335411,138.935218,141.213908,135.594616,96.718731,134.075261,-0.000764,0.013210,32.000000,-235.808762,135.698108,-0.023304,24.330106,0.682641,413048.965271,0.958537,19.992938,0.969435,2.768688,6.840359,60.318333,162.134842,32.000000,167.011419,173.424764,160.094347,167.494646,32.000000,152.680448,70.339330,75.896967,88.228488,0.047059,35.800503,65.658127,68.162817,27.443038,51.429452,59.560796,36.816960
49.940958,60.162486,138.293774,144.335119,104.034228,97.879330,29.488483,14.200265,135.092030,2.454577,59.066783,50.879788,143.332035,138.944796,141.211642,135.600458,96.719102,134.082754,-0.000762,0.013215,32.000000,-235.808586,135.707955,-0.023359,24.333094,0.682694,413067.254536,0.960571,19.977564,0.972990,2.769318,6.984068,13.186277,162.126433,32.000000,167.013972,173.418566,160.086504,167.496216,32.000000,152.672956,70.339846,75.894163,88.230593,0.047059,35.787683,65.658127,68.146524,27.443038,51.422599,59.566127,36.752984
49.946852,60.159991,138.328803,144.331817,104.091255,97.891660,29.318351,14.200183,135.096250,2.455117,59.070110,50.881160,143.329346,138.949543,141.210128,135.606197,96.719524,134.092524,-0.000760,0.013225,32.000000,-235.808583,135.714071,-0.023364,24.335603,0.682568,413055.009487,0.952386,19.964941,0.976917,2.769446,7.585775,24.401747,162.124206,32.000000,167.009438,173.411442,160.086695,167.503517,32.000000,152.661587,70.341298,75.891258,88.233116,0.047059,35.808401,65.658127,68.128389,27.443038,51.418412,59.540665,36.877048
49.949175,60.159408,138.316075,144.328885,104.128861,97.891938,29.440358,14.200290,135.103036,2.454727,59.075500,50.882484,143.326794,138.958857,141.208505,135.611721,96.719427,134.099350,-0.000760,0.013216,32.000000,-235.808433,135.719373,-0.023354,24.338309,0.682430,413063.534111,0.962188,19.955998,0.980209,2.769145,19.372210,6.588838,162.125892,32.000000,167.004308,173.407788,160.090221,167.505684,32.000000,152.650718,70.342949,75.888621,88.235927,0.047059,35.799093,65.658127,68.111909,27.443038,51.417208,59.555663,36.587614
49.951001,60.160562,138.254298,144.326484,104.163849,97.891959,29.689375,14.200295,135.111264,2.454314,59.079490,50.885404,143.325534,138.966235,141.206226,135.619174,96.719017,134.105074,-0.000761,0.013240,32.000000,-235.808373,135.726536,-0.023366,24.341116,0.682517,413107.919435,0.967762,19.947415,0.984564,2.769520,16.269769,12.061865,162.128149,32.000000,167.000638,173.407740,160.094577,167.501597,32.000000,152.648769,70.344532,75.886745,88.239229,0.047059,35.766327,65.658127,68.097133,27.443038,51.419739,59.566422,36.713806
49.952834,60.161609,138.266248,144.324333,104.139995,97.904144,29.425034,14.200243,135.118549,2.454298,59.082235,50.885947,143.324788,138.971754,141.203863,135.623397,96.719466,134.110449,-0.000760,0.013261,32.000000,-235.808308,135.734708,-0.023400,24.343384,0.682342,413106.867205,0.963703,19.944433,0.987996,2.769136,9.497230,6.089672,162.124212,32.000000,167.001845,173.412505,160.091725,167.495173,32.000000,152.652302,70.346079,75.884952,88.242988,0.047059,35.761745,65.658127,68.082180,27.443038,51.422174,59.547736,36.709991
49.956023,60.161738,138.333159,144.322093,104.039303,97.916298,29.423878,14.200342,135.126772,2.454337,59.085117,50.887946,143.322196,138.978555,141.201521,135.627748,96.719874,134.113502,-0.000760,0.013265,32.000000,-235.808168,135.743940,-0.023451,24.344295,0.681942,413108.648826,0.955585,19.943701,0.991205,2.767798,10.484197,12.646031,162.117669,32.000000,167.006022,173.410606,160.085457,167.492830,32.000000,152.648294,70.346728,75.882914,88.245765,0.047059,35.749524,65.658127,68.066650,27.443038,51.423905,59.561603,36.594877
49.957290,60.161609,138.264282,144.319856,103.999405,97.916290,29.516944,14.200416,135.133029,2.454040,59.089091,50.891329,143.320759,138.983347,141.199344,135.630122,96.720386,134.118186,-0.000760,0.013269,32.000000,-235.808111,135.748036,-0.023421,24.344256,0.681995,413159.527110,0.964253,19.942854,0.993383,2.767936,7.341292,60.402230,162.111014,32.000000,167.010050,173.406405,160.079707,167.494682,32.000000,152.640215,70.348089,75.881716,88.248410,0.047059,35.695425,65.658127,68.050131,27.443038,51.424320,59.562960,36.779837
49.963368,60.161881,138.301559,144.317714,103.984193,97.924424,29.261339,14.200539,135.136475,2.454035,59.095466,50.897113,143.319624,138.988719,141.197841,135.631501,96.720586,134.120307,-0.000758,0.013261,32.000000,-235.808031,135.749695,-0.023440,24.342980,0.682327,413208.235701,0.964343,19.939691,0.994467,2.769099,2.930088,18.366469,162.110596,32.000000,167.008094,173.400112,160.079009,167.500560,32.000000,152.627781,70.349197,75.879990,88.250558,0.047059,35.743005,65.658127,68.033977,27.443038,51.425597,59.545130,36.723490
49.966233,60.163349,138.348687,144.315906,103.971732,97.916789,29.282014,14.200727,135.141828,2.454032,59.104545,50.897826,143.318301,138.991007,141.196058,135.633580,96.720572,134.122244,-0.000758,0.013245,32.000000,-235.807898,135.752381,-0.023552,24.343504,0.681979,413205.822517,0.961276,19.938253,0.996244,2.767650,6.655197,22.094391,162.116095,32.000000,167.003111,173.396590,160.083681,167.499576,32.000000,152.620494,70.349581,75.877577,88.252266,0.047059,35.777093,65.658127,68.015194,27.443038,51.428020,59.545965,36.868538
49.968928,60.166470,138.228467,144.314601,103.983752,97.925048,29.863650,14.200797,135.147566,2.453849,59.115917,50.900467,143.317984,138.996925,141.193412,135.638559,96.720389,134.127771,-0.000758,0.013219,32.000000,-235.807717,135.758329,-0.023665,24.344719,0.682161,413236.593552,0.969624,19.932249,0.997081,2.768059,29.065659,60.393134,162.119225,32.000000,166.997463,173.398021,160.084676,167.494792,32.000000,152.619844,70.349726,75.875995,88.253926,0.047059,35.703982,65.658127,67.997093,27.443038,51.432210,59.541087,36.821509
49.966301,60.170930,138.352118,144.313714,103.997551,97.933249,29.430950,14.200766,135.153369,2.453756,59.128471,50.901043,143.317330,138.999473,141.191153,135.640358,96.720718,134.134347,-0.000757,0.013198,32.000000,-235.807712,135.764429,-0.023624,24.345404,0.682277,413204.397125,0.968807,19.930757,0.998042,2.768844,10.161999,10.006001,162.115225,32.000000,166.997573,173.403823,160.078566,167.488093,32.000000,152.621881,70.349573,75.874561,88.255042,0.047059,35.708960,65.658127,67.981811,27.443038,51.438790,59.560413,36.615200
49.968650,60.176412,138.362856,144.313161,104.003177,97.936908,29.404362,14.200930,135.158567,2.454035,59.138642,50.896812,143.316602,139.001877,141.189195,135.644422,96.720922,134.137365,-0.000756,0.013200,32.000000,-235.807499,135.769873,-0.023661,24.345844,0.681677,413242.185955,0.949969,19.931096,1.000926,2.766288,9.465946,60.372899,162.109243,32.000000,167.002416,173.401202,160.070422,167.486207,32.000000,152.617799,70.349090,75.872722,88.255345,0.047059,35.752898,65.658127,67.971226,27.443038,51.447594,59.552043,36.732588
49.964165,60.181318,138.290765,144.312802,103.940287,97.941438,29.249063,14.200844,135.162275,2.454065,59.146518,50.895396,143.316650,139.002077,141.188246,135.646564,96.721099,134.137080,-0.000756,0.013202,32.000000,-235.807538,135.768445,-0.023731,24.345546,0.682368,413283.442464,0.964084,19.938268,1.003810,2.768909,9.376139,9.211611,162.104978,32.000000,167.004595,173.395033,160.064531,167.488120,32.000000,152.611431,70.347802,75.870960,88.255484,0.047059,35.712617,65.658127,67.958678,27.443038,51.455877,59.551670,36.620263
49.964552,60.185112,138.201876,144.312581,103.920963,97.929554,29.376793,14.200814,135.164584,2.454025,59.151913,50.897521,143.316984,139.001657,141.187480,135.646855,96.721025,134.139264,-0.000755,0.013210,32.000000,-235.807591,135.769046,-0.023755,24.344857,0.682411,413303.633639,0.964956,19.941326,1.005081,2.768993,7.517467,30.389752,162.106535,32.000000,167.001557,173.389243,160.065001,167.491792,32.000000,152.600504,70.346103,75.869367,88.255961,0.047059,35.638853,65.658127,67.944914,27.443038,51.463114,59.553292,36.887760
49.964970,60.187783,138.108398,144.312489,103.954548,97.917460,29.825037,14.200713,135.165375,2.454226,59.155212,50.899659,143.315976,139.002257,141.185580,135.647466,96.720970,134.139925,-0.000755,0.013185,32.000000,-235.807715,135.769355,-0.023752,24.343882,0.682178,413331.852152,0.970233,19.950863,1.004765,2.767799,12.174496,60.381103,162.113395,32.000000,166.996855,173.388046,160.070263,167.488029,32.000000,152.594290,70.343566,75.867296,88.255556,0.047059,35.572755,65.658127,67.926227,27.443038,51.468779,59.549604,36.675948
49.971507,60.189317,138.133597,144.312514,104.001745,97.913471,29.563272,14.200570,135.166896,2.453775,59.160310,50.904227,143.315204,139.004225,141.183022,135.649388,96.721901,134.141651,-0.000757,0.013195,32.000000,-235.807786,135.768799,-0.023708,24.345299,0.681682,413286.266137,0.965898,19.954256,1.005906,2.765998,15.967486,26.350133,162.117249,32.000000,166.994155,173.390176,160.070547,167.481106,32.000000,152.591741,70.341008,75.865517,88.254396,0.047059,35.543943,65.658127,67.914516,27.443038,51.472010,59.544225,36.643960
49.970142,60.191040,138.241592,144.312765,104.001013,97.925680,29.168809,14.200549,135.170762,2.453101,59.167762,50.907287,143.314486,139.007827,141.181174,135.651769,96.722546,134.143297,-0.000757,0.013207,32.000000,-235.807785,135.771994,-0.023733,24.347541,0.681158,413238.349845,0.951262,19.956497,1.006284,2.764104,13.008838,6.415671,162.112703,32.000000,166.996269,173.394227,160.064541,167.474277,32.000000,152.592085,70.338628,75.863775,88.253767,0.047059,35.596577,65.658127,67.895543,27.443038,51.475431,59.560275,36.667511
49.973463,60.193889,138.246409,144.312961,103.946608,97.938020,30.020071,14.200499,135.174748,2.453192,59.174394,50.905819,143.314035,139.011012,141.179990,135.653642,96.723407,134.146200,-0.000757,0.013228,32.000000,-235.807789,135.774768,-0.023691,24.349388,0.681124,413217.867206,0.959512,19.951280,1.006197,2.764247,12.320999,10.051496,162.105322,32.000000,167.003230,173.389616,160.057417,167.473528,32.000000,152.587505,70.336414,75.861748,88.252903,0.047059,35.612783,65.658127,67.879946,27.443038,51.479760,59.548513,36.884825
49.975097,60.197275,138.178142,144.313067,103.835029,97.946190,30.013232,14.200249,135.177371,2.453224,59.181206,50.905423,143.314508,139.013462,141.178964,135.654861,96.723616,134.150227,-0.000757,0.013241,32.000000,-235.807925,135.776510,-0.023720,24.351582,0.681692,413271.053330,0.972643,19.954413,1.006357,2.766484,7.342123,20.933771,162.102146,32.000000,167.004848,173.383172,160.053441,167.474238,32.000000,152.578416,70.333903,75.859208,88.251294,0.047059,35.574434,65.658127,67.859434,27.443038,51.485722,59.555741,36.594070
49.969462,60.200605,138.168576,144.313050,103.738526,97.954360,29.963401,14.200281,135.181224,2.452338,59.187167,50.905889,143.315288,139.016346,141.178634,135.659118,96.723970,134.152397,-0.000757,0.013230,32.000000,-235.807951,135.780479,-0.023766,24.354190,0.681703,413323.220612,0.945119,19.953833,1.006914,2.766396,28.739346,33.238875,162.104129,32.000000,167.001395,173.376261,160.054874,167.476924,32.000000,152.565832,70.331484,75.856825,88.250190,0.047059,35.530062,65.658127,67.850535,27.443038,51.491584,59.559951,36.693263
49.973287,60.204060,138.129841,144.313627,103.631328,97.960975,29.159158,14.200292,135.184581,2.451757,59.190812,50.902400,143.315749,139.019158,141.177977,135.661575,96.724539,134.155400,-0.000757,0.013209,32.000000,-235.807977,135.785568,-0.023780,24.357209,0.681350,413360.247410,0.945388,19.955532,1.008673,2.764940,16.893303,9.401634,162.110115,32.000000,166.995939,173.374805,160.060311,167.473013,32.000000,152.558348,70.328599,75.853943,88.249407,0.047059,35.486745,65.658127,67.834158,27.443038,51.497583,59.556440,36.801186
49.971396,60.206794,138.123980,144.314372,103.574785,97.951444,29.161502,14.200383,135.191273,2.451290,59.193699,50.899790,143.317335,139.023326,141.177464,135.664498,96.725523,134.158611,-0.000757,0.013181,32.000000,-235.807832,135.789363,-0.023856,24.359454,0.681376,413402.569180,0.947165,19.964680,1.009378,2.765060,18.514322,8.632133,162.111079,32.000000,166.995197,173.376329,160.061332,167.465630,32.000000,152.558683,70.325154,75.851790,88.249820,0.047059,35.496015,65.658127,67.820152,27.443038,51.503143,59.555712,36.869932
49.973320,60.208563,138.202659,144.315237,103.605278,97.943347,29.385940,14.200134,135.196249,2.450564,59.193699,50.897832,143.318593,139.027936,141.176877,135.669570,96.726480,134.161566,-0.000757,0.013170,32.000000,-235.808016,135.794049,-0.023846,24.360699,0.681104,413431.013244,0.973281,19.964185,1.010279,2.764074,9.689368,19.394199,162.107342,32.000000,166.997953,173.379674,160.056597,167.459327,32.000000,152.559484,70.321479,75.849622,88.250778,0.047059,35.512792,65.658127,67.804839,27.443038,51.507685,59.561632,36.825838
49.973547,60.209124,138.167954,144.316174,103.645118,97.951538,29.896343,14.200046,135.206506,2.450242,59.190578,50.899856,143.318258,139.033984,141.176157,135.676245,96.726897,134.167080,-0.000758,0.013170,32.000000,-235.808048,135.801472,-0.023826,24.360654,0.680974,413394.072673,0.973156,19.968872,1.010862,2.764061,12.905752,31.388556,162.100894,32.000000,167.005020,173.375407,160.050277,167.459806,32.000000,152.555630,70.316689,75.847654,88.251341,0.047059,35.505752,65.658127,67.789681,27.443038,51.509634,59.553686,36.882257
49.971599,60.207286,138.178807,144.316735,103.710872,97.956225,29.890980,14.199928,135.211513,2.449911,59.186687,50.897337,143.318346,139.038932,141.175825,135.684753,96.727035,134.175394,-0.000758,0.013169,32.000000,-235.808168,135.810549,-0.023796,24.360969,0.681241,413358.811359,0.965607,19.968655,1.011349,2.765529,13.551670,19.281825,162.099134,32.000000,167.005702,173.370027,160.048349,167.464122,32.000000,152.549104,70.312347,75.845862,88.251774,0.047059,35.496164,65.658127,67.776785,27.443038,51.509290,59.539868,36.868538
49.973879,60.205299,138.129737,144.317279,103.722617,97.960235,29.950779,14.199860,135.218622,2.449621,59.182701,50.896560,143.319441,139.041060,141.176703,135.695084,96.727403,134.181702,-0.000758,0.013185,32.000000,-235.808238,135.818217,-0.023782,24.360590,0.681131,413393.244138,0.949198,19.968981,1.013627,2.764822,21.961746,17.856021,162.101874,32.000000,167.000350,173.364853,160.051836,167.467879,32.000000,152.541769,70.309253,75.844033,88.253035,0.047059,35.454505,65.658127,67.761397,27.443038,51.507683,59.549240,36.830387
49.974103,60.203021,138.112578,144.317644,103.795147,97.960374,29.922194,14.199832,135.227298,2.449067,59.178037,50.899343,143.320704,139.050867,141.177321,135.703732,96.727504,134.188335,-0.000758,0.013210,32.000000,-235.808260,135.825198,-0.023786,24.360265,0.681237,413411.941626,0.949450,19.969154,1.017551,2.765147,11.037479,15.367445,162.109812,32.000000,166.995282,173.365733,160.060331,167.464371,32.000000,152.540026,70.305376,75.842203,88.254327,0.047059,35.426816,65.658127,67.747392,27.443038,51.505853,59.566884,36.739705
49.975709,60.200309,138.095264,144.317669,103.808796,97.960419,29.952902,14.199728,135.238188,2.448732,59.173508,50.902140,143.320904,139.059463,141.177557,135.708268,96.727531,134.198388,-0.000758,0.013224,32.000000,-235.808303,135.835531,-0.023811,24.359651,0.680988,413424.177514,0.947540,19.964813,1.020264,2.764039,7.831018,7.955322,162.109938,32.000000,166.994717,173.368915,160.059885,167.458259,32.000000,152.545728,70.300553,75.840519,88.254285,0.047059,35.402798,65.658127,67.728076,27.443038,51.503075,59.551060,36.869271
49.980537,60.197152,138.132262,144.317862,103.866629,97.960631,29.881006,14.199593,135.248969,2.448459,59.170970,50.903637,143.320912,139.068028,141.178209,135.715934,96.727636,134.206024,-0.000758,0.013215,32.000000,-235.808367,135.844160,-0.023813,24.359008,0.680910,413421.729154,0.948437,19.962304,1.023405,2.763683,9.139379,12.467433,162.106225,32.000000,166.998334,173.369093,160.054467,167.454510,32.000000,152.550266,70.296505,75.839411,88.253892,0.047059,35.406717,65.658127,67.711889,27.443038,51.499857,59.540704,36.875801
49.986229,60.194912,138.150075,144.318339,103.875945,97.960603,29.950084,14.199498,135.259934,2.448010,59.171106,50.902573,143.321628,139.077340,141.178793,135.722775,96.728705,134.213375,-0.000759,0.013210,32.000000,-235.808448,135.850263,-0.023435,24.358792,0.680813,413417.443070,0.947424,19.957934,1.028289,2.763248,7.514464,6.469824,162.100824,32.000000,167.005069,173.362156,160.047899,167.457099,32.000000,152.547602,70.292810,75.838724,88.253525,0.047059,35.404608,65.658127,67.687871,27.443038,51.497067,59.551630,36.847408
49.985678,60.193808,138.092717,144.319156,103.830576,97.960818,29.162170,14.199607,135.270742,2.447799,59.173363,50.901278,143.322703,139.083698,141.179122,135.733221,96.729172,134.223007,-0.000758,0.013188,32.000000,-235.808397,135.861146,-0.023443,24.360131,0.680938,413411.236874,0.949597,19.949793,1.031913,2.763721,16.410558,28.510154,162.100900,32.000000,167.004215,173.354626,160.044496,167.462890,32.000000,152.542268,70.288566,75.837367,88.251747,0.047059,35.358423,65.658127,67.671167,27.443038,51.495582,59.552801,36.833541
49.981802,60.194055,137.982146,144.320369,103.813045,97.960776,29.167743,14.199440,135.282944,2.447623,59.176106,50.901092,143.323461,139.090619,141.178943,135.742668,96.728645,134.232958,-0.000758,0.013176,32.000000,-235.808634,135.869960,-0.023424,24.360655,0.680935,413402.515036,0.947283,19.941676,1.034436,2.763763,12.292429,6.692844,162.102965,32.000000,166.998892,173.347683,160.044593,167.464999,32.000000,152.537744,70.284755,75.835308,88.248622,0.047059,35.317421,65.658127,67.657943,27.443038,51.497001,59.562095,36.838090
49.979053,60.195135,137.988525,144.322051,103.777262,97.964733,29.158882,14.199414,135.294561,2.447082,59.177724,50.899640,143.325372,139.095932,141.179375,135.754375,96.728092,134.241345,-0.000759,0.013202,32.000000,-235.808590,135.879074,-0.023476,24.361034,0.680622,413401.675357,0.972888,19.941141,1.038673,2.762646,23.358893,6.993555,162.109291,32.000000,166.991972,173.346949,160.051083,167.461503,32.000000,152.542346,70.281194,75.834004,88.245866,0.047059,35.262983,65.658127,67.645030,27.443038,51.499218,59.543890,36.893409
49.974617,60.195577,137.932370,144.324113,103.656952,97.976927,29.153497,14.199287,135.302344,2.446951,59.173826,50.899389,143.326891,139.103826,141.179854,135.764302,96.728203,134.251522,-0.000760,0.013199,32.000000,-235.808640,135.886818,-0.023443,24.362907,0.680131,413405.697312,0.972785,19.945389,1.044060,2.760648,27.155513,7.410866,162.110246,32.000000,166.989756,173.351197,160.050699,167.455949,32.000000,152.551324,70.277635,75.832912,88.242631,0.047059,35.245393,65.658127,67.635716,27.443038,51.501381,59.560413,36.778149
49.976235,60.194327,137.982841,144.326305,103.610823,97.980861,29.913685,14.199200,135.314700,2.446472,59.162219,50.902418,143.326609,139.113099,141.179844,135.774268,96.728161,134.261416,-0.000761,0.013176,32.000000,-235.808713,135.898160,-0.023448,24.363580,0.680218,413426.937240,0.973182,19.949308,1.048710,2.760927,7.191615,12.237679,162.108135,32.000000,166.991640,173.351473,160.045684,167.451934,32.000000,152.555139,70.273481,75.830824,88.238263,0.047059,35.266554,65.658127,67.623604,27.443038,51.502632,59.540409,36.881964
49.983344,60.190329,138.040045,144.328380,103.575242,97.984643,29.963707,14.199056,135.328508,2.446536,59.145995,50.904587,143.327059,139.122681,141.180199,135.786771,96.728746,134.272698,-0.000762,0.013166,32.000000,-235.808645,135.911978,-0.023434,24.362771,0.680045,413481.102432,0.973579,19.954329,1.053571,2.760049,28.501342,7.066129,162.105103,32.000000,166.996044,173.346561,160.040303,167.453755,32.000000,152.552612,70.269986,75.829755,88.233813,0.047059,35.229427,65.658127,67.599831,27.443038,51.497961,59.556843,36.868905
49.981428,60.182143,138.058183,144.329912,103.545636,97.992671,29.954095,14.199052,135.340661,2.446453,59.128578,50.906296,143.328180,139.136451,141.181499,135.798231,96.729964,134.284335,-0.000762,0.013146,32.000000,-235.808755,135.923675,-0.023415,24.362227,0.680279,413495.781020,0.948838,19.951409,1.058444,2.760969,17.071606,13.351381,162.106232,32.000000,166.993672,173.340883,160.040360,167.461021,32.000000,152.546150,70.267178,75.828584,88.229315,0.047059,35.234991,65.658127,67.584502,27.443038,51.489260,59.561259,36.742786
49.987198,60.173314,138.112316,144.331203,103.550955,97.992627,29.527314,14.199035,135.354091,2.446256,59.109998,50.909140,143.328625,139.152512,141.183579,135.810870,96.731605,134.296082,-0.000762,0.013136,32.000000,-235.808863,135.935268,-0.023392,24.362589,0.680487,413501.402178,0.947133,19.940072,1.063369,2.761721,28.899321,11.935570,162.110869,32.000000,166.990646,173.338552,160.043239,167.465261,32.000000,152.542031,70.264396,75.827222,88.225180,0.047059,35.271892,65.658127,67.565520,27.443038,51.478053,59.545533,36.895684
49.989203,60.163724,138.105015,144.332135,103.669605,97.992816,29.904003,14.198782,135.369903,2.446272,59.089705,50.915388,143.329475,139.169213,141.185122,135.825742,96.733597,134.312877,-0.000762,0.013110,32.000000,-235.809033,135.951901,-0.023330,24.364286,0.680664,413524.009730,0.947534,19.933864,1.067833,2.762190,14.876991,23.801293,162.119821,32.000000,166.987234,173.340638,160.047637,167.463408,32.000000,152.547671,70.261096,75.826102,88.221427,0.047059,35.260318,65.658127,67.547813,27.443038,51.465874,59.556233,36.873233
49.995552,60.153255,138.168098,144.332587,103.718667,97.992879,29.174830,14.198755,135.388427,2.446244,59.067819,50.918662,143.330215,139.191170,141.186619,135.842746,96.734641,134.329682,-0.000764,0.013093,32.000000,-235.809129,135.969960,-0.023330,24.368128,0.680806,413505.398346,0.961084,19.919079,1.071927,2.762954,17.003271,14.789839,162.119958,32.000000,166.988572,173.346953,160.045918,167.459270,32.000000,152.558107,70.257600,75.824406,88.218050,0.047059,35.267126,65.658127,67.523127,27.443038,51.451749,59.549014,36.859073
50.000728,60.137163,138.186706,144.332196,103.805486,97.992753,29.861070,14.198539,135.416287,2.446169,59.034841,50.922855,143.329730,139.216530,141.188784,135.868663,96.736176,134.349512,-0.000766,0.013074,32.000000,-235.809246,135.998715,-0.023327,24.375186,0.680684,413489.921413,0.948914,19.907419,1.078136,2.762697,9.184828,60.414676,162.114280,32.000000,166.995431,173.348184,160.040709,167.458514,32.000000,152.567526,70.253778,75.822998,88.214332,0.047059,35.262697,65.658127,67.493793,27.443038,51.430530,59.560098,36.930680
50.003696,60.122893,138.205067,144.331150,103.876186,98.004311,29.432198,14.198343,135.438440,2.445910,59.006301,50.928150,143.329330,139.238719,141.191106,135.891188,96.737114,134.372435,-0.000765,0.013090,32.000000,-235.809409,136.021897,-0.023339,24.381158,0.680761,413470.710486,0.972468,19.890396,1.085295,2.763608,11.039902,21.843470,162.112227,32.000000,166.999065,173.343290,160.037871,167.463450,32.000000,152.564787,70.250979,75.822105,88.212822,0.047059,35.263908,65.658127,67.473545,27.443038,51.411858,59.556843,36.804415
50.008841,60.112690,138.258564,144.330057,103.901008,98.008324,29.432328,14.198260,135.452874,2.445826,58.986598,50.931209,143.329001,139.253304,141.193181,135.905689,96.737902,134.386948,-0.000764,0.013096,32.000000,-235.809585,136.036202,-0.023324,24.384244,0.680551,413443.612831,0.949970,19.868962,1.093440,2.763694,18.702191,19.333869,162.114261,32.000000,166.996627,173.340537,160.041808,167.468599,32.000000,152.561980,70.249348,75.821581,88.211867,0.047059,35.291880,65.658127,67.461072,27.443038,51.398665,59.555761,36.853277
50.022394,60.096352,138.328874,144.327822,103.903684,98.016463,29.325992,14.198246,135.475063,2.445424,58.956713,50.938246,143.327351,139.277405,141.195416,135.928651,96.738370,134.405980,-0.000766,0.013102,32.000000,-235.809701,136.059198,-0.023324,24.389721,0.680481,413470.943665,0.963827,19.851631,1.103691,2.763897,8.953085,14.409143,162.119399,32.000000,166.992598,173.337985,160.049674,167.469394,32.000000,152.563385,70.246809,75.820023,88.210548,0.047059,35.325376,65.658127,67.428083,27.443038,51.375839,59.545061,36.861861
