OSU 80 Ton Compressor Load Stand
50.033161,60.073127,138.374058,144.323783,104.054736,98.045513,29.158268,14.198101,135.508639,2.445439,58.918659,50.952175,143.326323,139.311948,141.196292,135.961888,96.739361,134.437518,-0.000769,0.013096,32.000000,-235.809963,136.088249,-0.023304,24.396928,0.680580,413470.907571,0.963727,19.836118,1.109986,2.764682,9.316003,9.723712,162.124969,32.000000,166.987529,173.342581,160.057762,167.461992,32.000000,152.573466,70.244525,75.818643,88.210025,0.047059,35.306670,65.658127,67.387834,27.443038,51.343712,59.561603,36.742126
50.039132,60.055527,138.362511,144.320043,104.183871,98.061748,29.541445,14.198000,135.535144,2.445024,58.892891,50.958316,143.324756,139.340255,141.196999,135.985870,96.741339,134.461229,-0.000768,0.013096,32.000000,-235.810089,136.114669,-0.023274,24.401682,0.680592,413475.081435,0.966971,19.805796,1.118804,2.765339,13.497879,16.057751,162.119816,32.000000,166.992294,173.349419,160.052815,167.459337,32.000000,152.581014,70.243477,75.817648,88.210183,0.047059,35.308090,65.658127,67.359408,27.443038,51.318945,59.553971,36.957826
50.045076,60.038652,138.377521,144.316101,104.310825,98.078030,29.168659,14.197924,135.561589,2.445275,58.870769,50.959782,143.322169,139.365720,141.197374,136.013291,96.742235,134.485791,-0.000767,0.013083,32.000000,-235.810078,136.137535,-0.023302,24.407412,0.680600,413559.790139,0.972532,19.771464,1.133201,2.765647,6.879343,7.197184,162.115393,32.000000,166.997917,173.347750,160.048321,167.460214,32.000000,152.581232,70.242849,75.816645,88.210162,0.047059,35.349157,65.658127,67.336352,27.443038,51.294515,59.542504,36.853277
50.045643,60.023236,138.492745,144.312118,104.337961,98.090134,29.741620,14.197800,135.586858,2.445601,58.852277,50.961375,143.320317,139.390877,141.198348,136.036375,96.744045,134.511886,-0.000766,0.013131,32.000000,-235.810290,136.162623,-0.023298,24.413152,0.680397,413598.551004,0.959905,19.747706,1.142791,2.765086,11.641945,20.526807,162.113497,32.000000,166.999440,173.344700,160.047395,167.466320,32.000000,152.575799,70.242808,75.815227,88.210519,0.047059,35.405356,65.658127,67.314377,27.443038,51.271033,59.552289,36.811751
50.043631,60.010014,138.564693,144.308252,104.332778,98.110416,29.315893,14.197766,135.610583,2.446103,58.835924,50.962200,143.318417,139.415289,141.199285,136.060458,96.745300,134.534412,-0.000765,0.013132,32.000000,-235.810462,136.190531,-0.023299,24.417554,0.680307,413640.547383,0.972164,19.724700,1.153875,2.765058,6.032199,6.369036,162.117574,32.000000,166.994179,173.342594,160.054671,167.472718,32.000000,152.574086,70.243841,75.813530,88.212384,0.047059,35.414139,65.658127,67.290319,27.443038,51.252187,59.536337,36.882331
50.046129,59.998407,138.594781,144.304788,104.327600,98.118516,29.204085,14.197760,135.630951,2.446808,58.820640,50.962881,143.317343,139.438371,141.199232,136.083522,96.746140,134.558319,-0.000767,0.013114,32.000000,-235.810506,136.213514,-0.023291,24.420447,0.680756,413668.818741,0.953503,19.708700,1.164792,2.767329,14.034677,13.465196,162.122170,32.000000,166.990360,173.345405,160.061255,167.470749,32.000000,152.576826,70.244531,75.811372,88.214731,0.047059,35.408733,65.658127,67.268011,27.443038,51.234815,59.550637,36.753204
50.045698,59.986690,138.658465,144.301692,104.291684,98.118432,29.364619,14.197688,135.650409,2.446921,58.804291,50.964249,143.316531,139.461268,141.198902,136.105182,96.747249,134.578294,-0.000767,0.013104,32.000000,-235.810561,136.236062,-0.023354,24.423155,0.681129,413736.721795,0.967558,19.697553,1.174521,2.768878,25.410184,16.663216,162.125897,32.000000,166.987767,173.353633,160.065835,167.465069,32.000000,152.586530,70.244941,75.810662,88.217208,0.047059,35.486476,65.658127,67.249293,27.443038,51.218072,59.557177,36.882771
50.045075,59.974681,138.773414,144.298950,104.326606,98.118419,29.318262,14.197759,135.670917,2.446741,58.787264,50.965357,143.314135,139.483570,141.198026,136.126412,96.749037,134.597866,-0.000766,0.013104,32.000000,-235.810538,136.258936,-0.023370,24.425281,0.681185,413753.800329,0.971259,19.683368,1.185338,2.769341,11.055006,17.988193,162.118054,32.000000,166.993336,173.362651,160.061110,167.460703,32.000000,152.594392,70.246163,75.810310,88.220394,0.047059,35.568244,65.658127,67.227579,27.443038,51.201107,59.561691,36.810357
50.053288,59.962201,138.758240,144.296548,104.341737,98.118379,29.282847,14.197786,135.687549,2.447051,58.768511,50.966213,143.312340,139.504585,141.196192,136.141977,96.750078,134.616216,-0.000766,0.013135,32.000000,-235.810541,136.277426,-0.023337,24.426855,0.681409,413736.711695,0.965928,19.672096,1.193967,2.770637,7.075915,9.121471,162.111104,32.000000,167.000792,173.362522,160.056156,167.459976,32.000000,152.590534,70.247117,75.809325,88.223461,0.047059,35.535875,65.658127,67.203873,27.443038,51.183058,59.570198,36.876095
50.052418,59.948895,138.799584,144.294330,104.435033,98.122348,29.209287,14.197633,135.705988,2.447290,58.753782,50.970100,143.311264,139.524215,141.194480,136.161522,96.752134,134.633548,-0.000766,0.013141,32.000000,-235.810693,136.295600,-0.023347,24.429158,0.681892,413718.970765,0.967437,19.660730,1.201721,2.772968,10.039765,13.668823,162.109479,32.000000,167.003367,173.361289,160.055930,167.463148,32.000000,152.588987,70.248958,75.808685,88.226825,0.047059,35.551633,65.658127,67.178984,27.443038,51.164152,59.555348,36.888567
50.057291,59.936865,138.908792,144.292319,104.538541,98.134420,29.288598,14.197364,135.721233,2.447449,58.745077,50.973003,143.309716,139.539216,141.192364,136.180344,96.752395,134.650812,-0.000766,0.013163,32.000000,-235.811032,136.310200,-0.023318,24.432865,0.681631,413695.542704,0.968400,19.639780,1.209622,2.772210,11.942571,6.965230,162.117404,32.000000,166.996782,173.361820,160.060900,167.467074,32.000000,152.582911,70.250511,75.807323,88.229579,0.047059,35.599876,65.658127,67.153967,27.443038,51.145694,59.554541,36.757313
50.059181,59.926989,138.982466,144.290523,104.556027,98.142506,29.364040,14.197589,135.735385,2.447936,58.744279,50.975505,143.307902,139.555266,141.190717,136.196627,96.754019,134.669313,-0.000766,0.013148,32.000000,-235.810826,136.325931,-0.023312,24.436695,0.681777,413692.395034,0.970863,19.627371,1.216013,2.773084,10.609635,16.465764,162.123513,32.000000,166.992727,173.366569,160.069726,167.460303,32.000000,152.587815,70.251567,75.806011,88.231503,0.047059,35.632496,65.658127,67.128521,27.443038,51.129000,59.558918,36.801040
50.060267,59.920147,139.071318,144.288950,104.548214,98.142341,30.018050,14.197610,135.744453,2.448243,58.750871,50.975098,143.307889,139.569178,141.189223,136.211442,96.754706,134.683517,-0.000767,0.013146,32.000000,-235.810811,136.339476,-0.023328,24.440525,0.682191,413724.852365,0.968218,19.610317,1.224166,2.774996,14.089461,10.943818,162.124222,32.000000,166.992117,173.372849,160.070113,167.452742,32.000000,152.598177,70.253149,75.804855,88.233468,0.047059,35.720006,65.658127,67.104640,27.443038,51.118781,59.560826,36.864282
50.059555,59.918886,139.178082,144.288113,104.547616,98.142325,29.303355,14.197566,135.755785,2.448579,58.763308,50.972819,143.307289,139.581774,141.187234,136.222776,96.756861,134.695687,-0.000767,0.013127,32.000000,-235.810870,136.350129,-0.023211,24.443103,0.682452,413742.352859,0.965745,19.598492,1.231558,2.776363,9.600107,11.697429,162.119287,32.000000,166.997646,173.379432,160.062571,167.448154,32.000000,152.604293,70.255200,75.803207,88.235713,0.047059,35.808521,65.658127,67.081836,27.443038,51.113867,59.558318,36.911824
50.048539,59.920394,139.201066,144.287745,104.520942,98.142226,29.486053,14.197585,135.764912,2.448772,58.777243,50.967119,143.305960,139.594149,141.184838,136.230583,96.759091,134.707824,-0.000767,0.013123,32.000000,-235.810742,136.361174,-0.023057,24.444835,0.682747,413731.547728,0.944663,19.590530,1.237790,2.778078,8.524902,12.418267,162.114527,32.000000,167.005614,173.378330,160.057065,167.449426,32.000000,152.602483,70.256288,75.800555,88.236231,0.047059,35.799391,65.658127,67.067634,27.443038,51.113599,59.563127,36.812705
50.047729,59.923989,139.147983,144.287957,104.390757,98.142102,29.623615,14.197593,135.769134,2.449495,58.792640,50.957713,143.305811,139.600619,141.182760,136.236886,96.761249,134.714957,-0.000767,0.013129,32.000000,-235.810701,136.367927,-0.023073,24.446219,0.683199,413726.115970,0.967714,19.590003,1.241565,2.780250,7.424741,12.058808,162.112630,32.000000,167.006584,173.375016,160.053880,167.454059,32.000000,152.597224,70.258363,75.797778,88.236510,0.047059,35.799684,65.658127,67.049917,27.443038,51.117314,59.559478,36.795464
50.044787,59.928984,139.092017,144.288860,104.376589,98.141953,29.325378,14.197598,135.771273,2.450516,58.807448,50.950567,143.306312,139.602133,141.180919,136.243158,96.762277,134.719173,-0.000768,0.013127,32.000000,-235.810713,136.370026,-0.023095,24.446230,0.683440,413731.187716,0.961954,19.602872,1.245248,2.781321,16.762660,10.248790,162.119563,32.000000,167.002129,173.374183,160.059865,167.456172,32.000000,152.590472,70.261359,75.794366,88.236544,0.047059,35.765191,65.658127,67.034737,27.443038,51.124065,59.552919,36.865236
50.032605,59.934458,139.013534,144.290417,104.298818,98.137762,29.387093,14.197596,135.771808,2.451182,58.823055,50.945302,143.307784,139.603808,141.178483,136.246521,96.763199,134.722052,-0.000769,0.013121,32.000000,-235.810799,136.373176,-0.023058,24.446917,0.683153,413731.548371,0.957512,19.607301,1.246564,2.780306,2.929705,13.532263,162.126611,32.000000,166.998617,173.379680,160.068760,167.448617,32.000000,152.594006,70.263792,75.790791,88.236374,0.047059,35.703884,65.658127,67.024854,27.443038,51.131302,59.562311,36.786733
50.031952,59.940064,138.950955,144.292180,104.259219,98.125482,29.349343,14.197675,135.771657,2.452142,58.839141,50.940020,143.309095,139.600699,141.175957,136.247746,96.764260,134.725335,-0.000769,0.013099,32.000000,-235.810770,136.377191,-0.023123,24.448005,0.682937,413737.057609,0.967323,19.615330,1.247589,2.779351,25.853871,14.835925,162.125608,32.000000,166.999200,173.387360,160.069177,167.441012,32.000000,152.602181,70.266458,75.787068,88.236089,0.047059,35.696821,65.658127,67.009464,27.443038,51.138891,59.550214,36.831707
50.023584,59.945617,139.004270,144.294185,104.232910,98.113110,29.583304,14.197605,135.769448,2.452976,58.853967,50.936213,143.310463,139.601628,141.174913,136.246655,96.766582,134.725502,-0.000768,0.013090,32.000000,-235.810737,136.375586,-0.023088,24.447908,0.682709,413732.785146,0.965523,19.633369,1.248070,2.778459,14.582259,26.757507,162.122147,32.000000,167.005846,173.393261,160.066790,167.436801,32.000000,152.605879,70.269895,75.784194,88.236221,0.047059,35.727771,65.658127,66.996402,27.443038,51.146701,59.545582,36.882771
50.017946,59.950934,139.097763,144.296470,104.232718,98.100969,29.295142,14.197595,135.766952,2.453875,58.864142,50.931068,143.311939,139.598309,141.173946,136.245590,96.768380,134.723447,-0.000768,0.013101,32.000000,-235.810607,136.373884,-0.023130,24.447616,0.682309,413686.457924,0.966673,19.639648,1.248609,2.777244,24.301072,21.597598,162.119058,32.000000,167.013715,173.389783,160.064397,167.439747,32.000000,152.603691,70.272355,75.781293,88.235790,0.047059,35.728084,65.658127,66.982978,27.443038,51.154032,59.550509,36.883431
50.008690,59.955583,139.059716,144.299039,104.164518,98.084776,29.541598,14.197431,135.761576,2.454684,58.872997,50.923893,143.313387,139.597266,141.172609,136.238231,96.770423,134.722843,-0.000766,0.013082,32.000000,-235.810745,136.372570,-0.023117,24.447121,0.682624,413642.531714,0.959097,19.653834,1.246368,2.778775,13.740650,7.212334,162.119177,32.000000,167.013178,173.387946,160.063427,167.444559,32.000000,152.594645,70.274900,75.777302,88.234782,0.047059,35.730056,65.658127,66.975066,27.443038,51.160753,59.550608,36.773087
49.997734,59.959865,139.081055,144.301586,104.118721,98.060253,29.414658,14.197512,135.759018,2.455210,58.884225,50.914807,143.315451,139.593248,141.171959,136.235696,96.772679,134.721953,-0.000766,0.013074,32.000000,-235.810766,136.369706,-0.023111,24.444582,0.683100,413598.221190,0.968545,19.664967,1.243569,2.780957,9.129037,6.706718,162.123270,32.000000,167.011588,173.387558,160.070615,167.446611,32.000000,152.592161,70.278718,75.773693,88.233584,0.047059,35.762700,65.658127,66.966040,27.443038,51.166917,59.552673,36.870299
49.990639,59.964201,139.077377,144.304160,104.050447,98.043887,29.465469,14.197436,135.752179,2.455982,58.898249,50.906546,143.318898,139.588066,141.171050,136.231996,96.774989,134.718549,-0.000766,0.013056,32.000000,-235.810944,136.362109,-0.023100,24.443228,0.682966,413538.303340,0.960514,19.679167,1.241231,2.780711,10.989929,15.890657,162.130397,32.000000,167.011875,173.396151,160.077594,167.439506,32.000000,152.602999,70.282646,75.770841,88.232321,0.047059,35.764676,65.658127,66.954535,27.443038,51.172575,59.553351,36.888494
49.978457,59.969015,139.003578,144.306813,104.004409,98.027741,29.306132,14.197381,135.742621,2.456799,58.913366,50.898334,143.320598,139.581342,141.170104,136.226125,96.776787,134.715188,-0.000765,0.013063,32.000000,-235.811153,136.352472,-0.023067,24.443116,0.683146,413443.183332,0.964661,19.694754,1.238543,2.781747,9.116957,9.062162,162.127221,32.000000,167.016070,173.402397,160.074251,167.433984,32.000000,152.613926,70.285086,75.766874,88.229803,0.047059,35.740807,65.658127,66.956285,27.443038,51.179287,59.559803,36.858633
49.971343,59.975346,139.072365,144.309700,103.982740,98.007412,29.398631,14.197368,135.735229,2.457830,58.927213,50.891215,143.322293,139.573253,141.170320,136.217851,96.778340,134.709574,-0.000764,0.013065,32.000000,-235.811128,136.344727,-0.023104,24.442438,0.683167,413380.037662,0.962998,19.706413,1.234574,2.782068,14.077365,11.207052,162.121081,32.000000,167.023158,173.405027,160.068558,167.430559,32.000000,152.621852,70.288402,75.763483,88.226459,0.047059,35.737488,65.658127,66.948506,27.443038,51.187477,59.545425,36.806249
49.958274,59.981606,139.021355,144.312933,103.963037,97.995192,29.345634,14.197439,135.726947,2.458816,58.938499,50.883679,143.323524,139.563741,141.169605,136.209306,96.779541,134.702488,-0.000764,0.013052,32.000000,-235.811071,136.336642,-0.023373,24.440892,0.682901,413322.399883,0.968346,19.723802,1.231139,2.781270,11.351373,6.350634,162.116965,32.000000,167.029089,173.401060,160.063352,167.433992,32.000000,152.620765,70.291420,75.759640,88.221770,0.047059,35.763720,65.658127,66.945856,27.443038,51.196375,59.562065,36.867657
49.950934,59.987524,138.962499,144.316529,103.827400,97.982778,29.519927,14.197589,135.717493,2.459602,58.947314,50.871921,143.326159,139.553449,141.170149,136.200407,96.781218,134.695259,-0.000763,0.013043,32.000000,-235.810992,136.324878,-0.023399,24.440731,0.683227,413246.493104,0.965267,19.737479,1.226852,2.783042,7.653598,7.661199,162.115351,32.000000,167.027040,173.397970,160.066206,167.438474,32.000000,152.616974,70.295849,75.755770,88.217017,0.047059,35.719077,65.658127,66.941121,27.443038,51.205205,59.545818,36.886733
49.939673,59.992833,138.948332,144.320503,103.784420,97.970448,29.804408,14.197626,135.705835,2.460706,58.951570,50.861193,143.329270,139.540995,141.171236,136.190626,96.783258,134.686592,-0.000762,0.013017,32.000000,-235.810966,136.312176,-0.023380,24.440337,0.683151,413208.513135,0.967184,19.757233,1.222198,2.782749,21.254201,20.508764,162.119775,32.000000,167.024986,173.396192,160.071535,167.439845,32.000000,152.619946,70.300737,75.751831,88.211845,0.047059,35.689474,65.658127,66.941827,27.443038,51.212754,59.563275,36.762889
49.933216,59.994812,138.963045,144.324604,103.791205,97.954287,29.599683,14.197628,135.693275,2.461872,58.952069,50.852798,143.332092,139.529136,141.171614,136.180810,96.785098,134.678227,-0.000761,0.013018,32.000000,-235.810997,136.298960,-0.023339,24.439987,0.682913,413165.597248,0.961522,19.770731,1.216998,2.781980,11.579534,21.704468,162.127019,32.000000,167.021568,173.402195,160.076224,167.433878,32.000000,152.631002,70.304501,75.747473,88.205692,0.047059,35.686460,65.658127,66.939359,27.443038,51.217145,59.555840,36.889374
49.926047,59.995400,138.971745,144.328464,103.767403,97.937999,29.422824,14.197736,135.680622,2.462850,58.956054,50.843435,143.335121,139.516744,141.172887,136.167707,96.788118,134.666832,-0.000762,0.013024,32.000000,-235.810814,136.287920,-0.023311,24.438108,0.682948,413123.373793,0.952474,19.787672,1.210736,2.782324,25.136218,60.394470,162.122987,32.000000,167.023814,173.410815,160.072917,167.430236,32.000000,152.642710,70.309549,75.743694,88.199151,0.047059,35.715755,65.658127,66.933907,27.443038,51.218958,59.564838,36.774921
49.916739,59.995963,139.038634,144.332266,103.830901,97.925772,29.197458,14.197826,135.668390,2.463533,58.962676,50.835897,143.336664,139.501723,141.173306,136.156170,96.791575,134.656462,-0.000762,0.013017,32.000000,-235.810776,136.275523,-0.023342,24.436261,0.683022,413058.376579,0.959045,19.796321,1.204821,2.782978,11.537110,6.325511,162.116229,32.000000,167.028813,173.411899,160.067913,167.428876,32.000000,152.648865,70.313942,75.739561,88.191320,0.047059,35.773133,65.658127,66.929921,27.443038,51.218779,59.551532,36.807790
49.901319,59.997867,139.049300,144.336191,103.894278,97.905330,29.161712,14.197883,135.655946,2.464887,58.969498,50.825363,143.339479,139.487352,141.173812,136.143847,96.794906,134.646104,-0.000763,0.013022,32.000000,-235.810729,136.263681,-0.023339,24.433029,0.683116,412989.436984,0.964803,19.804316,1.196249,2.783552,16.715775,18.650284,162.111976,32.000000,167.034368,173.407529,160.062338,167.435096,32.000000,152.644148,70.318765,75.735233,88.183780,0.047059,35.746540,65.658127,66.938556,27.443038,51.221489,59.552024,36.777489
49.887606,60.000826,138.986435,144.340341,103.813874,97.880885,29.531232,14.197810,135.643378,2.465218,58.977936,50.815948,143.342120,139.473849,141.176563,136.129511,96.797873,134.634924,-0.000761,0.013031,32.000000,-235.810872,136.253660,-0.023318,24.430141,0.683550,412937.560156,0.972329,19.814497,1.187740,2.785411,3.042068,11.396048,162.115636,32.000000,167.032361,173.404535,160.065246,167.444935,32.000000,152.638569,70.324346,75.731801,88.177421,0.047059,35.737924,65.658127,66.943474,27.443038,51.225220,59.542828,36.896050
49.878786,60.004044,138.957891,144.344721,103.738264,97.864372,29.274254,14.197805,135.631875,2.466224,58.985459,50.805477,143.344028,139.455578,141.178273,136.117089,96.800448,134.622271,-0.000762,0.013022,32.000000,-235.810853,136.242614,-0.023338,24.427662,0.683789,412857.372888,0.973653,19.832336,1.179362,2.786485,7.529885,6.263567,162.120627,32.000000,167.029547,173.403904,160.071672,167.444352,32.000000,152.639588,70.329621,75.727065,88.171425,0.047059,35.710407,65.658127,66.950602,27.443038,51.229656,59.544372,36.692163
49.870753,60.007116,138.985850,144.349267,103.691835,97.844059,29.301429,14.197803,135.615067,2.467476,58.989646,50.799410,143.346768,139.440008,141.179885,136.102024,96.802874,134.609236,-0.000763,0.013006,32.000000,-235.810858,136.230382,-0.023344,24.423982,0.683606,412761.248775,0.961528,19.849471,1.170946,2.785991,7.046188,9.502034,162.125351,32.000000,167.027609,173.410790,160.078066,167.439079,32.000000,152.651069,70.334989,75.722573,88.165178,0.047059,35.737878,65.658127,66.948905,27.443038,51.234481,59.557118,36.794657
49.857690,60.009639,138.966580,144.353920,103.631249,97.831918,29.292176,14.197728,135.599506,2.468252,58.992346,50.790917,143.349010,139.422768,141.181619,136.086594,96.805760,134.595641,-0.000763,0.012983,32.000000,-235.810819,136.216891,-0.023341,24.421223,0.683565,412696.454102,0.970002,19.861807,1.162204,2.785912,2.942741,21.899018,162.120596,32.000000,167.033174,173.417131,160.074229,167.434979,32.000000,152.664396,70.340502,75.718934,88.159098,0.047059,35.716264,65.658127,66.958158,27.443038,51.238139,59.538894,36.871472
49.852961,60.010578,138.952669,144.358765,103.582192,97.815643,29.770613,14.197795,135.585207,2.469053,58.995018,50.783211,143.351240,139.406127,141.183850,136.071437,96.808667,134.580608,-0.000763,0.012943,32.000000,-235.810686,136.199349,-0.023349,24.418502,0.683792,412614.942613,0.969081,19.873186,1.153424,2.786921,7.747732,13.038484,162.116213,32.000000,167.040012,173.414509,160.069741,167.435300,32.000000,152.664484,70.345275,75.714639,88.150996,0.047059,35.729506,65.658127,66.959256,27.443038,51.240297,59.563176,36.826645
49.842744,60.011853,138.895286,144.363549,103.630168,97.791396,29.319976,14.197934,135.570261,2.469701,59.000120,50.774724,143.354524,139.386496,141.185924,136.056699,96.812181,134.566961,-0.000764,0.012929,32.000000,-235.810501,136.181990,-0.023306,24.416942,0.683893,412569.724973,0.969552,19.889218,1.143912,2.787265,13.419219,7.978674,162.113769,32.000000,167.046487,173.409067,160.068513,167.441365,32.000000,152.660389,70.351084,75.711719,88.142955,0.047059,35.681794,65.658127,66.965744,27.443038,51.241944,59.544107,36.852617
49.836819,60.014241,138.716789,144.368291,103.672007,97.779139,29.452520,14.197870,135.556799,2.469894,59.010531,50.768472,143.357628,139.369826,141.188166,136.040570,96.815080,134.553681,-0.000763,0.012916,32.000000,-235.810612,136.164198,-0.023297,24.414869,0.683868,412499.719536,0.953914,19.895048,1.133678,2.787250,1.578937,7.320896,162.118701,32.000000,167.044481,173.403858,160.073503,167.449569,32.000000,152.656024,70.356955,75.707723,88.134150,0.047059,35.556339,65.658127,66.969132,27.443038,51.244079,59.557354,36.847628
49.828385,60.018519,138.581088,144.373011,103.715566,97.766857,29.268171,14.198016,135.539973,2.470594,59.024269,50.762892,143.360865,139.348983,141.189830,136.025762,96.817809,134.539934,-0.000763,0.012873,32.000000,-235.810478,136.146950,-0.023293,24.413857,0.683620,412399.341991,0.968556,19.906892,1.123511,2.786670,9.687077,16.975195,162.126982,32.000000,167.042514,173.402192,160.081417,167.449701,32.000000,152.657345,70.362003,75.703305,88.124463,0.047059,35.526895,65.658127,66.975395,27.443038,51.250296,59.563757,36.574555
49.820878,60.026071,138.653421,144.377906,103.800086,97.754732,29.179965,14.197909,135.527556,2.471224,59.039708,50.757543,143.363436,139.333068,141.190709,136.013660,96.820910,134.529163,-0.000764,0.012853,32.000000,-235.810508,136.130665,-0.023290,24.411666,0.682817,412348.885399,0.964209,19.915409,1.114138,2.783420,11.048285,15.430393,162.131653,32.000000,167.041385,173.404996,160.085164,167.446499,32.000000,152.669037,70.366213,75.698928,88.113656,0.047059,35.514387,65.658127,66.979138,27.443038,51.259670,59.550657,36.799572
49.806007,60.034732,138.716984,144.382528,103.821218,97.742617,29.922824,14.198057,135.513397,2.471663,59.055736,50.752300,143.366100,139.315607,141.193783,135.998566,96.823770,134.516799,-0.000764,0.012839,32.000000,-235.810243,136.116523,-0.023033,24.409665,0.682239,412302.322150,0.970352,19.928414,1.104706,2.781168,6.216437,23.447990,162.127662,32.000000,167.047877,173.409031,160.081693,167.445041,32.000000,152.682797,70.370416,75.695261,88.103809,0.047059,35.538746,65.658127,66.993104,27.443038,51.271445,59.570375,36.757166
49.801107,60.043704,138.642106,144.386891,103.800894,97.730502,29.190836,14.198148,135.498958,2.472558,59.067944,50.743542,143.368003,139.300328,141.196892,135.983410,96.827394,134.504761,-0.000765,0.012842,32.000000,-235.810154,136.105015,-0.023020,24.405438,0.682701,412259.971465,0.973345,19.943734,1.096352,2.783038,7.021400,14.504967,162.122283,32.000000,167.055349,173.405563,160.078696,167.447335,32.000000,152.685596,70.374159,75.691265,88.093003,0.047059,35.502022,65.658127,66.996693,27.443038,51.284860,59.549909,36.875654
49.788950,60.052186,138.559761,144.391008,103.717854,97.718445,29.193216,14.198156,135.483524,2.473191,59.074442,50.733254,143.370649,139.283928,141.199587,135.968556,96.830444,134.490753,-0.000765,0.012827,32.000000,-235.810191,136.091031,-0.023072,24.400198,0.683229,412223.797492,0.949396,19.967787,1.087464,2.785146,15.420428,12.032884,162.119453,32.000000,167.060509,173.400289,160.076345,167.456416,32.000000,152.685134,70.378588,75.687555,88.082320,0.047059,35.479664,65.658127,67.013304,27.443038,51.297272,59.563226,36.693190
49.776168,60.057305,138.474491,144.395150,103.735114,97.701387,29.212708,14.198176,135.471638,2.473724,59.076687,50.726005,143.373326,139.268847,141.202529,135.953266,96.833452,134.478948,-0.000764,0.012816,32.000000,-235.810250,136.075615,-0.023087,24.395077,0.682984,412180.211297,0.973211,19.981831,1.077968,2.783916,11.582775,7.514312,162.124638,32.000000,167.057291,173.396746,160.081915,167.465115,32.000000,152.685106,70.383938,75.684068,88.072150,0.047059,35.401481,65.658127,67.030143,27.443038,51.306511,59.555702,36.848875
49.770940,60.060402,138.314677,144.399131,103.698209,97.684375,29.153118,14.198234,135.458852,2.474073,59.076720,50.719551,143.375781,139.253326,141.206064,135.941114,96.836323,134.466087,-0.000764,0.012823,32.000000,-235.810145,136.061128,-0.023106,24.390233,0.682850,412142.307078,0.973295,20.002899,1.068087,2.782942,7.959449,14.379788,162.132928,32.000000,167.056084,173.396716,160.091295,167.464274,32.000000,152.692189,70.388843,75.681078,88.062281,0.047059,35.337477,65.658127,67.037215,27.443038,51.312721,59.549437,36.744840
49.763998,60.061944,138.340529,144.402938,103.659389,97.660033,29.172676,14.198357,135.446836,2.474807,59.076394,50.717401,143.379012,139.239129,141.208552,135.928318,96.838627,134.455650,-0.000764,0.012820,32.000000,-235.810009,136.046806,-0.023143,24.386563,0.682672,412078.745596,0.972763,20.021254,1.059321,2.781944,16.596194,9.215637,162.135672,32.000000,167.055940,173.401137,160.095917,167.462371,32.000000,152.703216,70.393330,75.679173,88.052523,0.047059,35.315783,65.658127,67.050924,27.443038,51.316045,59.541678,36.609111
49.762475,60.062397,138.383951,144.406562,103.637014,97.635749,29.167742,14.198384,135.436042,2.474801,59.076102,50.716036,143.382124,139.225141,141.212282,135.916283,96.842488,134.447399,-0.000764,0.012781,32.000000,-235.810025,136.035052,-0.023149,24.383062,0.681994,412008.675249,0.974702,20.029765,1.050177,2.779025,11.911615,16.713624,162.130775,32.000000,167.064113,173.408667,160.093940,167.461211,32.000000,152.714929,70.398525,75.677831,88.043243,0.047059,35.295185,65.658127,67.052616,27.443038,51.317036,59.552742,36.853938
49.762473,60.062760,138.401538,144.409993,103.654859,97.623613,29.155982,14.198569,135.428397,2.474684,59.073942,50.713962,143.384451,139.214295,141.215681,135.905795,96.846182,134.440505,-0.000766,0.012769,32.000000,-235.809874,136.025374,-0.023170,24.381483,0.682162,411908.218727,0.973959,20.038496,1.042780,2.779932,11.789032,6.843404,162.127515,32.000000,167.072431,173.406460,160.092348,167.464834,32.000000,152.719231,70.403076,75.676946,88.034343,0.047059,35.311737,65.658127,67.058457,27.443038,51.317942,59.552102,36.887613
49.772517,60.062782,138.406714,144.413262,103.694894,97.611383,29.929213,14.198641,135.421828,2.474683,59.069006,50.708603,143.387344,139.208696,141.219967,135.897054,96.850150,134.435168,-0.000766,0.012741,32.000000,-235.809797,136.017952,-0.023239,24.381157,0.682327,411800.353990,0.973916,20.040528,1.034895,2.780890,16.618610,10.536045,162.127269,32.000000,167.074933,173.402128,160.090805,167.474525,32.000000,152.716349,70.407905,75.675991,88.025826,0.047059,35.316571,65.658127,67.054614,27.443038,51.318562,59.557393,36.651884
49.762837,60.061806,138.431920,144.416324,103.701194,97.611417,29.167503,14.198761,135.416889,2.474667,59.057616,50.705208,143.389706,139.203162,141.225377,135.889571,96.854576,134.429860,-0.000767,0.012752,32.000000,-235.809617,136.011508,-0.023240,24.379694,0.682367,411742.644396,0.974189,20.040892,1.027839,2.781243,13.981087,9.391009,162.134668,32.000000,167.071824,173.400516,160.099777,167.484729,32.000000,152.714897,70.412564,75.674786,88.017861,0.047059,35.291392,65.658127,67.060603,27.443038,51.318694,59.560059,36.885045
49.763779,60.059177,138.409198,144.419136,103.725984,97.611351,29.872838,14.198794,135.413112,2.474927,59.038153,50.705579,143.391664,139.198138,141.228813,135.886515,96.857321,134.428556,-0.000768,0.012744,32.000000,-235.809582,136.009424,-0.023217,24.378470,0.682168,411676.967616,0.948691,20.030512,1.021266,2.780786,8.521495,6.894662,162.141099,32.000000,167.070600,173.403341,160.107589,167.484003,32.000000,152.720413,70.416069,75.672502,88.009246,0.047059,35.323167,65.658127,67.066469,27.443038,51.315260,59.551866,36.888934
49.763086,60.051766,138.474176,144.420868,103.786770,97.611330,29.232507,14.198956,135.412260,2.474849,59.016712,50.705595,143.393596,139.198776,141.232556,135.886841,96.860826,134.428178,-0.000770,0.012729,32.000000,-235.809438,136.011537,-0.023192,24.376856,0.682476,411673.702265,0.973672,20.039563,1.014251,2.781833,13.735869,10.304927,162.144378,32.000000,167.071931,173.410973,160.110648,167.483025,32.000000,152.731525,70.419677,75.671158,88.002109,0.047059,35.366514,65.658127,67.068873,27.443038,51.307234,59.557079,36.805882
49.766807,60.041926,138.517316,144.421769,103.840307,97.611383,29.155643,14.198949,135.412650,2.475134,58.994763,50.708915,143.393662,139.199974,141.236738,135.890295,96.864451,134.430448,-0.000773,0.012701,32.000000,-235.809519,136.014987,-0.023160,24.376238,0.682385,411664.607223,0.950655,20.035956,1.010869,2.781324,10.019485,12.603088,162.140996,32.000000,167.081226,173.417019,160.108480,167.483338,32.000000,152.741523,70.422926,75.670141,87.994850,0.047059,35.322972,65.658127,67.069850,27.443038,51.295141,59.549417,36.860174
49.770704,60.030759,138.408695,144.422143,103.934271,97.611359,29.165465,14.198955,135.415480,2.475249,58.974096,50.714528,143.393371,139.201843,141.241582,135.894138,96.868020,134.432437,-0.000774,0.012695,32.000000,-235.809544,136.018717,-0.023403,24.376924,0.682738,411649.304615,0.971475,20.029263,1.007181,2.782669,9.660319,10.872113,162.138738,32.000000,167.091432,173.415007,160.107044,167.490416,32.000000,152.740432,70.425352,75.669090,87.988611,0.047059,35.254534,65.658127,67.070484,27.443038,51.279509,59.560845,36.743593
49.776470,60.019366,138.375848,144.422294,103.982708,97.611498,29.157151,14.198976,135.420555,2.475111,58.955845,50.718451,143.392769,139.208764,141.245934,135.899475,96.871228,134.438308,-0.000775,0.012694,32.000000,-235.809564,136.025649,-0.023422,24.378760,0.682888,411627.714812,0.973931,20.015569,1.004663,2.783327,7.414151,16.626030,162.139337,32.000000,167.093054,173.411854,160.110272,167.500289,32.000000,152.734108,70.426910,75.667782,87.983031,0.047059,35.275468,65.658127,67.063768,27.443038,51.263330,59.561357,36.856285
49.781040,60.009977,138.483629,144.422319,104.082356,97.611330,29.915968,14.199029,135.431484,2.474793,58.940773,50.720914,143.394723,139.213623,141.251640,135.904867,96.874995,134.444541,-0.000774,0.012683,32.000000,-235.809504,136.033729,-0.023444,24.381009,0.682263,411604.709802,0.973490,20.000365,1.002064,2.780927,9.390162,21.352911,162.147750,32.000000,167.090508,173.412510,160.120093,167.510360,32.000000,152.734072,70.430124,75.667831,87.979434,0.047059,35.305147,65.658127,67.060566,27.443038,51.249007,59.554178,36.743373
49.781859,60.001747,138.471559,144.422372,104.149272,97.611362,29.894229,14.199070,135.441628,2.474316,58.927753,50.723961,143.395490,139.220966,141.255358,135.913856,96.878143,134.453453,-0.000775,0.012673,32.000000,-235.809502,136.043772,-0.023432,24.383410,0.681939,411580.906038,0.973616,19.983002,1.001720,2.779945,29.434250,23.439393,162.156675,32.000000,167.089896,173.419040,160.130779,167.509256,32.000000,152.737723,70.432191,75.667235,87.976479,0.047059,35.302731,65.658127,67.060244,27.443038,51.236420,59.554000,36.837797
49.781776,59.994405,138.414350,144.422330,104.151587,97.611273,29.906801,14.199062,135.449590,2.474357,58.917564,50.725215,143.396606,139.228003,141.258813,135.923912,96.882109,134.464039,-0.000776,0.012662,32.000000,-235.809426,136.053904,-0.023426,24.387013,0.682310,411558.409892,0.948799,19.968880,1.000994,2.781855,9.282619,60.426570,162.156911,32.000000,167.092338,173.428783,160.134765,167.508212,32.000000,152.746903,70.434388,75.666855,87.974314,0.047059,35.257134,65.658127,67.064557,27.443038,51.225453,59.563196,36.868391
49.785403,59.987678,138.479163,144.422071,104.187758,97.611320,29.959100,14.199163,135.456662,2.474164,58.908181,50.729492,143.396229,139.236030,141.262650,135.933503,96.884743,134.473738,-0.000777,0.012654,32.000000,-235.809314,136.063767,-0.023415,24.389290,0.682156,411542.022680,0.949451,19.959803,1.002193,2.781567,29.003945,21.215992,162.152913,32.000000,167.101556,173.435877,160.132309,167.508986,32.000000,152.756890,70.435958,75.667269,87.973229,0.047059,35.266082,65.658127,67.060192,27.443038,51.215770,59.556056,36.737797
49.786404,59.981512,138.434031,144.421769,104.289284,97.611336,29.156323,14.199129,135.466772,2.473830,58.899850,50.735533,143.396128,139.244046,141.265198,135.944380,96.888094,134.484041,-0.000776,0.012667,32.000000,-235.809319,136.074064,-0.023371,24.390159,0.681769,411525.431240,0.949035,19.952547,1.003392,2.780422,18.345894,24.341264,162.149523,32.000000,167.111299,173.434801,160.133082,167.517229,32.000000,152.751718,70.437730,75.668606,87.971856,0.047059,35.241131,65.658127,67.062247,27.443038,51.206586,59.540802,36.788054
49.786252,59.976341,138.406390,144.421424,104.248308,97.611336,29.136493,14.199236,135.477769,2.473387,58.892366,50.742368,143.397171,139.254947,141.267951,135.957090,96.891240,134.497337,-0.000777,0.012673,32.000000,-235.809265,136.085752,-0.023354,24.390346,0.681945,411509.907935,0.947286,19.942064,1.005488,2.781521,8.937565,7.248111,162.148473,32.000000,167.112747,173.432653,160.137087,167.527006,32.000000,152.746025,70.439392,75.669545,87.972085,0.047059,35.242510,65.658127,67.059716,27.443038,51.198350,59.563216,36.818354
49.793261,59.971999,138.353501,144.421089,104.230633,97.619390,29.246857,14.199413,135.487713,2.473411,58.884188,50.750880,143.397784,139.266979,141.270602,135.970578,96.893710,134.510004,-0.000775,0.012651,32.000000,-235.809181,136.098588,-0.023357,24.391408,0.681682,411495.945186,0.973331,19.934861,1.007163,2.780559,12.095028,24.394787,162.156820,32.000000,167.110808,173.430307,160.147045,167.533823,32.000000,152.743801,70.440186,75.670222,87.972894,0.047059,35.200493,65.658127,67.056838,27.443038,51.191514,59.564573,36.831781
49.797817,59.968323,138.280057,144.420821,104.208221,97.619466,29.145955,14.199409,135.499784,2.473324,58.875275,50.756618,143.399600,139.282052,141.273436,135.984275,96.896128,134.524073,-0.000775,0.012612,32.000000,-235.809164,136.112408,-0.023359,24.392910,0.681531,411483.219370,0.973983,19.929848,1.010502,2.780012,20.683483,59.947176,162.165649,32.000000,167.111018,173.437697,160.157802,167.532651,32.000000,152.748429,70.441255,75.672171,87.974452,0.047059,35.152037,65.658127,67.051351,27.443038,51.186084,59.563963,36.739264
49.801687,59.963352,138.277452,144.420478,104.208282,97.627702,29.931295,14.199411,135.515097,2.473051,58.867742,50.762982,143.401022,139.298156,141.276675,135.998369,96.898556,134.538880,-0.000773,0.012605,32.000000,-235.809110,136.125327,-0.023381,24.395302,0.681185,411502.995038,0.970226,19.918250,1.014210,2.778559,28.300792,7.398877,162.164742,32.000000,167.115651,173.446406,160.159085,167.531710,32.000000,152.758381,70.442183,75.674803,87.977494,0.047059,35.131345,65.658127,67.049438,27.443038,51.179396,59.556951,37.019381
49.807283,59.960143,138.278523,144.420249,104.240768,97.627862,29.153255,14.199457,135.524923,2.473058,58.864324,50.766084,143.400912,139.307700,141.278260,136.007203,96.899934,134.547711,-0.000772,0.012577,32.000000,-235.808973,136.134981,-0.023389,24.396636,0.680706,411491.549973,0.973479,19.909856,1.018651,2.776830,7.207982,11.549648,162.163258,32.000000,167.120854,173.448871,160.158019,167.532198,32.000000,152.762981,70.442080,75.676049,87.979032,0.047059,35.111433,65.658127,67.042511,27.443038,51.174510,59.571408,36.804195
49.816121,59.954606,138.321446,144.419979,104.292610,97.632006,29.978979,14.199497,135.538578,2.472895,58.860567,50.771784,143.402024,139.328258,141.281515,136.026543,96.903185,134.567015,-0.000770,0.012535,32.000000,-235.808836,136.152771,-0.023380,24.399695,0.680612,411513.305594,0.947923,19.900879,1.023445,2.776562,10.561307,12.308837,162.158826,32.000000,167.133345,173.447247,160.155828,167.542628,32.000000,152.761051,70.441183,75.679324,87.981855,0.047059,35.134605,65.658127,67.027871,27.443038,51.165302,59.565665,36.887613
49.819418,59.951968,138.326438,144.420196,104.300124,97.628027,29.878543,14.199663,135.551393,2.472450,58.862868,50.776316,143.403081,139.343107,141.283660,136.041526,96.905003,134.583580,-0.000770,0.012553,32.000000,-235.808684,136.165849,-0.023381,24.403666,0.680490,411504.236459,0.973094,19.891877,1.026373,2.776271,28.435922,9.963087,162.159971,32.000000,167.133219,173.444464,160.158565,167.554391,32.000000,152.754864,70.440437,75.681893,87.983943,0.047059,35.123391,65.658127,67.026509,27.443038,51.161267,59.551158,36.828773
49.825206,59.952224,138.293906,144.420941,104.286289,97.632106,29.397262,14.199750,135.566631,2.472544,58.869847,50.783300,143.405268,139.358233,141.286148,136.056162,96.906765,134.598745,-0.000769,0.012546,32.000000,-235.808666,136.179537,-0.023400,24.406847,0.680496,411502.739169,0.946134,19.877193,1.032532,2.776640,8.635454,23.814916,162.167297,32.000000,167.130773,173.444814,160.169160,167.561549,32.000000,152.751898,70.439541,75.684254,87.986869,0.047059,35.105392,65.658127,67.021202,27.443038,51.159988,59.557512,36.766484
49.828765,59.954222,138.200541,144.421909,104.338134,97.644346,29.164559,14.199937,135.580628,2.472364,58.876167,50.787736,143.407391,139.374189,141.287371,136.073913,96.907994,134.615013,-0.000767,0.012566,32.000000,-235.808548,136.196842,-0.023378,24.410175,0.680330,411477.725530,0.949200,19.871144,1.038791,2.776557,12.846155,10.335881,162.175074,32.000000,167.129500,173.453293,160.177930,167.560444,32.000000,152.757626,70.438147,75.687081,87.990325,0.047059,35.055607,65.658127,67.009597,27.443038,51.161343,59.548808,36.890181
49.835390,59.956862,138.248019,144.423092,104.306075,97.653946,29.173956,14.199897,135.595386,2.471857,58.879639,50.791664,143.408993,139.394798,141.289430,136.090494,96.910003,134.631299,-0.000767,0.012581,32.000000,-235.808635,136.213061,-0.023145,24.413284,0.680018,411488.029969,0.964657,19.865409,1.044421,2.775581,14.088983,9.282658,162.173011,32.000000,167.134763,173.462439,160.176977,167.562075,32.000000,152.769188,70.436864,75.690213,87.994430,0.047059,35.055175,65.658127,67.004243,27.443038,51.165208,59.554345,36.954304
49.841605,59.959047,138.363353,144.424481,104.285547,97.655456,29.158364,14.199944,135.612113,2.472276,58.877002,50.795755,143.410080,139.412397,141.292204,136.105897,96.912115,134.644505,-0.000766,0.012583,32.000000,-235.808635,136.229928,-0.023145,24.417490,0.679513,411538.464845,0.972405,19.863724,1.051121,2.773509,12.185110,18.573575,162.169618,32.000000,167.142668,173.467158,160.176400,167.563948,32.000000,152.771935,70.435708,75.693470,87.998718,0.047059,35.071501,65.658127,66.992109,27.443038,51.168106,59.556528,36.750563
49.847956,59.957860,138.363988,144.425560,104.263646,97.658139,29.716962,14.200049,135.630513,2.472787,58.867978,50.801074,143.410894,139.431851,141.294696,136.124833,96.914715,134.659758,-0.000765,0.012621,32.000000,-235.808482,136.248115,-0.023149,24.420360,0.679619,411574.520854,0.972052,19.859510,1.057049,2.774093,11.048425,14.988074,162.167582,32.000000,167.150436,173.466508,160.175173,167.573509,32.000000,152.766780,70.434691,75.697430,88.003486,0.047059,35.070804,65.658127,66.982410,27.443038,51.167788,59.555289,36.878956
49.854814,59.953507,138.351193,144.426127,104.215009,97.668922,29.260116,14.200141,135.649009,2.473171,58.852235,50.808043,143.412428,139.451793,141.298003,136.141920,96.915866,134.675956,-0.000765,0.012603,32.000000,-235.808284,136.268510,-0.023137,24.423746,0.679983,411575.473691,0.972459,19.855263,1.061373,2.776061,7.734565,10.173098,162.170894,32.000000,167.149477,173.468371,160.180965,167.584425,32.000000,152.756784,70.433543,75.701140,88.008497,0.047059,35.103625,65.658127,66.971152,27.443038,51.163582,59.545120,37.048214
49.863447,59.946233,138.315788,144.426210,104.173889,97.671841,29.913255,14.200032,135.667785,2.473643,58.833524,50.814663,143.413941,139.474276,141.301529,136.162037,96.916601,134.694333,-0.000765,0.012591,32.000000,-235.808499,136.285977,-0.023123,24.428890,0.679827,411577.010160,0.954069,19.847506,1.066205,2.775720,11.108573,9.319603,162.177872,32.000000,167.149908,173.473552,160.191154,167.588042,32.000000,152.754489,70.433027,75.704209,88.013696,0.047059,35.082743,65.658127,66.962344,27.443038,51.154810,59.566717,36.831414
49.872672,59.936283,138.425264,144.425842,104.225159,97.680158,29.514337,14.199938,135.688211,2.473502,58.814566,50.823909,143.415986,139.495596,141.304081,136.183544,96.918770,134.715186,-0.000766,0.012584,32.000000,-235.808553,136.306111,-0.023114,24.434214,0.679639,411610.446041,0.968915,19.836061,1.072947,2.775082,14.214742,11.701548,162.185394,32.000000,167.152613,173.484191,160.201521,167.587754,32.000000,152.762231,70.433585,75.707660,88.019508,0.047059,35.065019,65.658127,66.940134,27.443038,51.140237,59.558387,36.875948
49.882178,59.925015,138.398088,144.425080,104.375013,97.692553,29.505106,14.199898,135.710723,2.473235,58.800261,50.834002,143.416380,139.518305,141.306018,136.205423,96.920595,134.735161,-0.000766,0.012567,32.000000,-235.808511,136.325032,-0.023086,24.439454,0.679193,411607.305848,0.947589,19.819858,1.081166,2.773891,8.387673,12.071387,162.181988,32.000000,167.161124,173.495457,160.201268,167.587324,32.000000,152.769981,70.433804,75.711580,88.025732,0.047059,35.031817,65.658127,66.923919,27.443038,51.124348,59.558682,36.885265
49.896510,59.915372,138.406400,144.424029,104.433063,97.709675,29.177380,14.199929,135.733226,2.473142,58.791528,50.842045,143.416180,139.540558,141.308419,136.227308,96.921953,134.753366,-0.000766,0.012569,32.000000,-235.808387,136.348048,-0.023080,24.445643,0.679478,411619.644593,0.960257,19.800370,1.089154,2.775573,7.377318,12.749453,162.178900,32.000000,167.171306,173.499803,160.199907,167.590634,32.000000,152.767272,70.433177,75.715153,88.031812,0.047059,35.110168,65.658127,66.906594,27.443038,51.108933,59.560511,36.780937
49.900341,59.907775,138.580086,144.422818,104.484698,97.724410,29.584981,14.199989,135.754678,2.472980,58.785976,50.845516,143.416829,139.563085,141.310384,136.247126,96.923835,134.773228,-0.000765,0.012553,32.000000,-235.808362,136.371847,-0.023089,24.451725,0.679112,411648.716677,0.960450,19.779271,1.097058,2.774500,9.814005,7.598744,162.177823,32.000000,167.179496,173.500684,160.199746,167.601476,32.000000,152.759409,70.433076,75.718778,88.038549,0.047059,35.163305,65.658127,66.892886,27.443038,51.095800,59.566569,36.913585
49.910527,59.902639,138.586964,144.421580,104.493251,97.747186,29.455886,14.199982,135.776946,2.472840,58.781141,50.850193,143.417550,139.584893,141.312764,136.267274,96.925744,134.790788,-0.000764,0.012535,32.000000,-235.808407,136.393057,-0.023066,24.459232,0.678865,411697.354419,0.971076,19.754811,1.104567,2.773869,11.970714,12.529578,162.182481,32.000000,167.178762,173.501948,160.206729,167.611170,32.000000,152.751642,70.433679,75.721677,88.046207,0.047059,35.189955,65.658127,66.870498,27.443038,51.087924,59.554610,36.831707
49.914261,59.899020,138.660996,144.420576,104.584296,97.771604,29.530223,14.199939,135.797387,2.473470,58.776834,50.856094,143.417202,139.607027,141.313175,136.287028,96.926252,134.813288,-0.000764,0.012556,32.000000,-235.808522,136.413886,-0.023030,24.466448,0.679571,411743.860010,0.957742,19.743256,1.112358,2.777137,8.071234,6.162331,162.189654,32.000000,167.176639,173.506826,160.214203,167.611542,32.000000,152.750341,70.434028,75.724740,88.054671,0.047059,35.236797,65.658127,66.853811,27.443038,51.081472,59.536996,36.849976
49.916332,59.895577,138.689649,144.419471,104.594134,97.787886,29.312232,14.199927,135.815680,2.473619,58.775203,50.860264,143.418700,139.628565,141.313319,136.306526,96.927287,134.832450,-0.000763,0.012551,32.000000,-235.808502,136.433958,-0.023041,24.472229,0.679388,411823.281013,0.961934,19.727592,1.118999,2.776708,18.157768,13.946980,162.197231,32.000000,167.176947,173.517407,160.219065,167.609370,32.000000,152.756201,70.434852,75.728147,88.064268,0.047059,35.220359,65.658127,66.843518,27.443038,51.075851,59.549899,37.033174
49.912567,59.892447,138.724434,144.418344,104.571331,97.796004,29.234073,14.199825,135.831875,2.473675,58.773935,50.862374,143.418425,139.645432,141.313991,136.324111,96.928354,134.853075,-0.000762,0.012553,32.000000,-235.808606,136.452876,-0.023129,24.475309,0.679652,411919.175276,0.959664,19.720113,1.129446,2.777984,14.054126,13.816672,162.195524,32.000000,167.184777,173.528884,160.216269,167.608600,32.000000,152.764750,70.435072,75.730946,88.074942,0.047059,35.239308,65.658127,66.835062,27.443038,51.070463,59.568084,36.886072
49.915508,59.889768,138.815104,144.417273,104.572742,97.796190,29.393333,14.199707,135.849361,2.473701,58.774110,50.867965,143.417817,139.662961,141.313190,136.343074,96.928036,134.870183,-0.000762,0.012567,32.000000,-235.808810,136.469953,-0.023219,24.479266,0.679708,411979.980362,0.966909,19.714532,1.137741,2.778442,15.523338,11.631445,162.191267,32.000000,167.192219,173.530444,160.213293,167.609302,32.000000,152.764894,70.435181,75.733576,88.084948,0.047059,35.285861,65.658127,66.826153,27.443038,51.066029,59.549801,36.866483
49.915915,59.888086,138.712621,144.416302,104.609601,97.796261,29.544217,14.199541,135.866600,2.473535,58.782125,50.872986,143.418288,139.681052,141.313124,136.359708,96.930108,134.884496,-0.000760,0.012553,32.000000,-235.809028,136.484337,-0.023224,24.482090,0.679896,412011.232802,0.969647,19.715292,1.146712,2.779349,9.788965,14.500307,162.193111,32.000000,167.197450,173.529668,160.211721,167.617473,32.000000,152.757113,70.436250,75.737590,88.096296,0.047059,35.257452,65.658127,66.813268,27.443038,51.062534,59.557708,36.865456
49.917783,59.889295,138.693258,144.415834,104.591202,97.796447,29.818863,14.199292,135.880061,2.473240,58.795637,50.873046,143.418946,139.693840,141.313432,136.372627,96.930528,134.898505,-0.000759,0.012567,32.000000,-235.809366,136.494860,-0.023205,24.484948,0.680174,412007.429582,0.964326,19.709574,1.155359,2.781002,9.909378,12.399996,162.200418,32.000000,167.194925,173.532282,160.219131,167.626309,32.000000,152.751061,70.436965,75.740864,88.108441,0.047059,35.225820,65.658127,66.802901,27.443038,51.061580,59.575067,36.777269
49.923081,59.893019,138.661274,144.415898,104.498732,97.800502,29.366176,14.199270,135.891926,2.473115,58.809783,50.871873,143.420061,139.705702,141.312981,136.384057,96.931202,134.912973,-0.000757,0.012565,32.000000,-235.809468,136.503171,-0.023217,24.487405,0.679598,412001.836943,0.959389,19.707472,1.160251,2.778926,21.618993,12.181045,162.206173,32.000000,167.193435,173.536728,160.224730,167.625261,32.000000,152.750634,70.437613,75.743639,88.121026,0.047059,35.224537,65.658127,66.788133,27.443038,51.064782,59.549378,36.892455
49.925591,59.898880,138.723330,144.416525,104.426737,97.812646,29.521660,14.199404,135.904107,2.473117,58.823646,50.868098,143.422787,139.716125,141.311273,136.393161,96.930998,134.924717,-0.000757,0.012546,32.000000,-235.809381,136.513380,-0.023252,24.488951,0.679397,412002.250904,0.950518,19.706749,1.166649,2.778434,9.708354,12.240298,162.209887,32.000000,167.191920,173.545352,160.227452,167.620344,32.000000,152.758333,70.438607,75.747100,88.133125,0.047059,35.210265,65.658127,66.772834,27.443038,51.072605,59.549614,36.813512
