OSU 80 Ton Compressor Load Stand
49.804776,59.913022,139.159877,144.531398,103.858367,97.687252,29.159599,14.198949,135.957944,2.453950,58.898845,50.729939,143.538609,139.777811,141.356442,136.464470,97.071827,134.989176,-0.000769,0.013236,32.000000,-235.809306,136.570763,-0.023203,24.484729,0.682612,411397.012174,0.973202,19.818027,1.077681,2.793990,5.245484,13.405854,162.360726,32.000000,167.414473,173.778204,160.334675,167.786866,32.000000,152.978591,70.207246,75.788573,88.413494,0.047059,35.532241,65.658127,66.458602,27.443038,51.053770,59.534272,36.919528
49.795474,59.919746,139.212006,144.531981,103.849145,97.687255,29.153032,14.198866,135.953382,2.453642,58.909788,50.727233,143.539716,139.771849,141.357671,136.456569,97.073343,134.984307,-0.000769,0.013229,32.000000,-235.809503,136.562501,-0.023210,24.483873,0.682530,411406.155283,0.948881,19.831432,1.073667,2.793517,18.930495,21.940379,162.359878,32.000000,167.415591,173.776873,160.334112,167.794817,32.000000,152.977410,70.208376,75.789465,88.412361,0.047059,35.556820,65.658127,66.464817,27.443038,51.063043,59.549880,36.836403
49.795564,59.925992,139.223285,144.532792,103.778306,97.687268,29.524365,14.198938,135.947151,2.453814,58.917296,50.720929,143.540491,139.764444,141.358568,136.450164,97.074369,134.977628,-0.000770,0.013235,32.000000,-235.809450,136.556025,-0.023239,24.482744,0.682670,411384.057677,0.973407,19.847350,1.069461,2.794107,27.626808,20.206757,162.371564,32.000000,167.410977,173.779607,160.343386,167.794498,32.000000,152.977875,70.208798,75.789250,88.409490,0.047059,35.570901,65.658127,66.468249,27.443038,51.072149,59.536986,36.856285
49.787492,59.931424,139.122137,144.533872,103.737556,97.679250,29.269541,14.198825,135.939514,2.453385,58.922146,50.716532,143.541658,139.754369,141.358265,136.441990,97.075790,134.970622,-0.000770,0.013241,32.000000,-235.809600,136.544479,-0.023208,24.480630,0.683102,411395.762010,0.973843,19.863704,1.065576,2.795676,12.903352,6.962089,162.378661,32.000000,167.409934,173.786382,160.348283,167.789599,32.000000,152.985721,70.209537,75.789028,88.406406,0.047059,35.562788,65.658127,66.475105,27.443038,51.079538,59.556420,36.840658
49.787704,59.934367,139.127017,144.534976,103.757555,97.667146,29.769610,14.198856,135.930396,2.453288,58.926209,50.711590,143.542876,139.746931,141.358381,136.434186,97.077012,134.964971,-0.000770,0.013215,32.000000,-235.809582,136.536144,-0.023187,24.479755,0.683202,411401.568201,0.961609,19.869856,1.061303,2.795897,18.526578,18.143129,162.376960,32.000000,167.412825,173.795181,160.344340,167.784636,32.000000,152.996682,70.210268,75.788679,88.402575,0.047059,35.578678,65.658127,66.479392,27.443038,51.084574,59.548031,36.757973
49.784056,59.936035,139.138479,144.536182,103.714376,97.654617,29.146657,14.198665,135.920853,2.453420,58.931660,50.710340,143.544427,139.740360,141.359849,136.426237,97.078803,134.956217,-0.000769,0.013204,32.000000,-235.809780,136.527514,-0.023207,24.478123,0.682849,411377.066833,0.970088,19.883646,1.056472,2.794319,10.397233,59.841296,162.372689,32.000000,167.424733,173.798255,160.337416,167.782134,32.000000,153.003275,70.212122,75.789329,88.399112,0.047059,35.517626,65.658127,66.482509,27.443038,51.087522,59.542415,36.891869
49.781269,59.937543,138.990516,144.537557,103.724681,97.654814,29.225756,14.198455,135.912891,2.453019,58.936286,50.705286,143.545038,139.730048,141.359748,136.418761,97.080076,134.946861,-0.000767,0.013203,32.000000,-235.809958,136.518763,-0.023199,24.477011,0.682818,411327.582753,0.953677,19.886371,1.052502,2.794405,12.100242,17.487106,162.370785,32.000000,167.430744,173.797365,160.332508,167.786074,32.000000,153.001938,70.213240,75.789748,88.394843,0.047059,35.458465,65.658127,66.487950,27.443038,51.088649,59.548385,36.755332
49.780452,59.940008,138.925210,144.539172,103.715299,97.654822,29.950195,14.198388,135.905687,2.452801,58.941030,50.703387,143.546086,139.721856,141.360178,136.410206,97.081081,134.938758,-0.000768,0.013210,32.000000,-235.810047,136.511757,-0.023215,24.475865,0.682886,411275.777745,0.974018,19.891815,1.046455,2.794840,14.366060,8.973141,162.369607,32.000000,167.431109,173.794976,160.330205,167.793078,32.000000,152.998497,70.214497,75.790362,88.390867,0.047059,35.438138,65.658127,66.491408,27.443038,51.091843,59.563304,36.867511
49.778571,59.943256,138.944355,144.541030,103.741120,97.654769,29.180796,14.198201,135.898737,2.452373,58.944843,50.700152,143.547894,139.715073,141.360909,136.403526,97.082671,134.932577,-0.000767,0.013207,32.000000,-235.810235,136.503954,-0.023205,24.475159,0.682255,411277.509832,0.971448,19.896209,1.040629,2.792024,7.697157,9.542320,162.379908,32.000000,167.428557,173.798680,160.339224,167.794018,32.000000,153.001064,70.216275,75.791193,88.386583,0.047059,35.443978,65.658127,66.492526,27.443038,51.095800,59.536662,36.840438
49.776778,59.945943,138.937593,144.542904,103.740945,97.654711,29.927728,14.198059,135.891233,2.452191,58.946675,50.701936,143.550424,139.707471,141.361873,136.397829,97.083663,134.924367,-0.000766,0.013195,32.000000,-235.810380,136.495947,-0.023215,24.474461,0.681989,411279.788222,0.947974,19.899520,1.035682,2.790758,29.217332,7.545015,162.386469,32.000000,167.426861,173.804375,160.342079,167.789160,32.000000,153.014302,70.218144,75.791739,88.381338,0.047059,35.423483,65.658127,66.499283,27.443038,51.099747,59.558603,36.754892
49.773850,59.947936,138.911013,144.544809,103.730105,97.654627,29.206623,14.197917,135.884593,2.451897,58.946522,50.697862,143.552209,139.703158,141.362877,136.391289,97.084858,134.917642,-0.000767,0.013212,32.000000,-235.810523,136.487530,-0.023222,24.472590,0.682131,411281.389679,0.973017,19.904715,1.031084,2.791248,14.558339,9.363888,162.384788,32.000000,167.428346,173.813403,160.339512,167.781691,32.000000,153.025596,70.220056,75.791895,88.376721,0.047059,35.410744,65.658127,66.504155,27.443038,51.102904,59.564465,36.756946
49.769089,59.949098,138.927821,144.546759,103.703218,97.646518,29.919923,14.197882,135.878579,2.451637,58.942184,50.695986,143.553852,139.696371,141.364007,136.384836,97.086311,134.909694,-0.000766,0.013217,32.000000,-235.810603,136.482923,-0.023311,24.471904,0.682156,411283.603350,0.948776,19.909260,1.026098,2.791213,9.289119,13.470617,162.379601,32.000000,167.439994,173.817049,160.332561,167.778835,32.000000,153.030605,70.222365,75.792582,88.372002,0.047059,35.418161,65.658127,66.509003,27.443038,51.104286,59.540448,36.875948
49.766706,59.947441,138.841014,144.548391,103.706633,97.638476,29.872799,14.197713,135.871863,2.451463,58.934270,50.694859,143.555677,139.690304,141.364855,136.378948,97.087131,134.902738,-0.000766,0.013209,32.000000,-235.810794,136.478807,-0.023125,24.472160,0.682122,411285.555530,0.972268,19.914284,1.021631,2.790843,28.937119,18.263223,162.378812,32.000000,167.444676,173.814835,160.327595,167.782284,32.000000,153.026686,70.224709,75.793085,88.366352,0.047059,35.346611,65.658127,66.519818,27.443038,51.102976,59.555948,36.889227
49.764069,59.944399,138.753099,144.549632,103.797686,97.638697,29.164922,14.197632,135.865735,2.451298,58.925128,50.692601,143.557429,139.686474,141.367364,136.375498,97.088124,134.895778,-0.000765,0.013225,32.000000,-235.810869,136.475318,-0.023064,24.473373,0.682243,411253.134676,0.949113,19.920378,1.016312,2.791448,13.700539,12.752999,162.378996,32.000000,167.444963,173.813349,160.327549,167.787739,32.000000,153.019552,70.228024,75.794326,88.361587,0.047059,35.354086,65.658127,66.519637,27.443038,51.099317,59.562301,36.750783
49.766304,59.940871,138.740644,144.550586,103.888099,97.638702,29.281503,14.197579,135.862390,2.450883,58.918830,50.694613,143.559560,139.681744,141.369124,136.371971,97.088127,134.892109,-0.000765,0.013209,32.000000,-235.810820,136.472300,-0.023092,24.474077,0.681792,411217.303739,0.950578,19.921189,1.012106,2.789837,7.599519,21.677077,162.387408,32.000000,167.441897,173.815959,160.335275,167.786137,32.000000,153.020196,70.231156,75.794994,88.355506,0.047059,35.345635,65.658127,66.523598,27.443038,51.093653,59.564357,36.806762
49.767981,59.937755,138.802547,144.551356,103.905011,97.638791,29.189134,14.197620,135.860801,2.451236,58.916274,50.691775,143.561450,139.676486,141.369911,136.368857,97.088477,134.888264,-0.000765,0.013206,32.000000,-235.810788,136.467869,-0.023130,24.475888,0.681368,411213.983462,0.973701,19.920878,1.007725,2.788218,15.873835,13.309947,162.392413,32.000000,167.441481,173.825291,160.337693,167.779930,32.000000,153.027056,70.233579,75.795901,88.348889,0.047059,35.303046,65.658127,66.524711,27.443038,51.088857,59.562547,36.863769
49.768252,59.936477,138.757268,144.552386,103.956213,97.638757,29.138996,14.197496,135.856649,2.451217,58.919146,50.690143,143.563367,139.669606,141.371346,136.365985,97.089570,134.884062,-0.000764,0.013208,32.000000,-235.810870,136.461301,-0.023170,24.475330,0.681244,411208.106449,0.969767,19.915035,1.005938,2.787843,9.613780,59.986686,162.392108,32.000000,167.443552,173.836649,160.334064,167.773577,32.000000,153.034264,70.236816,75.798005,88.343007,0.047059,35.294845,65.658127,66.523723,27.443038,51.085804,59.548739,36.859147
49.765810,59.937123,138.785240,144.553822,103.951623,97.638697,29.155321,14.197418,135.850723,2.450819,58.924392,50.689428,143.564163,139.665252,141.373379,136.363553,97.090625,134.880088,-0.000764,0.013185,32.000000,-235.811027,136.455786,-0.023148,24.474620,0.681462,411202.764103,0.972793,19.910182,1.003716,2.788993,21.923061,59.908321,162.385037,32.000000,167.452306,173.839065,160.326199,167.771320,32.000000,153.039386,70.239782,75.799760,88.337122,0.047059,35.326755,65.658127,66.531867,27.443038,51.085002,59.544205,36.845500
49.761160,59.939802,138.690711,144.555627,103.941743,97.638691,29.147347,14.197331,135.844517,2.450825,58.934843,50.686924,143.565876,139.661105,141.375622,136.359471,97.092587,134.875295,-0.000763,0.013182,32.000000,-235.811217,136.453625,-0.023126,24.474046,0.681259,411198.734746,0.974457,19.908625,1.000578,2.788068,18.193277,9.375151,162.383490,32.000000,167.456527,173.836956,160.323547,167.777608,32.000000,153.034199,70.243461,75.802933,88.331866,0.047059,35.281355,65.658127,66.542275,27.443038,51.086963,59.548641,36.886586
49.765333,59.944625,138.665892,144.557761,103.939128,97.638744,29.149152,14.197231,135.839292,2.450847,58.948667,50.682942,143.568186,139.657950,141.378360,136.354125,97.094487,134.869232,-0.000763,0.013202,32.000000,-235.811312,136.451435,-0.023091,24.473743,0.681451,411198.770114,0.973965,19.911800,0.997590,2.788767,14.932884,9.661463,162.385594,32.000000,167.455194,173.837001,160.325815,167.783255,32.000000,153.030369,70.248322,75.806065,88.327128,0.047059,35.249647,65.658127,66.539728,27.443038,51.093553,59.558997,36.842566
49.760588,59.952027,138.634439,144.560154,103.921951,97.638765,29.156612,14.197307,135.832671,2.451154,58.962659,50.673032,143.570599,139.653502,141.381021,136.350312,97.096012,134.865357,-0.000762,0.013185,32.000000,-235.811222,136.444421,-0.023082,24.473174,0.681082,411201.632141,0.974339,19.919294,0.993296,2.787128,9.295747,13.573438,162.393054,32.000000,167.452079,173.838256,160.334587,167.783278,32.000000,153.029221,70.254432,75.808484,88.322329,0.047059,35.226688,65.658127,66.546732,27.443038,51.102639,59.543005,36.869491
49.754349,59.959738,138.678139,144.562888,103.816707,97.630697,29.271792,14.197348,135.824526,2.450886,58.974646,50.664190,143.573530,139.649124,141.381656,136.344037,97.097995,134.859790,-0.000763,0.013175,32.000000,-235.811133,136.436610,-0.023121,24.471827,0.680918,411201.777556,0.974201,19.919794,0.988444,2.786395,9.727718,11.690266,162.397180,32.000000,167.452142,173.848932,160.337761,167.776656,32.000000,153.037439,70.259835,75.810480,88.317707,0.047059,35.235175,65.658127,66.553770,27.443038,51.113218,59.557374,36.885632
49.749026,59.966953,138.629837,144.565739,103.789632,97.618729,29.481752,14.197288,135.818355,2.451065,58.982158,50.660213,143.575542,139.642143,141.383758,136.338471,97.099583,134.855497,-0.000761,0.013202,32.000000,-235.811245,136.430578,-0.023063,24.471577,0.680872,411210.785053,0.974074,19.932113,0.985034,2.786029,8.209366,11.159885,162.394936,32.000000,167.456057,173.857371,160.334839,167.772068,32.000000,153.046999,70.265742,75.812636,88.313991,0.047059,35.228118,65.658127,66.565290,27.443038,51.124282,59.532492,36.895684
49.743543,59.972872,138.511445,144.568484,103.734445,97.606699,29.356945,14.197339,135.812923,2.451042,58.984564,50.658424,143.577513,139.638411,141.385189,136.333425,97.101949,134.854182,-0.000760,0.013176,32.000000,-235.811164,136.425950,-0.023058,24.471686,0.681172,411187.074688,0.970314,19.946285,0.980340,2.787257,16.515191,7.191537,162.389679,32.000000,167.464990,173.860391,160.327454,167.772974,32.000000,153.049134,70.271828,75.815250,88.309639,0.047059,35.169400,65.658127,66.574817,27.443038,51.132594,59.574693,36.815566
49.748606,59.975733,138.535216,144.571070,103.681633,97.594487,29.663478,14.197366,135.808778,2.450952,58.982602,50.656376,143.579626,139.634400,141.386925,136.331268,97.104056,134.850789,-0.000759,0.013165,32.000000,-235.811173,136.423522,-0.023169,24.470581,0.680952,411146.420545,0.963417,19.959014,0.976662,2.786584,15.535099,6.759856,162.386395,32.000000,167.469444,173.857720,160.327339,167.780824,32.000000,153.043955,70.279272,75.818010,88.304591,0.047059,35.164129,65.658127,66.572769,27.443038,51.138011,59.563304,36.870225
49.744593,59.976417,138.648168,144.573371,103.651995,97.582307,29.401905,14.197359,135.804373,2.450638,58.975869,50.658993,143.582173,139.630787,141.389190,136.328024,97.104811,134.847561,-0.000758,0.013167,32.000000,-235.811158,136.421937,-0.023314,24.469309,0.680390,411101.868503,0.967526,19.970616,0.973657,2.784511,7.656773,6.970458,162.390635,32.000000,167.467522,173.857933,160.332072,167.784254,32.000000,153.044757,70.286978,75.820020,88.299845,0.047059,35.169182,65.658127,66.584403,27.443038,51.140421,59.556528,36.811238
49.747595,59.974823,138.590932,144.575410,103.691610,97.581223,29.900485,14.197346,135.804348,2.451193,58.965897,50.665835,143.584548,139.632476,141.392347,136.325744,97.105512,134.846688,-0.000757,0.013161,32.000000,-235.811098,136.422588,-0.023307,24.470225,0.680383,411047.308094,0.957309,19.968229,0.969897,2.784705,4.250037,11.445394,162.398899,32.000000,167.465253,173.860489,160.339891,167.782038,32.000000,153.044660,70.295383,75.821718,88.295342,0.047059,35.182903,65.658127,66.589972,27.443038,51.139712,59.551296,36.849976
49.748500,59.970850,138.561134,144.577209,103.770246,97.581284,29.169618,14.197332,135.805248,2.451221,58.955916,50.670051,143.586640,139.635801,141.394543,136.324561,97.106217,134.850061,-0.000757,0.013170,32.000000,-235.811181,136.425411,-0.023302,24.470637,0.680939,410998.054854,0.965792,19.973071,0.967571,2.787201,16.459168,14.492646,162.399017,32.000000,167.467187,173.871993,160.343050,167.775398,32.000000,153.055965,70.303063,75.823461,88.290011,0.047059,35.152933,65.658127,66.588477,27.443038,51.133872,59.556548,36.948508
49.759181,59.966316,138.528364,144.578255,103.855784,97.581271,29.890195,14.197376,135.806563,2.451335,58.948636,50.674197,143.588370,139.640452,141.397985,136.326168,97.106588,134.853148,-0.000757,0.013160,32.000000,-235.811183,136.428741,-0.023321,24.470846,0.680579,410988.152793,0.949610,19.968367,0.966445,2.785882,1.614756,15.240477,162.395582,32.000000,167.474328,173.878303,160.341692,167.771406,32.000000,153.064812,70.310710,75.825811,88.284593,0.047059,35.131161,65.658127,66.580961,27.443038,51.127474,59.549683,36.826938
49.762818,59.962431,138.516275,144.579134,103.926030,97.581394,29.453820,14.197438,135.806759,2.451797,58.944235,50.675280,143.589331,139.644872,141.401943,136.330475,97.108158,134.857522,-0.000756,0.013166,32.000000,-235.811036,136.430787,-0.023337,24.471479,0.680400,410981.404538,0.973374,19.963456,0.967382,2.785232,11.184089,12.225638,162.390865,32.000000,167.482517,173.879514,160.337939,167.770414,32.000000,153.057485,70.318364,75.827927,88.278104,0.047059,35.111068,65.658127,66.584466,27.443038,51.121249,59.540792,36.802727
49.760983,59.959642,138.502533,144.580166,104.029814,97.581310,29.768151,14.197348,135.810590,2.452397,58.941897,50.680156,143.590223,139.648454,141.405557,136.334734,97.110261,134.862075,-0.000757,0.013156,32.000000,-235.811171,136.432392,-0.023351,24.472186,0.680063,410968.061490,0.949673,19.947858,0.968514,2.783976,15.525129,60.443815,162.388197,32.000000,167.486302,173.877003,160.338707,167.778197,32.000000,153.053686,70.326026,75.830302,88.272809,0.047059,35.059750,65.658127,66.589484,27.443038,51.115933,59.554325,36.866997
49.771054,59.958397,138.555509,144.581673,104.110113,97.581467,29.619356,14.197385,135.814453,2.453234,58.941333,50.684999,143.591549,139.651967,141.409605,136.339999,97.111105,134.868828,-0.000758,0.013151,32.000000,-235.811230,136.435962,-0.023325,24.473392,0.679927,410958.539950,0.963657,19.940205,0.969074,2.783530,12.143941,22.134621,162.393764,32.000000,167.484855,173.879722,160.345491,167.781638,32.000000,153.053070,70.334175,75.831772,88.266935,0.047059,35.124680,65.658127,66.583644,27.443038,51.113925,59.559665,36.790548
49.772031,59.958512,138.636068,144.583949,104.151152,97.581402,29.365787,14.197274,135.817921,2.454312,58.941404,50.687890,143.593897,139.655021,141.413179,136.341501,97.111877,134.872594,-0.000759,0.013131,32.000000,-235.811235,136.439339,-0.023297,24.474552,0.679864,410952.346183,0.953512,19.939317,0.969186,2.783356,13.788511,18.778328,162.400776,32.000000,167.482390,173.883545,160.355470,167.779894,32.000000,153.051994,70.343080,75.834376,88.261573,0.047059,35.160008,65.658127,66.582596,27.443038,51.113212,59.563648,36.928039
49.776621,59.958980,138.707318,144.586437,104.246095,97.589315,29.318241,14.197152,135.822121,2.455024,58.942755,50.691628,143.595944,139.659548,141.415940,136.345934,97.113178,134.877094,-0.000760,0.013136,32.000000,-235.811345,136.443988,-0.023291,24.475789,0.679931,410942.875146,0.958088,19.927641,0.971629,2.783857,7.459168,60.319807,162.399319,32.000000,167.483112,173.895682,160.357875,167.775236,32.000000,153.063373,70.351351,75.836738,88.256271,0.047059,35.186548,65.658127,66.579897,27.443038,51.113403,59.553951,36.837650
49.782245,59.960007,138.653675,144.589023,104.259235,97.589370,29.239621,14.197272,135.825845,2.455329,58.945732,50.691220,143.596940,139.664065,141.420137,136.350583,97.114068,134.883937,-0.000760,0.013145,32.000000,-235.811210,136.450698,-0.023297,24.477594,0.680272,410940.720154,0.966339,19.926745,0.972690,2.785421,23.353701,18.678918,162.395359,32.000000,167.490091,173.901095,160.354815,167.774532,32.000000,153.064863,70.359362,75.838767,88.250473,0.047059,35.179693,65.658127,66.578049,27.443038,51.114100,59.553056,36.892602
49.779162,59.961804,138.669959,144.591592,104.283218,97.589441,29.357059,14.197108,135.830556,2.455437,58.948820,50.694358,143.597679,139.669611,141.423033,136.354677,97.115112,134.889684,-0.000760,0.013127,32.000000,-235.811343,136.454455,-0.023340,24.479172,0.680575,410969.593958,0.967888,19.922458,0.973579,2.786596,30.579336,9.868250,162.389078,32.000000,167.498144,173.900869,160.352832,167.775368,32.000000,153.058857,70.367098,75.840577,88.244480,0.047059,35.165250,65.658127,66.575326,27.443038,51.116459,59.549654,36.895830
49.778817,59.964442,138.663211,144.593885,104.287430,97.589396,29.591911,14.197020,135.835844,2.455837,58.954894,50.697254,143.599343,139.676366,141.426573,136.359983,97.115751,134.893278,-0.000759,0.013102,32.000000,-235.811346,136.463353,-0.023298,24.480212,0.680180,410966.115674,0.970373,19.917663,0.976019,2.785203,20.675846,12.065300,162.386327,32.000000,167.501026,173.897523,160.352797,167.785307,32.000000,153.051221,70.375211,75.842783,88.238602,0.047059,35.136702,65.658127,66.583765,27.443038,51.119633,59.569421,36.783432
49.772841,59.968377,138.617010,144.596066,104.243209,97.589351,29.996873,14.196759,135.839019,2.456216,58.965994,50.695107,143.601503,139.680958,141.430794,136.363934,97.116940,134.896899,-0.000759,0.013106,32.000000,-235.811532,136.470617,-0.023288,24.480193,0.680261,410968.572115,0.966563,19.922652,0.977772,2.785703,14.034400,60.489762,162.393904,32.000000,167.499472,173.900366,160.362539,167.790433,32.000000,153.044565,70.384924,75.845354,88.234210,0.047059,35.165125,65.658127,66.584824,27.443038,51.124154,59.562999,36.825985
49.777037,59.973532,138.700568,144.598181,104.205664,97.585415,29.235036,14.196810,135.843048,2.457082,58.975030,50.696596,143.603262,139.687737,141.432110,136.367417,97.117150,134.904112,-0.000759,0.013080,32.000000,-235.811528,136.476450,-0.023285,24.481155,0.680216,410971.241857,0.958905,19.925648,0.978882,2.785587,14.651510,14.984614,162.400782,32.000000,167.496772,173.904628,160.371924,167.787925,32.000000,153.043713,70.392568,75.846153,88.228897,0.047059,35.211121,65.658127,66.586068,27.443038,51.130558,59.566697,36.878956
49.778470,59.979830,138.691876,144.600273,104.177251,97.581399,29.477091,14.196938,135.845076,2.457680,58.983822,50.697103,143.605674,139.693232,141.434677,136.369355,97.118263,134.912936,-0.000759,0.013068,32.000000,-235.811388,136.483307,-0.023328,24.482007,0.680090,410977.772752,0.946094,19.935771,0.979456,2.784993,6.750742,14.309510,162.401063,32.000000,167.498276,173.916832,160.372930,167.782613,32.000000,153.054880,70.401305,75.848438,88.224347,0.047059,35.162659,65.658127,66.588420,27.443038,51.139450,59.547618,36.869638
49.775713,59.985337,138.768693,144.602290,104.099730,97.581344,29.436736,14.196860,135.852105,2.458359,58.989339,50.698757,143.608156,139.701556,141.438474,136.374239,97.119548,134.919733,-0.000759,0.013076,32.000000,-235.811426,136.489026,-0.023294,24.482815,0.680383,410964.315164,0.970632,19.936581,0.982756,2.786437,7.314953,15.727535,162.396902,32.000000,167.509594,173.925664,160.368771,167.782244,32.000000,153.055351,70.410127,75.850404,88.220238,0.047059,35.216821,65.658127,66.592025,27.443038,51.147619,59.551306,36.786146
49.777339,59.989310,138.817925,144.604122,104.067981,97.581331,29.323045,14.196931,135.859108,2.459059,58.992215,50.701319,143.610077,139.709724,141.441968,136.377751,97.120914,134.924545,-0.000759,0.013071,32.000000,-235.811360,136.493955,-0.023171,24.483756,0.680279,410952.354513,0.962608,19.941396,0.985936,2.786182,13.683391,19.582867,162.393332,32.000000,167.517127,173.927285,160.364957,167.784641,32.000000,153.053016,70.418621,75.852429,88.215151,0.047059,35.230990,65.658127,66.593424,27.443038,51.154340,59.545533,37.054671
49.779638,59.992152,138.795207,144.605810,104.052614,97.581368,29.363190,14.197095,135.866870,2.459536,58.993743,50.700374,143.611306,139.715744,141.445355,136.384512,97.122314,134.932024,-0.000759,0.013056,32.000000,-235.811213,136.501430,-0.023171,24.483189,0.680678,410958.757666,0.964000,19.949755,0.987958,2.787880,9.407314,11.361604,162.392326,32.000000,167.518855,173.926352,160.364911,167.792694,32.000000,153.043979,70.427084,75.853386,88.209050,0.047059,35.213624,65.658127,66.595663,27.443038,51.158883,59.550834,36.838164
49.781674,59.994262,138.811536,144.607392,104.068138,97.581525,29.794624,14.197067,135.873479,2.459987,58.994560,50.702611,143.612029,139.723222,141.448155,136.389591,97.122557,134.941580,-0.000760,0.013050,32.000000,-235.811208,136.509306,-0.023188,24.483564,0.680877,410960.586325,0.967713,19.952046,0.988933,2.788778,10.075012,6.763203,162.400166,32.000000,167.517147,173.930586,160.375520,167.796214,32.000000,153.037590,70.435491,75.854829,88.202995,0.047059,35.241713,65.658127,66.590747,27.443038,51.161868,59.547136,36.765970
49.787357,59.996290,138.821119,144.609091,104.053804,97.581614,29.595995,14.197070,135.879821,2.460196,58.997507,50.707662,143.614130,139.732416,141.450856,136.398343,97.123441,134.949699,-0.000761,0.013027,32.000000,-235.811219,136.517616,-0.023180,24.483379,0.680751,410960.064376,0.966348,19.952507,0.991173,2.788192,1.508260,10.644203,162.408064,32.000000,167.516770,173.937093,160.385660,167.793409,32.000000,153.040557,70.443741,75.856355,88.197095,0.047059,35.252787,65.658127,66.587978,27.443038,51.164786,59.561632,36.862888
49.793312,59.998730,138.952649,144.610767,104.026997,97.581646,29.411498,14.197209,135.887811,2.460450,59.000201,50.711525,143.615307,139.743032,141.452715,136.404950,97.124739,134.960100,-0.000760,0.013043,32.000000,-235.811101,136.522348,-0.023171,24.482352,0.680799,410962.085337,0.952319,19.952508,0.995578,2.788406,11.132007,7.788747,162.409268,32.000000,167.520293,173.948566,160.387566,167.788748,32.000000,153.049061,70.451160,75.857945,88.191228,0.047059,35.276655,65.658127,66.583907,27.443038,51.167971,59.557777,36.846894
49.796101,60.001321,138.947506,144.612279,103.982215,97.581331,29.416751,14.197265,135.895382,2.460560,59.002923,50.719190,143.616125,139.750601,141.455786,136.412005,97.125385,134.971866,-0.000761,0.013039,32.000000,-235.810988,136.529155,-0.023140,24.481214,0.680760,410959.281667,0.958596,19.948652,0.998644,2.788281,13.498503,8.423802,162.403464,32.000000,167.531569,173.953499,160.384135,167.788789,32.000000,153.053709,70.458359,75.859610,88.185226,0.047059,35.299476,65.658127,66.582599,27.443038,51.171761,59.560373,36.867144
49.800533,60.003802,138.934322,144.613484,103.951613,97.581294,29.290449,14.197257,135.902541,2.461009,59.002237,50.721910,143.616618,139.760703,141.457518,136.420930,97.126004,134.984829,-0.000761,0.013034,32.000000,-235.811139,136.536081,-0.023139,24.480122,0.681339,410956.582087,0.964489,19.944927,1.002406,2.790589,16.627998,21.902565,162.400562,32.000000,167.538485,173.953609,160.382878,167.793074,32.000000,153.049903,70.464508,75.860630,88.177351,0.047059,35.325023,65.658127,66.574907,27.443038,51.175329,59.579158,36.824224
49.804602,60.005022,138.957387,144.614656,103.956898,97.581187,29.332958,14.197155,135.909819,2.461172,59.000711,50.726261,143.616649,139.770959,141.460717,136.428441,97.126991,134.992970,-0.000762,0.013038,32.000000,-235.811257,136.547442,-0.023150,24.478005,0.681308,410956.041351,0.964261,19.944631,1.007484,2.790329,11.057960,18.632161,162.402910,32.000000,167.540724,173.953098,160.386204,167.801399,32.000000,153.040199,70.472045,75.862143,88.169195,0.047059,35.361968,65.658127,66.570923,27.443038,51.177703,59.554119,36.829066
49.808273,60.005643,138.892745,144.615783,103.954026,97.581137,29.245664,14.197120,135.920000,2.461125,58.997971,50.733764,143.617146,139.783632,141.464034,136.438059,97.127257,135.004908,-0.000762,0.013027,32.000000,-235.811397,136.559090,-0.023136,24.477609,0.681210,410954.782537,0.968331,19.942524,1.013169,2.789816,14.079114,13.914929,162.411206,32.000000,167.536915,173.954780,160.399504,167.803476,32.000000,153.040851,70.478639,75.862910,88.161029,0.047059,35.289745,65.658127,66.566820,27.443038,51.179051,59.552614,37.024590
49.814635,60.005742,138.827435,144.616820,103.996331,97.585108,29.544516,14.197160,135.930147,2.461385,58.994325,50.740142,143.617904,139.796096,141.465595,136.445074,97.128454,135.015761,-0.000763,0.013020,32.000000,-235.811339,136.573909,-0.023126,24.477950,0.681322,410951.864769,0.966842,19.939532,1.016142,2.790051,20.909899,7.891884,162.416287,32.000000,167.537371,173.959030,160.408312,167.800679,32.000000,153.046506,70.484798,75.864044,88.151085,0.047059,35.243663,65.658127,66.559666,27.443038,51.179543,59.547824,36.854158
49.823988,60.005396,138.827801,144.617724,104.047129,97.597304,29.287145,14.197171,135.940403,2.461372,58.990718,50.746320,143.618757,139.805226,141.468145,136.456970,97.129902,135.029174,-0.000764,0.013001,32.000000,-235.811202,136.585087,-0.023146,24.479010,0.680960,410950.082903,0.969651,19.936353,1.021683,2.788548,9.207744,12.008532,162.415559,32.000000,167.541169,173.968901,160.409166,167.794959,32.000000,153.057301,70.491873,75.865626,88.141594,0.047059,35.249314,65.658127,66.550287,27.443038,51.179078,59.558682,36.867877
49.826563,60.004349,138.854585,144.618469,104.104039,97.609599,29.841622,14.197177,135.952678,2.461552,58.986011,50.753637,143.617898,139.814514,141.469776,136.468060,97.129904,135.040894,-0.000764,0.012995,32.000000,-235.811226,136.597264,-0.023168,24.480796,0.680565,410960.754045,0.959747,19.929868,1.025764,2.786881,9.412917,9.626093,162.409416,32.000000,167.550540,173.970961,160.403769,167.795287,32.000000,153.061166,70.496839,75.865624,88.130704,0.047059,35.249939,65.658127,66.545770,27.443038,51.177940,59.546801,36.854891
49.833046,60.003077,138.946903,144.618901,104.131531,97.613796,29.954690,14.197242,135.965657,2.461802,58.979495,50.761105,143.618510,139.826080,141.471383,136.476830,97.130688,135.051668,-0.000765,0.012988,32.000000,-235.811147,136.609733,-0.023441,24.482395,0.680487,411002.877739,0.968102,19.919841,1.030839,2.786365,9.717439,21.603471,162.408114,32.000000,167.555953,173.969704,160.402138,167.801408,32.000000,153.057136,70.502036,75.866918,88.120092,0.047059,35.295790,65.658127,66.533538,27.443038,51.176300,59.558347,36.854451
49.835006,60.001302,139.037927,144.619144,104.181655,97.617756,29.420768,14.197204,135.978132,2.462596,58.972758,50.766924,143.618830,139.839830,141.474001,136.486604,97.130966,135.063409,-0.000764,0.012982,32.000000,-235.811034,136.621979,-0.023397,24.484544,0.680603,411051.680987,0.950177,19.916130,1.036535,2.786758,18.044694,15.703462,162.409627,32.000000,167.555541,173.966381,160.404322,167.810018,32.000000,153.053210,70.507227,75.868042,88.109000,0.047059,35.363322,65.658127,66.529769,27.443038,51.174330,59.526561,37.038530
49.845706,59.998746,139.055633,144.619320,104.248072,97.629905,29.145510,14.197361,135.990892,2.463205,58.968257,50.773864,143.620255,139.851600,141.476768,136.497712,97.131492,135.073576,-0.000765,0.012987,32.000000,-235.810855,136.631914,-0.023378,24.487349,0.680938,411062.881819,0.946492,19.908149,1.040989,2.788248,8.830967,7.147219,162.420076,32.000000,167.550822,173.968735,160.413763,167.811755,32.000000,153.055025,70.513081,75.869804,88.098143,0.047059,35.386169,65.658127,66.517039,27.443038,51.170670,59.562753,36.826645
49.845331,59.996422,139.080070,144.619445,104.249622,97.641983,29.148224,14.197332,136.002489,2.463803,58.965918,50.777755,143.620405,139.860604,141.478295,136.506730,97.131395,135.082674,-0.000766,0.012986,32.000000,-235.810904,136.644400,-0.023371,24.488573,0.681314,411075.357631,0.963662,19.904347,1.046419,2.789965,9.925858,23.884472,162.424377,32.000000,167.550987,173.975184,160.417161,167.808086,32.000000,153.059277,70.518133,75.870720,88.086036,0.047059,35.396260,65.658127,66.511734,27.443038,51.167217,59.560560,36.788787
49.844737,59.995031,139.074773,144.619610,104.338396,97.654171,29.153083,14.197362,136.010084,2.464404,58.966334,50.782121,143.620725,139.869699,141.480863,136.513676,97.131285,135.092739,-0.000767,0.012991,32.000000,-235.810807,136.653919,-0.023338,24.489246,0.681233,411115.716371,0.972648,19.890722,1.050836,2.789721,12.171263,18.401735,162.424131,32.000000,167.552139,173.983775,160.416000,167.804077,32.000000,153.069603,70.522482,75.871967,88.075279,0.047059,35.408601,65.658127,66.504382,27.443038,51.164532,59.564858,36.827158
49.853048,59.994866,139.098253,144.619897,104.415084,97.666212,29.164987,14.197292,136.019840,2.464854,58.970038,50.786160,143.620322,139.877986,141.482560,136.522524,97.132093,135.102677,-0.000768,0.012988,32.000000,-235.810879,136.661702,-0.023382,24.489818,0.681405,411163.875705,0.972680,19.888784,1.055355,2.790233,11.855864,14.466924,162.419578,32.000000,167.560161,173.984131,160.409971,167.804745,32.000000,153.072111,70.526420,75.873098,88.063281,0.047059,35.408452,65.658127,66.494060,27.443038,51.163180,59.566363,36.795611
49.858043,59.996218,139.105333,144.620391,104.415548,97.671529,29.146612,14.197392,136.027409,2.465315,58.979907,50.783424,143.620558,139.884580,141.483629,136.532383,97.133605,135.114065,-0.000769,0.012991,32.000000,-235.810849,136.670637,-0.023433,24.488371,0.681454,411214.519450,0.972648,19.888008,1.060358,2.790160,11.552052,13.316110,162.419924,32.000000,167.563865,173.981428,160.410824,167.814348,32.000000,153.066177,70.530379,75.875537,88.051170,0.047059,35.431534,65.658127,66.484989,27.443038,51.165091,59.568408,36.798032
49.851002,60.001313,139.214771,144.620918,104.358261,97.671364,29.158941,14.197411,136.037095,2.465710,58.991001,50.782626,143.621073,139.888902,141.485054,136.539556,97.134353,135.122033,-0.000770,0.012972,32.000000,-235.810887,136.677482,-0.023387,24.487133,0.681503,411258.278751,0.972192,19.879248,1.064381,2.790165,18.478537,8.055028,162.423666,32.000000,167.565233,173.979131,160.412712,167.822889,32.000000,153.060079,70.533895,75.876970,88.039920,0.047059,35.516832,65.658127,66.487271,27.443038,51.170593,59.558938,36.880937
49.850737,60.006517,139.262009,144.621825,104.315814,97.679502,29.922568,14.197469,136.042460,2.466103,58.999410,50.784255,143.621691,139.893061,141.486410,136.548109,97.135302,135.127404,-0.000770,0.012957,32.000000,-235.810782,136.683284,-0.023225,24.486028,0.681540,411276.372961,0.972755,19.875432,1.068404,2.790028,6.487710,60.449472,162.435127,32.000000,167.560486,173.980382,160.421728,167.823606,32.000000,153.056908,70.538264,75.878571,88.029393,0.047059,35.507299,65.658127,66.480982,27.443038,51.177989,59.562045,36.857459
49.858140,60.011284,139.224779,144.623027,104.319761,97.691651,29.894703,14.197505,136.050096,2.466421,59.004616,50.788261,143.622172,139.898655,141.486367,136.549377,97.136586,135.131720,-0.000771,0.012949,32.000000,-235.810760,136.689859,-0.023256,24.485560,0.682225,411285.248813,0.972506,19.887809,1.071529,2.792617,7.228990,22.072025,162.439658,32.000000,167.560670,173.990026,160.424832,167.819481,32.000000,153.067605,70.542422,75.880140,88.019436,0.047059,35.493328,65.658127,66.468802,27.443038,51.185572,59.546703,36.838971
49.862336,60.015068,139.322735,144.624441,104.299647,97.695716,29.164606,14.197506,136.057893,2.466585,59.005439,50.789945,143.622932,139.902596,141.486400,136.553234,97.136968,135.137666,-0.000771,0.012938,32.000000,-235.810798,136.697643,-0.023319,24.485345,0.682548,411324.879668,0.947785,19.893289,1.073190,2.793580,8.798058,26.367892,162.438679,32.000000,167.563878,173.996162,160.423244,167.818647,32.000000,153.076394,70.546123,75.881300,88.008714,0.047059,35.558908,65.658127,66.462309,27.443038,51.191063,59.551689,36.879910
49.858269,60.015933,139.318830,144.625437,104.278410,97.695593,29.147573,14.197645,136.062095,2.466466,59.001406,50.790959,143.623038,139.908624,141.486848,136.555827,97.137396,135.143603,-0.000769,0.012935,32.000000,-235.810612,136.706433,-0.023321,24.485250,0.682362,411375.219368,0.948643,19.890397,1.074004,2.792418,7.384931,17.353901,162.435865,32.000000,167.572403,173.995825,160.417987,167.820650,32.000000,153.073087,70.549677,75.882227,87.997852,0.047059,35.596631,65.658127,66.457442,27.443038,51.193782,59.567179,36.755332
49.857552,60.014799,139.361506,144.626003,104.241867,97.695627,29.149015,14.197777,136.067804,2.466074,58.992759,50.792516,143.623107,139.915245,141.487109,136.561553,97.138116,135.151611,-0.000768,0.012952,32.000000,-235.810579,136.713101,-0.023280,24.485893,0.682813,411393.733346,0.972352,19.889841,1.076512,2.794148,8.693335,17.551046,162.437013,32.000000,167.575011,173.991785,160.417042,167.829617,32.000000,153.065181,70.552347,75.882800,87.986142,0.047059,35.594853,65.658127,66.455183,27.443038,51.193676,59.540940,36.834275
49.858930,60.011960,139.351621,144.626190,104.144078,97.699684,29.204200,14.197864,136.072985,2.466258,58.982665,50.797592,143.622963,139.921852,141.488064,136.564744,97.137860,135.157935,-0.000767,0.012917,32.000000,-235.810423,136.717991,-0.023309,24.486574,0.682861,411396.223443,0.973008,19.894913,1.078970,2.794297,23.769139,9.644797,162.440896,32.000000,167.573400,173.989308,160.418379,167.836568,32.000000,153.059861,70.555931,75.883192,87.975210,0.047059,35.618269,65.658127,66.449192,27.443038,51.190693,59.542366,36.797958
49.860966,60.007715,139.423494,144.626048,104.090421,97.711930,29.939617,14.197869,136.077378,2.466797,58.972097,50.801535,143.623088,139.927518,141.487162,136.569523,97.137733,135.163044,-0.000766,0.012914,32.000000,-235.810333,136.722100,-0.023336,24.487334,0.683062,411393.992407,0.972973,19.894520,1.082140,2.795194,11.315475,18.258191,162.450424,32.000000,167.568862,173.989275,160.427158,167.837797,32.000000,153.059668,70.558849,75.882923,87.963652,0.047059,35.643509,65.658127,66.441928,27.443038,51.184667,59.541373,36.849095
49.863017,60.002134,139.404760,144.625730,104.121698,97.719951,29.891521,14.197907,136.081079,2.466885,58.962109,50.806398,143.624085,139.928634,141.486008,136.575228,97.137474,135.168979,-0.000764,0.002088,32.000000,-235.810357,136.727559,-0.023337,24.487399,0.682995,411407.298379,0.971138,19.890256,1.085470,2.794918,23.447507,35.395805,162.454731,32.000000,167.569521,173.996830,160.431533,167.833568,32.000000,153.070320,70.562124,75.883067,87.952581,0.047059,35.677909,65.658127,66.436292,27.443038,51.177339,59.562242,36.805882
49.871093,59.996394,139.447363,144.625233,104.082259,97.719972,29.924016,14.198077,136.088131,2.466764,58.952110,50.812185,143.623370,139.932138,141.485493,136.579412,97.138089,135.175410,-0.000764,-0.027700,32.000000,-235.810266,136.733064,-0.023356,24.487927,0.683363,411452.180482,0.947349,19.883904,1.088079,2.796245,7.299843,11.427318,162.454769,32.000000,167.573939,174.003073,160.428141,167.832399,32.000000,153.076988,70.565499,75.883602,87.942305,0.047059,35.676512,65.658127,66.422748,27.443038,51.169228,59.554856,37.032514
49.874853,59.990340,139.373877,144.624634,104.079162,97.720014,29.946803,14.198204,136.094624,2.466704,58.937537,50.820642,143.622133,139.936256,141.485063,136.581714,97.138493,135.181589,-0.000764,-0.059386,32.000000,-235.810293,136.738040,-0.023313,24.489538,0.683284,411478.268975,0.948894,19.876203,1.091222,2.795755,13.405011,11.150250,162.450410,32.000000,167.582335,174.001603,160.423030,167.833765,32.000000,153.075992,70.567895,75.883353,87.931467,0.047059,35.625847,65.658127,66.412662,27.443038,51.160857,59.561072,36.795244
49.880001,59.983819,139.302264,144.624006,104.114325,97.720119,29.148191,14.198404,136.101285,2.466374,58.919583,50.824818,143.621405,139.939544,141.485433,136.585975,97.139617,135.186978,-0.000765,-0.091031,32.000000,-235.810152,136.742009,-0.023340,24.491346,0.683347,411465.201751,0.947681,19.862111,1.093732,2.796156,19.064059,18.882783,162.451759,32.000000,167.585565,173.996428,160.424014,167.844659,32.000000,153.071971,70.570721,75.884868,87.920957,0.047059,35.663204,65.658127,66.398682,27.443038,51.151447,59.545071,36.933394
49.883600,59.974760,139.393688,144.623320,104.225679,97.740479,29.186362,14.198331,136.110654,2.466269,58.898208,50.831144,143.620013,139.944910,141.485706,136.593802,97.138728,135.191053,-0.000765,-0.122556,32.000000,-235.810189,136.748716,-0.023403,24.492635,0.682872,411454.598075,0.946867,19.852169,1.096330,2.794472,7.475852,13.691806,162.457982,32.000000,167.583894,173.994200,160.430722,167.852264,32.000000,153.063294,70.572691,75.885627,87.911294,0.047059,35.691155,65.658127,66.385916,27.443038,51.139571,59.555800,36.870739
49.890775,59.964293,139.380950,144.622098,104.329730,97.752594,29.187981,14.198555,136.117593,2.466309,58.877857,50.837610,143.618191,139.952083,141.484937,136.601919,97.138189,135.198736,-0.000765,-0.154113,32.000000,-235.810050,136.756254,-0.023413,24.493199,0.682385,411441.375420,0.972683,19.840326,1.097823,2.792748,15.249430,14.774380,162.465320,32.000000,167.579646,173.992642,160.441093,167.852852,32.000000,153.061992,70.573721,75.885204,87.901827,0.047059,35.688154,65.658127,66.375950,27.443038,51.125424,59.575696,36.805955
49.890807,59.953398,139.387052,144.620374,104.431565,97.764877,29.185191,14.198635,136.121383,2.465837,58.861888,50.841602,143.615792,139.959072,141.484108,136.610537,97.137959,135.204961,-0.000765,-0.185661,32.000000,-235.809964,136.763041,-0.023426,24.493905,0.682862,411514.714982,0.971513,19.827546,1.100692,2.794379,7.056808,6.933330,162.467969,32.000000,167.579568,174.000884,160.444087,167.849377,32.000000,153.071807,70.574907,75.885233,87.893122,0.047059,35.698471,65.658127,66.362580,27.443038,51.109200,59.550155,36.927452
49.896139,59.943053,139.429464,144.618182,104.510776,97.777080,29.865473,14.198692,136.125602,2.465515,58.849479,50.842321,143.612439,139.966350,141.483825,136.618106,97.137470,135.212565,-0.000764,-0.217200,32.000000,-235.809851,136.770113,-0.023379,24.495405,0.682740,411549.247905,0.971399,19.809662,1.104965,2.793722,8.173562,6.982920,162.463499,32.000000,167.585909,174.003503,160.442608,167.849771,32.000000,153.072635,70.576126,75.886395,87.886589,0.047059,35.717818,65.658127,66.354258,27.443038,51.094099,59.554423,36.838751
49.896682,59.934645,139.434938,144.615395,104.501140,97.789161,29.136885,14.198756,136.130239,2.465035,58.840306,50.844249,143.610178,139.970243,141.483805,136.623669,97.138367,135.218170,-0.000764,-0.249301,32.000000,-235.809903,136.776039,-0.023370,24.497751,0.682814,411587.834935,0.971585,19.798734,1.108219,2.793842,14.329091,11.759913,162.459916,32.000000,167.594628,174.002169,160.438767,167.852962,32.000000,153.069049,70.577605,75.887911,87.881694,0.047059,35.758024,65.658127,66.343351,27.443038,51.080795,59.566412,36.937870
49.897132,59.927303,139.393970,144.612290,104.519300,97.793100,29.157869,14.198865,136.134521,2.464889,58.834420,50.846237,143.607281,139.973126,141.483519,136.628380,97.138615,135.221889,-0.000762,-0.282527,32.000000,-235.809793,136.777575,-0.023365,24.499024,0.682961,411623.375632,0.949435,19.782877,1.112402,2.794394,6.347320,7.486295,162.458541,32.000000,167.596670,173.996147,160.436487,167.864409,32.000000,153.059875,70.578889,75.888935,87.877084,0.047059,35.730844,65.658127,66.332621,27.443038,51.069136,59.560678,36.932514
49.897150,59.921549,139.401621,144.609185,104.564003,97.793127,29.158045,14.198856,136.137644,2.464873,58.833993,50.845770,143.605074,139.977096,141.483875,136.632775,97.138007,135.222006,-0.000764,-0.314065,32.000000,-235.809697,136.781112,-0.023406,24.501758,0.682979,411661.828971,0.973263,19.773907,1.114227,2.794473,13.567525,12.491073,162.464343,32.000000,167.593243,173.992574,160.442645,167.870059,32.000000,153.051761,70.580792,75.889474,87.874060,0.047059,35.742121,65.658127,66.323737,27.443038,51.058967,59.559567,36.874260
49.895005,59.917905,139.335758,144.606399,104.609761,97.801210,29.147589,14.198805,136.140126,2.464727,58.835515,50.843217,143.603204,139.977715,141.482054,136.636642,97.138177,135.222152,-0.000763,-0.345616,32.000000,-235.809837,136.783725,-0.023395,24.504106,0.682760,411668.118376,0.972573,19.766101,1.115785,2.793627,12.940574,9.730078,162.470804,32.000000,167.589973,173.993207,160.448483,167.870487,32.000000,153.048148,70.582210,75.890158,87.871973,0.047059,35.724515,65.658127,66.318448,27.443038,51.053308,59.557118,36.817254
49.891350,59.917015,139.421124,144.604633,104.568635,97.809454,29.176516,14.198836,136.142715,2.464937,58.837959,50.840468,143.601718,139.978171,141.479881,136.636728,97.139315,135.219983,-0.000764,-0.377195,32.000000,-235.809672,136.784579,-0.023370,24.506776,0.682710,411662.325390,0.972552,19.760327,1.116451,2.793779,27.481755,15.371057,162.471453,32.000000,167.592080,174.001366,160.448398,167.867377,32.000000,153.055958,70.584550,75.891359,87.871981,0.047059,35.755929,65.658127,66.313013,27.443038,51.050264,59.546143,36.862888
49.886125,59.916256,139.525407,144.602613,104.467186,97.809341,29.144356,14.198831,136.144475,2.464889,58.836556,50.835935,143.600128,139.979131,141.477460,136.637091,97.140192,135.219873,-0.000762,-0.420430,32.000000,-235.809613,136.783495,-0.023376,24.510055,0.682409,411692.412721,0.973018,19.758901,1.116350,2.792579,11.415597,11.908717,162.465023,32.000000,167.601953,174.002548,160.440701,167.867962,32.000000,153.058608,70.586791,75.892449,87.873932,0.047059,35.807972,65.658127,66.308952,27.443038,51.048363,59.538432,36.834569
49.881416,59.915418,139.555143,144.601696,104.469113,97.809278,29.482748,14.198883,136.142370,2.465039,58.833183,50.833676,143.599618,139.978517,141.475882,136.635605,97.141312,135.219314,-0.000762,-0.442043,32.000000,-235.809474,136.782480,-0.023393,24.511606,0.682858,411726.235988,0.972211,19.761789,1.114159,2.794495,12.125823,10.124963,162.462657,32.000000,167.606732,173.999804,160.436247,167.870413,32.000000,153.056174,70.587726,75.893366,87.875535,0.047059,35.877310,65.658127,66.306885,27.443038,51.047615,59.567543,37.011384
49.879488,59.911692,139.516401,144.599896,104.478789,97.817390,29.146080,14.199042,136.139693,2.465133,58.822403,50.828407,143.597698,139.975422,141.474045,136.633536,97.142108,135.220042,-0.000763,-0.484704,32.000000,-235.809342,136.777088,-0.023480,24.513119,0.683342,411726.762112,0.973393,19.766432,1.113229,2.796878,6.310978,21.867067,162.464395,32.000000,167.604711,173.994136,160.434183,167.882388,32.000000,153.041441,70.589191,75.894314,87.879578,0.047059,35.873759,65.658127,66.302763,27.443038,51.043066,59.546015,36.735082
49.877615,59.908346,139.495457,144.598942,104.479022,97.817424,29.830672,14.199076,136.138825,2.465278,58.816937,50.825895,143.596570,139.975742,141.473186,136.631489,97.142333,135.217644,-0.000763,-0.505742,32.000000,-235.809382,136.774509,-0.023470,24.513171,0.683509,411726.363521,0.962318,19.770463,1.111837,2.797738,9.024259,26.216257,162.470604,32.000000,167.601920,173.993307,160.437702,167.884858,32.000000,153.040204,70.589692,75.894169,87.882147,0.047059,35.840503,65.658127,66.299852,27.443038,51.037944,59.547628,36.880937
49.874561,59.900679,139.593619,144.596716,104.413688,97.805113,29.190927,14.199197,136.134069,2.465526,58.806349,50.821120,143.595345,139.976803,141.469800,136.628052,97.143940,135.215947,-0.000763,-0.548391,32.000000,-235.809210,136.768774,-0.023416,24.513572,0.683365,411755.630879,0.973546,19.768730,1.111396,2.797070,7.910019,9.433812,162.479661,32.000000,167.597790,173.996132,160.442419,167.880438,32.000000,153.041163,70.591159,75.895413,87.888688,0.047059,35.898040,65.658127,66.294830,27.443038,51.026731,59.539652,37.028405
49.869201,59.894708,139.604867,144.594990,104.385270,97.801011,29.789757,14.199212,136.130887,2.465254,58.799522,50.821396,143.592724,139.976099,141.467609,136.624313,97.144672,135.215334,-0.000762,-0.581694,32.000000,-235.809174,136.764781,-0.023397,24.513243,0.683285,411752.035332,0.951235,19.767320,1.110006,2.796755,28.801636,9.451677,162.476861,32.000000,167.601942,174.002612,160.437276,167.874735,32.000000,153.043602,70.591751,75.896368,87.893950,0.047059,35.944978,65.658127,66.292631,27.443038,51.017602,59.569402,36.805442
49.876944,59.890735,139.598898,144.593846,104.426338,97.809031,29.452882,14.199227,136.128667,2.464859,58.796690,50.821184,143.591261,139.971649,141.466775,136.624788,97.145420,135.215846,-0.000763,-0.602710,32.000000,-235.809276,136.763423,-0.023414,24.513532,0.683692,411689.661575,0.972006,19.762811,1.107575,2.798894,7.068169,18.946453,162.472878,32.000000,167.608228,174.003273,160.432222,167.874079,32.000000,153.042466,70.592043,75.897202,87.897745,0.047059,35.943079,65.658127,66.286912,27.443038,51.011519,59.566491,36.842566
49.876874,59.884503,139.569172,144.591581,104.381063,97.825114,29.961799,14.199186,136.124981,2.464688,58.790906,50.817673,143.588302,139.969813,141.464943,136.619414,97.146732,135.218671,-0.000763,-0.645681,32.000000,-235.809341,136.762837,-0.023427,24.512002,0.683791,411666.874183,0.952524,19.762384,1.106544,2.799421,9.633176,6.624430,162.467798,32.000000,167.613769,173.997882,160.425386,167.878091,32.000000,153.028529,70.591741,75.897911,87.905130,0.047059,35.931329,65.658127,66.272977,27.443038,51.001157,59.552309,36.870885
