OSU 80 Ton Compressor Load Stand
49.874220,59.881544,139.562540,144.590116,104.399295,97.825384,29.472084,14.199163,136.120826,2.464493,58.789149,50.812235,143.586903,139.968753,141.464046,136.616683,97.146854,135.218588,-0.000764,-0.678948,32.000000,-235.809428,136.758469,-0.023342,24.511379,0.683693,411689.218890,0.963323,19.750403,1.106046,2.798866,16.622060,9.187510,162.469458,32.000000,167.610830,173.993517,160.428854,167.883972,32.000000,153.019282,70.591841,75.898402,87.911710,0.047059,35.966859,65.658127,66.267931,27.443038,50.995457,59.549683,36.813365
49.870740,59.879150,139.501311,144.588819,104.339010,97.825497,29.626130,14.199180,136.118065,2.464012,58.791311,50.807651,143.585712,139.964737,141.462836,136.611664,97.148164,135.217693,-0.000763,-0.711312,32.000000,-235.809471,136.754291,-0.023320,24.511333,0.683691,411746.956552,0.947102,19.744244,1.106105,2.798274,12.547272,16.271045,162.477039,32.000000,167.607815,173.994989,160.436458,167.882541,32.000000,153.018204,70.592760,75.899542,87.919202,0.047059,35.924082,65.658127,66.267278,27.443038,50.990967,59.546664,36.883211
49.862999,59.877675,139.498644,144.587734,104.244781,97.825518,29.165356,14.199346,136.111080,2.464383,58.796245,50.803975,143.584905,139.961200,141.461176,136.604947,97.149610,135.215259,-0.000763,-0.744614,32.000000,-235.809235,136.749623,-0.023324,24.511679,0.683710,411745.350220,0.962891,19.744028,1.105942,2.798290,13.166377,6.891386,162.481295,32.000000,167.607148,173.999779,160.438238,167.876665,32.000000,153.019660,70.593333,75.900911,87.927599,0.047059,35.927973,65.658127,66.270147,27.443038,50.987275,59.538275,36.861494
49.857027,59.877469,139.468004,144.586906,104.207324,97.825445,30.022828,14.199283,136.106982,2.464383,58.801814,50.800012,143.584090,139.953891,141.459213,136.596815,97.150446,135.211768,-0.000761,-0.777920,32.000000,-235.809342,136.742611,-0.023342,24.512717,0.683466,411742.930230,0.957953,19.745233,1.104198,2.797258,13.909564,9.538612,162.478671,32.000000,167.610312,174.006358,160.433463,167.870311,32.000000,153.024394,70.593544,75.902278,87.936546,0.047059,35.923267,65.658127,66.268724,27.443038,50.986308,59.560560,36.817474
49.860859,59.878532,139.439791,144.586655,104.192734,97.821476,29.192387,14.199309,136.098919,2.464306,58.807980,50.796661,143.583227,139.948005,141.456430,136.589481,97.151744,135.205558,-0.000761,-0.811198,32.000000,-235.809315,136.737742,-0.023328,24.514216,0.683566,411743.331209,0.973250,19.751764,1.101569,2.797638,7.400142,7.582007,162.472961,32.000000,167.616276,174.004906,160.425271,167.870322,32.000000,153.021866,70.593549,75.903433,87.945988,0.047059,35.917858,65.658127,66.260972,27.443038,50.986555,59.558879,36.899939
49.855042,59.880541,139.480108,144.586699,104.119498,97.801032,29.188133,14.199377,136.095096,2.464450,58.815247,50.789551,143.582881,139.942070,141.454350,136.582632,97.153075,135.199835,-0.000760,-0.844481,32.000000,-235.809235,136.730344,-0.023368,24.515484,0.683480,411745.203205,0.945576,19.757733,1.099038,2.797359,7.724691,12.122592,162.472129,32.000000,167.618713,174.001241,160.421669,167.874704,32.000000,153.013351,70.594592,75.905413,87.956443,0.047059,35.922834,65.658127,66.261212,27.443038,50.988092,59.550067,36.972719
49.843309,59.883379,139.495885,144.587042,104.034501,97.788802,29.230931,14.199387,136.089007,2.464617,58.823290,50.779908,143.583547,139.935095,141.452774,136.576526,97.153880,135.194525,-0.000759,-0.877769,32.000000,-235.809136,136.723149,-0.023351,24.514219,0.683209,411724.582528,0.972357,19.754833,1.094724,2.796578,14.081371,12.447970,162.476367,32.000000,167.616232,173.996106,160.423451,167.879355,32.000000,153.004685,70.595691,75.907416,87.967243,0.047059,35.943160,65.658127,66.269476,27.443038,50.990997,59.546162,36.879396
49.835923,59.886932,139.444115,144.587687,103.965655,97.784424,29.309812,14.199361,136.079256,2.464761,58.832827,50.770943,143.584344,139.926319,141.450832,136.567394,97.154029,135.187116,-0.000760,-0.911063,32.000000,-235.809169,136.712655,-0.023330,24.512235,0.683322,411642.021042,0.972425,19.762857,1.090611,2.797713,12.242080,10.400502,162.483953,32.000000,167.610648,173.996904,160.429908,167.874986,32.000000,153.003317,70.596083,75.908872,87.978095,0.047059,35.960025,65.658127,66.273591,27.443038,50.995455,59.540674,36.899866
49.833115,59.891524,139.359043,144.588959,103.875027,97.784534,29.536403,14.199193,136.071145,2.464886,58.843169,50.766667,143.585274,139.915810,141.448700,136.557151,97.155125,135.179122,-0.000761,-0.944367,32.000000,-235.809473,136.702620,-0.023375,24.509536,0.683532,411600.294430,0.971138,19.777833,1.087227,2.798688,18.972388,9.037880,162.485959,32.000000,167.609915,174.001272,160.430035,167.868107,32.000000,153.011569,70.596871,75.911032,87.989974,0.047059,35.891859,65.658127,66.275643,27.443038,51.000927,59.554335,36.809844
49.833742,59.896863,139.253272,144.590426,103.812022,97.784456,29.889366,14.199309,136.065070,2.464717,58.853471,50.762018,143.585539,139.905550,141.447313,136.548938,97.156253,135.169600,-0.000762,-0.977690,32.000000,-235.809418,136.693177,-0.023373,24.506670,0.683433,411591.124507,0.968648,19.789029,1.083480,2.798064,9.243897,10.010178,162.482966,32.000000,167.613170,174.004032,160.424926,167.862136,32.000000,153.021101,70.597374,75.913670,88.002643,0.047059,35.869381,65.658127,66.273483,27.443038,51.007456,59.573523,36.835302
49.829116,59.902119,139.228999,144.591949,103.854519,97.780369,29.345149,14.199433,136.057326,2.464366,58.860947,50.756580,143.586572,139.897584,141.446624,136.542460,97.158277,135.163109,-0.000762,-1.010951,32.000000,-235.809335,136.686105,-0.023389,24.503093,0.683143,411596.414824,0.961290,19.796526,1.078499,2.796515,10.074026,9.562466,162.477893,32.000000,167.621534,173.999880,160.418007,167.863328,32.000000,153.015581,70.598366,75.917116,88.016110,0.047059,35.831491,65.658127,66.271161,27.443038,51.015088,59.558879,36.846381
49.824727,59.906464,139.238788,144.593388,103.832580,97.768179,29.513792,14.199429,136.051859,2.463849,58.865534,50.750202,143.587386,139.890828,141.446251,136.536567,97.159812,135.157369,-0.000763,-1.044259,32.000000,-235.809475,136.677897,-0.023390,24.499577,0.682713,411600.343171,0.949937,19.801215,1.072744,2.794357,7.428591,12.120045,162.476717,32.000000,167.622617,173.993923,160.415232,167.867190,32.000000,153.006943,70.599240,75.920473,88.030085,0.047059,35.833594,65.658127,66.277002,27.443038,51.020784,59.551207,36.874480
49.820128,59.908970,139.209312,144.594435,103.762667,97.760166,29.176398,14.199514,136.047264,2.464045,58.868790,50.743889,143.588095,139.887611,141.447376,136.527862,97.161439,135.148959,-0.000765,-1.065660,32.000000,-235.809342,136.670385,-0.023372,24.496192,0.682751,411589.282352,0.967626,19.811258,1.067566,2.794129,9.887336,6.299045,162.481017,32.000000,167.617933,173.988953,160.416180,167.870845,32.000000,153.002427,70.600249,75.924295,88.045048,0.047059,35.814413,65.658127,66.278967,27.443038,51.024745,59.552525,36.876168
49.810645,59.910640,139.082392,144.595553,103.809856,97.760158,29.883735,14.199523,136.043154,2.463819,58.871006,50.736197,143.589910,139.880658,141.447939,136.520826,97.163094,135.142060,-0.000767,-1.069147,32.000000,-235.809371,136.662753,-0.023271,24.494056,0.682890,411543.496491,0.962081,19.820144,1.063243,2.794572,11.742470,19.172290,162.489154,32.000000,167.611741,173.989647,160.421983,167.867372,32.000000,153.003454,70.600820,75.927961,88.061209,0.047059,35.797881,65.658127,66.284538,27.443038,51.027242,59.561622,36.797371
49.809328,59.911858,139.097874,144.596711,103.859723,97.751954,29.169950,14.199481,136.038087,2.464380,58.876056,50.730468,143.591341,139.873417,141.447644,136.513588,97.164333,135.137869,-0.000768,-1.070754,32.000000,-235.809201,136.656438,-0.023243,24.493573,0.682863,411512.403994,0.973232,19.827409,1.057530,2.794238,11.967099,7.381866,162.488171,32.000000,167.610781,173.993896,160.420429,167.860326,32.000000,153.012440,70.600419,75.930821,88.077165,0.047059,35.803399,65.658127,66.287629,27.443038,51.028550,59.565448,36.848435
49.805818,59.913003,139.055412,144.597874,103.849775,97.751938,30.020587,14.199446,136.034814,2.464400,58.888674,50.725928,143.592734,139.867968,141.448327,136.509530,97.165801,135.130872,-0.000768,-1.071190,32.000000,-235.809215,136.649107,-0.023242,24.492573,0.682453,411517.790992,0.950399,19.838895,1.052521,2.792222,28.356763,28.295383,162.483829,32.000000,167.612570,173.994498,160.412734,167.854748,32.000000,153.021476,70.600710,75.933698,88.093222,0.047059,35.738278,65.658127,66.291474,27.443038,51.029710,59.562380,36.880130
49.800146,59.918007,138.952357,144.599397,103.728612,97.739703,29.764945,14.199551,136.028857,2.464447,58.906588,50.718830,143.594457,139.862892,141.448885,136.502782,97.168303,135.125532,-0.000768,-1.071764,32.000000,-235.809192,136.640479,-0.023225,24.491712,0.682508,411482.847973,0.973605,19.841475,1.049245,2.792607,6.918545,8.508286,162.478594,32.000000,167.617004,173.987921,160.403878,167.856112,32.000000,153.020704,70.601052,75.936753,88.109380,0.047059,35.684539,65.658127,66.297219,27.443038,51.034570,59.566982,36.897665
49.789973,59.926077,138.923704,144.601428,103.590475,97.727546,29.392239,14.199523,136.023185,2.464370,58.924796,50.711184,143.597078,139.855354,141.449574,136.494942,97.170598,135.116855,-0.000768,-1.073514,32.000000,-235.809230,136.632196,-0.023255,24.490101,0.682385,411483.691306,0.946094,19.846255,1.044376,2.791951,10.766102,21.886313,162.478503,32.000000,167.614417,173.980810,160.399088,167.861415,32.000000,153.017602,70.602111,75.940398,88.125867,0.047059,35.675027,65.658127,66.304405,27.443038,51.043500,59.560491,36.829726
49.792881,59.935917,138.967094,144.604061,103.451375,97.715356,29.480054,14.199523,136.019106,2.464578,58.940710,50.707237,143.600587,139.845506,141.450192,136.485690,97.171679,135.108982,-0.000768,-1.074099,32.000000,-235.809183,136.626685,-0.023279,24.488064,0.681927,411437.276033,0.954232,19.857128,1.039281,2.790200,28.564924,12.716721,162.483341,32.000000,167.608578,173.974169,160.398357,167.862676,32.000000,153.016741,70.603062,75.942942,88.143120,0.047059,35.711826,65.658127,66.304099,27.443038,51.056874,59.573454,36.751517
49.782521,59.946230,139.018206,144.607392,103.389370,97.703154,29.207531,14.199520,136.014723,2.464644,58.954658,50.705821,143.604971,139.835528,141.449388,136.477279,97.172489,135.101044,-0.000768,-1.074899,32.000000,-235.809243,136.617907,-0.023230,24.484888,0.681919,411398.672060,0.966450,19.875732,1.032768,2.790194,10.176420,17.127240,162.492069,32.000000,167.600333,173.971602,160.402981,167.857133,32.000000,153.022785,70.603876,75.944698,88.159937,0.047059,35.701437,65.658127,66.314447,27.443038,51.071320,59.560147,36.885339
49.779282,59.955578,138.926864,144.611903,103.391575,97.687001,29.992532,14.199574,136.008804,2.464650,58.967498,50.701603,143.609725,139.827697,141.449320,136.468756,97.173884,135.092494,-0.000768,-1.076055,32.000000,-235.809076,136.608089,-0.023196,24.481005,0.682074,411355.841195,0.963414,19.882561,1.027860,2.790903,13.465282,60.525108,162.491578,32.000000,167.597016,173.972726,160.399813,167.850490,32.000000,153.036360,70.604810,75.947250,88.177390,0.047059,35.633043,65.658127,66.321836,27.443038,51.084900,59.554895,36.900379
49.773795,59.964085,138.927322,144.616620,103.339757,97.670852,29.945475,14.199578,136.004609,2.464678,58.978187,50.695318,143.613728,139.821137,141.449859,136.460336,97.175352,135.085892,-0.000769,-1.076107,32.000000,-235.809079,136.601043,-0.023217,24.477242,0.682499,411322.795663,0.972531,19.903599,1.023192,2.792510,7.094908,16.092405,162.488008,32.000000,167.595927,173.971669,160.393315,167.846880,32.000000,153.044780,70.605028,75.949535,88.194912,0.047059,35.691592,65.658127,66.329549,27.443038,51.097467,59.551345,36.813145
49.773389,59.971556,138.917139,144.621409,103.281298,97.662758,29.563620,14.199627,136.000572,2.464530,58.984523,50.693583,143.617345,139.811661,141.449836,136.451050,97.176793,135.080748,-0.000769,-1.077847,32.000000,-235.809136,136.593983,-0.023274,24.473800,0.682121,411265.906129,0.947011,19.916302,1.017640,2.790857,9.818180,9.514097,162.484511,32.000000,167.597164,173.964524,160.386241,167.850137,32.000000,153.047031,70.604754,75.951558,88.211252,0.047059,35.691514,65.658127,66.336468,27.443038,51.108874,59.545198,36.888494
49.773975,59.977797,138.961190,144.626137,103.243527,97.654806,29.494253,14.199768,135.996232,2.464358,58.988980,50.694686,143.621064,139.806769,141.450862,136.445525,97.177899,135.075794,-0.000769,-1.079589,32.000000,-235.808985,136.589443,-0.023252,24.471815,0.682214,411209.417666,0.948479,19.930490,1.012963,2.791174,13.842584,14.356859,162.486114,32.000000,167.590225,173.955379,160.385001,167.857482,32.000000,153.043506,70.604835,75.953530,88.227202,0.047059,35.668289,65.658127,66.334900,27.443038,51.117672,59.553528,36.760394
49.768543,59.982050,138.887947,144.630305,103.293795,97.646397,29.382611,14.199854,135.992779,2.463968,58.992183,50.694862,143.624256,139.801558,141.453061,136.442771,97.178671,135.071356,-0.000769,-1.081297,32.000000,-235.808929,136.586453,-0.023274,24.470395,0.682227,411182.258477,0.960677,19.938383,1.009022,2.790992,11.393811,6.621771,162.490724,32.000000,167.581543,173.949077,160.388245,167.859802,32.000000,153.041003,70.604776,75.954995,88.242971,0.047059,35.664597,65.658127,66.343112,27.443038,51.124603,59.549378,36.971986
49.770001,59.985221,138.832598,144.634060,103.348800,97.646413,29.447117,14.199974,135.988906,2.463839,58.993452,50.695710,143.627938,139.796649,141.454410,136.439560,97.179607,135.067812,-0.000770,-1.081865,32.000000,-235.808825,136.583899,-0.023243,24.470033,0.682446,411154.199292,0.962862,19.944017,1.005507,2.791844,10.466376,12.752023,162.497878,32.000000,167.572702,173.946883,160.394495,167.856470,32.000000,153.051184,70.603609,75.956960,88.258708,0.047059,35.625864,65.658127,66.346343,27.443038,51.129831,59.544884,36.821216
49.776907,59.987499,138.764742,144.637257,103.403475,97.646227,29.614682,14.200009,135.987453,2.463693,58.994321,50.698369,143.631913,139.791440,141.456417,136.437254,97.180749,135.065022,-0.000771,-1.082428,32.000000,-235.808806,136.580472,-0.023459,24.469547,0.682158,411126.271546,0.966564,19.953895,1.002579,2.790677,25.554781,7.257634,162.498389,32.000000,167.568753,173.950649,160.392466,167.852209,32.000000,153.064560,70.602301,75.959306,88.275229,0.047059,35.552227,65.658127,66.343206,27.443038,51.133524,59.562508,36.839558
49.777041,59.989073,138.775188,144.639750,103.354429,97.638041,29.197151,14.199852,135.987124,2.463659,58.995463,50.701202,143.635051,139.791621,141.459514,136.437121,97.181807,135.062404,-0.000770,-1.081823,32.000000,-235.808996,136.581823,-0.023460,24.469429,0.681888,411127.316870,0.964424,19.955556,0.999919,2.789484,11.796023,8.109408,162.495297,32.000000,167.570214,173.949907,160.388427,167.851436,32.000000,153.070390,70.600877,75.961908,88.291559,0.047059,35.585862,65.658127,66.340396,27.443038,51.135714,59.563658,36.853204
49.775469,59.990681,138.791784,144.641625,103.255710,97.625787,29.407711,14.199878,135.988142,2.463442,58.995254,50.702063,143.637968,139.789226,141.462090,136.436451,97.183436,135.061377,-0.000770,-1.081781,32.000000,-235.808955,136.582915,-0.023417,24.468538,0.681473,411122.878317,0.958825,19.950683,0.997421,2.787733,11.545273,7.376336,162.491536,32.000000,167.573377,173.942586,160.384925,167.855666,32.000000,153.068955,70.599192,75.964771,88.306760,0.047059,35.573193,65.658127,66.346897,27.443038,51.137945,59.550057,36.865896
49.774859,59.991997,138.869410,144.643310,103.267111,97.621706,29.297116,14.199811,135.991290,2.463435,58.995276,50.704199,143.640650,139.786637,141.465307,136.434133,97.184100,135.060678,-0.000770,-1.082916,32.000000,-235.809024,136.584385,-0.023282,24.467269,0.681467,411088.222393,0.972456,19.952117,0.995090,2.787936,8.306553,12.170650,162.495616,32.000000,167.569060,173.934576,160.387942,167.865632,32.000000,153.063178,70.597186,75.967174,88.320316,0.047059,35.614770,65.658127,66.347299,27.443038,51.139991,59.562085,36.768318
49.776693,59.993264,138.871073,144.644903,103.222951,97.621722,29.312021,14.199957,135.994419,2.463701,58.994965,50.704723,143.642970,139.786688,141.468236,136.435516,97.183990,135.058963,-0.000770,-1.082891,32.000000,-235.808973,136.586363,-0.023294,24.465559,0.681513,411036.879456,0.965410,19.955353,0.992961,2.788357,11.571171,9.852936,162.501887,32.000000,167.562106,173.928244,160.396220,167.870288,32.000000,153.063390,70.595518,75.968553,88.333491,0.047059,35.601331,65.658127,66.351798,27.443038,51.141627,59.561121,36.996050
49.775150,59.994723,138.837489,144.646501,103.158386,97.613638,29.173539,14.200008,135.997874,2.463946,58.994381,50.703181,143.646143,139.788113,141.470163,136.435826,97.185244,135.057376,-0.000770,-1.082862,32.000000,-235.808824,136.586935,-0.023307,24.463719,0.681912,411020.356073,0.969030,19.957301,0.991959,2.789951,18.173207,7.657082,162.509773,32.000000,167.555189,173.925797,160.404238,167.868383,32.000000,153.072686,70.593985,75.969919,88.346461,0.047059,35.636676,65.658127,66.349577,27.443038,51.143684,59.550381,37.109036
49.774237,59.995539,138.876432,144.647965,103.156371,97.601508,29.422595,14.200031,136.000659,2.463731,58.994213,50.702045,143.648219,139.788245,141.471228,136.437769,97.186796,135.054569,-0.000769,-1.082396,32.000000,-235.808932,136.585920,-0.023327,24.462210,0.681938,411020.845060,0.968501,19.956669,0.991233,2.789881,13.140111,18.543253,162.511582,32.000000,167.554646,173.928302,160.405618,167.864746,32.000000,153.085343,70.592745,75.971776,88.359337,0.047059,35.645902,65.658127,66.354514,27.443038,51.145133,59.558210,36.909183
49.771462,59.996135,138.871435,144.649497,103.187079,97.597335,29.850536,14.200201,136.002927,2.463280,58.995361,50.704137,143.650132,139.786357,141.472812,136.439630,97.188122,135.050310,-0.000770,-1.080781,32.000000,-235.808733,136.586775,-0.023292,24.460433,0.681799,410987.553209,0.973055,19.959726,0.989209,2.789293,10.064278,7.602835,162.507858,32.000000,167.558435,173.925419,160.403525,167.866565,32.000000,153.090066,70.591456,75.973714,88.372030,0.047059,35.626467,65.658127,66.359124,27.443038,51.146122,59.541442,36.833468
49.770350,59.997034,138.899894,144.651045,103.221897,97.597272,29.411964,14.200211,136.004333,2.463213,58.995848,50.702246,143.652204,139.785837,141.474465,136.443876,97.189427,135.049824,-0.000770,-1.081248,32.000000,-235.808682,136.587222,-0.023265,24.458668,0.681958,410935.305065,0.964720,19.961487,0.986293,2.790127,9.988430,7.120395,162.505125,32.000000,167.561229,173.917846,160.399854,167.874047,32.000000,153.086671,70.589412,75.974864,88.383393,0.047059,35.634580,65.658127,66.364776,27.443038,51.146799,59.554994,36.868905
49.771585,59.998757,138.888426,144.652560,103.324057,97.597325,29.159832,14.200202,136.008387,2.462913,58.996059,50.700272,143.654713,139.785772,141.476156,136.448527,97.189349,135.050854,-0.000771,-1.081712,32.000000,-235.808784,136.588999,-0.023269,24.457265,0.682000,410917.479306,0.950909,19.964956,0.982895,2.790182,14.655366,6.437578,162.508601,32.000000,167.557601,173.908228,160.404904,167.885811,32.000000,153.079672,70.586853,75.975045,88.393667,0.047059,35.650607,65.658127,66.365455,27.443038,51.149255,59.565576,36.867070
49.774520,60.000191,138.864535,144.653899,103.341617,97.597304,29.330274,14.200276,136.011236,2.462579,58.996776,50.703515,143.656718,139.787831,141.477530,136.453708,97.189263,135.050223,-0.000770,-1.081707,32.000000,-235.808570,136.589997,-0.023276,24.458198,0.682206,410916.970264,0.965113,19.967007,0.981354,2.790816,2.053243,10.192313,162.515983,32.000000,167.550983,173.901851,160.414422,167.891176,32.000000,153.079293,70.583989,75.974988,88.402948,0.047059,35.607531,65.658127,66.364414,27.443038,51.151444,59.557325,36.867070
49.773388,60.001636,138.767311,144.655360,103.354067,97.597304,29.298554,14.200343,136.013843,2.462068,59.000181,50.704140,143.659625,139.788425,141.478957,136.459151,97.189688,135.050754,-0.000770,-1.081721,32.000000,-235.808459,136.589887,-0.023261,24.458935,0.682170,410918.574709,0.973437,19.967452,0.981933,2.790516,1.947064,16.957260,162.521747,32.000000,167.546226,173.899743,160.421272,167.892484,32.000000,153.085567,70.581285,75.975660,88.412065,0.047059,35.605060,65.658127,66.367092,27.443038,51.153511,59.551335,36.784018
49.775283,60.003513,138.813895,144.656858,103.378771,97.609602,29.305374,14.200221,136.014878,2.461386,59.004678,50.704054,143.661884,139.791808,141.480340,136.461677,97.189777,135.053535,-0.000770,-1.080559,32.000000,-235.808614,136.592465,-0.023242,24.459344,0.681992,410918.415929,0.967721,19.965846,0.981712,2.789872,7.061938,19.374765,162.519897,32.000000,167.547174,173.901821,160.422798,167.891377,32.000000,153.098883,70.577813,75.976528,88.419795,0.047059,35.627818,65.658127,66.367110,27.443038,51.155602,59.548877,37.022022
49.777312,60.006242,138.867118,144.658306,103.378527,97.613670,29.144684,14.200271,136.012643,2.460761,59.006609,50.705301,143.662933,139.793409,141.481315,136.464163,97.189583,135.052290,-0.000771,-1.080542,32.000000,-235.808696,136.595463,-0.023223,24.462246,0.681512,410920.272454,0.968796,19.968463,0.981545,2.787982,13.687558,18.584886,162.516184,32.000000,167.551652,173.896457,160.420922,167.895168,32.000000,153.105060,70.572975,75.976394,88.426524,0.047059,35.590688,65.658127,66.369183,27.443038,51.159537,59.559626,36.788714
49.777447,60.008665,138.837757,144.659377,103.375194,97.608330,29.148017,14.200369,136.016574,2.459907,59.004083,50.708579,143.664112,139.797203,141.482835,136.466333,97.190246,135.052129,-0.000771,-1.080549,32.000000,-235.808548,136.598810,-0.023226,24.465317,0.681793,410973.207500,0.968657,19.968378,0.982807,2.788812,3.027526,21.912833,162.513162,32.000000,167.554383,173.889171,160.420170,167.904222,32.000000,153.103666,70.568531,75.977549,88.433558,0.047059,35.592899,65.658127,66.369258,27.443038,51.163194,59.567936,36.763696
49.779666,60.009253,138.877245,144.660214,103.364165,97.608529,29.154166,14.200463,136.020932,2.459599,58.997710,50.708967,143.666149,139.799621,141.484793,136.469800,97.190900,135.050847,-0.000770,-1.080522,32.000000,-235.808421,136.600476,-0.023267,24.468051,0.681967,410992.481292,0.974002,19.969006,0.982397,2.789767,11.544985,8.012933,162.516336,32.000000,167.551774,173.882339,160.425810,167.916063,32.000000,153.100765,70.563857,75.978961,88.440351,0.047059,35.622638,65.658127,66.370383,27.443038,51.165403,59.543340,36.861568
49.780075,60.008009,138.951214,144.660758,103.372198,97.608437,29.140281,14.200456,136.022154,2.459442,58.989218,50.713368,143.667642,139.804576,141.485619,136.474983,97.190740,135.053122,-0.000769,-1.080527,32.000000,-235.808218,136.604151,-0.023209,24.468929,0.681705,410972.277140,0.973841,19.971289,0.981655,2.789170,11.740025,8.899678,162.524088,32.000000,167.546887,173.879482,160.436985,167.920049,32.000000,153.102093,70.557991,75.979264,88.446481,0.047059,35.674777,65.658127,66.371134,27.443038,51.164980,59.549034,36.881670
49.782242,60.004934,138.980323,144.660951,103.331317,97.608540,29.148300,14.200400,136.025321,2.459407,58.982362,50.714911,143.669166,139.807656,141.486012,136.477442,97.191226,135.055920,-0.000770,-1.080537,32.000000,-235.808238,136.607252,-0.023097,24.470305,0.681794,410971.038275,0.973591,19.969580,0.980378,2.789839,19.620740,7.085390,162.526992,32.000000,167.543113,173.880356,160.443776,167.918542,32.000000,153.106876,70.551234,75.979187,88.452053,0.047059,35.681692,65.658127,66.370567,27.443038,51.160612,59.548257,36.862375
49.789159,60.001628,138.912120,144.660700,103.387940,97.608521,29.943947,14.200435,136.027868,2.459331,58.979902,50.718020,143.670120,139.810114,141.486987,136.480052,97.191787,135.056101,-0.000769,-1.078775,32.000000,-235.808225,136.609349,-0.023086,24.470046,0.682118,410968.812644,0.974042,19.967911,0.981645,2.791302,9.806578,21.763612,162.522400,32.000000,167.544356,173.885649,160.443993,167.916163,32.000000,153.122279,70.544044,75.979357,88.458026,0.047059,35.645892,65.658127,66.363202,27.443038,51.156006,59.558869,36.744547
49.793035,59.999938,138.867746,144.660644,103.469606,97.608445,29.919265,14.200396,136.030845,2.459129,58.980916,50.721437,143.671479,139.811185,141.487982,136.484062,97.192829,135.057855,-0.000769,-1.078068,32.000000,-235.808278,136.614003,-0.023178,24.470318,0.682181,410963.265528,0.973720,19.962591,0.982518,2.791765,10.353392,25.111472,162.518884,32.000000,167.552492,173.883572,160.441430,167.920712,32.000000,153.129241,70.537166,75.980488,88.464276,0.047059,35.640361,65.658127,66.362550,27.443038,51.152431,59.540458,37.028405
49.796443,60.000084,138.889684,144.660789,103.475245,97.608333,29.940610,14.200352,136.033929,2.458937,58.985091,50.723196,143.672444,139.814924,141.487734,136.487724,97.193211,135.061068,-0.000769,-1.076295,32.000000,-235.808311,136.616685,-0.023211,24.469995,0.681746,410953.864284,0.947694,19.952125,0.982045,2.790007,7.398254,38.249165,162.517004,32.000000,167.554599,173.876709,160.441574,167.927810,32.000000,153.127177,70.529786,75.980741,88.469808,0.047059,35.622349,65.658127,66.363896,27.443038,51.151165,59.555967,36.830387
49.800943,60.002285,138.923334,144.661140,103.468693,97.616450,29.899992,14.200390,136.036782,2.458188,58.991652,50.726502,143.673942,139.819257,141.488086,136.494812,97.193249,135.061911,-0.000768,-1.074568,32.000000,-235.808412,136.618360,-0.023173,24.468144,0.681460,410946.824072,0.948390,19.946421,0.981857,2.788899,9.278922,21.956609,162.519494,32.000000,167.551616,173.871435,160.446756,167.938142,32.000000,153.126544,70.522984,75.981676,88.475028,0.047059,35.654769,65.658127,66.351670,27.443038,51.154324,59.559744,36.809770
49.803841,60.006522,139.037061,144.662053,103.443908,97.616416,29.996727,14.200375,136.039490,2.457173,58.996628,50.728488,143.675639,139.822863,141.488304,136.497479,97.192801,135.064154,-0.000768,-1.075160,32.000000,-235.808449,136.624135,-0.023112,24.466305,0.681520,410943.644657,0.947642,19.943039,0.983037,2.789149,8.796290,18.242392,162.528403,32.000000,167.547274,173.872639,160.456420,167.939487,32.000000,153.128667,70.515809,75.982259,88.480510,0.047059,35.691450,65.658127,66.348727,27.443038,51.159444,59.569343,36.868024
49.804892,60.010375,139.135883,144.662836,103.458375,97.616356,29.966180,14.200480,136.040104,2.456370,58.997903,50.727070,143.676740,139.824779,141.487970,136.499384,97.192088,135.068720,-0.000768,-1.076937,32.000000,-235.808282,136.627502,-0.023143,24.463808,0.681731,410977.714888,0.948919,19.940582,0.983409,2.789572,29.415083,21.245869,162.532756,32.000000,167.544769,173.876560,160.462342,167.936640,32.000000,153.135507,70.507448,75.982305,88.485394,0.047059,35.776875,65.658127,66.348448,27.443038,51.165283,59.547647,36.875434
49.805730,60.012938,139.119834,144.663506,103.508216,97.616455,29.918633,14.200486,136.040113,2.455997,58.996818,50.724696,143.676784,139.828146,141.488336,136.500296,97.191043,135.069880,-0.000768,-1.076943,32.000000,-235.808216,136.627340,-0.023161,24.462690,0.682292,410981.765691,0.945809,19.941818,0.984947,2.791694,29.556664,40.568454,162.528346,32.000000,167.548039,173.881744,160.460775,167.933431,32.000000,153.146669,70.499405,75.982994,88.489220,0.047059,35.780720,65.658127,66.348895,27.443038,51.170592,59.542769,36.830020
49.799955,60.013309,139.036962,144.664075,103.502255,97.608277,29.933811,14.200398,136.039802,2.455667,58.995071,50.723995,143.676677,139.830533,141.488608,136.502656,97.190141,135.071425,-0.000768,-1.078114,32.000000,-235.808431,136.626457,-0.023187,24.462122,0.682834,410987.107538,0.946760,19.944584,0.987880,2.793619,20.418889,21.701802,162.522320,32.000000,167.557035,173.879694,160.458562,167.937809,32.000000,153.147418,70.491604,75.983790,88.491744,0.047059,35.762120,65.658127,66.347964,27.443038,51.171196,59.559134,36.914832
49.806274,60.012394,139.075778,144.664452,103.509197,97.608178,29.154843,14.200405,136.039978,2.455328,58.994599,50.721528,143.676930,139.832443,141.488920,136.501623,97.189827,135.070840,-0.000768,-1.078564,32.000000,-235.808347,136.625927,-0.023186,24.463061,0.682773,410992.325376,0.948255,19.946280,0.989488,2.793250,13.692996,14.335570,162.521512,32.000000,167.560732,173.876152,160.461089,167.946735,32.000000,153.144841,70.484190,75.985595,88.493786,0.047059,35.764847,65.658127,66.347827,27.443038,51.170570,59.546162,36.894583
49.804261,60.012056,139.194483,144.664594,103.511403,97.608173,29.820503,14.200400,136.038629,2.455188,58.996722,50.720879,143.677114,139.832226,141.490120,136.501720,97.189665,135.072460,-0.000769,-1.079058,32.000000,-235.808385,136.627184,-0.023182,24.465522,0.682425,410963.469515,0.947816,19.952628,0.991141,2.791909,9.833774,37.385958,162.523928,32.000000,167.559918,173.873298,160.467482,167.955805,32.000000,153.141467,70.476382,75.987762,88.495600,0.047059,35.799286,65.658127,66.344480,27.443038,51.169739,59.554384,36.885119
49.804894,60.012556,139.130223,144.664714,103.552368,97.620180,29.228709,14.200263,136.039039,2.454748,59.000978,50.723185,143.678167,139.831913,141.490957,136.503540,97.189429,135.072556,-0.000769,-1.079061,32.000000,-235.808494,136.629558,-0.023302,24.468214,0.682484,410958.531338,0.973001,19.945172,0.991171,2.792335,9.922538,8.137180,162.532236,32.000000,167.558725,173.877238,160.480136,167.957046,32.000000,153.143033,70.469109,75.990046,88.496694,0.047059,35.789827,65.658127,66.346891,27.443038,51.169734,59.575489,36.852103
49.804309,60.014156,139.147080,144.665023,103.585156,97.632129,29.157803,14.200172,136.037351,2.454668,59.007675,50.725456,143.679659,139.832429,141.490889,136.505142,97.188965,135.070465,-0.000768,-1.079067,32.000000,-235.808542,136.629990,-0.023366,24.470166,0.683023,410960.074140,0.951323,19.946919,0.992122,2.794831,28.999902,18.290023,162.534911,32.000000,167.561240,173.882560,160.485810,167.954842,32.000000,153.153116,70.461845,75.992721,88.497220,0.047059,35.816465,65.658127,66.345143,27.443038,51.172098,59.545769,36.891502
49.799864,60.017486,139.155957,144.665634,103.636261,97.632079,29.161030,14.200156,136.037263,2.454576,59.020316,50.721863,143.680903,139.832423,141.491362,136.507105,97.189066,135.072627,-0.000769,-1.079079,32.000000,-235.808538,136.630440,-0.023347,24.470216,0.682707,411010.854335,0.970692,19.946764,0.992404,2.793505,14.485393,7.706589,162.531154,32.000000,167.566498,173.888120,160.485380,167.952836,32.000000,153.160949,70.454626,75.995050,88.497664,0.047059,35.821538,65.658127,66.352979,27.443038,51.176128,59.552820,36.862448
49.802363,60.023246,139.127387,144.666870,103.553525,97.632150,29.218518,14.200195,136.036658,2.454603,59.035694,50.719472,143.682320,139.832190,141.491268,136.506697,97.188824,135.071160,-0.000769,-1.079090,32.000000,-235.808588,136.628643,-0.023268,24.469956,0.682830,411064.260470,0.973188,19.948968,0.991851,2.793876,17.367985,24.187348,162.524675,32.000000,167.574743,173.886392,160.483186,167.956743,32.000000,153.158894,70.446745,75.997483,88.496805,0.047059,35.821883,65.658127,66.347943,27.443038,51.182746,59.555446,36.898105
49.801248,60.031157,139.227126,144.668700,103.470873,97.628014,29.146033,14.200215,136.031714,2.454375,59.053630,50.716943,143.684210,139.829460,141.491327,136.503671,97.189571,135.068071,-0.000768,-1.079080,32.000000,-235.808500,136.624163,-0.023289,24.468245,0.682946,411071.119539,0.973184,19.956899,0.992801,2.794304,9.778658,18.381849,162.525530,32.000000,167.576207,173.883207,160.485581,167.965069,32.000000,153.152787,70.439095,75.999998,88.495189,0.047059,35.892280,65.658127,66.345980,27.443038,51.192881,59.556449,36.751517
49.797075,60.040942,139.304574,144.671093,103.367501,97.615894,29.860399,14.200185,136.029110,2.454081,59.073732,50.712652,143.686013,139.827799,141.492238,136.501749,97.189682,135.065130,-0.000767,-1.079082,32.000000,-235.808529,136.620416,-0.023343,24.466086,0.682789,411077.797065,0.971231,19.960074,0.992331,2.793590,18.648903,60.414263,162.530794,32.000000,167.574608,173.880262,160.491642,167.971695,32.000000,153.143490,70.432831,76.002605,88.492945,0.047059,35.896395,65.658127,66.352448,27.443038,51.207093,59.558200,36.845427
49.785940,60.052013,139.334583,144.674458,103.299631,97.603690,29.144625,14.200202,136.023399,2.453308,59.094213,50.706440,143.688032,139.823397,141.491582,136.497158,97.188974,135.058871,-0.000766,-1.080834,32.000000,-235.808564,136.613476,-0.023359,24.462235,0.683321,411069.707735,0.973650,19.969139,0.990080,2.795655,13.829590,12.428241,162.536855,32.000000,167.572097,173.881790,160.500968,167.971511,32.000000,153.144228,70.426212,76.004591,88.488750,0.047059,35.914289,65.658127,66.360595,27.443038,51.222590,59.551148,36.899499
49.786242,60.063590,139.425567,144.678352,103.257170,97.591313,29.160292,14.200178,136.018561,2.452404,59.113729,50.702077,143.691180,139.819192,141.489938,136.493602,97.188258,135.052837,-0.000766,-1.082570,32.000000,-235.808480,136.606805,-0.023357,24.460174,0.683757,411033.032760,0.950351,19.983242,0.988540,2.797445,19.856502,12.422959,162.537421,32.000000,167.574197,173.888436,160.503835,167.968342,32.000000,153.155901,70.419975,76.006911,88.484623,0.047059,36.005425,65.658127,66.369571,27.443038,51.239124,59.547726,36.879616
49.784983,60.075224,139.460317,144.682698,103.188684,97.579025,29.842212,14.200316,136.011020,2.452033,59.130178,50.699394,143.693945,139.815992,141.489439,136.492026,97.187263,135.046774,-0.000766,-1.083756,32.000000,-235.808276,136.598656,-0.023338,24.458205,0.684113,411004.192187,0.973837,20.005842,0.986205,2.798673,17.037417,37.730978,162.534541,32.000000,167.579380,173.892464,160.502507,167.966024,32.000000,153.164523,70.413787,76.009280,88.480381,0.047059,36.045646,65.658127,66.370200,27.443038,51.256448,59.538314,36.742346
49.783028,60.086468,139.421910,144.687418,103.188091,97.574947,29.153904,14.200285,136.003655,2.451201,59.143742,50.696849,143.697386,139.810803,141.489458,136.488426,97.187374,135.040303,-0.000766,-1.083776,32.000000,-235.808347,136.594110,-0.023342,24.455460,0.684545,410967.913296,0.973214,20.017106,0.983988,2.800484,9.495029,8.353872,162.529075,32.000000,167.587971,173.890151,160.499578,167.969731,32.000000,153.162977,70.408217,76.012509,88.476071,0.047059,36.039406,65.658127,66.371229,27.443038,51.272996,59.565507,36.766117
49.778295,60.095544,139.411843,144.692121,103.188553,97.562751,29.255468,14.200253,135.997039,2.450695,59.155401,50.696181,143.701276,139.805782,141.489939,136.481843,97.187593,135.034829,-0.000766,-1.084385,32.000000,-235.808444,136.590437,-0.023370,24.453567,0.684725,410933.079895,0.950911,20.030045,0.982035,2.801253,20.368284,21.669868,162.530086,32.000000,167.590037,173.887898,160.500940,167.978938,32.000000,153.158473,70.402420,76.016223,88.471166,0.047059,36.017719,65.658127,66.379959,27.443038,51.287530,59.560118,36.816227
49.779006,60.103945,139.342250,144.696629,103.184818,97.550518,29.156991,14.200229,135.990296,2.449904,59.163282,50.696778,143.704608,139.803377,141.491308,136.477982,97.186955,135.031429,-0.000766,-1.086148,32.000000,-235.808475,136.589078,-0.023445,24.452220,0.684633,410931.371904,0.973392,20.043314,0.978777,2.800591,13.222758,19.857581,162.535312,32.000000,167.588358,173.887132,160.507319,167.985623,32.000000,153.155346,70.396548,76.019248,88.465949,0.047059,36.024372,65.658127,66.380618,27.443038,51.300593,59.556518,36.860100
49.778319,60.110982,139.388656,144.700813,103.185377,97.550345,29.635726,14.200292,135.985712,2.449541,59.163990,50.695453,143.708409,139.801548,141.492900,136.475901,97.186673,135.026833,-0.000766,-1.087893,32.000000,-235.808381,136.585612,-0.023403,24.451946,0.684646,410893.820064,0.970016,20.057290,0.975897,2.800655,13.242488,7.665239,162.543218,32.000000,167.585569,173.891302,160.515222,167.984646,32.000000,153.162685,70.389908,76.021947,88.459543,0.047059,36.037583,65.658127,66.386948,27.443038,51.312732,59.547087,36.846234
49.785903,60.115969,139.484526,144.704546,103.177044,97.550172,29.176711,14.200191,135.984936,2.448912,59.157957,50.698009,143.712003,139.803218,141.494279,136.473641,97.186677,135.024894,-0.000766,-1.088492,32.000000,-235.808421,136.585219,-0.023365,24.452074,0.684266,410853.857209,0.973176,20.064954,0.974881,2.799217,10.929761,14.457360,162.543511,32.000000,167.589145,173.898776,160.515378,167.980004,32.000000,153.177374,70.383197,76.025209,88.452875,0.047059,36.066045,65.658127,66.378847,27.443038,51.320498,59.576453,36.802287
49.786708,60.116010,139.482551,144.707500,103.155902,97.550301,29.921469,14.200296,135.984382,2.448853,59.147025,50.702601,143.714974,139.804138,141.496649,136.472607,97.186665,135.024309,-0.000766,-1.088464,32.000000,-235.808203,136.584680,-0.023354,24.451652,0.684524,410862.461618,0.957486,20.072704,0.972928,2.800188,12.503535,22.061386,162.541188,32.000000,167.595770,173.901252,160.513320,167.977506,32.000000,153.187185,70.376823,76.029581,88.446531,0.047059,36.086113,65.658127,66.377236,27.443038,51.323556,59.561455,36.850049
49.793070,60.113579,139.494541,144.709896,103.137461,97.550560,29.137636,14.200225,135.983453,2.448611,59.133296,50.704652,143.717452,139.805598,141.499436,136.472319,97.187103,135.023126,-0.000766,-1.088436,32.000000,-235.808263,136.584966,-0.023417,24.451391,0.684874,410863.170775,0.972398,20.069838,0.971981,2.801687,7.910226,10.934445,162.538219,32.000000,167.603085,173.898957,160.509981,167.981530,32.000000,153.189144,70.371082,76.034467,88.440008,0.047059,36.127760,65.658127,66.374536,27.443038,51.322478,59.560393,36.770299
49.796300,60.109446,139.469059,144.711637,103.196510,97.550576,29.156408,14.200132,135.985527,2.448473,59.119485,50.707598,143.719561,139.809691,141.502947,136.474658,97.187611,135.023152,-0.000766,-1.088420,32.000000,-235.808424,136.586757,-0.023436,24.451598,0.684861,410863.246900,0.948179,20.069046,0.971709,2.801602,23.539794,15.045739,162.538750,32.000000,167.603699,173.897896,160.513810,167.989281,32.000000,153.186152,70.365772,76.038927,88.433308,0.047059,36.086261,65.658127,66.367837,27.443038,51.317837,59.560137,36.908963
49.800005,60.104384,139.425981,144.712624,103.266906,97.550587,29.912444,14.200051,135.987025,2.448218,59.107413,50.710338,143.720546,139.813091,141.506231,136.478970,97.188165,135.025061,-0.000766,-1.089574,32.000000,-235.808437,136.587927,-0.023382,24.452497,0.684829,410856.488017,0.973546,20.060026,0.970696,2.801485,30.140932,29.131540,162.543253,32.000000,167.601649,173.899581,160.521023,167.992059,32.000000,153.187178,70.360619,76.042551,88.426678,0.047059,36.125822,65.658127,66.366764,27.443038,51.311175,59.565448,36.848949
49.807827,60.099842,139.438695,144.713085,103.335521,97.550524,29.146548,14.200048,135.993037,2.447610,59.100758,50.715048,143.722353,139.816597,141.508545,136.483267,97.188463,135.031483,-0.000766,-1.089560,32.000000,-235.808466,136.592429,-0.023383,24.451803,0.684642,410848.558467,0.972839,20.052549,0.970201,2.800792,10.005053,26.462121,162.551015,32.000000,167.600320,173.904244,160.528056,167.990357,32.000000,153.194092,70.355635,76.046718,88.420399,0.047059,36.130378,65.658127,66.359916,27.443038,51.304982,59.559075,36.753498
49.812596,60.097163,139.395790,144.713656,103.372337,97.556068,30.006282,14.199979,135.997950,2.447261,59.100761,50.719110,143.724213,139.820181,141.510909,136.487335,97.189052,135.036687,-0.000765,-1.089566,32.000000,-235.808492,136.596693,-0.023424,24.450983,0.684338,410838.434370,0.948160,20.043653,0.970574,2.799718,28.224280,8.123810,162.549065,32.000000,167.604093,173.914440,160.528069,167.986084,32.000000,153.203371,70.351257,76.051750,88.413708,0.047059,36.101887,65.658127,66.350616,27.443038,51.300349,59.551532,36.752617
49.819063,60.096715,139.405111,144.714312,103.401537,97.555756,29.162326,14.199917,136.002649,2.446762,59.104965,50.720236,143.725023,139.827506,141.513323,136.490724,97.189450,135.041505,-0.000766,-1.089538,32.000000,-235.808554,136.599919,-0.023424,24.451988,0.684290,410827.410104,0.972895,20.031013,0.973399,2.799534,10.897955,22.114358,162.545056,32.000000,167.612691,173.918873,160.524166,167.985208,32.000000,153.209149,70.346790,76.056363,88.405995,0.047059,36.134431,65.658127,66.343275,27.443038,51.298375,59.535580,37.036549
49.821105,60.098867,139.384599,144.715023,103.412067,97.555680,29.889060,14.199979,136.006579,2.446304,59.109713,50.718298,143.725955,139.832419,141.515669,136.495490,97.190532,135.044369,-0.000767,-1.089513,32.000000,-235.808485,136.603154,-0.023415,24.454559,0.684071,410842.917854,0.944968,20.023398,0.975341,2.798404,9.938488,26.912235,162.543401,32.000000,167.620132,173.916951,160.520809,167.990025,32.000000,153.208858,70.342803,76.061693,88.398144,0.047059,36.100074,65.658127,66.338243,27.443038,51.301993,59.555328,36.861494
49.818773,60.102502,139.412722,144.716279,103.395570,97.555753,29.153615,14.200074,136.011657,2.445885,59.112235,50.717097,143.728428,139.836384,141.518778,136.498826,97.191697,135.049764,-0.000767,-1.089502,32.000000,-235.808378,136.604648,-0.023393,24.457520,0.683987,410836.189624,0.972172,20.016258,0.977287,2.798228,10.771260,9.406210,162.549158,32.000000,167.619619,173.916189,160.524467,168.000134,32.000000,153.204039,70.339932,76.067398,88.390744,0.047059,36.161682,65.658127,66.338648,27.443038,51.307043,59.555250,36.961201
49.818126,60.105412,139.432599,144.717802,103.406806,97.555711,29.970344,14.200005,136.014793,2.445767,59.109787,50.716212,143.729889,139.837899,141.520626,136.501595,97.191358,135.054940,-0.000769,-1.090658,32.000000,-235.808384,136.609242,-0.023407,24.460588,0.683783,410835.884395,0.948496,20.016296,0.977596,2.797702,28.333302,10.531002,162.557500,32.000000,167.618008,173.918663,160.533569,168.003715,32.000000,153.203060,70.337373,76.072841,88.383123,0.047059,36.129071,65.658127,66.337554,27.443038,51.312302,59.569333,36.756432
49.815847,60.106802,139.429981,144.719403,103.373059,97.555798,29.166456,14.199988,136.016888,2.445388,59.103145,50.718233,143.731371,139.843818,141.522307,136.504024,97.191311,135.061006,-0.000768,-1.092404,32.000000,-235.808460,136.614009,-0.023427,24.464273,0.683878,410840.189278,0.972484,20.022345,0.979055,2.798397,14.606255,11.392038,162.565755,32.000000,167.616289,173.924085,160.541635,168.000407,32.000000,153.206241,70.334426,76.078750,88.374709,0.047059,36.110310,65.658127,66.340797,27.443038,51.316536,59.547805,36.871399
49.819301,60.105879,139.484391,144.720892,103.344158,97.555853,29.333564,14.199997,136.019259,2.444778,59.095612,50.722535,143.732846,139.846027,141.524120,136.510954,97.190747,135.065242,-0.000767,-1.094160,32.000000,-235.808347,136.617121,-0.023473,24.466960,0.683909,410844.802756,0.946003,20.025923,0.981910,2.798833,7.088164,7.454984,162.564068,32.000000,167.619662,173.935459,160.541496,167.996416,32.000000,153.216621,70.331392,76.084253,88.365796,0.047059,36.205017,65.658127,66.334727,27.443038,51.315797,59.554522,36.849169
49.817032,60.102590,139.529958,144.722106,103.362166,97.556110,29.198766,14.200021,136.021678,2.445257,59.088027,50.725720,143.732910,139.849195,141.525933,136.513503,97.190499,135.069462,-0.000764,-1.095909,32.000000,-235.808217,136.622554,-0.023489,24.468413,0.683831,410848.388395,0.972130,20.029673,0.984906,2.798908,22.695584,12.610413,162.560140,32.000000,167.627379,173.939703,160.538399,167.996623,32.000000,153.219217,70.327983,76.089794,88.356034,0.047059,36.246624,65.658127,66.337286,27.443038,51.312789,59.549181,36.889814
49.818541,60.099317,139.541588,144.722918,103.342238,97.556126,29.144602,14.200052,136.026166,2.445873,59.081318,50.729114,143.732468,139.854481,141.527353,136.518080,97.190415,135.076369,-0.000764,-1.096482,32.000000,-235.808186,136.626748,-0.023525,24.470138,0.683961,410846.633862,0.966516,20.025175,0.987529,2.799806,7.689777,9.086178,162.557817,32.000000,167.632634,173.938222,160.537358,167.999106,32.000000,153.213053,70.324761,76.095744,88.345945,0.047059,36.242779,65.658127,66.331162,27.443038,51.308644,59.544697,36.868538
49.821672,60.096627,139.459493,144.723643,103.331039,97.556268,29.192950,14.200094,136.030795,2.445912,59.077906,50.734235,143.732927,139.860708,141.529055,136.524052,97.190430,135.081536,-0.000763,-1.096445,32.000000,-235.808084,136.632501,-0.023499,24.472425,0.684170,410845.013187,0.971021,20.024233,0.989829,2.800848,29.413399,14.141298,162.561982,32.000000,167.632426,173.936764,160.541928,168.008672,32.000000,153.206614,70.322185,76.102426,88.335596,0.047059,36.205955,65.658127,66.326431,27.443038,51.304505,59.544018,36.885486
49.823186,60.095085,139.490716,144.724597,103.332938,97.556173,29.287612,14.200105,136.038271,2.445291,59.077358,50.739465,143.733948,139.866191,141.530459,136.532511,97.190474,135.086924,-0.000762,-1.096405,32.000000,-235.807999,136.640395,-0.023636,24.472736,0.684147,410840.671446,0.972785,20.019400,0.993271,2.800997,12.346803,10.323012,162.569277,32.000000,167.630457,173.939867,160.550445,168.010811,32.000000,153.204478,70.319750,76.108848,88.325282,0.047059,36.233163,65.658127,66.323885,27.443038,51.302823,59.540979,36.821436
49.825101,60.095671,139.496605,144.725643,103.438781,97.560241,29.290469,14.200246,136.045121,2.445094,59.077101,50.741454,143.735709,139.872218,141.531048,136.541546,97.191452,135.096668,-0.000762,-1.096419,32.000000,-235.807879,136.650360,-0.023628,24.472498,0.683637,410835.859085,0.971101,20.013470,0.995768,2.799173,3.208490,7.840224,162.576669,32.000000,167.629156,173.946160,160.557371,168.008569,32.000000,153.206643,70.316683,76.115298,88.315674,0.047059,36.265520,65.658127,66.321846,27.443038,51.303169,59.565989,36.766043
49.825703,60.096025,139.554166,144.726371,103.480622,97.564340,29.244862,14.200205,136.050625,2.444837,59.075619,50.743259,143.736973,139.877647,141.532153,136.550841,97.192380,135.105392,-0.000762,-1.096413,32.000000,-235.807804,136.656301,-0.023622,24.472771,0.683750,410832.544569,0.967925,20.010360,0.998343,2.799715,13.569152,6.583022,162.576725,32.000000,167.633079,173.955728,160.556726,168.003972,32.000000,153.216581,70.313089,76.122438,88.306754,0.047059,36.272554,65.658127,66.315211,27.443038,51.304368,59.564376,36.808010
49.829110,60.095726,139.489976,144.726923,103.464785,97.564270,29.844187,14.200155,136.057827,2.444645,59.071414,50.746607,143.737355,139.887264,141.533599,136.559935,97.192500,135.112887,-0.000762,-1.096429,32.000000,-235.807903,136.665757,-0.023614,24.472422,0.683784,410847.090624,0.967832,20.008966,1.002101,2.799725,11.900234,13.368224,162.573805,32.000000,167.640399,173.957283,160.552112,168.004897,32.000000,153.217118,70.308999,76.129306,88.297562,0.047059,36.254593,65.658127,66.307947,27.443038,51.305238,59.566432,37.000452
49.833830,60.094349,139.508323,144.727442,103.409051,97.564141,29.351875,14.200236,136.064771,2.445106,59.066376,50.748151,143.737690,139.897091,141.534487,136.569325,97.192778,135.117236,-0.000761,-1.096441,32.000000,-235.807828,136.674949,-0.023624,24.469956,0.684080,410863.021357,0.969370,20.008695,1.005413,2.800847,9.648899,9.638142,162.571700,32.000000,167.644336,173.956070,160.548961,168.009172,32.000000,153.211924,70.305260,76.136472,88.288765,0.047059,36.288662,65.658127,66.306250,27.443038,51.303788,59.559862,36.880790
49.830779,60.092626,139.528816,144.727936,103.399347,97.564230,29.169920,14.200365,136.072031,2.444857,59.062021,50.749980,143.737988,139.906183,141.536465,136.575450,97.193275,135.124540,-0.000761,-1.096452,32.000000,-235.807701,136.682935,-0.023661,24.469364,0.683723,410860.158080,0.949830,20.004870,1.008936,2.799367,10.169991,12.125001,162.576810,32.000000,167.641701,173.954706,160.551961,168.016644,32.000000,153.206453,70.302070,76.143923,88.281123,0.047059,36.325243,65.658127,66.305454,27.443038,51.301999,59.555181,37.077488
