OSU 80 Ton Compressor Load Stand
49.804710,59.976681,139.485028,144.816715,103.647830,97.643575,29.145629,14.199503,136.430942,2.476627,58.964411,50.721827,143.807324,140.244724,141.637519,136.909324,97.321150,135.507904,-0.000777,-1.154987,32.000000,-235.809319,137.021202,-0.023247,24.516908,0.683681,410833.151896,0.947860,19.904229,1.081011,2.802407,16.463099,14.589432,162.689116,32.000000,167.787953,174.051086,160.649263,168.107016,32.000000,153.225244,70.664870,76.454043,88.212930,0.047059,37.183640,65.658127,65.811491,27.443038,51.134279,59.562055,36.902947
49.803190,59.977793,139.405745,144.819476,103.646660,97.627264,29.181478,14.199516,136.427460,2.476810,58.966589,50.719496,143.808927,140.240474,141.639164,136.908252,97.323881,135.504832,-0.000776,-1.155259,32.000000,-235.809283,137.017051,-0.023300,24.519182,0.683433,410833.026825,0.973235,19.914089,1.076146,2.801533,13.487644,6.642196,162.685852,32.000000,167.795160,174.054056,160.644427,168.104299,32.000000,153.234037,70.666459,76.457165,88.213290,0.047059,37.120789,65.658127,65.808571,27.443038,51.135464,59.555918,36.965456
49.799068,59.979302,139.411305,144.822288,103.621335,97.602827,29.154895,14.199627,136.423757,2.477021,58.964954,50.715590,143.810167,140.237155,141.640891,136.905016,97.327142,135.499684,-0.000776,-1.156674,32.000000,-235.809139,137.014239,-0.023300,24.522421,0.683158,410826.514289,0.973603,19.911079,1.072072,2.800639,15.300455,21.491159,162.682342,32.000000,167.802147,174.047944,160.640706,168.106600,32.000000,153.236057,70.667663,76.461013,88.213068,0.047059,37.144217,65.658127,65.814644,27.443038,51.137507,59.556400,36.736330
49.793269,59.979887,139.454836,144.825000,103.544532,97.586584,29.158968,14.199760,136.417820,2.476993,58.959603,50.711787,143.812000,140.232544,141.642990,136.903098,97.329922,135.495417,-0.000776,-1.156665,32.000000,-235.809141,137.014709,-0.023323,24.524946,0.682624,410755.382794,0.972280,19.913765,1.067850,2.799133,7.775222,10.055238,162.681781,32.000000,167.803416,174.044253,160.637441,168.112284,32.000000,153.232245,70.668502,76.464103,88.212871,0.047059,37.192978,65.658127,65.822061,27.443038,51.138674,59.543930,37.034861
49.794895,59.978879,139.507416,144.827215,103.534200,97.586671,29.156189,14.199743,136.415008,2.476636,58.955341,50.707454,143.814274,140.227444,141.646136,136.901018,97.332056,135.490766,-0.000777,-1.156671,32.000000,-235.809230,137.013330,-0.023282,24.526930,0.682464,410650.840466,0.973016,19.919539,1.062092,2.799476,11.378721,15.722109,162.692415,32.000000,167.798874,174.041677,160.646051,168.118719,32.000000,153.229635,70.670479,76.467845,88.212818,0.047059,37.191850,65.658127,65.821785,27.443038,51.138260,59.556843,37.015786
49.787604,59.976999,139.446096,144.829056,103.489589,97.586818,29.139599,14.199904,136.410251,2.477223,58.950698,50.704257,143.816011,140.224100,141.648618,136.901096,97.334222,135.485517,-0.000776,-1.156653,32.000000,-235.809097,137.007293,-0.023299,24.529046,0.682579,410582.080335,0.972844,19.926129,1.057242,2.800676,18.506095,20.705850,162.699192,32.000000,167.795016,174.045754,160.654397,168.113831,32.000000,153.236614,70.671595,76.471297,88.212326,0.047059,37.147502,65.658127,65.829069,27.443038,51.135553,59.554473,37.003093
49.789724,59.974971,139.394784,144.830646,103.491884,97.578776,29.160803,14.199952,136.406072,2.477444,58.946847,50.702888,143.818478,140.219794,141.651167,136.897616,97.335725,135.481690,-0.000776,-1.156643,32.000000,-235.809079,137.006736,-0.023301,24.530240,0.682741,410575.934786,0.972900,19.923436,1.052853,2.801641,10.196240,17.270164,162.699266,32.000000,167.795608,174.052931,160.654609,168.107744,32.000000,153.246661,70.672147,76.475576,88.212261,0.047059,37.201389,65.658127,65.829472,27.443038,51.132517,59.557915,36.978002
49.791192,59.973224,139.492544,144.832295,103.528627,97.578734,29.138725,14.200014,136.402983,2.477122,58.947167,50.701304,143.820020,140.219890,141.653143,136.896396,97.337817,135.478689,-0.000777,-1.156663,32.000000,-235.809000,137.003979,-0.023292,24.531269,0.682499,410574.673775,0.973607,19.929106,1.048141,2.800820,10.298185,8.875026,162.695654,32.000000,167.804154,174.057845,160.648014,168.102630,32.000000,153.253036,70.670764,76.479585,88.211950,0.047059,37.233447,65.658127,65.829068,27.443038,51.129738,59.553991,36.869125
49.787037,59.973174,139.545763,144.833949,103.589478,97.586697,29.935000,14.199998,136.401299,2.477166,58.950036,50.698567,143.820705,140.217582,141.654674,136.892919,97.339755,135.477093,-0.000777,-1.156676,32.000000,-235.808984,137.001407,-0.023281,24.531344,0.682126,410534.120585,0.972768,19.924884,1.044781,2.799670,16.224734,23.487135,162.692390,32.000000,167.811599,174.053375,160.641868,168.104772,32.000000,153.252342,70.668223,76.482744,88.211711,0.047059,37.258284,65.658127,65.829623,27.443038,51.128302,59.562458,36.947334
49.786112,59.974697,139.606476,144.835701,103.570605,97.587303,29.881517,14.200091,136.394255,2.477501,58.954443,50.695085,143.822610,140.214538,141.657389,136.892438,97.342354,135.472735,-0.000778,-1.156709,32.000000,-235.808897,136.998031,-0.023262,24.530297,0.682542,410526.602345,0.973469,19.921617,1.041234,2.801551,8.507170,19.472840,162.688298,32.000000,167.813024,174.049458,160.641924,168.110471,32.000000,153.248008,70.664803,76.486929,88.213931,0.047059,37.313762,65.658127,65.830074,27.443038,51.129302,59.556085,36.799352
49.785093,59.977664,139.605535,144.837642,103.543149,97.592042,29.137783,14.200246,136.389659,2.477492,58.961175,50.691990,143.825827,140.209625,141.660718,136.888555,97.343983,135.466421,-0.000779,-1.156723,32.000000,-235.808789,136.995083,-0.023247,24.529386,0.682919,410559.220007,0.947739,19.925867,1.038523,2.802853,7.640494,7.286674,162.695201,32.000000,167.811041,174.047981,160.648045,168.114756,32.000000,153.247008,70.660343,76.490623,88.216715,0.047059,37.336094,65.658127,65.838684,27.443038,51.133421,59.568969,36.786073
49.778308,59.981003,139.623639,144.840086,103.534242,97.592048,29.161954,14.200278,136.383133,2.477495,58.967940,50.688917,143.828172,140.203709,141.662920,136.885503,97.345887,135.465811,-0.000781,-1.156740,32.000000,-235.808788,136.993367,-0.023300,24.528325,0.683256,410559.399489,0.949464,19.928347,1.033809,2.804125,8.879330,7.686538,162.706187,32.000000,167.809587,174.054426,160.656139,168.109745,32.000000,153.257119,70.654572,76.494903,88.219366,0.047059,37.333112,65.658127,65.846545,27.443038,51.137912,59.546025,37.032660
49.774813,59.984737,139.662319,144.842619,103.574266,97.595489,29.916755,14.200393,136.380323,2.477140,58.975832,50.684808,143.830191,140.198908,141.664308,136.881739,97.347446,135.463718,-0.000780,-1.156740,32.000000,-235.808678,136.990133,-0.023330,24.526195,0.683338,410580.950980,0.973776,19.932370,1.029118,2.804163,7.278934,11.497158,162.704329,32.000000,167.812692,174.061781,160.654697,168.104925,32.000000,153.263417,70.647527,76.499701,88.222213,0.047059,37.387340,65.658127,65.849158,27.443038,51.142883,59.550047,36.916006
49.779159,59.988925,139.695432,144.845119,103.615066,97.595546,29.201468,14.200363,136.376266,2.476599,58.987122,50.681043,143.831961,140.192440,141.665806,136.875720,97.350203,135.458588,-0.000781,-1.156741,32.000000,-235.808849,136.982639,-0.023308,24.523395,0.683557,410586.066897,0.973123,19.942736,1.026917,2.804909,6.961564,12.678865,162.697956,32.000000,167.821822,174.067493,160.649169,168.101106,32.000000,153.274821,70.640522,76.503595,88.225738,0.047059,37.459494,65.658127,65.847770,27.443038,51.148441,59.555269,36.968757
49.783269,59.993624,139.714629,144.847462,103.631375,97.587494,29.275029,14.200372,136.369218,2.476719,59.001014,50.678009,143.834043,140.184760,141.667204,136.870423,97.352318,135.451391,-0.000781,-1.156751,32.000000,-235.808932,136.973130,-0.023284,24.520040,0.683889,410604.717529,0.948687,19.950088,1.024343,2.805883,29.063690,12.230125,162.695507,32.000000,167.831389,174.062803,160.647513,168.107087,32.000000,153.274921,70.633002,76.507769,88.229740,0.047059,37.419767,65.658127,65.848696,27.443038,51.155123,59.564770,36.903534
49.781105,60.000375,139.771645,144.849546,103.649202,97.575409,29.840746,14.200490,136.362217,2.476677,59.018218,50.677614,143.836488,140.177081,141.668283,136.865491,97.353942,135.443873,-0.000782,-1.157399,32.000000,-235.808672,136.965823,-0.023343,24.516443,0.684065,410601.876201,0.971843,19.949776,1.019098,2.806304,30.009704,20.911729,162.696444,32.000000,167.833010,174.060558,160.649073,168.114952,32.000000,153.267842,70.624283,76.511707,88.233919,0.047059,37.447117,65.658127,65.850855,27.443038,51.163796,59.576660,36.889888
49.777930,60.009040,139.772887,144.851853,103.704493,97.563260,29.909517,14.200409,136.352414,2.476608,59.038874,50.674671,143.839038,140.167033,141.671856,136.857836,97.356337,135.436250,-0.000783,-1.157961,32.000000,-235.808655,136.957034,-0.023364,24.511926,0.684143,410567.107153,0.969245,19.950219,1.013491,2.806458,11.031533,17.621732,162.702677,32.000000,167.832002,174.058646,160.656499,168.120708,32.000000,153.268194,70.615562,76.515915,88.238944,0.047059,37.528193,65.658127,65.852913,27.443038,51.174858,59.559115,36.866557
49.770868,60.019295,139.830289,144.854481,103.668115,97.551119,29.875837,14.200419,136.343757,2.476420,59.060001,50.670451,143.842585,140.157560,141.672879,136.847768,97.358518,135.426205,-0.000785,-1.159738,32.000000,-235.808562,136.945522,-0.023352,24.509045,0.684476,410523.392706,0.950815,19.959212,1.008221,2.807725,21.368677,35.845972,162.712815,32.000000,167.831593,174.066130,160.668232,168.117507,32.000000,153.283463,70.605409,76.520213,88.243682,0.047059,37.595501,65.658127,65.864267,27.443038,51.188713,59.549339,37.061200
49.771740,60.030819,139.807991,144.857527,103.591514,97.539062,29.147899,14.200293,136.334552,2.476018,59.076344,50.663627,143.847065,140.146960,141.673832,136.839350,97.360672,135.415217,-0.000785,-1.160343,32.000000,-235.808679,136.935597,-0.023333,24.505508,0.684592,410480.387373,0.948599,19.971163,1.002126,2.807929,16.457122,9.381872,162.712330,32.000000,167.835592,174.073895,160.669861,168.116821,32.000000,153.294881,70.595596,76.524997,88.250217,0.047059,37.542732,65.658127,65.866882,27.443038,51.205356,59.564248,36.755772
49.768420,60.041140,139.727269,144.861042,103.567014,97.535136,29.172705,14.200325,136.326755,2.476029,59.085527,50.663390,143.850068,140.140081,141.676007,136.832578,97.362151,135.405846,-0.000785,-1.160913,32.000000,-235.808689,136.926609,-0.023328,24.502698,0.684986,410442.615472,0.949724,19.988731,0.995071,2.809481,26.519053,19.389714,162.706878,32.000000,167.844561,174.078579,160.667510,168.117593,32.000000,153.302957,70.584380,76.530124,88.257029,0.047059,37.519564,65.658127,65.871465,27.443038,51.220910,59.550047,36.863695
49.773196,60.048554,139.691470,144.864479,103.587627,97.522953,29.153422,14.200319,136.319745,2.476396,59.086808,50.664643,143.853376,140.133851,141.678546,136.825043,97.364124,135.398272,-0.000785,-1.162648,32.000000,-235.808693,136.919398,-0.023333,24.500294,0.684909,410401.701295,0.973333,19.999352,0.987587,2.808983,7.071118,11.248352,162.704288,32.000000,167.853016,174.075288,160.667959,168.125571,32.000000,153.302779,70.571516,76.534890,88.263961,0.047059,37.523779,65.658127,65.872818,27.443038,51.233859,59.560432,36.982037
49.773219,60.053184,139.716539,144.867720,103.603487,97.506872,29.153970,14.200306,136.314600,2.476559,59.085091,50.665862,143.857139,140.124943,141.680625,136.820656,97.365634,135.394470,-0.000786,-1.162630,32.000000,-235.808745,136.912763,-0.023345,24.498541,0.684646,410397.560056,0.972564,20.013113,0.981560,2.807549,24.864041,6.855607,162.708606,32.000000,167.851809,174.073854,160.673304,168.135234,32.000000,153.298343,70.558956,76.540005,88.271860,0.047059,37.541069,65.658127,65.872025,27.443038,51.242678,59.547037,36.841539
49.777531,60.055154,139.733190,144.870649,103.685782,97.498771,29.879842,14.200283,136.309700,2.476046,59.080356,50.665046,143.859784,140.119613,141.682729,136.816073,97.365675,135.390368,-0.000787,-1.162648,32.000000,-235.808794,136.906613,-0.023341,24.498436,0.684396,410349.108624,0.973003,20.015580,0.975913,2.806560,6.367227,9.586297,162.713923,32.000000,167.848402,174.071716,160.680493,168.139116,32.000000,153.296892,70.545149,76.544316,88.279017,0.047059,37.557154,65.658127,65.871995,27.443038,51.245797,59.539042,37.047407
49.771720,60.055038,139.754666,144.872942,103.732431,97.486530,29.146963,14.200285,136.303094,2.475524,59.074592,50.665376,143.863422,140.117833,141.684551,136.813216,97.365576,135.385125,-0.000786,-1.162641,32.000000,-235.808750,136.903399,-0.023320,24.499198,0.684461,410284.490655,0.972835,20.020187,0.972558,2.807063,12.711298,6.001900,162.721486,32.000000,167.847308,174.077323,160.688754,168.134304,32.000000,153.305069,70.530050,76.548105,88.286959,0.047059,37.586781,65.658127,65.878512,27.443038,51.246931,59.557512,36.843960
49.772054,60.054143,139.842402,144.874940,103.776851,97.482536,29.160080,14.200303,136.300734,2.475413,59.068987,50.667905,143.866502,140.115007,141.686804,136.811063,97.366008,135.380231,-0.000786,-1.162627,32.000000,-235.808748,136.900554,-0.023450,24.501760,0.684420,410250.118813,0.949038,20.017691,0.970526,2.807154,18.971591,7.000484,162.721713,32.000000,167.850360,174.084050,160.686905,168.132409,32.000000,153.315684,70.515355,76.552077,88.295454,0.047059,37.629722,65.658127,65.879992,27.443038,51.246507,59.554246,36.810798
49.764410,60.052772,139.752353,144.876725,103.810858,97.482585,29.888836,14.200231,136.299883,2.475517,59.062894,50.666692,143.869298,140.109264,141.689722,136.806709,97.366922,135.376105,-0.000785,-1.162613,32.000000,-235.808814,136.897231,-0.023431,24.505564,0.684506,410202.199285,0.972903,20.023593,0.968080,2.807913,12.642632,11.842649,162.716428,32.000000,167.859437,174.085609,160.680498,168.135843,32.000000,153.318120,70.500899,76.556447,88.305402,0.047059,37.589647,65.658127,65.886477,27.443038,51.244959,59.541442,37.041831
49.761519,60.051230,139.683995,144.878382,103.880939,97.482677,29.210580,14.200209,136.297263,2.475093,59.057716,50.667084,143.872046,140.107517,141.692884,136.803443,97.368484,135.373983,-0.000785,-1.163164,32.000000,-235.808898,136.894514,-0.023425,24.508093,0.684823,410183.348445,0.972416,20.022352,0.965274,2.809657,13.685584,22.364354,162.713867,32.000000,167.869558,174.081114,160.677794,168.145697,32.000000,153.314740,70.486698,76.560658,88.315559,0.047059,37.620006,65.658127,65.897671,27.443038,51.243037,59.570366,36.916153
49.759226,60.050026,139.729555,144.879956,103.957572,97.482667,29.323624,14.200353,136.296464,2.474303,59.054739,50.667163,143.874472,140.103772,141.695481,136.799482,97.368701,135.366902,-0.000785,-1.163173,32.000000,-235.808732,136.893464,-0.023406,24.510403,0.684396,410184.643600,0.948864,20.028897,0.962357,2.808279,9.709178,6.435479,162.720708,32.000000,167.866590,174.077833,160.683716,168.155723,32.000000,153.309385,70.471849,76.563831,88.326618,0.047059,37.662388,65.658127,65.900345,27.443038,51.241429,59.553106,36.902360
49.757192,60.049477,139.730773,144.881451,103.943325,97.474505,29.250499,14.200358,136.295447,2.474267,59.053317,50.667196,143.877164,140.103173,141.698218,136.796834,97.368168,135.360700,-0.000786,-1.163185,32.000000,-235.808694,136.892339,-0.023375,24.512878,0.684036,410182.150354,0.970955,20.030351,0.959765,2.807069,16.797849,60.268609,162.729685,32.000000,167.862757,174.077634,160.691742,168.158905,32.000000,153.308724,70.457470,76.566569,88.338755,0.047059,37.622759,65.658127,65.908666,27.443038,51.240446,59.535895,36.876902
49.755761,60.049441,139.686660,144.882896,103.966649,97.466413,29.633681,14.200413,136.295678,2.474277,59.053469,50.663087,143.879451,140.100889,141.700182,136.791940,97.368917,135.354172,-0.000786,-1.163724,32.000000,-235.808628,136.890163,-0.023393,24.516040,0.684226,410181.359949,0.967257,20.031523,0.956111,2.808114,13.295398,6.156712,162.736899,32.000000,167.860947,174.086353,160.701049,168.155483,32.000000,153.319546,70.442765,76.569827,88.351973,0.047059,37.636892,65.658127,65.916365,27.443038,51.240398,59.557934,36.811678
49.755692,60.049779,139.758893,144.884319,103.941326,97.461375,29.166379,14.200335,136.294016,2.474310,59.054670,50.660598,143.880924,140.098765,141.701322,136.788431,97.369096,135.351088,-0.000785,-1.165448,32.000000,-235.808720,136.888153,-0.023382,24.518259,0.684134,410148.324837,0.969636,20.033080,0.953633,2.808253,14.683503,8.065690,162.736454,32.000000,167.865706,174.093663,160.698276,168.151103,32.000000,153.334032,70.426584,76.573003,88.364841,0.047059,37.655802,65.658127,65.916398,27.443038,51.241155,59.551552,37.005955
49.756198,60.050760,139.740280,144.885298,103.944256,97.465485,29.619717,14.200336,136.291173,2.474523,59.056693,50.656179,143.882430,140.096620,141.703679,136.786645,97.370070,135.347696,-0.000787,-1.167182,32.000000,-235.808733,136.885046,-0.023327,24.519178,0.683800,410113.756056,0.957049,20.034525,0.949716,2.807447,13.374017,6.774972,162.733492,32.000000,167.873392,174.094538,160.694534,168.152181,32.000000,153.333978,70.411741,76.576350,88.378005,0.047059,37.663611,65.658127,65.918674,27.443038,51.242528,59.559252,37.029799
49.762465,60.051801,139.755207,144.886238,103.990771,97.469710,29.486744,14.200369,136.290549,2.474260,59.054770,50.655272,143.883772,140.091387,141.704546,136.784668,97.369599,135.343525,-0.000787,-1.167772,32.000000,-235.808587,136.883214,-0.023282,24.520807,0.684053,410093.030607,0.972335,20.034935,0.948040,2.808903,12.161524,6.606582,162.729581,32.000000,167.880567,174.091248,160.692554,168.160738,32.000000,153.325836,70.395961,76.579825,88.391378,0.047059,37.712619,65.658127,65.922188,27.443038,51.244258,59.556587,36.886439
49.758469,60.052304,139.779671,144.887080,103.974444,97.469815,29.772271,14.200453,136.290282,2.473480,59.050615,50.652646,143.885043,140.093316,141.705755,136.785202,97.369672,135.342245,-0.000785,-1.169493,32.000000,-235.808485,136.879594,-0.023316,24.521013,0.683965,410109.143363,0.957485,20.035392,0.945420,2.808500,6.352820,11.170936,162.738681,32.000000,167.878071,174.090173,160.699895,168.169164,32.000000,153.321387,70.381489,76.583050,88.404508,0.047059,37.750679,65.658127,65.925130,27.443038,51.246080,59.546526,37.022316
49.757053,60.051670,139.804840,144.887767,103.943802,97.469673,29.385020,14.200472,136.289887,2.472697,59.042541,50.654195,143.885622,140.090834,141.706232,136.783274,97.368887,135.341033,-0.000785,-1.171207,32.000000,-235.808498,136.875948,-0.023322,24.520224,0.683918,410124.912536,0.961714,20.029941,0.943866,2.808446,18.588603,12.831252,162.749453,32.000000,167.874666,174.093985,160.708307,168.166693,32.000000,153.319558,70.366299,76.585951,88.417596,0.047059,37.748576,65.658127,65.929843,27.443038,51.245456,59.559469,37.075580
49.760287,60.048512,139.743648,144.887992,103.933945,97.481864,29.532481,14.200490,136.290969,2.472762,59.029835,50.656080,143.886742,140.090045,141.707436,136.782840,97.368135,135.339345,-0.000784,-1.171871,32.000000,-235.808595,136.877088,-0.023307,24.519677,0.684101,410128.552170,0.952578,20.034584,0.943172,2.809163,28.500003,17.952746,162.753543,32.000000,167.873393,174.103011,160.713082,168.161687,32.000000,153.323937,70.350793,76.588722,88.430816,0.047059,37.734525,65.658127,65.929998,27.443038,51.242414,59.552958,36.985045
49.771414,60.043267,139.651517,144.887755,104.039214,97.494170,29.510108,14.200499,136.292529,2.472834,59.014138,50.659297,143.887176,140.091702,141.708664,136.783598,97.368931,135.339659,-0.000785,-1.171854,32.000000,-235.808598,136.877548,-0.023258,24.519942,0.684255,410129.461107,0.965158,20.035416,0.943369,2.809749,9.646631,16.521440,162.750961,32.000000,167.881674,174.112246,160.710154,168.158668,32.000000,153.334266,70.335465,76.592182,88.444575,0.047059,37.728985,65.658127,65.928141,27.443038,51.236652,59.552397,37.042272
49.770530,60.036233,139.614722,144.887041,104.109295,97.494076,29.547884,14.200582,136.297049,2.472968,58.996788,50.661241,143.886576,140.094728,141.709987,136.785413,97.368719,135.343332,-0.000786,-1.171821,32.000000,-235.808337,136.878468,-0.023224,24.520432,0.684009,410176.088396,0.960383,20.028909,0.943301,2.808337,20.617403,10.321167,162.750381,32.000000,167.891292,174.113556,160.705928,168.159583,32.000000,153.333599,70.319678,76.595506,88.457885,0.047059,37.726726,65.658127,65.929540,27.443038,51.227864,59.543448,37.020115
49.775212,60.027709,139.710483,144.885836,104.205908,97.494128,29.311859,14.200583,136.299808,2.473079,58.980761,50.663039,143.886559,140.096096,141.710644,136.784771,97.369285,135.349721,-0.000785,-1.171823,32.000000,-235.808472,136.881561,-0.023217,24.521202,0.683467,410212.700957,0.960983,20.012138,0.942657,2.805858,20.662967,14.216513,162.749866,32.000000,167.897318,174.111744,160.702257,168.165793,32.000000,153.324743,70.304695,76.598414,88.471436,0.047059,37.708404,65.658127,65.923236,27.443038,51.215832,59.553056,36.764503
49.778389,60.019606,139.664686,144.883945,104.319803,97.498196,29.279891,14.200563,136.304506,2.472280,58.968214,50.667330,143.885603,140.098765,141.710855,136.788037,97.369277,135.352903,-0.000786,-1.171824,32.000000,-235.808518,136.884387,-0.023232,24.522092,0.683280,410204.684396,0.959754,20.006020,0.944652,2.805168,16.407199,6.465870,162.757445,32.000000,167.895350,174.110396,160.708028,168.172762,32.000000,153.319356,70.289553,76.601350,88.484354,0.047059,37.699536,65.658127,65.923450,27.443038,51.204156,59.562065,37.039410
49.785255,60.012899,139.648003,144.882037,104.384825,97.502144,29.193621,14.200469,136.309872,2.472563,58.959910,50.672457,143.884525,140.100354,141.711243,136.790606,97.368129,135.356554,-0.000786,-1.171822,32.000000,-235.808559,136.888724,-0.023375,24.523526,0.683625,410189.736897,0.967361,19.992648,0.947188,2.806829,21.145926,8.311684,162.769046,32.000000,167.894097,174.114235,160.716802,168.170789,32.000000,153.319510,70.275505,76.603129,88.497198,0.047059,37.768747,65.658127,65.918395,27.443038,51.193638,59.553637,37.025030
49.787996,60.007447,139.527345,144.880221,104.427563,97.502377,29.703551,14.200554,136.315353,2.472316,58.954118,50.674147,143.884743,140.103440,141.710982,136.792153,97.367056,135.361450,-0.000786,-1.171823,32.000000,-235.808457,136.893282,-0.023348,24.526193,0.683342,410194.575798,0.968369,19.981254,0.948741,2.805729,7.237360,11.958469,162.775017,32.000000,167.894620,174.121669,160.720694,168.166757,32.000000,153.325858,70.262605,76.605307,88.510450,0.047059,37.698910,65.658127,65.919505,27.443038,51.185085,59.545621,37.068831
49.788560,60.003111,139.551384,144.878605,104.480861,97.502395,29.256831,14.200447,136.321243,2.472049,58.950657,50.678150,143.883997,140.106554,141.711529,136.795617,97.366671,135.365181,-0.000787,-1.171818,32.000000,-235.808594,136.897647,-0.023359,24.530001,0.683140,410200.393890,0.971105,19.967437,0.951659,2.805007,11.659524,14.603029,162.773205,32.000000,167.905074,174.130203,160.715468,168.162518,32.000000,153.334797,70.250306,76.607484,88.523024,0.047059,37.689745,65.658127,65.911934,27.443038,51.178904,59.547854,37.064502
49.788185,60.000152,139.591584,144.877074,104.527699,97.502241,29.509706,14.200359,136.324913,2.471987,58.946385,50.678188,143.882243,140.109792,141.711059,136.799549,97.366529,135.371671,-0.000785,-1.172377,32.000000,-235.808597,136.902160,-0.023376,24.533178,0.682428,410194.821600,0.954365,19.959148,0.955110,2.802429,11.127062,7.520127,162.774145,32.000000,167.914411,174.128725,160.713155,168.164409,32.000000,153.331338,70.238710,76.609445,88.534718,0.047059,37.729533,65.658127,65.915505,27.443038,51.174017,59.555171,37.006028
49.789010,59.997610,139.606261,144.875643,104.578156,97.510384,29.428609,14.200323,136.328950,2.471892,58.944411,50.676499,143.881405,140.112884,141.710418,136.801758,97.366381,135.375357,-0.000786,-1.174123,32.000000,-235.808607,136.906056,-0.023440,24.535589,0.682428,410189.756894,0.968914,19.954227,0.957306,2.802880,19.145485,10.499618,162.774836,32.000000,167.920742,174.125702,160.710909,168.171306,32.000000,153.321560,70.228588,76.611441,88.546341,0.047059,37.760760,65.658127,65.916458,27.443038,51.170071,59.565497,36.989007
49.789359,59.995401,139.592505,144.874365,104.573894,97.514426,29.179206,14.200398,136.334068,2.472162,58.941979,50.676713,143.881073,140.118259,141.710036,136.805018,97.365518,135.377358,-0.000786,-1.174111,32.000000,-235.808518,136.912611,-0.023433,24.539200,0.682525,410186.306220,0.960610,19.951657,0.960598,2.803709,14.784173,7.429070,162.782748,32.000000,167.919340,174.124483,160.718351,168.176779,32.000000,153.314381,70.218563,76.611998,88.557288,0.047059,37.775935,65.658127,65.919789,27.443038,51.166710,59.554827,36.800379
49.788401,59.993439,139.502553,144.873294,104.555406,97.502311,29.430084,14.200388,136.336549,2.472799,58.937350,50.676985,143.880953,140.123763,141.709133,136.807132,97.364517,135.381817,-0.000787,-1.174112,32.000000,-235.808424,136.919379,-0.023401,24.542551,0.682569,410216.826698,0.963313,19.948262,0.962534,2.803957,10.454494,18.965385,162.793498,32.000000,167.919803,174.128357,160.729018,168.172285,32.000000,153.314586,70.209212,76.613261,88.567971,0.047059,37.739425,65.658127,65.916258,27.443038,51.163870,59.552594,37.066336
49.781701,59.991007,139.564244,144.872733,104.518039,97.493918,30.477774,14.200255,136.344033,2.472856,58.928625,50.675740,143.880244,140.126849,141.707329,136.812801,97.363027,135.385343,-0.000787,-1.174702,32.000000,-235.808490,136.926108,-0.023411,24.544942,0.682427,410232.909909,0.971574,19.945691,0.964368,2.803661,9.179712,8.997483,162.800460,32.000000,167.920029,174.134855,160.730946,168.164400,32.000000,153.317334,70.200088,76.614839,88.578124,0.047059,37.771939,65.658127,65.926714,27.443038,51.160569,59.548582,37.017033
49.778790,59.987217,139.538650,144.872072,104.490953,97.493808,29.944748,14.200358,136.349584,2.472763,58.918284,50.674051,143.879325,140.131844,141.706312,136.817559,97.362075,135.390965,-0.000787,-1.176354,32.000000,-235.808392,136.930678,-0.023409,24.548484,0.681823,410182.173422,0.963188,19.944721,0.967533,2.801909,9.917338,14.404106,162.795912,32.000000,167.930733,174.142322,160.724351,168.159074,32.000000,153.321081,70.191827,76.617371,88.587831,0.047059,37.765713,65.658127,65.929826,27.443038,51.156056,59.558406,36.762008
49.778066,59.981892,139.482474,144.871358,104.468473,97.493806,29.272033,14.200375,136.356753,2.472920,58.903829,50.672713,143.878918,140.136505,141.704168,136.823648,97.361077,135.396320,-0.000787,-1.175694,32.000000,-235.808424,136.937424,-0.023445,24.550428,0.682095,410150.888433,0.930129,19.949226,0.970735,2.803525,21.315058,5.961100,162.793390,32.000000,167.941349,174.140382,160.719002,168.159781,32.000000,153.316351,70.184658,76.619308,88.596130,0.047059,37.726784,65.658127,65.933185,27.443038,51.149574,59.567563,36.757019
49.781412,59.974852,139.499696,144.870638,104.457203,97.493908,29.168242,14.200363,136.363816,2.473050,58.891798,50.674489,143.877158,140.140459,141.702472,136.828803,97.360847,135.400778,-0.000786,-1.176219,32.000000,-235.808419,136.941139,-0.023451,24.551301,0.681907,410148.902161,0.946736,19.948452,0.974414,2.803175,23.433568,15.791287,162.794241,32.000000,167.944328,174.135535,160.714198,168.163775,32.000000,153.302682,70.177459,76.621250,88.603406,0.047059,37.755823,65.658127,65.934516,27.443038,51.139372,59.562498,37.022316
49.781939,59.968257,139.595498,144.869626,104.463028,97.497913,29.788516,14.200319,136.373012,2.473045,58.887944,50.677299,143.875521,140.144620,141.702736,136.834476,97.359760,135.405961,-0.000785,-1.176762,32.000000,-235.808409,136.948361,-0.023417,24.553545,0.681582,410144.724659,0.968495,19.943875,0.978011,2.802087,9.454103,37.541997,162.800486,32.000000,167.943351,174.134835,160.718451,168.167005,32.000000,153.289563,70.171443,76.623596,88.611254,0.047059,37.814248,65.658127,65.934708,27.443038,51.129558,59.561868,36.905735
49.783725,59.964619,139.625957,144.868775,104.468025,97.502023,29.157980,14.200549,136.378299,2.473119,58.892712,50.680503,143.874423,140.151633,141.702141,136.842004,97.358764,135.411992,-0.000785,-1.178445,32.000000,-235.808142,136.954309,-0.023442,24.556145,0.681578,410134.809157,0.971852,19.933370,0.980405,2.802245,15.803941,12.029095,162.808697,32.000000,167.943596,174.140114,160.724706,168.160306,32.000000,153.288761,70.165734,76.625476,88.618397,0.047059,37.848663,65.658127,65.933109,27.443038,51.122042,59.549014,37.011971
49.783267,59.964492,139.619998,144.868328,104.402977,97.505881,29.900174,14.200643,136.385842,2.473296,58.904857,50.679314,143.873415,140.156105,141.699712,136.848448,97.357558,135.414597,-0.000786,-1.178462,32.000000,-235.807959,136.958515,-0.023527,24.557285,0.681988,410145.080644,0.951627,19.926229,0.984006,2.804139,2.294003,21.589432,162.811035,32.000000,167.945944,174.148491,160.723431,168.153416,32.000000,153.293955,70.160097,76.627701,88.624383,0.047059,37.871869,65.658127,65.932279,27.443038,51.118749,59.558003,36.935229
49.778205,59.968433,139.628573,144.868529,104.384909,97.517697,29.177277,14.200696,136.389595,2.472787,58.921116,50.676881,143.872535,140.161528,141.698649,136.850245,97.356957,135.417833,-0.000787,-1.179642,32.000000,-235.807788,136.962800,-0.023475,24.558504,0.682056,410158.024602,0.972199,19.920741,0.987929,2.804651,6.815037,23.701699,162.805821,32.000000,167.956744,174.155686,160.715944,168.147955,32.000000,153.297685,70.155591,76.630171,88.630723,0.047059,37.869113,65.658127,65.940142,27.443038,51.124208,59.559606,36.749389
49.778510,59.975967,139.510579,144.869609,104.320036,97.521859,29.175311,14.200786,136.392480,2.472774,58.936485,50.674174,143.872468,140.164473,141.697669,136.853035,97.356601,135.422466,-0.000787,-1.181403,32.000000,-235.807571,136.966851,-0.023394,24.558758,0.682023,410177.179878,0.948114,19.921090,0.990399,2.804557,14.248166,20.799001,162.802104,32.000000,167.967911,174.154105,160.709496,168.150937,32.000000,153.292014,70.151809,76.633037,88.636471,0.047059,37.812683,65.658127,65.940343,27.443038,51.133130,59.557285,36.928259
49.780537,59.983705,139.481704,144.871146,104.219851,97.526237,29.992748,14.200801,136.395990,2.473073,58.950755,50.672013,143.872623,140.165686,141.696901,136.854875,97.356747,135.424909,-0.000787,-1.183176,32.000000,-235.807539,136.966828,-0.023385,24.558748,0.682204,410235.812992,0.971841,19.930272,0.992571,2.805014,24.380095,21.837009,162.806203,32.000000,167.969662,174.154620,160.709214,168.155703,32.000000,153.285844,70.148451,76.636082,88.641601,0.047059,37.819345,65.658127,65.945367,27.443038,51.143955,59.555741,37.053277
49.778879,59.991125,139.530916,144.872984,104.156427,97.521974,29.149074,14.200843,136.399519,2.473345,58.962522,50.667769,143.871906,140.167414,141.695580,136.857035,97.356277,135.427671,-0.000786,-1.184920,32.000000,-235.807397,136.969612,-0.023434,24.556199,0.681666,410263.342685,0.971961,19.937489,0.995175,2.802627,13.831599,10.031064,162.813452,32.000000,167.966001,174.154180,160.714904,168.157273,32.000000,153.277304,70.144412,76.638847,88.645414,0.047059,37.875142,65.658127,65.945614,27.443038,51.155115,59.564012,36.883358
49.778594,59.997703,139.560430,144.874968,104.130928,97.509587,29.180334,14.200897,136.398024,2.473168,58.973697,50.662885,143.872519,140.167837,141.693764,136.859847,97.355108,135.428168,-0.000785,-1.186684,32.000000,-235.807325,136.970144,-0.023459,24.551988,0.681539,410290.234563,0.945490,19.943129,0.996214,2.801932,11.730097,16.410277,162.818218,32.000000,167.965499,174.162031,160.721911,168.150754,32.000000,153.281371,70.139987,76.641553,88.648785,0.047059,37.853063,65.658127,65.948632,27.443038,51.164506,59.557334,36.732368
49.784287,60.003210,139.507837,144.876901,104.115765,97.497520,29.426267,14.200965,136.396004,2.472925,58.986703,50.663949,143.873473,140.164614,141.692106,136.861281,97.354403,135.424239,-0.000786,-1.188162,32.000000,-235.807291,136.967723,-0.023485,24.549746,0.681862,410283.439860,0.972868,19.952265,0.998024,2.803014,16.150600,9.205725,162.819230,32.000000,167.967085,174.170549,160.720870,168.142460,32.000000,153.292976,70.135068,76.645124,88.651959,0.047059,37.816326,65.658127,65.946455,27.443038,51.172908,59.556813,36.867804
49.781902,60.008964,139.464632,144.878795,104.070598,97.485253,29.953561,14.200873,136.394326,2.473248,59.000721,50.663118,143.874486,140.163748,141.691566,136.860549,97.354710,135.423984,-0.000787,-1.189636,32.000000,-235.807382,136.966048,-0.023447,24.546976,0.682051,410242.609737,0.971725,19.959139,0.999435,2.803623,30.288190,28.856623,162.816617,32.000000,167.973882,174.175954,160.716078,168.137356,32.000000,153.295398,70.130580,76.649538,88.654774,0.047059,37.868527,65.658127,65.945401,27.443038,51.181005,59.541245,36.877342
49.782277,60.015103,139.531226,144.880876,104.062326,97.477119,29.993027,14.200674,136.394750,2.473075,59.014204,50.663774,143.876072,140.161202,141.690266,136.858491,97.355202,135.425467,-0.000786,-1.191385,32.000000,-235.807613,136.964696,-0.023192,24.543854,0.681702,410195.835180,0.963378,19.958751,0.998234,2.802246,9.600563,21.568318,162.811766,32.000000,167.983728,174.173327,160.710592,168.141634,32.000000,153.289751,70.125152,76.654799,88.656303,0.047059,37.911679,65.658127,65.950036,27.443038,51.189488,59.554866,36.996784
49.783961,60.021764,139.471685,144.883370,104.076657,97.477122,29.912848,14.200647,136.395414,2.472693,59.029841,50.664039,143.878703,140.159177,141.689776,136.860376,97.355045,135.428986,-0.000785,-1.193163,32.000000,-235.807735,136.965936,-0.023210,24.539944,0.681534,410152.326784,0.946364,19.966974,0.997802,2.801513,28.893822,60.450468,162.812036,32.000000,167.985267,174.172946,160.710131,168.144819,32.000000,153.287055,70.120088,76.659419,88.657009,0.047059,37.865803,65.658127,65.949048,27.443038,51.199129,59.560550,36.830460
49.781790,60.029941,139.423279,144.886073,104.069835,97.473007,29.153138,14.200594,136.394994,2.472586,59.048129,50.660705,143.880966,140.155970,141.690039,136.859544,97.354210,135.426060,-0.000785,-1.193153,32.000000,-235.807831,136.963837,-0.023259,24.537353,0.681890,410124.923873,0.945047,19.972724,0.998030,2.802829,13.840927,7.641578,162.820798,32.000000,167.981545,174.171343,160.717016,168.147836,32.000000,153.282670,70.115598,76.663692,88.657002,0.047059,37.867441,65.658127,65.954250,27.443038,51.210259,59.559882,36.997958
49.777300,60.039130,139.420603,144.889050,103.975905,97.477043,29.163319,14.200657,136.392701,2.472126,59.068169,50.658406,143.884300,140.153467,141.690549,136.858019,97.353546,135.422394,-0.000784,-1.193171,32.000000,-235.807676,136.961006,-0.023276,24.535702,0.681699,410132.962404,0.947562,19.977643,0.999894,2.801539,1.706829,59.837311,162.828357,32.000000,167.978651,174.178482,160.722832,168.141825,32.000000,153.290256,70.111698,76.668122,88.656619,0.047059,37.833493,65.658127,65.955564,27.443038,51.222883,59.555102,36.786806
49.773995,60.049465,139.347493,144.892420,103.868415,97.464884,29.362867,14.200614,136.388710,2.471787,59.091993,50.655634,143.887291,140.150253,141.690168,136.854063,97.353588,135.423347,-0.000784,-1.193753,32.000000,-235.807771,136.957303,-0.023274,24.533288,0.681551,410128.760224,0.972281,19.988069,0.999309,2.800688,14.332372,20.773676,162.825481,32.000000,167.979472,174.185820,160.719978,168.136592,32.000000,153.303410,70.108360,76.672129,88.656053,0.047059,37.802135,65.658127,65.960545,27.443038,51.237009,59.551689,36.816814
49.766797,60.061081,139.296099,144.896303,103.746935,97.452714,29.150791,14.200629,136.380840,2.471856,59.118331,50.651896,143.889672,140.141110,141.690788,136.849063,97.353475,135.419036,-0.000785,-1.194337,32.000000,-235.807819,136.952601,-0.023243,24.530587,0.681706,410161.628295,0.972102,20.001907,0.998195,2.800887,8.022051,11.801674,162.821225,32.000000,167.985013,174.189015,160.715778,168.133834,32.000000,153.314795,70.103961,76.675854,88.655321,0.047059,37.805172,65.658127,65.972464,27.443038,51.253948,59.548729,36.868684
49.761813,60.075416,139.284787,144.901099,103.721922,97.440573,29.156087,14.200620,136.371885,2.471663,59.145165,50.643150,143.892929,140.134405,141.691800,136.843156,97.353424,135.412027,-0.000784,-1.194349,32.000000,-235.807777,136.948149,-0.023197,24.529601,0.681399,410124.937609,0.965472,20.015664,0.998615,2.799604,17.407636,13.693470,162.815764,32.000000,167.991753,174.183594,160.710925,168.140725,32.000000,153.313111,70.100560,76.679288,88.653824,0.047059,37.809557,65.658127,65.982213,27.443038,51.273555,59.561996,36.721289
49.758074,60.090785,139.323834,144.906234,103.666295,97.428522,29.158131,14.200614,136.362749,2.471433,59.175212,50.639176,143.897823,140.124460,141.693422,136.835746,97.353165,135.406733,-0.000784,-1.194351,32.000000,-235.807699,136.941309,-0.023223,24.528136,0.681283,410093.710250,0.972559,20.034733,0.996637,2.798977,15.749718,8.051284,162.816194,32.000000,167.990578,174.180600,160.713302,168.148300,32.000000,153.310336,70.097199,76.683075,88.652215,0.047059,37.790944,65.658127,65.988390,27.443038,51.295281,59.541953,36.843226
49.751728,60.107264,139.285662,144.911789,103.578822,97.416221,29.148216,14.200666,136.354719,2.470963,59.207217,50.634609,143.902446,140.111924,141.694393,136.826149,97.352245,135.400284,-0.000783,-1.194950,32.000000,-235.807684,136.931683,-0.023205,24.525580,0.681273,410063.912868,0.972405,20.054231,0.993287,2.799030,12.375439,9.709374,162.822949,32.000000,167.986111,174.178980,160.720722,168.150460,32.000000,153.311917,70.094076,76.686707,88.651091,0.047059,37.777211,65.658127,65.997331,27.443038,51.318574,59.551335,36.761201
49.744871,60.124930,139.263176,144.917839,103.435027,97.404077,29.160622,14.200554,136.345663,2.470684,59.237501,50.631715,143.908215,140.102384,141.695278,136.816344,97.351487,135.392011,-0.000783,-1.196704,32.000000,-235.807887,136.922881,-0.023198,24.522413,0.681498,410034.992755,0.972337,20.073474,0.990975,2.800025,14.771766,9.861701,162.826890,32.000000,167.982542,174.184881,160.727720,168.144626,32.000000,153.321673,70.090371,76.690091,88.649264,0.047059,37.807582,65.658127,66.010207,27.443038,51.344512,59.547529,37.046820
49.738950,60.143709,139.281193,144.924375,103.302731,97.391784,29.171069,14.200573,136.335507,2.470368,59.263524,50.627184,143.913741,140.094596,141.697173,136.807301,97.350147,135.381800,-0.000783,-1.198460,32.000000,-235.807709,136.916219,-0.023219,24.518593,0.681431,410009.485540,0.972723,20.096526,0.988767,2.799615,12.039391,9.839044,162.819871,32.000000,167.986770,174.190902,160.725842,168.142627,32.000000,153.336079,70.087443,76.694329,88.648414,0.047059,37.856675,65.658127,66.020040,27.443038,51.371613,59.567307,36.745134
49.733646,60.160916,139.249181,144.931034,103.124945,97.379523,29.144715,14.200674,136.325480,2.470417,59.284207,50.622303,143.918502,140.086788,141.699180,136.797001,97.348787,135.369682,-0.000783,-1.200222,32.000000,-235.807620,136.904518,-0.023258,24.513904,0.681465,409986.454281,0.972381,20.121297,0.985510,2.799548,11.364094,59.910731,162.813393,32.000000,167.992911,174.192223,160.721292,168.143175,32.000000,153.344589,70.084367,76.698114,88.647215,0.047059,37.778979,65.658127,66.033201,27.443038,51.398220,59.542071,37.013512
49.727813,60.176232,139.114417,144.937548,103.003903,97.367371,29.901963,14.200796,136.312840,2.470365,59.299384,50.619860,143.924554,140.077460,141.701974,136.789829,97.348700,135.357912,-0.000782,-1.201984,32.000000,-235.807472,136.895293,-0.023257,24.509346,0.681699,409964.988266,0.972086,20.146210,0.981896,2.800244,28.773957,12.961075,162.809711,32.000000,167.998502,174.188128,160.720065,168.150620,32.000000,153.345841,70.081715,76.702774,88.646425,0.047059,37.713868,65.658127,66.045378,27.443038,51.422666,59.568733,36.756652
49.728898,60.189339,139.081085,144.943649,102.902396,97.355126,29.907048,14.200858,136.302594,2.470012,59.309965,50.618569,143.930608,140.067440,141.705506,136.781813,97.349756,135.349154,-0.000781,-1.203712,32.000000,-235.807337,136.885589,-0.023258,24.505212,0.681705,409940.569840,0.973000,20.168914,0.977374,2.799899,28.574417,11.685043,162.812017,32.000000,167.994776,174.187746,160.725757,168.159922,32.000000,153.348394,70.079850,76.708251,88.646355,0.047059,37.712070,65.658127,66.052522,27.443038,51.442442,59.559675,36.768391
49.724339,60.199932,139.074638,144.948871,102.805135,97.342804,29.413104,14.200786,136.293411,2.469942,59.315385,50.619371,143.935525,140.057387,141.708681,136.773927,97.349941,135.339167,-0.000780,-1.205447,32.000000,-235.807469,136.878271,-0.023218,24.500074,0.681220,409912.472359,0.948402,20.190275,0.971749,2.797517,17.731467,6.509582,162.816809,32.000000,167.990585,174.188255,160.734564,168.162167,32.000000,153.353098,70.077337,76.713287,88.645864,0.047059,37.727135,65.658127,66.062080,27.443038,51.459882,59.548749,37.020702
49.731159,60.208090,139.008233,144.953474,102.712637,97.330623,29.825723,14.200861,136.287230,2.469524,59.316165,50.619401,143.940209,140.052079,141.711645,136.765176,97.350150,135.328840,-0.000781,-1.206010,32.000000,-235.807377,136.872690,-0.023217,24.496026,0.681091,409874.661818,0.948132,20.202257,0.966441,2.796786,18.429979,2.160496,162.824399,32.000000,167.986505,174.195455,160.742475,168.158568,32.000000,153.365834,70.074300,76.717693,88.644414,0.047059,37.668169,65.658127,66.065422,27.443038,51.474433,59.548454,37.003607
49.732666,60.213960,138.965246,144.957391,102.737000,97.330762,29.919897,14.200997,136.282438,2.469013,59.311625,50.621936,143.943752,140.044982,141.713947,136.757969,97.349698,135.323069,-0.000781,-1.206036,32.000000,-235.807281,136.867299,-0.023259,24.493916,0.681208,409838.364213,0.964056,20.217575,0.961409,2.796913,13.693548,9.494224,162.818795,32.000000,167.990127,174.203673,160.738483,168.155819,32.000000,153.381905,70.071336,76.721639,88.642163,0.047059,37.652217,65.658127,66.070064,27.443038,51.485535,59.543743,37.080203
49.730498,60.217864,138.952899,144.961241,102.721698,97.330854,29.154358,14.201095,136.275783,2.468309,59.300702,50.625846,143.948945,140.036234,141.718729,136.751672,97.350773,135.317049,-0.000780,-1.207778,32.000000,-235.807253,136.860065,-0.023282,24.491275,0.680826,409792.300393,0.950477,20.218664,0.956186,2.795194,11.480482,6.077733,162.811492,32.000000,167.998888,174.202934,160.733711,168.158539,32.000000,153.393895,70.068670,76.729302,88.640220,0.047059,37.638605,65.658127,66.072606,27.443038,51.494235,59.560550,36.777856
49.733336,60.218400,138.876191,144.963299,102.694728,97.338780,29.374193,14.201204,136.272186,2.467796,59.289260,50.628736,143.953036,140.032015,141.722505,136.749543,97.350851,135.311608,-0.000780,-1.209546,32.000000,-235.807136,136.856472,-0.023275,24.489723,0.680665,409800.712947,0.947470,20.222973,0.953837,2.794245,18.201954,9.719109,162.812070,32.000000,167.998807,174.197137,160.732313,168.170574,32.000000,153.393783,70.066562,76.734456,88.637602,0.047059,37.605214,65.658127,66.081740,27.443038,51.496199,59.556095,36.979029
49.738140,60.216529,138.816481,144.964337,102.715328,97.351073,29.600390,14.201289,136.266415,2.467715,59.278649,50.633738,143.957150,140.032885,141.727520,136.745355,97.351435,135.311034,-0.000778,-1.210719,32.000000,-235.807021,136.854123,-0.023285,24.489141,0.680718,409805.321675,0.972407,20.229124,0.949838,2.794118,1.844844,11.928649,162.816796,32.000000,167.995072,174.196980,160.740542,168.179061,32.000000,153.397841,70.065364,76.739693,88.635741,0.047059,37.564391,65.658127,66.080795,27.443038,51.495863,59.565104,36.942419
49.745014,60.213839,138.844999,144.965163,102.772017,97.363424,29.455062,14.201207,136.264978,2.467671,59.264375,50.640275,143.960201,140.032292,141.731618,136.743591,97.351655,135.308297,-0.000777,-1.210705,32.000000,-235.807117,136.854510,-0.023394,24.487941,0.680403,409836.854866,0.965149,20.226719,0.947120,2.792417,19.257803,6.415369,162.826002,32.000000,167.988582,174.197776,160.750109,168.179936,32.000000,153.408515,70.064065,76.743723,88.633737,0.047059,37.548795,65.658127,66.079689,27.443038,51.493779,59.545621,36.873527
49.750253,60.210203,138.777832,144.965743,102.853069,97.375722,29.586427,14.201224,136.264102,2.466931,59.249964,50.649616,143.962600,140.034358,141.735085,136.743090,97.352352,135.309811,-0.000777,-1.211954,32.000000,-235.807088,136.856787,-0.023413,24.488000,0.680142,409882.478489,0.957788,20.219871,0.946256,2.790946,2.960851,21.733028,162.829726,32.000000,167.986976,174.206118,160.753785,168.176800,32.000000,153.427200,70.062196,76.748723,88.632630,0.047059,37.527719,65.658127,66.078547,27.443038,51.490505,59.556774,36.764870
49.752726,60.205496,138.717450,144.966044,102.973143,97.387832,29.171393,14.201184,136.264900,2.466485,59.232220,50.654904,143.965217,140.039300,141.739120,136.746420,97.352490,135.313602,-0.000777,-1.212004,32.000000,-235.807097,136.864117,-0.023383,24.489339,0.680288,409925.984490,0.962482,20.210058,0.944709,2.791134,8.411671,9.219308,162.825041,32.000000,167.993436,174.211668,160.752854,168.177152,32.000000,153.442927,70.061032,76.752990,88.632148,0.047059,37.500758,65.658127,66.077218,27.443038,51.484904,59.556253,37.025911
49.754077,60.198308,138.746131,144.965475,103.079028,97.396073,29.204157,14.201187,136.267649,2.465674,59.209540,50.661032,143.966643,140.045855,141.741853,136.752487,97.352946,135.317849,-0.000777,-1.211997,32.000000,-235.807168,136.869129,-0.023397,24.490828,0.679962,409968.426669,0.958210,20.200994,0.944746,2.789490,13.881511,14.479646,162.821478,32.000000,167.999287,174.211071,160.750332,168.180568,32.000000,153.451829,70.059277,76.756090,88.629889,0.047059,37.489290,65.658127,66.081435,27.443038,51.476903,59.546595,37.035889
49.758253,60.189422,138.772787,144.964259,103.113803,97.396046,29.372546,14.201112,136.272965,2.465184,59.186275,50.663582,143.968096,140.052673,141.745725,136.754260,97.353589,135.323495,-0.000777,-1.212020,32.000000,-235.807309,136.874931,-0.023404,24.491761,0.679674,410011.886341,0.971898,20.193725,0.946450,2.788138,13.491065,16.854440,162.823422,32.000000,168.000754,174.208147,160.751298,168.192512,32.000000,153.453102,70.057946,76.759704,88.627636,0.047059,37.510161,65.658127,66.080602,27.443038,51.466458,59.556085,36.913805
49.763595,60.179513,138.833753,144.962535,103.184868,97.404628,29.419132,14.201050,136.277213,2.464179,59.166165,50.667146,143.969502,140.057297,141.750508,136.758858,97.353236,135.329870,-0.000777,-1.212003,32.000000,-235.807457,136.880099,-0.023468,24.493066,0.679797,410035.946768,0.970843,20.185136,0.948054,2.788638,26.336769,22.128364,162.831950,32.000000,167.997178,174.208162,160.760893,168.199724,32.000000,153.455784,70.058044,76.762680,88.626495,0.047059,37.552080,65.658127,66.080128,27.443038,51.453528,59.556302,37.003460
49.771225,60.169258,138.868853,144.960443,103.153355,97.404943,29.238756,14.200950,136.281216,2.463870,59.147447,50.670878,143.970342,140.059900,141.753283,136.764854,97.352837,135.335245,-0.000777,-1.212005,32.000000,-235.807580,136.885531,-0.023547,24.493708,0.679820,410020.555370,0.965165,20.171925,0.950152,2.788940,18.001966,21.258400,162.838185,32.000000,167.993755,174.210997,160.770316,168.200399,32.000000,153.463744,70.057288,76.764741,88.624651,0.047059,37.555993,65.658127,66.074180,27.443038,51.439798,59.546103,37.027451
49.771024,60.160240,138.904142,144.958125,103.176952,97.412934,29.410522,14.200894,136.287617,2.463932,59.132178,50.674303,143.971161,140.064182,141.756086,136.768936,97.353911,135.335472,-0.000777,-1.210820,32.000000,-235.807723,136.891158,-0.023609,24.494440,0.680030,410041.453577,0.963583,20.156483,0.953600,2.789866,23.017810,5.881457,162.841234,32.000000,167.994556,174.221802,160.774985,168.197831,32.000000,153.480544,70.055970,76.767130,88.623588,0.047059,37.581442,65.658127,66.077911,27.443038,51.427195,59.556626,37.044473
