OSU 80 Ton Compressor Load Stand
49.770912,60.152068,138.852494,144.955823,103.222550,97.420764,29.394903,14.200904,136.292352,2.463055,59.119584,50.677044,143.971620,140.068454,141.758137,136.776161,97.354515,135.336124,-0.000776,-1.210807,32.000000,-235.807659,136.898893,-0.023319,24.495677,0.680054,410025.643269,0.969341,20.138326,0.956609,2.790143,16.166498,18.930042,162.835738,32.000000,168.002548,174.225256,160.771352,168.199852,32.000000,153.488705,70.054945,76.769505,88.621632,0.047059,37.577859,65.658127,66.075030,27.443038,51.415741,59.560885,36.785999
49.771702,60.144912,138.824940,144.953697,103.289719,97.433188,29.454057,14.200863,136.296266,2.462488,59.109415,50.680077,143.972912,140.072250,141.759950,136.778140,97.354723,135.340412,-0.000776,-1.210784,32.000000,-235.807746,136.900898,-0.023257,24.498738,0.680238,410046.636862,0.963740,20.129516,0.955644,2.790864,16.221406,9.650688,162.831433,32.000000,168.009667,174.224759,160.767991,168.206806,32.000000,153.490470,70.054621,76.772073,88.619300,0.047059,37.531274,65.658127,66.076132,27.443038,51.405456,59.556617,36.925471
49.771853,60.138944,138.821827,144.951907,103.314972,97.445575,29.247550,14.200831,136.299739,2.461966,59.099712,50.684268,143.973442,140.077928,141.762202,136.781101,97.355079,135.344569,-0.000776,-1.210773,32.000000,-235.807794,136.905755,-0.023282,24.502663,0.679995,410067.958373,0.964311,20.121459,0.955358,2.789832,13.913028,9.856545,162.833731,32.000000,168.008991,174.220260,160.769140,168.216868,32.000000,153.485777,70.054271,76.774574,88.616647,0.047059,37.543458,65.658127,66.081867,27.443038,51.397687,59.549978,37.031487
49.771204,60.133882,138.880059,144.950501,103.286158,97.453661,29.894229,14.200769,136.306720,2.461299,59.088531,50.684346,143.973982,140.087289,141.764162,136.785540,97.354902,135.350801,-0.000775,-1.210764,32.000000,-235.807745,136.913899,-0.023271,24.506285,0.679839,410110.714008,0.962462,20.113485,0.957230,2.789234,25.934368,9.187115,162.843779,32.000000,168.003596,174.220524,160.779055,168.222754,32.000000,153.480899,70.054048,76.776556,88.614125,0.047059,37.596694,65.658127,66.084880,27.443038,51.390754,59.550322,37.048288
49.773739,60.128309,139.000260,144.949340,103.279102,97.461910,29.391628,14.200850,136.311806,2.460507,59.074802,50.687171,143.974652,140.091173,141.764554,136.792258,97.354435,135.357245,-0.000775,-1.210769,32.000000,-235.807706,136.922288,-0.023276,24.509916,0.679795,410154.528323,0.969362,20.107362,0.958892,2.789163,7.377146,7.872912,162.847906,32.000000,168.001680,174.225695,160.784667,168.222234,32.000000,153.487404,70.053634,76.778030,88.611356,0.047059,37.595994,65.658127,66.084332,27.443038,51.383859,59.563186,36.974920
49.780253,60.121750,138.977159,144.948210,103.285491,97.474051,29.413196,14.200898,136.319969,2.459835,59.058029,50.688367,143.974697,140.099759,141.765995,136.802585,97.354090,135.363046,-0.000775,-1.210777,32.000000,-235.807589,136.929774,-0.023256,24.512278,0.680027,410182.589771,0.948472,20.102971,0.962094,2.790370,9.907790,12.839721,162.848337,32.000000,168.002624,174.236517,160.786190,168.219099,32.000000,153.499908,70.054206,76.779607,88.609382,0.047059,37.604019,65.658127,66.079078,27.443038,51.376200,59.561426,36.877489
49.788777,60.113729,138.994650,144.946896,103.343854,97.486328,29.300424,14.200783,136.325886,2.460009,59.031773,50.694372,143.973158,140.109643,141.767201,136.813658,97.353721,135.370156,-0.000775,-1.210781,32.000000,-235.807603,136.938351,-0.023248,24.516896,0.680513,410210.040913,0.964705,20.094772,0.965690,2.792643,13.565574,6.196970,162.845854,32.000000,168.010618,174.239196,160.782315,168.222500,32.000000,153.501612,70.054270,76.781588,88.607105,0.047059,37.651957,65.658127,66.075331,27.443038,51.365358,59.556764,37.032074
49.798128,60.100910,138.996243,144.944980,103.519990,97.497829,29.596130,14.200860,136.338409,2.459695,58.992544,50.708399,143.972487,140.124860,141.768452,136.827853,97.353876,135.383728,-0.000775,-1.210795,32.000000,-235.807511,136.954180,-0.023223,24.520761,0.680308,410249.375356,0.963962,20.081469,0.968850,2.791813,11.706920,16.134999,162.840645,32.000000,168.015901,174.239375,160.779187,168.227517,32.000000,153.496313,70.054459,76.783369,88.603761,0.047059,37.639092,65.658127,66.064136,27.443038,51.349880,59.549486,37.014612
49.809445,60.083134,138.992979,144.942081,103.757442,97.509152,29.247744,14.200731,136.355701,2.459656,58.946469,50.722120,143.970485,140.143000,141.769266,136.844716,97.353283,135.399866,-0.000775,-1.210800,32.000000,-235.807707,136.973399,-0.023196,24.524457,0.680210,410286.144953,0.967591,20.064620,0.972670,2.791686,9.317803,12.017161,162.838159,32.000000,168.016734,174.238407,160.779714,168.236916,32.000000,153.489050,70.053688,76.784580,88.599926,0.047059,37.649837,65.658127,66.054418,27.443038,51.328483,59.564268,36.987319
49.820995,60.061561,139.043069,144.938028,104.014746,97.533457,29.606755,14.200787,136.373294,2.459329,58.900946,50.732269,143.968301,140.163471,141.771492,136.862085,97.352331,135.412844,-0.000777,-1.210806,32.000000,-235.807558,136.995291,-0.023179,24.527914,0.680019,410312.353176,0.957807,20.042121,0.979102,2.791194,15.840246,18.785031,162.850572,32.000000,168.014708,174.241736,160.789892,168.240262,32.000000,153.485359,70.052969,76.785855,88.596387,0.047059,37.663281,65.658127,66.040238,27.443038,51.299876,59.551542,37.017767
49.828651,60.037350,139.102118,144.932647,104.223785,97.557836,29.506288,14.200699,136.394635,2.458865,58.860086,50.741674,143.966263,140.184754,141.772626,136.881142,97.351823,135.429086,-0.000777,-1.210763,32.000000,-235.807605,137.014808,-0.023186,24.530923,0.679776,410331.678099,0.969040,20.012631,0.987526,2.790494,15.758025,7.323878,162.857527,32.000000,168.014430,174.249056,160.793835,168.237950,32.000000,153.483237,70.053039,76.787669,88.592138,0.047059,37.704551,65.658127,66.027907,27.443038,51.265473,59.551561,37.032660
49.836837,60.014129,139.254008,144.926353,104.370593,97.582275,29.394267,14.200701,136.416150,2.458845,58.825220,50.753085,143.963131,140.203768,141.773545,136.901525,97.351708,135.448389,-0.000778,-1.210749,32.000000,-235.807696,137.035697,-0.023250,24.533519,0.679867,410401.375031,0.957230,19.979104,0.994776,2.790853,3.204797,11.335175,162.856976,32.000000,168.018298,174.261496,160.792546,168.234607,32.000000,153.489923,70.052640,76.790637,88.587607,0.047059,37.800287,65.658127,66.017473,27.443038,51.231883,59.564711,37.001259
49.844297,59.992731,139.338908,144.920116,104.487890,97.606646,29.330705,14.200726,136.434750,2.458406,58.793891,50.757984,143.958093,140.225024,141.773205,136.920652,97.351585,135.466541,-0.000778,-1.210779,32.000000,-235.807762,137.053791,-0.023256,24.536367,0.680085,410469.134263,0.960505,19.946971,1.003164,2.791609,2.504790,9.649328,162.854741,32.000000,168.029997,174.267640,160.787228,168.234885,32.000000,153.492876,70.052491,76.792996,88.582471,0.047059,37.847565,65.658127,66.005515,27.443038,51.199948,59.551965,36.960100
49.853240,59.973299,139.297261,144.914031,104.526267,97.618958,29.326781,14.200573,136.452801,2.458227,58.766347,50.764975,143.953634,140.246714,141.772813,136.941390,97.351234,135.484365,-0.000778,-1.210805,32.000000,-235.807903,137.074554,-0.023434,24.539303,0.680738,410538.037879,0.964174,19.915279,1.012645,2.794198,6.459650,10.856368,162.854770,32.000000,168.036586,174.268419,160.784939,168.241536,32.000000,153.483907,70.052042,76.795004,88.576001,0.047059,37.854914,65.658127,65.990044,27.443038,51.170513,59.557984,37.039557
49.859171,59.955971,139.294540,144.908198,104.621138,97.639284,29.849473,14.200537,136.468524,2.457877,58.744612,50.770192,143.948889,140.265585,141.771819,136.960543,97.351042,135.500065,-0.000778,-1.210825,32.000000,-235.807930,137.093743,-0.023456,24.542316,0.681089,410609.412623,0.966291,19.886163,1.021574,2.795483,9.429788,11.588009,162.857153,32.000000,168.037803,174.269863,160.785101,168.251436,32.000000,153.474182,70.052983,76.797395,88.570053,0.047059,37.851846,65.658127,65.981314,27.443038,51.145502,59.559813,37.058046
49.855140,59.941297,139.198709,144.902725,104.697708,97.663828,29.158231,14.200418,136.485292,2.457422,58.727214,50.773945,143.944015,140.280988,141.769592,136.980682,97.350873,135.516932,-0.000777,-1.210813,32.000000,-235.807990,137.110102,-0.023435,24.546990,0.680712,410631.573433,0.966302,19.857480,1.030570,2.794147,1.414028,6.442187,162.870207,32.000000,168.034287,174.275703,160.794018,168.251745,32.000000,153.467634,70.053112,76.799042,88.562987,0.047059,37.789511,65.658127,65.981259,27.443038,51.122936,59.561524,37.015272
49.858224,59.928030,139.174165,144.897480,104.758709,97.680158,29.265701,14.200265,136.500828,2.456935,58.712348,50.778175,143.940200,140.296910,141.766883,136.997065,97.350478,135.532650,-0.000776,-1.210818,32.000000,-235.808046,137.127205,-0.023430,24.552266,0.680638,410692.038304,0.949411,19.834018,1.038378,2.793760,2.032144,12.729226,162.878667,32.000000,168.034686,174.286913,160.798244,168.246597,32.000000,153.467887,70.053968,76.801056,88.556221,0.047059,37.804754,65.658127,65.969997,27.443038,51.102568,59.556272,37.036842
49.860791,59.915954,139.207040,144.892568,104.809924,97.692354,29.647118,14.200155,136.514929,2.456227,58.700353,50.781936,143.935733,140.311372,141.763926,137.011972,97.350448,135.548288,-0.000776,-1.210813,32.000000,-235.808201,137.142900,-0.023443,24.556427,0.680254,410779.998428,0.972211,19.823513,1.046726,2.792063,10.202524,7.023066,162.876992,32.000000,168.037312,174.298991,160.793566,168.243293,32.000000,153.470522,70.055547,76.803779,88.549348,0.047059,37.805101,65.658127,65.962086,27.443038,51.084145,59.570906,36.943152
49.863326,59.904850,139.272897,144.888090,104.848414,97.704628,30.019602,14.200046,136.528188,2.455527,58.691436,50.782882,143.930621,140.327608,141.760851,137.025267,97.349441,135.562220,-0.000777,-1.210828,32.000000,-235.808438,137.158343,-0.023426,24.561432,0.680026,410830.603880,0.968703,19.807057,1.054744,2.791398,12.384495,9.585498,162.872003,32.000000,168.047930,174.303596,160.785144,168.242334,32.000000,153.465872,70.056177,76.806174,88.540879,0.047059,37.845678,65.658127,65.955664,27.443038,51.067751,59.560659,37.010357
49.866911,59.895361,139.319379,144.884215,104.885828,97.716998,29.183826,14.200045,136.539905,2.455321,58.687032,50.782794,143.926897,140.340880,141.757465,137.036864,97.348425,135.576998,-0.000776,-1.210810,32.000000,-235.808442,137.170686,-0.023408,24.567038,0.680095,410865.657162,0.956275,19.792325,1.062356,2.791914,9.061525,9.511523,162.873467,32.000000,168.051892,174.303616,160.781980,168.249592,32.000000,153.454409,70.057732,76.808906,88.531946,0.047059,37.898503,65.658127,65.947739,27.443038,51.052841,59.563914,37.013438
49.866246,59.888082,139.416313,144.880871,104.925267,97.729241,29.183615,14.199842,136.550888,2.455456,58.687745,50.784497,143.923748,140.350519,141.754219,137.047704,97.346443,135.589381,-0.000777,-1.213152,32.000000,-235.808648,137.181555,-0.023403,24.571726,0.680294,410902.991562,0.944447,19.778600,1.070118,2.793093,11.936018,9.255449,162.872353,32.000000,168.050630,174.305326,160.781224,168.256545,32.000000,153.440832,70.060251,76.812072,88.523409,0.047059,37.928273,65.658127,65.938180,27.443038,51.040237,59.548700,37.045206
49.864124,59.882922,139.474068,144.878198,104.876019,97.729083,29.297575,14.199648,136.562295,2.455761,58.692191,50.784376,143.921368,140.360866,141.752128,137.059756,97.345920,135.600420,-0.000776,-1.214298,32.000000,-235.808837,137.191677,-0.023398,24.575927,0.680375,410943.484983,0.971517,19.765404,1.078298,2.793824,9.661507,24.249755,162.881132,32.000000,168.045861,174.310081,160.789674,168.257249,32.000000,153.430652,70.062884,76.815458,88.514852,0.047059,37.955203,65.658127,65.934972,27.443038,51.030763,59.550991,36.987613
49.869403,59.879789,139.479101,144.876340,104.851000,97.729104,29.330595,14.199494,136.571195,2.455888,58.698874,50.783018,143.918837,140.371843,141.747980,137.069331,97.344866,135.611022,-0.000777,-1.214341,32.000000,-235.809013,137.202065,-0.023420,24.579685,0.680795,410989.680628,0.971641,19.758813,1.086283,2.795805,10.422347,6.665095,162.888193,32.000000,168.044252,174.322214,160.791073,168.251657,32.000000,153.430833,70.065066,76.817368,88.504966,0.047059,38.036588,65.658127,65.929056,27.443038,51.025625,59.558633,37.027965
49.871303,59.879204,139.556389,144.875210,104.866776,97.737211,29.367797,14.199287,136.578663,2.455261,58.710387,50.783875,143.916016,140.382572,141.744581,137.078722,97.344262,135.618655,-0.000776,-1.214907,32.000000,-235.809215,137.209566,-0.023421,24.582205,0.680973,410985.247873,0.967892,19.755846,1.092157,2.797083,16.988710,7.978140,162.886120,32.000000,168.045679,174.334413,160.786550,168.245742,32.000000,153.429584,70.067441,76.820699,88.496416,0.047059,38.064965,65.658127,65.918319,27.443038,51.022908,59.553902,36.935082
49.873261,59.880218,139.602491,144.874605,104.880727,97.737382,29.985407,14.199287,136.588087,2.454883,58.722761,50.783763,143.912402,140.390562,141.740976,137.088395,97.343731,135.624308,-0.000777,-1.216668,32.000000,-235.809269,137.219254,-0.023410,24.584572,0.680810,410980.068855,0.966682,19.747256,1.098350,2.796887,8.570988,23.730392,162.877941,32.000000,168.054947,174.339592,160.776169,168.244013,32.000000,153.423939,70.069020,76.823233,88.485808,0.047059,38.097794,65.658127,65.909964,27.443038,51.022553,59.557472,37.056652
49.869436,59.882713,139.576616,144.874360,104.825173,97.737429,29.380237,14.199202,136.592872,2.454341,58.738610,50.778348,143.910446,140.396344,141.737087,137.094807,97.343648,135.629668,-0.000777,-1.216679,32.000000,-235.809446,137.226312,-0.023383,24.585748,0.681137,411012.894266,0.965495,19.744705,1.102653,2.798331,9.896519,6.816016,162.878827,32.000000,168.059258,174.339624,160.771829,168.250506,32.000000,153.414205,70.071279,76.826297,88.475108,0.047059,38.121701,65.658127,65.905321,27.443038,51.024498,59.553991,37.046380
49.865987,59.886571,139.591628,144.874309,104.737255,97.737345,29.146460,14.199089,136.596910,2.454190,58.759513,50.771921,143.908482,140.397770,141.734941,137.096430,97.342471,135.632572,-0.000776,-1.216665,32.000000,-235.809598,137.228904,-0.023367,24.586992,0.681269,411015.034552,0.945573,19.743694,1.105925,2.799145,2.904198,16.051686,162.881769,32.000000,168.056001,174.342049,160.771192,168.254588,32.000000,153.400457,70.073342,76.828323,88.464086,0.047059,38.110397,65.658127,65.904233,27.443038,51.029390,59.550509,37.041831
49.864359,59.893628,139.650278,144.875004,104.578940,97.725330,29.153268,14.199100,136.598924,2.453876,58.783526,50.768125,143.907846,140.400680,141.732248,137.097819,97.340832,135.633171,-0.000778,-1.216653,32.000000,-235.809651,137.231699,-0.023386,24.587165,0.681173,411020.856002,0.965138,19.750144,1.108606,2.798841,12.379397,14.065150,162.888355,32.000000,168.050526,174.348054,160.774995,168.252522,32.000000,153.393761,70.076414,76.831067,88.452935,0.047059,38.181948,65.658127,65.903587,27.443038,51.037365,59.550598,37.054230
49.865076,59.902437,139.679177,144.876491,104.445742,97.713111,29.338521,14.199089,136.598702,2.453545,58.809295,50.763205,143.908177,140.399509,141.730058,137.095576,97.340750,135.631194,-0.000779,-1.216660,32.000000,-235.809671,137.233120,-0.023381,24.586116,0.681272,411030.406126,0.972962,19.757569,1.111191,2.799335,16.023378,6.848462,162.894041,32.000000,168.050162,174.359396,160.772816,168.245936,32.000000,153.399701,70.079558,76.835300,88.442106,0.047059,38.184751,65.658127,65.894394,27.443038,51.048165,59.551906,36.991795
49.861583,59.912596,139.556719,144.878926,104.319202,97.713132,29.147663,14.199202,136.597035,2.453330,58.835309,50.758198,143.907948,140.397375,141.726785,137.092576,97.339657,135.629676,-0.000779,-1.217817,32.000000,-235.809573,137.231409,-0.023121,24.584615,0.681506,410992.660971,0.972668,19.766309,1.113120,2.800603,6.385541,15.830419,162.892459,32.000000,168.051535,174.367236,160.766168,168.240329,32.000000,153.401419,70.083330,76.839079,88.431072,0.047059,38.114305,65.658127,65.889023,27.443038,51.061528,59.553135,36.788127
49.859456,59.923700,139.505076,144.882466,104.216971,97.712880,29.154055,14.199156,136.593696,2.453352,58.857490,50.755930,143.908388,140.396565,141.723308,137.089202,97.340016,135.629061,-0.000779,-1.218987,32.000000,-235.809571,137.230276,-0.023113,24.583326,0.681586,410951.964355,0.966413,19.774377,1.112244,2.801142,10.653039,7.795286,162.885027,32.000000,168.058662,174.369417,160.755723,168.236493,32.000000,153.395802,70.087715,76.843002,88.419209,0.047059,38.142575,65.658127,65.891472,27.443038,51.076982,59.567032,36.927892
49.853173,59.934325,139.617093,144.886249,104.208137,97.705344,29.163890,14.198988,136.591370,2.453769,58.877111,50.752878,143.909866,140.395276,141.721245,137.083791,97.340290,135.626100,-0.000777,-1.220744,32.000000,-235.809747,137.224828,-0.023106,24.582334,0.681114,410969.262205,0.972842,19.788148,1.112600,2.798883,15.210479,6.541418,162.886645,32.000000,168.058761,174.367787,160.750631,168.243426,32.000000,153.386408,70.093140,76.847981,88.406917,0.047059,38.207839,65.658127,65.893324,27.443038,51.092039,59.550844,37.032881
49.852626,59.944155,139.637543,144.889982,104.158000,97.696582,29.148380,14.198896,136.586941,2.453575,58.895931,50.748939,143.911030,140.393907,141.720265,137.082404,97.339452,135.622379,-0.000778,-1.223669,32.000000,-235.809745,137.221046,-0.023085,24.581474,0.680957,410982.931960,0.972701,19.801452,1.111943,2.797966,5.981483,14.875189,162.891670,32.000000,168.051973,174.367107,160.752811,168.245231,32.000000,153.375997,70.099385,76.851922,88.394251,0.047059,38.203956,65.658127,65.887653,27.443038,51.106354,59.552574,36.990401
49.848235,59.953506,139.636335,144.893684,104.123482,97.696506,29.159616,14.198791,136.584426,2.454185,58.913411,50.748666,143.912905,140.392583,141.718986,137.078200,97.338904,135.621433,-0.000777,-1.225435,32.000000,-235.809889,137.217498,-0.023073,24.581123,0.681590,410968.033572,0.972460,19.818577,1.110234,2.800566,2.665234,7.231139,162.897897,32.000000,168.044508,174.369590,160.757417,168.240689,32.000000,153.373461,70.106236,76.855546,88.382642,0.047059,38.240296,65.658127,65.887174,27.443038,51.119580,59.552899,37.044619
49.844847,59.962697,139.666851,144.897374,104.047014,97.696298,29.133552,14.198676,136.579618,2.454448,58.930401,50.747198,143.915271,140.390819,141.717921,137.074019,97.338521,135.618017,-0.000778,-1.227208,32.000000,-235.810008,137.216307,-0.023113,24.580734,0.681676,410945.370655,0.972927,19.828972,1.109269,2.801007,16.135894,7.068499,162.899674,32.000000,168.042443,174.381674,160.757544,168.230521,32.000000,153.384314,70.113289,76.859160,88.372300,0.047059,38.242510,65.658127,65.887348,27.443038,51.132515,59.556322,37.023416
49.844582,59.971988,139.641819,144.900914,103.962151,97.683940,29.163245,14.198627,136.578102,2.454458,58.948863,50.746848,143.917601,140.389013,141.717363,137.071135,97.338306,135.615693,-0.000779,-1.228985,32.000000,-235.810125,137.213266,-0.023103,24.580239,0.681761,410961.111624,0.972670,19.842864,1.109358,2.801229,10.198942,11.899733,162.900408,32.000000,168.046632,174.389912,160.751961,168.225024,32.000000,153.391844,70.121169,76.863138,88.363022,0.047059,38.246597,65.658127,65.885484,27.443038,51.145594,59.559675,36.843666
49.847394,59.981422,139.577823,144.904622,103.958091,97.671639,29.857667,14.198634,136.575486,2.455157,58.966733,50.745535,143.919053,140.387351,141.717212,137.067144,97.338246,135.614059,-0.000780,-1.230752,32.000000,-235.810168,137.208981,-0.023099,24.578994,0.681986,410974.757270,0.973634,19.855560,1.108085,2.802032,28.977312,11.730659,162.892841,32.000000,168.051962,174.390709,160.744223,168.224900,32.000000,153.392097,70.130170,76.866615,88.352869,0.047059,38.250522,65.658127,65.879341,27.443038,51.158875,59.561288,36.986659
49.837978,59.991130,139.498932,144.908483,103.962272,97.679780,29.633627,14.198494,136.574165,2.455698,58.985371,50.744329,143.921452,140.384441,141.718315,137.060780,97.338467,135.608813,-0.000781,-1.232498,32.000000,-235.810289,137.204889,-0.023071,24.577752,0.681818,410934.695935,0.972550,19.865126,1.107175,2.801545,11.324554,13.120813,162.891348,32.000000,168.053090,174.388076,160.740829,168.232176,32.000000,153.388216,70.140991,76.870409,88.342764,0.047059,38.235392,65.658127,65.884327,27.443038,51.172412,59.562301,37.039264
49.828188,60.001245,139.450799,144.912483,103.974672,97.679880,29.158275,14.198477,136.569207,2.456648,59.007289,50.741411,143.923219,140.379534,141.718694,137.054979,97.338469,135.604255,-0.000781,-1.234245,32.000000,-235.810368,137.198094,-0.023052,24.577342,0.681429,410893.081843,0.949776,19.871651,1.106443,2.800103,20.769400,17.563518,162.899203,32.000000,168.047168,174.387904,160.745975,168.233354,32.000000,153.387165,70.151234,76.873269,88.332511,0.047059,38.162275,65.658127,65.886681,27.443038,51.186878,59.561839,36.816667
49.823228,60.013364,139.476517,144.916827,103.855527,97.667576,29.899972,14.198517,136.564316,2.456642,59.036155,50.735350,143.926653,140.370323,141.719236,137.046360,97.338716,135.599811,-0.000781,-1.236010,32.000000,-235.810317,137.188950,-0.023033,24.576252,0.681310,410945.672450,0.957259,19.891099,1.103679,2.799049,8.712560,60.421481,162.906236,32.000000,168.041188,174.389529,160.751310,168.230010,32.000000,153.389562,70.161776,76.876485,88.322660,0.047059,38.179459,65.658127,65.890916,27.443038,51.203317,59.541422,37.064062
49.812593,60.028582,139.597557,144.921689,103.670113,97.655257,29.964595,14.198534,136.555114,2.456596,59.076536,50.722498,143.929695,140.359533,141.719538,137.036062,97.338938,135.589914,-0.000783,-1.237784,32.000000,-235.810363,137.175244,-0.023071,24.574142,0.681262,410965.191363,0.973102,19.911345,1.101468,2.798633,18.246551,28.463813,162.906473,32.000000,168.041549,174.399257,160.750500,168.223663,32.000000,153.401829,70.171822,76.879275,88.313112,0.047059,38.247553,65.658127,65.900783,27.443038,51.223003,59.556066,37.049241
49.801021,60.047333,139.624424,144.927229,103.465121,97.632596,29.907552,14.198667,136.540297,2.456746,59.122540,50.713713,143.932305,140.345622,141.720553,137.022760,97.339524,135.576310,-0.000782,-1.238945,32.000000,-235.810190,137.161077,-0.023222,24.571688,0.681426,410931.253081,0.948978,19.928595,1.099066,2.799428,29.421122,33.221670,162.903932,32.000000,168.047707,174.402060,160.747115,168.220814,32.000000,153.409670,70.181940,76.881999,88.304350,0.047059,38.298452,65.658127,65.912379,27.443038,51.247221,59.561396,36.916813
49.785640,60.070052,139.590132,144.933607,103.222235,97.608204,29.928902,14.198574,136.523996,2.457268,59.164603,50.704137,143.935751,140.329420,141.721325,137.005840,97.340556,135.562190,-0.000781,-1.238927,32.000000,-235.810323,137.142150,-0.023331,24.568043,0.682166,410904.815561,0.947073,19.954820,1.094047,2.802455,10.307545,18.534380,162.899710,32.000000,168.051684,174.398573,160.739921,168.221908,32.000000,153.407720,70.192075,76.884470,88.294768,0.047059,38.307276,65.658127,65.926509,27.443038,51.280082,59.546074,36.833835
49.780817,60.094255,139.622660,144.940963,103.050573,97.583628,29.942896,14.198530,136.506851,2.457207,59.196029,50.697560,143.939211,140.313484,141.722080,136.988949,97.341256,135.549917,-0.000781,-1.240692,32.000000,-235.810389,137.124220,-0.023362,24.565168,0.682422,410839.225408,0.948948,19.985549,1.086866,2.803646,6.938293,16.868410,162.894493,32.000000,168.053561,174.394691,160.736314,168.230320,32.000000,153.401959,70.202098,76.886763,88.285708,0.047059,38.333348,65.658127,65.937138,27.443038,51.314487,59.568566,36.853717
49.778847,60.114748,139.591201,144.948264,102.918914,97.567184,29.511709,14.198502,136.490417,2.458135,59.218872,50.696227,143.943295,140.298603,141.723592,136.971609,97.341421,135.534815,-0.000781,-1.242476,32.000000,-235.810369,137.107081,-0.023353,24.561481,0.682464,410773.104422,0.948413,20.024193,1.078989,2.803823,30.367882,10.695327,162.901790,32.000000,168.049009,174.392649,160.744956,168.232879,32.000000,153.403457,70.212126,76.887748,88.277987,0.047059,38.322514,65.658127,65.943167,27.443038,51.347072,59.554237,36.902580
49.773613,60.131748,139.533356,144.955257,102.823696,97.555098,29.914313,14.198431,136.476772,2.458238,59.235934,50.695270,143.947665,140.284827,141.725018,136.956610,97.341763,135.519598,-0.000781,-1.243029,32.000000,-235.810399,137.094069,-0.023364,24.557724,0.682647,410701.979408,0.947893,20.053388,1.072337,2.804748,9.207131,9.096145,162.908529,32.000000,168.042325,174.392595,160.752417,168.228662,32.000000,153.405594,70.221356,76.888349,88.271033,0.047059,38.294742,65.658127,65.950149,27.443038,51.374446,59.553696,37.039704
49.766153,60.145473,139.496616,144.961693,102.808426,97.542786,29.970193,14.198515,136.465352,2.458614,59.251825,50.692075,143.952679,140.271422,141.726545,136.941744,97.342785,135.503933,-0.000782,-1.244733,32.000000,-235.810238,137.081106,-0.023408,24.553706,0.682555,410659.238611,0.961674,20.075922,1.064850,2.804227,8.735450,14.854393,162.906533,32.000000,168.042389,174.401323,160.751045,168.221616,32.000000,153.417029,70.231861,76.889537,88.265514,0.047059,38.290598,65.658127,65.957228,27.443038,51.394864,59.557728,36.889521
49.771491,60.156528,139.496216,144.967116,102.851548,97.538663,29.941805,14.198424,136.455379,2.459116,59.265243,50.688472,143.956623,140.258699,141.728985,136.928025,97.344321,135.493316,-0.000781,-1.246466,32.000000,-235.810272,137.067258,-0.023412,24.550984,0.682406,410632.516494,0.948766,20.098343,1.057128,2.803360,23.236969,5.990287,162.899319,32.000000,168.051461,174.401554,160.745275,168.218605,32.000000,153.425555,70.242176,76.890226,88.260608,0.047059,38.292460,65.658127,65.959034,27.443038,51.412801,59.567277,36.787467
49.782411,60.166302,139.569746,144.972260,102.852017,97.526315,29.152644,14.198575,136.445665,2.459640,59.277429,50.689529,143.961200,140.247800,141.732126,136.915411,97.345424,135.482001,-0.000781,-1.248241,32.000000,-235.810214,137.053690,-0.023416,24.548662,0.682403,410600.735710,0.947068,20.119794,1.048511,2.803042,16.593477,8.015292,162.895535,32.000000,168.055804,174.395782,160.739284,168.220537,32.000000,153.425780,70.252336,76.890688,88.255654,0.047059,38.319675,65.658127,65.953913,27.443038,51.428604,59.551296,37.022756
49.782503,60.175655,139.654100,144.977192,102.870101,97.518064,29.171772,14.198614,136.433741,2.460108,59.292584,50.691322,143.966175,140.238982,141.736382,136.903319,97.347680,135.471889,-0.000782,-1.249994,32.000000,-235.810329,137.041986,-0.023397,24.545366,0.682385,410591.128521,0.947842,20.125320,1.041824,2.802733,1.745962,6.899099,162.892010,32.000000,168.054740,174.388762,160.739205,168.229819,32.000000,153.421766,70.263015,76.892098,88.251293,0.047059,38.392859,65.658127,65.950207,27.443038,51.442623,59.550391,36.878736
49.777768,60.185449,139.769579,144.981979,102.835467,97.518095,29.165587,14.198638,136.423569,2.460527,59.310238,50.686730,143.969509,140.226767,141.739741,136.891272,97.348111,135.462070,-0.000783,-1.250539,32.000000,-235.810299,137.029784,-0.023367,24.542305,0.682564,410541.695350,0.973167,20.123785,1.035234,2.803596,7.142599,7.954748,162.897852,32.000000,168.047907,174.385376,160.747027,168.232299,32.000000,153.420673,70.272378,76.891538,88.246863,0.047059,38.457764,65.658127,65.954044,27.443038,51.457640,59.562773,36.862375
49.775791,60.197476,139.767007,144.986951,102.839719,97.517288,29.163473,14.198679,136.410903,2.461122,59.327330,50.683669,143.973973,140.215520,141.742526,136.877970,97.349706,135.452266,-0.000781,-1.252292,32.000000,-235.810305,137.016571,-0.023356,24.538604,0.683027,410514.531962,0.972469,20.133043,1.028072,2.805285,2.228741,6.370598,162.904744,32.000000,168.043311,174.385176,160.755145,168.227973,32.000000,153.426449,70.282924,76.891092,88.242959,0.047059,38.470399,65.658127,65.959021,27.443038,51.474849,59.550647,37.022462
49.772553,60.209690,139.695149,144.992056,102.824814,97.508202,29.184828,14.198614,136.397444,2.461298,59.341686,50.682671,143.978206,140.204978,141.745195,136.866625,97.350886,135.437344,-0.000780,-1.252896,32.000000,-235.810392,137.006291,-0.023357,24.534598,0.683749,410529.376405,0.972803,20.147741,1.022879,2.807872,11.602807,9.567666,162.901984,32.000000,168.042361,174.390728,160.755604,168.221375,32.000000,153.437493,70.293147,76.890171,88.239732,0.047059,38.504032,65.658127,65.965451,27.443038,51.493326,59.558898,36.794730
49.771739,60.221292,139.681011,144.997158,102.822616,97.504268,29.137066,14.198649,136.385671,2.461329,59.350562,50.680283,143.981410,140.197334,141.749001,136.855389,97.352683,135.427819,-0.000780,-1.252906,32.000000,-235.810338,136.995986,-0.023389,24.530854,0.683888,410538.950626,0.972938,20.161815,1.016528,2.807931,13.990753,19.490536,162.892965,32.000000,168.052047,174.391284,160.748840,168.220110,32.000000,153.445468,70.303546,76.888714,88.236467,0.047059,38.522769,65.658127,65.969812,27.443038,51.512138,59.551689,37.018574
49.770263,60.231481,139.702184,145.002121,102.774146,97.492104,29.161483,14.198775,136.374564,2.460965,59.352220,50.675912,143.984956,140.189691,141.752592,136.844461,97.354252,135.416601,-0.000781,-1.252932,32.000000,-235.810270,136.983819,-0.023439,24.527389,0.683665,410516.113779,0.972237,20.177383,1.008108,2.806670,1.333590,21.258436,162.889878,32.000000,168.058215,174.384624,160.745893,168.224436,32.000000,153.445730,70.313914,76.887366,88.233726,0.047059,38.466210,65.658127,65.972469,27.443038,51.527973,59.540291,36.820482
49.762569,60.237548,139.619615,145.006104,102.798449,97.491836,29.671247,14.198871,136.365534,2.461449,59.346568,50.676825,143.988554,140.178988,141.757380,136.834009,97.355061,135.405782,-0.000781,-1.254655,32.000000,-235.810117,136.971471,-0.023492,24.523819,0.683710,410511.237039,0.973839,20.189827,1.001690,2.806432,20.633075,28.795093,162.887737,32.000000,168.056912,174.377218,160.748848,168.233006,32.000000,153.441985,70.324073,76.886737,88.231099,0.047059,38.465259,65.658127,65.985226,27.443038,51.539919,59.542513,37.027011
49.762532,60.240054,139.522450,145.009446,102.854257,97.491710,29.952727,14.198919,136.355657,2.461596,59.335687,50.675679,143.990955,140.168410,141.762317,136.822131,97.355988,135.397839,-0.000781,-1.256404,32.000000,-235.810096,136.962045,-0.023493,24.520138,0.683867,410471.046267,0.972960,20.201544,0.994678,2.806941,11.576246,60.442517,162.894462,32.000000,168.053410,174.372765,160.760795,168.236226,32.000000,153.443328,70.334684,76.885275,88.229285,0.047059,38.438592,65.658127,65.987419,27.443038,51.547374,59.552447,36.957019
49.758864,60.239697,139.500933,145.012189,102.861420,97.491545,29.674277,14.198909,136.344150,2.462388,59.323529,50.677305,143.994028,140.159691,141.765717,136.809814,97.357024,135.390115,-0.000780,-1.255219,32.000000,-235.810114,136.951772,-0.023339,24.516727,0.683693,410480.426332,0.956419,20.215580,0.988619,2.805716,25.104417,13.627410,162.899572,32.000000,168.052813,174.373326,160.770541,168.232796,32.000000,153.452657,70.344162,76.883230,88.227843,0.047059,38.434796,65.658127,65.995665,27.443038,51.549733,59.556361,36.885045
49.760642,60.237174,139.512054,145.014373,102.924338,97.483543,29.555555,14.198691,136.336353,2.462498,59.313424,50.681646,143.995646,140.150773,141.769279,136.799646,97.357950,135.383451,-0.000780,-1.256379,32.000000,-235.810229,136.939405,-0.023202,24.513673,0.683339,410481.687960,0.947437,20.218126,0.983839,2.803765,12.064239,8.759945,162.897457,32.000000,168.051768,174.377259,160.773627,168.229239,32.000000,153.463541,70.354371,76.881506,88.227133,0.047059,38.408665,65.658127,65.997250,27.443038,51.547428,59.549260,37.004341
49.762617,60.234693,139.477562,145.015988,103.004813,97.474699,29.472572,14.198785,136.329687,2.462946,59.304914,50.687049,143.996635,140.147812,141.772640,136.791691,97.359262,135.376467,-0.000780,-1.258129,32.000000,-235.810153,136.933859,-0.023221,24.511124,0.683386,410480.803780,0.956402,20.221568,0.979053,2.803539,17.069181,13.707708,162.888154,32.000000,168.060665,174.374911,160.771354,168.228770,32.000000,153.468477,70.364582,76.880221,88.226314,0.047059,38.435490,65.658127,66.000325,27.443038,51.545150,59.556764,36.947628
49.763863,60.232959,139.317603,145.017241,103.070417,97.473791,29.153656,14.198809,136.325661,2.463249,59.298089,50.691667,143.997940,140.141815,141.775927,136.785787,97.361175,135.372407,-0.000779,-1.259886,32.000000,-235.810049,136.925449,-0.023231,24.508950,0.683437,410440.693971,0.960121,20.217202,0.974894,2.803663,16.782521,19.395506,162.884800,32.000000,168.065718,174.366828,160.773720,168.236083,32.000000,153.463244,70.374335,76.878526,88.225080,0.047059,38.363001,65.658127,65.999017,27.443038,51.543414,59.546939,36.873380
49.766327,60.231937,139.249698,145.018220,103.103852,97.485835,29.514288,14.198875,136.321545,2.463925,59.291324,50.692712,143.998517,140.136281,141.779587,136.783035,97.362194,135.367858,-0.000778,-1.261664,32.000000,-235.809934,136.921043,-0.023187,24.506877,0.683239,410396.266664,0.962689,20.212676,0.970193,2.802858,9.761515,18.448690,162.884190,32.000000,168.063671,174.359303,160.779494,168.244922,32.000000,153.456045,70.383605,76.876126,88.223136,0.047059,38.324070,65.658127,66.000093,27.443038,51.542741,59.549024,37.076828
49.761977,60.231591,139.262764,145.019015,103.146237,97.489911,29.152794,14.198781,136.318115,2.464584,59.281870,50.694202,143.999825,140.134051,141.783163,136.779403,97.363221,135.365218,-0.000777,-1.261100,32.000000,-235.809910,136.917605,-0.023162,24.504995,0.682508,410385.968837,0.973179,20.209652,0.966308,2.799574,19.071584,11.967620,162.889845,32.000000,168.057904,174.353983,160.793090,168.248024,32.000000,153.452535,70.393166,76.873451,88.221553,0.047059,38.284065,65.658127,66.005103,27.443038,51.543517,59.545159,37.045426
49.768636,60.229703,139.156177,145.018965,103.135906,97.489911,29.473702,14.198708,136.314224,2.464692,59.268935,50.692380,144.001467,140.127874,141.786068,136.776090,97.365386,135.359403,-0.000776,-1.260543,32.000000,-235.809976,136.914951,-0.023090,24.502159,0.682282,410431.710964,0.961352,20.206077,0.963081,2.798071,14.658317,10.097130,162.891045,32.000000,168.056433,174.356546,160.802124,168.247120,32.000000,153.460257,70.402160,76.871268,88.221069,0.047059,38.262144,65.658127,66.003986,27.443038,51.542816,59.547323,37.032074
49.768901,60.225337,139.115063,145.018574,103.175748,97.496720,29.367080,14.198641,136.309963,2.465017,59.253600,50.693195,144.000984,140.123514,141.789236,136.773826,97.367480,135.356058,-0.000776,-1.258780,32.000000,-235.809997,136.914398,-0.023060,24.498576,0.682488,410449.830759,0.973406,20.210236,0.960774,2.798578,9.656046,10.244737,162.890009,32.000000,168.057638,174.358398,160.805383,168.245515,32.000000,153.469346,70.409940,76.869299,88.220463,0.047059,38.228195,65.658127,66.005528,27.443038,51.539589,59.554777,36.956579
49.769994,60.219129,139.063390,145.017924,103.234927,97.485851,29.498149,14.198659,136.308269,2.464896,59.237470,50.695867,144.001071,140.121746,141.791743,136.771444,97.369097,135.351222,-0.000776,-1.258759,32.000000,-235.810080,136.911191,-0.023071,24.495995,0.681948,410438.987820,0.962661,20.201451,0.955785,2.796062,29.645073,13.659551,162.883234,32.000000,168.066265,174.356679,160.803676,168.247101,32.000000,153.472061,70.417235,76.867792,88.220119,0.047059,38.196659,65.658127,66.006284,27.443038,51.532782,59.557157,37.062961
49.772954,60.211718,138.993779,145.017096,103.295227,97.481665,29.558248,14.198659,136.305935,2.464450,59.219289,50.700302,143.999791,140.119454,141.794277,136.769744,97.370465,135.350392,-0.000774,-1.257903,32.000000,-235.810044,136.910051,-0.023056,24.493241,0.681886,410457.784553,0.966207,20.196811,0.952067,2.795221,7.211925,14.522548,162.878722,32.000000,168.070061,174.349231,160.805705,168.258267,32.000000,153.466924,70.423768,76.866516,88.218146,0.047059,38.177378,65.658127,66.008394,27.443038,51.523351,59.545012,36.893849
49.780392,60.203433,139.083439,145.015999,103.346319,97.481751,29.188769,14.198651,136.305211,2.464721,59.201074,50.700730,143.999429,140.120207,141.797993,136.768551,97.372535,135.350643,-0.000774,-1.256730,32.000000,-235.810143,136.910732,-0.023025,24.490318,0.681605,410400.694584,0.961768,20.189471,0.948104,2.794121,13.285267,19.764726,162.879893,32.000000,168.069160,174.342700,160.811742,168.268628,32.000000,153.462038,70.430463,76.865312,88.216517,0.047059,38.234821,65.658127,66.003291,27.443038,51.513042,59.556715,37.020188
49.785769,60.194599,139.168514,145.014764,103.433343,97.489890,29.346555,14.198676,136.305612,2.464707,59.181572,50.703370,143.998211,140.122417,141.801674,136.767903,97.374525,135.350667,-0.000774,-1.256720,32.000000,-235.809955,136.912619,-0.023001,24.487974,0.681257,410369.026618,0.959690,20.178995,0.946334,2.792556,10.234048,8.772873,162.885431,32.000000,168.061622,174.337096,160.825271,168.273318,32.000000,153.458682,70.436736,76.863313,88.213869,0.047059,38.230467,65.658127,65.997930,27.443038,51.501876,59.547775,37.038383
49.787081,60.185291,139.165842,145.013207,103.487803,97.502123,29.535469,14.198665,136.308363,2.464892,59.160170,50.707383,143.998019,140.122709,141.803563,136.769862,97.376336,135.351822,-0.000773,-1.256711,32.000000,-235.809931,136.916302,-0.023034,24.487252,0.681640,410350.666802,0.971658,20.163008,0.944385,2.793940,12.900600,21.570973,162.886907,32.000000,168.060163,174.340800,160.832081,168.271699,32.000000,153.465814,70.442014,76.861847,88.211084,0.047059,38.243860,65.658127,65.995580,27.443038,51.489873,59.554876,36.943372
49.789443,60.175588,139.186255,145.011148,103.524333,97.506172,29.380640,14.198678,136.309798,2.464527,59.133707,50.708842,143.996368,140.127163,141.804541,136.773912,97.377718,135.356764,-0.000772,-1.256714,32.000000,-235.809918,136.918661,-0.023238,24.486187,0.682078,410366.132447,0.966377,20.148606,0.942407,2.795347,10.533933,13.702208,162.882757,32.000000,168.060921,174.341973,160.835295,168.271609,32.000000,153.473214,70.445829,76.860172,88.208045,0.047059,38.292470,65.658127,65.996266,27.443038,51.476966,59.555417,37.035228
49.792788,60.163330,139.258978,145.007993,103.583273,97.506078,29.762655,14.198667,136.314109,2.464481,59.102164,50.710840,143.994133,140.133735,141.806992,136.780584,97.379305,135.359876,-0.000772,-1.256696,32.000000,-235.809923,136.922668,-0.023233,24.485963,0.682132,410402.235728,0.960265,20.137940,0.941156,2.795220,11.863609,18.692042,162.875845,32.000000,168.068372,174.338258,160.833514,168.275155,32.000000,153.469964,70.450745,76.858766,88.203839,0.047059,38.328707,65.658127,65.996083,27.443038,51.461561,59.562449,36.763696
49.798384,60.148417,139.332623,145.004118,103.620065,97.514177,30.042729,14.198564,136.318839,2.464771,59.069033,50.715167,143.991051,140.142023,141.808977,136.785799,97.381183,135.363203,-0.000771,-1.256712,32.000000,-235.810002,136.929022,-0.023285,24.485916,0.682231,410402.716175,0.965290,20.125790,0.942173,2.795497,9.790826,28.877643,162.872788,32.000000,168.070863,174.330311,160.835311,168.287609,32.000000,153.457603,70.455083,76.856868,88.197880,0.047059,38.365613,65.658127,65.987404,27.443038,51.442963,59.537921,37.036329
49.808611,60.131996,139.337520,144.999705,103.663281,97.526268,29.355910,14.198569,136.326012,2.464911,59.039577,50.722830,143.988276,140.152048,141.812098,136.790391,97.382876,135.372552,-0.000770,-1.254938,32.000000,-235.810023,136.938892,-0.023296,24.485574,0.682515,410381.895971,0.952798,20.110071,0.942097,2.796770,13.711571,16.842777,162.873787,32.000000,168.068334,174.324648,160.841802,168.297719,32.000000,153.453265,70.459500,76.855650,88.193096,0.047059,38.394786,65.658127,65.977372,27.443038,51.420474,59.548729,37.024590
49.814922,60.115211,139.237722,144.994934,103.696368,97.538422,29.481603,14.198500,136.334321,2.465146,59.018155,50.723299,143.985862,140.159802,141.813652,136.794517,97.384416,135.383677,-0.000770,-1.253194,32.000000,-235.809962,136.945825,-0.023337,24.484974,0.682808,410390.064742,0.943840,20.089363,0.941833,2.797935,10.343920,10.196907,162.884992,32.000000,168.061617,174.322346,160.852647,168.302010,32.000000,153.449981,70.464732,76.854841,88.188957,0.047059,38.370857,65.658127,65.970156,27.443038,51.397114,59.556085,36.874701
49.818719,60.101519,139.229287,144.990557,103.779153,97.550416,29.819483,14.198407,136.342013,2.465207,59.004825,50.726551,143.983872,140.166383,141.814555,136.803212,97.386618,135.388466,-0.000770,-1.254944,32.000000,-235.810051,136.952284,-0.023301,24.485082,0.682745,410410.842636,0.965782,20.062354,0.944678,2.797458,29.744076,19.183956,162.885347,32.000000,168.060856,174.328495,160.857617,168.300562,32.000000,153.459600,70.469461,76.855070,88.184337,0.047059,38.352746,65.658127,65.964112,27.443038,51.376621,59.559262,37.005148
49.817924,60.090986,139.124024,144.986811,103.865522,97.563407,29.242122,14.198452,136.349797,2.465475,58.999931,50.729123,143.981010,140.173275,141.815258,136.810383,97.388513,135.395488,-0.000770,-1.255542,32.000000,-235.809956,136.960811,-0.023265,24.485785,0.682230,410433.934471,0.961608,20.039040,0.948538,2.795101,9.808474,9.350316,162.882415,32.000000,168.063679,174.330641,160.857600,168.299888,32.000000,153.468524,70.474842,76.854544,88.179313,0.047059,38.308716,65.658127,65.960150,27.443038,51.359797,59.556420,36.967584
49.817109,60.083948,139.158970,144.983625,103.924907,97.583804,29.369536,14.198471,136.356504,2.465041,59.001262,50.729099,143.978234,140.178048,141.814808,136.815698,97.389345,135.401256,-0.000769,-1.255538,32.000000,-235.809984,136.969973,-0.023279,24.487485,0.682192,410460.474791,0.950715,20.021418,0.948659,2.794718,6.865209,13.971014,162.877511,32.000000,168.068760,174.327145,160.852562,168.301212,32.000000,153.465093,70.478996,76.854420,88.173154,0.047059,38.324399,65.658127,65.957532,27.443038,51.347450,59.560049,37.042198
49.817901,60.080742,139.220116,144.980930,103.959213,97.587867,29.371457,14.198421,136.361622,2.465212,59.005066,50.726645,143.976973,140.184408,141.814866,136.819710,97.391202,135.407716,-0.000768,-1.256724,32.000000,-235.809899,136.975076,-0.023274,24.489127,0.681745,410498.839882,0.969605,20.011707,0.950172,2.792650,26.586199,60.303400,162.876877,32.000000,168.068923,174.320208,160.850629,168.313647,32.000000,153.456866,70.483923,76.855149,88.167109,0.047059,38.321813,65.658127,65.960575,27.443038,51.343309,59.554817,37.006322
49.815988,60.080890,139.255493,144.979148,103.877534,97.591875,29.656004,14.198497,136.365237,2.465668,59.007194,50.723862,143.974983,140.188620,141.815581,136.823732,97.391539,135.411649,-0.000767,-1.256724,32.000000,-235.809817,136.978431,-0.023308,24.490171,0.682003,410574.893069,0.965600,20.005512,0.952139,2.793397,24.421071,12.211967,162.879165,32.000000,168.062965,174.315144,160.854881,168.323060,32.000000,153.449879,70.487903,76.855501,88.160381,0.047059,38.352848,65.658127,65.963403,27.443038,51.342362,59.542887,37.006322
49.816363,60.080841,139.328651,144.977778,103.767792,97.587720,29.334629,14.198711,136.366899,2.465463,59.009660,50.722705,143.973619,140.193611,141.816349,136.827330,97.391080,135.415009,-0.000768,-1.255563,32.000000,-235.809688,136.979203,-0.023225,24.491010,0.682265,410583.932309,0.965552,20.001487,0.953417,2.794580,7.701406,11.758377,162.888751,32.000000,168.053667,174.314381,160.865616,168.324001,32.000000,153.447691,70.491404,76.855831,88.153859,0.047059,38.413726,65.658127,65.955531,27.443038,51.342877,59.559921,36.776095
49.811007,60.080915,139.361460,144.976827,103.641195,97.579652,29.582003,14.198617,136.369386,2.465550,59.012806,50.720039,143.972461,140.194959,141.815567,136.827417,97.391577,135.413535,-0.000768,-1.255524,32.000000,-235.809774,136.980169,-0.023205,24.491676,0.682462,410602.207401,0.956367,20.003613,0.954988,2.795398,23.431166,7.333557,162.890824,32.000000,168.049270,174.321179,160.870353,168.321184,32.000000,153.453861,70.494328,76.857091,88.146975,0.047059,38.445147,65.658127,65.958796,27.443038,51.343108,59.558554,37.052690
49.809276,60.081434,139.291227,144.976299,103.609406,97.571427,29.786187,14.198644,136.371827,2.465240,59.016007,50.716943,143.970265,140.195240,141.815101,136.829828,97.391837,135.414351,-0.000768,-1.255510,32.000000,-235.809644,136.981162,-0.023202,24.492701,0.682764,410585.122902,0.966795,20.003177,0.957077,2.796845,28.675924,60.315947,162.885840,32.000000,168.050694,174.323117,160.867125,168.321756,32.000000,153.455737,70.496852,76.857810,88.140116,0.047059,38.440481,65.658127,65.963339,27.443038,51.344298,59.550912,37.034275
49.811684,60.082011,139.275695,144.976333,103.669539,97.559549,29.351820,14.198635,136.375748,2.465377,59.016360,50.718594,143.969055,140.196435,141.815038,136.831774,97.392849,135.415041,-0.000768,-1.256102,32.000000,-235.809554,136.981800,-0.023335,24.494480,0.682928,410553.319666,0.958745,20.008795,0.955865,2.797805,22.884131,16.359370,162.882988,32.000000,168.055639,174.319445,160.864086,168.323830,32.000000,153.453762,70.499976,76.858840,88.131624,0.047059,38.443605,65.658127,65.961905,27.443038,51.345545,59.560187,36.850416
49.815755,60.081896,139.261809,144.976143,103.671378,97.555916,29.333476,14.198833,136.381055,2.465797,59.014118,50.721171,143.968133,140.198438,141.815060,136.835950,97.392687,135.417384,-0.000768,-1.256716,32.000000,-235.809257,136.984602,-0.023370,24.496904,0.682526,410520.481757,0.952130,20.011105,0.956001,2.796492,9.396707,7.830271,162.881963,32.000000,168.054972,174.311224,160.863798,168.334976,32.000000,153.444693,70.501526,76.859905,88.122953,0.047059,38.399367,65.658127,65.954899,27.443038,51.346326,59.556872,36.995757
49.813292,60.080981,139.210231,144.975811,103.680114,97.561597,29.278520,14.198945,136.387468,2.466337,59.011508,50.723135,143.966924,140.204308,141.816017,136.842568,97.391749,135.421049,-0.000769,-1.257283,32.000000,-235.809102,136.986139,-0.023372,24.500208,0.682283,410467.591842,0.966053,20.009189,0.955324,2.796045,9.904724,15.241329,162.886673,32.000000,168.048326,174.308838,160.869470,168.341671,32.000000,153.437648,70.503611,76.860719,88.114960,0.047059,38.383865,65.658127,65.955844,27.443038,51.346114,59.556725,37.018207
49.815215,60.079159,139.141952,144.975418,103.715462,97.557610,29.153616,14.199048,136.392791,2.466980,59.007360,50.720998,143.966729,140.206968,141.816128,136.847808,97.391751,135.426306,-0.000771,-1.259036,32.000000,-235.809014,136.987685,-0.023347,24.502718,0.682066,410450.246409,0.966534,20.004862,0.956623,2.795537,7.250375,18.379222,162.896299,32.000000,168.041795,174.306895,160.878051,168.342751,32.000000,153.435559,70.505710,76.862576,88.106649,0.047059,38.368996,65.658127,65.953090,27.443038,51.343944,59.555299,36.892822
49.814250,60.076224,139.139521,144.974757,103.774692,97.569607,29.372383,14.199070,136.397917,2.467749,59.004028,50.723155,143.966616,140.209803,141.815977,136.851062,97.391931,135.430341,-0.000769,-1.259042,32.000000,-235.808834,136.993312,-0.023356,24.505973,0.681797,410475.968781,0.968455,20.006496,0.959340,2.794640,10.693164,12.467190,162.900328,32.000000,168.038572,174.312615,160.880839,168.338842,32.000000,153.446245,70.507412,76.864574,88.099112,0.047059,38.364514,65.658127,65.951501,27.443038,51.340699,59.552388,36.979616
49.826132,60.073102,139.101377,144.974201,103.844839,97.573887,29.225102,14.199187,136.403649,2.468120,59.002692,50.725160,143.965677,140.216361,141.816588,136.856279,97.392160,135.435603,-0.000770,-1.259055,32.000000,-235.808680,136.998691,-0.023349,24.509532,0.681338,410455.657529,0.972518,20.002683,0.961889,2.793162,9.812677,10.392745,162.896265,32.000000,168.042523,174.314138,160.877288,168.338351,32.000000,153.449167,70.509184,76.865765,88.092059,0.047059,38.335749,65.658127,65.944400,27.443038,51.336772,59.566048,36.790768
