OSU 80 Ton Compressor Load Stand
49.823580,60.070344,139.252717,144.973825,103.845715,97.573953,29.445037,14.199272,136.410587,2.468656,59.004094,50.726303,143.964856,140.219804,141.816788,136.865314,97.392939,135.440172,-0.000770,-1.259044,32.000000,-235.808591,137.007442,-0.023325,24.513139,0.681330,410503.040430,0.965407,20.000747,0.963665,2.793167,12.007230,9.704319,162.891195,32.000000,168.048517,174.309817,160.869051,168.341615,32.000000,153.445226,70.510363,76.866712,88.084595,0.047059,38.409723,65.658127,65.943486,27.443038,51.332560,59.553538,37.074553
49.827281,60.068497,139.366072,144.973699,103.768977,97.574103,30.006545,14.199336,136.417919,2.468747,59.006435,50.726998,143.964621,140.224434,141.818408,136.874622,97.393391,135.447482,-0.000770,-1.260214,32.000000,-235.808447,137.013275,-0.023288,24.516772,0.680889,410508.770989,0.970052,19.985328,0.965991,2.791735,26.651538,11.840088,162.891951,32.000000,168.047244,174.302952,160.866020,168.352084,32.000000,153.435894,70.511821,76.867456,88.076447,0.047059,38.474633,65.658127,65.932051,27.443038,51.330296,59.562321,37.035962
49.828605,60.068711,139.421615,144.973749,103.747161,97.577900,29.158671,14.199534,136.425516,2.469654,59.009531,50.724670,143.965069,140.228089,141.820663,136.883142,97.394181,135.452953,-0.000769,-1.260203,32.000000,-235.808293,137.021093,-0.023269,24.519331,0.681548,410505.802484,0.962854,19.985212,0.967427,2.794916,6.219034,5.947351,162.900244,32.000000,168.040848,174.301058,160.871146,168.357352,32.000000,153.426861,70.513659,76.868371,88.068909,0.047059,38.536961,65.658127,65.929254,27.443038,51.329995,59.555781,36.952103
49.834481,60.068920,139.465755,144.974034,103.721657,97.589934,29.187276,14.199628,136.430335,2.470046,59.011286,50.725266,143.966220,140.231496,141.822008,136.889322,97.394359,135.458950,-0.000768,-1.260207,32.000000,-235.808200,137.025449,-0.023286,24.522313,0.681941,410501.021642,0.944756,19.979535,0.970523,2.796983,9.818584,7.145785,162.905821,32.000000,168.035394,174.301448,160.876519,168.356964,32.000000,153.426627,70.514472,76.869149,88.060736,0.047059,38.565269,65.658127,65.922797,27.443038,51.330676,59.556518,37.043152
49.831850,60.068972,139.558741,144.974575,103.678881,97.595460,29.362704,14.199939,136.436152,2.470731,59.013463,50.721339,143.967060,140.235554,141.823096,136.898333,97.393871,135.465508,-0.000769,-1.260199,32.000000,-235.807958,137.031484,-0.023297,24.524386,0.682138,410515.022387,0.972238,19.978379,0.972386,2.798024,6.249286,21.218965,162.910862,32.000000,168.034420,174.308573,160.876342,168.352519,32.000000,153.434637,70.515487,76.870823,88.052636,0.047059,38.643259,65.658127,65.923561,27.443038,51.331350,59.560727,36.959293
49.826393,60.068717,139.596370,144.975395,103.675149,97.599596,29.935226,14.199948,136.440951,2.471463,59.018483,50.717178,143.967693,140.240429,141.824362,136.903208,97.394303,135.470109,-0.000770,-1.260155,32.000000,-235.808031,137.034172,-0.023345,24.526505,0.682259,410562.133334,0.971279,19.972508,0.975117,2.798579,28.727480,23.565496,162.907611,32.000000,168.041202,174.310205,160.870549,168.351839,32.000000,153.437908,70.516779,76.872689,88.044720,0.047059,38.662648,65.658127,65.918471,27.443038,51.331362,59.555348,36.759807
49.832371,60.069698,139.672729,144.976433,103.688114,97.599436,29.161371,14.199941,136.444131,2.471987,59.023191,50.717574,143.968379,140.242598,141.824618,136.908129,97.394197,135.475743,-0.000770,-1.260731,32.000000,-235.808212,137.036357,-0.023319,24.529480,0.682732,410588.539274,0.965587,19.975283,0.978788,2.800593,19.401242,16.413360,162.903157,32.000000,168.048461,174.308492,160.863540,168.354118,32.000000,153.433891,70.517441,76.873873,88.036312,0.047059,38.726831,65.658127,65.915574,27.443038,51.332556,59.557954,37.032734
49.835284,60.071558,139.765976,144.977711,103.702657,97.599386,29.935555,14.199992,136.448001,2.472032,59.031504,50.718999,143.968721,140.244365,141.825785,136.911173,97.394177,135.480930,-0.000770,-1.262486,32.000000,-235.808171,137.039642,-0.023324,24.531333,0.682967,410607.723836,0.947274,19.980672,0.980587,2.801655,29.252541,30.900229,162.905644,32.000000,168.049052,174.302769,160.860774,168.361628,32.000000,153.424685,70.517040,76.875015,88.026797,0.047059,38.775016,65.658127,65.909201,27.443038,51.334977,59.559469,36.999939
49.832880,60.074776,139.792061,144.979212,103.711173,97.599365,29.887672,14.200192,136.451376,2.472306,59.043236,50.718340,143.970950,140.247108,141.827046,136.917403,97.393654,135.484565,-0.000770,-1.264221,32.000000,-235.808133,137.043171,-0.023369,24.533475,0.683157,410605.148899,0.972284,19.975469,0.983425,2.802851,11.622546,21.611328,162.916505,32.000000,168.044361,174.302417,160.868692,168.363917,32.000000,153.420293,70.517302,76.876481,88.018970,0.047059,38.820501,65.658127,65.909361,27.443038,51.338670,59.557069,36.945207
49.832516,60.079829,139.781383,144.980919,103.689800,97.599308,29.975574,14.200416,136.455272,2.472719,59.053119,50.716902,143.971941,140.249441,141.827242,136.921724,97.393212,135.489993,-0.000770,-1.264822,32.000000,-235.807819,137.045486,-0.023407,24.533791,0.683509,410605.419742,0.947083,19.974316,0.985962,2.804559,10.242834,9.368030,162.920425,32.000000,168.042028,174.304520,160.872064,168.360277,32.000000,153.422732,70.516913,76.877465,88.010588,0.047059,38.845117,65.658127,65.904694,27.443038,51.346332,59.556577,37.018721
49.833377,60.085056,139.841935,144.982752,103.708763,97.606276,29.948185,14.200463,136.459425,2.473392,59.061893,50.714272,143.974307,140.252347,141.827564,136.923809,97.393286,135.493920,-0.000771,-1.265259,32.000000,-235.807813,137.047818,-0.023429,24.534956,0.683621,410612.342638,0.948658,19.980021,0.988247,2.805217,29.218711,11.977634,162.921909,32.000000,168.043102,174.312365,160.869616,168.353097,32.000000,153.431836,70.516751,76.878769,88.003594,0.047059,38.899413,65.658127,65.900361,27.443038,51.354187,59.557816,36.843446
49.828471,60.089513,139.752350,144.984534,103.642800,97.606200,29.146326,14.200493,136.462449,2.473670,59.067678,50.713763,143.975260,140.253708,141.828707,136.926365,97.392638,135.498829,-0.000770,-1.266852,32.000000,-235.807794,137.047933,-0.023440,24.535804,0.683571,410619.422990,0.945896,19.985451,0.991323,2.805024,3.440166,19.611829,162.918846,32.000000,168.052115,174.312852,160.865254,168.351736,32.000000,153.434821,70.516408,76.880948,87.997311,0.047059,38.869787,65.658127,65.902366,27.443038,51.361601,59.552643,37.002947
49.825633,60.093049,139.745822,144.986239,103.604308,97.606310,29.158830,14.200614,136.466527,2.474308,59.067766,50.714956,143.976168,140.255795,141.829645,136.931283,97.392031,135.505076,-0.000771,-1.266850,32.000000,-235.807758,137.050382,-0.023437,24.536323,0.683881,410654.797579,0.946824,19.989786,0.993153,2.806190,11.365448,6.013088,162.915991,32.000000,168.058753,174.309257,160.860548,168.355939,32.000000,153.428648,70.514975,76.884012,87.990887,0.047059,38.877257,65.658127,65.908300,27.443038,51.367936,59.554886,36.835302
49.823891,60.095514,139.731250,144.987837,103.572477,97.606221,29.150067,14.200616,136.469861,2.474675,59.063360,50.717560,143.977258,140.259191,141.830910,136.935520,97.391999,135.508002,-0.000771,-1.266868,32.000000,-235.807780,137.051628,-0.023461,24.535863,0.683512,410664.664228,0.972988,19.999319,0.996183,2.804669,14.054733,7.680819,162.916427,32.000000,168.060405,174.306521,160.861460,168.362309,32.000000,153.422644,70.513922,76.886737,87.985464,0.047059,38.856959,65.658127,65.902337,27.443038,51.371984,59.554807,37.051516
49.834948,60.094607,139.808355,144.989302,103.616509,97.606213,29.167824,14.200714,136.472879,2.475357,59.058205,50.722746,143.978377,140.260671,141.832932,136.937550,97.391174,135.509622,-0.000772,-1.266861,32.000000,-235.807824,137.055733,-0.023478,24.535604,0.683517,410672.121758,0.972642,20.005791,0.999819,2.804697,9.756906,7.683184,162.928562,32.000000,168.056370,174.307011,160.870125,168.362029,32.000000,153.420089,70.512216,76.890242,87.980932,0.047059,38.905735,65.658127,65.892541,27.443038,51.372818,59.555200,36.996490
49.845218,60.092579,139.835306,144.990672,103.680940,97.606373,29.163297,14.200666,136.477714,2.476448,59.058850,50.728522,143.979704,140.260281,141.834796,136.940322,97.390561,135.514157,-0.000771,-1.266868,32.000000,-235.807877,137.060538,-0.023518,24.535406,0.683492,410675.983245,0.972977,20.010060,1.001269,2.804503,14.311964,12.734729,162.935513,32.000000,168.054946,174.312445,160.873788,168.357201,32.000000,153.424555,70.509177,76.893964,87.977289,0.047059,38.952535,65.658127,65.880892,27.443038,51.371231,59.567277,36.938750
49.847280,60.091214,139.816230,144.992147,103.763928,97.606313,29.192331,14.200747,136.482605,2.476835,59.065363,50.731217,143.980500,140.261881,141.835552,136.943468,97.389320,135.520153,-0.000772,-1.266850,32.000000,-235.807868,137.066524,-0.023489,24.535355,0.683692,410669.793864,0.972145,19.997712,1.002881,2.805428,20.473452,11.666557,162.934629,32.000000,168.056073,174.321336,160.872100,168.351084,32.000000,153.436807,70.505027,76.898150,87.975056,0.047059,38.969736,65.658127,65.872183,27.443038,51.368025,59.559577,37.062154
49.841326,60.092294,139.812498,144.993930,103.895800,97.606368,29.165891,14.200878,136.487559,2.477091,59.075554,50.731818,143.980634,140.261734,141.836579,136.946252,97.388120,135.521742,-0.000773,-1.268016,32.000000,-235.807635,137.065306,-0.023458,24.535425,0.683664,410662.001175,0.972072,19.985059,1.005693,2.805391,7.358853,7.058245,162.930983,32.000000,168.063640,174.323339,160.865310,168.347181,32.000000,153.442761,70.499835,76.902526,87.972615,0.047059,38.961653,65.658127,65.868598,27.443038,51.370075,59.547716,37.054597
49.837878,60.096943,139.773813,144.995914,103.961346,97.606240,29.187964,14.201020,136.488542,2.477590,59.085927,50.729968,143.982584,140.264328,141.837955,136.951806,97.388499,135.524898,-0.000773,-1.269740,32.000000,-235.807584,137.069578,-0.023449,24.536857,0.683546,410661.488239,0.971057,19.981560,1.009841,2.804892,6.633326,9.525297,162.929844,32.000000,168.067479,174.321312,160.864249,168.351404,32.000000,153.438904,70.493244,76.907995,87.970130,0.047059,38.923796,65.658127,65.869382,27.443038,51.375548,59.556371,37.064795
49.836409,60.102461,139.800642,144.997780,104.032290,97.606337,29.154774,14.201157,136.493437,2.477915,59.094762,50.730777,143.983816,140.267581,141.839171,136.955775,97.387675,135.529797,-0.000773,-1.270294,32.000000,-235.807459,137.072607,-0.023493,24.538230,0.683618,410669.008390,0.972069,19.988800,1.011812,2.805152,15.970555,7.217063,162.929473,32.000000,168.067674,174.318318,160.864734,168.356778,32.000000,153.431266,70.485457,76.912462,87.967579,0.047059,38.996992,65.658127,65.872298,27.443038,51.383375,59.560934,36.925324
49.840029,60.108382,139.879246,144.999565,104.018313,97.605985,29.187040,14.201197,136.497184,2.478299,59.103335,50.730965,143.985611,140.270991,141.841060,136.958525,97.387027,135.533783,-0.000774,-1.270309,32.000000,-235.807433,137.073603,-0.023482,24.538693,0.683451,410675.866772,0.971418,19.997015,1.012963,2.804570,7.716253,26.506722,162.940101,32.000000,168.062061,174.318772,160.876637,168.357836,32.000000,153.430003,70.476867,76.917251,87.966228,0.047059,39.046536,65.658127,65.866092,27.443038,51.392478,59.550873,36.989594
49.838941,60.114243,139.840863,145.001306,103.967480,97.597377,29.161055,14.201268,136.501750,2.478655,59.110610,50.729407,143.987869,140.273748,141.841759,136.963937,97.386657,135.537692,-0.000774,-1.270321,32.000000,-235.807357,137.075459,-0.023472,24.538247,0.683579,410685.593784,0.972571,20.004054,1.016162,2.805191,7.860030,11.519229,162.944730,32.000000,168.058643,174.325757,160.883902,168.353329,32.000000,153.435643,70.467242,76.922714,87.965822,0.047059,39.055240,65.658127,65.860637,27.443038,51.401483,59.551955,37.034275
49.844390,60.119495,139.865457,145.003089,103.897502,97.589139,29.152370,14.201234,136.505131,2.478418,59.116496,50.729051,143.989521,140.277877,141.842971,136.967524,97.385990,135.544469,-0.000773,-1.270293,32.000000,-235.807460,137.075774,-0.023490,24.536072,0.683898,410690.673810,0.971430,20.006231,1.018744,2.806564,12.092786,16.409035,162.941185,32.000000,168.059235,174.334806,160.885604,168.349040,32.000000,153.444985,70.458060,76.928283,87.966509,0.047059,39.080475,65.658127,65.849600,27.443038,51.409937,59.557757,37.025470
49.846258,60.124518,139.910729,145.004930,103.884167,97.589134,29.161595,14.201228,136.511429,2.478314,59.119366,50.729653,143.991575,140.281215,141.844727,136.971091,97.387515,135.551104,-0.000772,-1.270301,32.000000,-235.807468,137.078018,-0.023501,24.535536,0.683690,410663.264126,0.972248,20.013217,1.021009,2.805855,7.461700,25.474171,162.936805,32.000000,168.072039,174.335985,160.883562,168.351767,32.000000,153.448215,70.446427,76.936914,87.967669,0.047059,39.115510,65.658127,65.842891,27.443038,51.418971,59.563865,36.928626
49.843919,60.126076,139.929770,145.005577,103.915707,97.593233,29.907043,14.201228,136.513570,2.478635,59.117732,50.732452,143.992605,140.282071,141.844940,136.972796,97.387864,135.553550,-0.000772,-1.270895,32.000000,-235.807463,137.080281,-0.023513,24.535775,0.683738,410633.135323,0.972352,20.012831,1.024963,2.806042,9.726307,30.792776,162.938620,32.000000,168.072423,174.333732,160.885726,168.356330,32.000000,153.444438,70.440022,76.940975,87.967977,0.047059,39.133618,65.658127,65.845483,27.443038,51.422556,59.553528,37.051443
49.845627,60.127477,139.876906,145.006272,104.009965,97.605382,29.527954,14.201221,136.515608,2.479247,59.111340,50.735819,143.994577,140.286333,141.846242,136.977218,97.388724,135.558889,-0.000772,-1.271479,32.000000,-235.807437,137.083909,-0.023505,24.536249,0.683952,410635.472701,0.972017,20.015921,1.026654,2.806845,26.154498,18.502503,162.938750,32.000000,168.071425,174.330910,160.889325,168.364871,32.000000,153.440222,70.430912,76.947270,87.969577,0.047059,39.145212,65.658127,65.840749,27.443038,51.425258,59.558731,36.928332
49.847666,60.125697,139.887122,145.006079,104.032416,97.613505,29.159581,14.201259,136.519144,2.479671,59.100564,50.739621,143.995162,140.290386,141.847704,136.981310,97.388683,135.564401,-0.000771,-1.272666,32.000000,-235.807433,137.092946,-0.023513,24.538201,0.684099,410655.494353,0.947882,20.019898,1.027492,2.807359,21.725575,21.339696,162.948163,32.000000,168.067617,174.333377,160.900810,168.367043,32.000000,153.442592,70.421780,76.953374,87.971404,0.047059,39.137408,65.658127,65.831889,27.443038,51.424923,59.550273,36.994289
49.854744,60.121503,139.962009,145.005535,104.004960,97.629795,29.909548,14.201207,136.522817,2.480634,59.086055,50.744956,143.996156,140.295490,141.848386,136.985438,97.388831,135.567921,-0.000770,-1.272667,32.000000,-235.807563,137.099588,-0.023496,24.539194,0.683895,410705.892272,0.960138,20.019534,1.029221,2.806202,23.541247,8.239962,162.953685,32.000000,168.067684,174.341655,160.907798,168.362781,32.000000,153.451408,70.411303,76.959667,87.973614,0.047059,39.189728,65.658127,65.826734,27.443038,51.421327,59.559400,36.827305
49.856006,60.113276,140.069758,145.004430,104.012461,97.637217,29.887469,14.201101,136.531158,2.480864,59.069139,50.748980,143.995682,140.307625,141.850107,136.992973,97.390537,135.574874,-0.000770,-1.272653,32.000000,-235.807698,137.111673,-0.023541,24.540368,0.683915,410736.511323,0.972300,20.015644,1.031933,2.806292,7.197318,9.758699,162.947897,32.000000,168.072954,174.350560,160.903680,168.361779,32.000000,153.463650,70.397880,76.968922,87.977712,0.047059,39.267086,65.658127,65.816452,27.443038,51.411142,59.553381,37.035962
49.863148,60.106582,140.016102,145.003393,104.034608,97.637078,29.597360,14.201081,136.534742,2.480929,59.057185,50.752764,143.994755,140.312909,141.851366,136.995904,97.391441,135.581389,-0.000769,-1.273826,32.000000,-235.807675,137.117320,-0.023521,24.541537,0.684243,410795.204909,0.947920,20.004130,1.033493,2.807396,13.461509,10.570994,162.942900,32.000000,168.081497,174.348736,160.900276,168.366487,32.000000,153.461747,70.386957,76.975501,87.979852,0.047059,39.242382,65.658127,65.803741,27.443038,51.401803,59.553106,36.935302
49.864564,60.100383,140.034565,145.002154,104.031597,97.644955,29.226519,14.201057,136.541257,2.481079,59.049358,50.758565,143.993994,140.320050,141.852148,137.000279,97.392619,135.587768,-0.000768,-1.273811,32.000000,-235.807617,137.124427,-0.023194,24.542476,0.684742,410812.421257,0.948645,19.994598,1.035157,2.809486,16.818439,18.350973,162.945237,32.000000,168.080921,174.345548,160.903583,168.374688,32.000000,153.455808,70.375438,76.981768,87.982397,0.047059,39.322264,65.658127,65.794725,27.443038,51.393493,59.555269,36.789448
49.872813,60.096303,140.086929,145.000848,104.031964,97.657187,29.403046,14.200870,136.545731,2.480781,59.047606,50.757671,143.992787,140.323436,141.852544,137.006290,97.392970,135.591772,-0.000769,-1.273810,32.000000,-235.807957,137.127686,-0.023201,24.542625,0.684333,410797.380788,0.957775,19.980517,1.037412,2.808008,28.773192,12.536009,162.948825,32.000000,168.076672,174.344574,160.907912,168.379476,32.000000,153.448521,70.363672,76.987037,87.985234,0.047059,39.376034,65.658127,65.786105,27.443038,51.387176,59.550735,37.032807
49.871424,60.094915,140.050960,144.999744,104.027983,97.661483,29.768117,14.200886,136.549467,2.480699,59.052295,50.756539,143.992404,140.326450,141.851800,137.008843,97.392791,135.594904,-0.000769,-1.274960,32.000000,-235.807949,137.131128,-0.023203,24.541888,0.684414,410819.669126,0.969959,19.972854,1.039326,2.808298,19.213951,12.138266,162.955122,32.000000,168.073186,174.349325,160.915578,168.377010,32.000000,153.450127,70.351439,76.992683,87.988129,0.047059,39.357550,65.658127,65.772083,27.443038,51.383781,59.557108,36.932000
49.873504,60.096239,140.010885,144.998915,103.949619,97.666907,29.369965,14.200757,136.551677,2.480405,59.060932,50.754992,143.992775,140.330646,141.850703,137.009927,97.393280,135.596178,-0.000769,-1.275218,32.000000,-235.808053,137.129538,-0.023195,24.540365,0.684613,410859.971946,0.964071,19.960241,1.040915,2.808884,7.344767,9.478232,162.956516,32.000000,168.074384,174.357262,160.918164,168.373624,32.000000,153.462693,70.340082,76.999353,87.992036,0.047059,39.348851,65.658127,65.764602,27.443038,51.384243,59.560531,37.020408
49.870451,60.100295,140.044416,144.998438,104.034068,97.671057,29.221880,14.200730,136.552678,2.480529,59.069676,50.751935,143.993054,140.331834,141.850255,137.006693,97.393870,135.593942,-0.000770,-1.275209,32.000000,-235.808075,137.128780,-0.023175,24.538980,0.684506,410877.180557,0.952315,19.960290,1.042614,2.808241,9.246964,15.959789,162.952224,32.000000,168.079772,174.362510,160.915381,168.372824,32.000000,153.469364,70.329667,77.006679,87.997036,0.047059,39.376396,65.658127,65.763961,27.443038,51.390591,59.558957,36.906542
49.865273,60.105126,140.005760,144.998606,104.033950,97.671075,29.395957,14.200607,136.552583,2.480195,59.075971,50.746964,143.992568,140.332914,141.848671,137.004349,97.394166,135.593209,-0.000771,-1.275800,32.000000,-235.808119,137.124829,-0.023186,24.536896,0.684365,410899.639917,0.965238,19.959464,1.042742,2.807320,11.673039,9.657259,162.945853,32.000000,168.088670,174.361503,160.911296,168.376931,32.000000,153.468282,70.318322,77.013843,88.002240,0.047059,39.393904,65.658127,65.761972,27.443038,51.397704,59.553932,36.894877
49.859282,60.109352,139.950497,144.998818,104.006796,97.671009,29.866174,14.200522,136.552764,2.479973,59.080841,50.742322,143.992253,140.331812,141.847075,137.001914,97.394948,135.591494,-0.000770,-1.276387,32.000000,-235.808225,137.123491,-0.023152,24.534745,0.684654,410922.796142,0.970247,19.966677,1.041069,2.808164,29.047281,14.126646,162.948823,32.000000,168.089701,174.358242,160.914278,168.385671,32.000000,153.466374,70.307291,77.020340,88.007947,0.047059,39.374788,65.658127,65.762759,27.443038,51.404779,59.563048,36.928772
49.857298,60.112900,139.969282,144.999016,104.016270,97.671109,29.307115,14.200412,136.551201,2.479265,59.083128,50.741895,143.992266,140.332155,141.845198,136.996720,97.395310,135.586443,-0.000769,-1.276958,32.000000,-235.808321,137.119958,-0.023161,24.532698,0.684615,410932.314075,0.964624,19.976863,1.040416,2.807681,9.359516,12.067898,162.953996,32.000000,168.086049,174.357899,160.920738,168.389383,32.000000,153.464036,70.296251,77.025984,88.014684,0.047059,39.371573,65.658127,65.760868,27.443038,51.411010,59.557492,37.008009
49.859137,60.115695,139.975637,144.999141,104.009723,97.671251,29.976921,14.200339,136.546416,2.478864,59.084951,50.741178,143.992721,140.329574,141.842768,136.990577,97.396197,135.581971,-0.000768,-1.278737,32.000000,-235.808230,137.115437,-0.023136,24.530447,0.684513,410939.142632,0.949572,19.987284,1.038802,2.806910,24.169410,5.885189,162.959265,32.000000,168.080812,174.363758,160.929205,168.387913,32.000000,153.469270,70.285197,77.031565,88.022454,0.047059,39.421365,65.658127,65.756895,27.443038,51.415640,59.550912,36.859000
49.853108,60.116865,139.992349,144.999233,103.962474,97.671287,29.997714,14.200435,136.541838,2.479009,59.091372,50.736428,143.992891,140.325379,141.840773,136.982444,97.397324,135.572597,-0.000767,-1.280493,32.000000,-235.807974,137.109564,-0.023127,24.526341,0.684695,410944.627213,0.967738,19.992884,1.035992,2.807398,13.283886,9.279494,162.959132,32.000000,168.081557,174.372138,160.930526,168.386195,32.000000,153.485424,70.274141,77.037895,88.032008,0.047059,39.459215,65.658127,65.755010,27.443038,51.418730,59.558800,36.910284
49.845735,60.119080,139.927929,144.999325,103.980920,97.663026,29.337054,14.200395,136.536231,2.479248,59.101536,50.732228,143.992874,140.320155,141.839672,136.974730,97.398157,135.563786,-0.000768,-1.282249,32.000000,-235.808004,137.101970,-0.023170,24.522925,0.684766,410946.179773,0.946085,19.993776,1.032938,2.807422,14.075530,7.447368,162.955442,32.000000,168.085111,174.375831,160.929621,168.386711,32.000000,153.493955,70.263749,77.044705,88.043134,0.047059,39.427871,65.658127,65.757457,27.443038,51.421801,59.551552,37.025250
49.839164,60.122600,139.865711,144.999551,103.950325,97.655029,29.211291,14.200430,136.529502,2.479359,59.111812,50.729674,143.992584,140.315498,141.838173,136.964494,97.398925,135.556142,-0.000768,-1.284018,32.000000,-235.807977,137.093719,-0.023163,24.521356,0.685051,410949.594459,0.945558,20.001184,1.027266,2.808097,13.734571,6.477684,162.947797,32.000000,168.089716,174.374118,160.925879,168.391978,32.000000,153.492604,70.252645,77.051290,88.053576,0.047059,39.421505,65.658127,65.762496,27.443038,51.426382,59.543674,36.960981
49.834686,60.127686,139.878698,145.000045,103.921896,97.663361,29.899675,14.200362,136.521979,2.479093,59.122872,50.725704,143.992938,140.307421,141.837405,136.954308,97.399601,135.545088,-0.000768,-1.285762,32.000000,-235.808057,137.085344,-0.023185,24.522058,0.684906,410920.280602,0.966933,20.011025,1.022161,2.807220,7.322237,9.717148,162.949797,32.000000,168.086701,174.371375,160.928768,168.402082,32.000000,153.488104,70.241773,77.057519,88.063978,0.047059,39.402700,65.658127,65.763579,27.443038,51.434353,59.549683,36.843519
49.834132,60.134075,139.857040,145.000982,103.877791,97.664607,29.859671,14.200365,136.512857,2.478762,59.134611,50.721328,143.993287,140.298382,141.836118,136.944831,97.399359,135.539219,-0.000767,-1.287495,32.000000,-235.808041,137.075606,-0.023399,24.521032,0.684696,410893.910356,0.971166,20.021344,1.017687,2.806341,18.163108,9.134203,162.957948,32.000000,168.079195,174.371854,160.937151,168.405856,32.000000,153.485343,70.230441,77.062701,88.074227,0.047059,39.394385,65.658127,65.764733,27.443038,51.443600,59.539897,36.802434
49.832603,60.140981,139.931837,145.002260,103.848526,97.664683,29.228218,14.200333,136.505126,2.478785,59.147958,50.715630,143.994470,140.288888,141.833644,136.937428,97.399440,135.527994,-0.000766,-1.289253,32.000000,-235.808118,137.067433,-0.023394,24.519860,0.684874,410936.890197,0.948994,20.031063,1.011651,2.806854,11.474974,26.610857,162.963329,32.000000,168.071482,174.376666,160.944060,168.404127,32.000000,153.488869,70.218626,77.067477,88.084376,0.047059,39.471986,65.658127,65.760100,27.443038,51.453874,59.564927,36.741319
49.829136,60.148461,139.929035,145.003800,103.794384,97.652493,29.257066,14.200328,136.493528,2.478607,59.165328,50.708841,143.995550,140.276427,141.830855,136.923932,97.399342,135.516080,-0.000765,-1.291028,32.000000,-235.808084,137.056762,-0.023386,24.518604,0.684836,410951.270230,0.950305,20.038025,1.009047,2.806451,17.512355,9.328641,162.962089,32.000000,168.071080,174.385508,160.944215,168.400400,32.000000,153.499841,70.207096,77.072104,88.094544,0.047059,39.512797,65.658127,65.756799,27.443038,51.464928,59.545700,36.869051
49.824810,60.156573,139.814520,145.005524,103.707042,97.640323,29.534834,14.200375,136.480047,2.478483,59.186853,50.697732,143.996451,140.261726,141.829214,136.909645,97.399059,135.505120,-0.000765,-1.292793,32.000000,-235.808067,137.043676,-0.023379,24.518453,0.685263,410960.612470,0.970887,20.046512,1.003523,2.808038,23.414096,14.244794,162.960242,32.000000,168.073397,174.387066,160.940323,168.401011,32.000000,153.499897,70.195688,77.075997,88.104517,0.047059,39.468500,65.658127,65.765588,27.443038,51.477383,59.554512,36.837283
49.811708,60.167199,139.715932,145.007700,103.608111,97.628156,29.528798,14.200340,136.466054,2.477967,59.209186,50.686529,143.997319,140.247382,141.827262,136.894876,97.399100,135.491484,-0.000764,-1.294563,32.000000,-235.807999,137.029566,-0.023390,24.518119,0.685265,410921.007017,0.969902,20.057580,0.997845,2.808177,6.249772,6.745993,162.955189,32.000000,168.076245,174.383495,160.935296,168.407216,32.000000,153.493056,70.184534,77.079647,88.114044,0.047059,39.403250,65.658127,65.775250,27.443038,51.492289,59.550735,36.868171
49.800689,60.179337,139.704841,145.010350,103.517236,97.615737,29.169564,14.200476,136.449413,2.477332,59.231199,50.676811,143.999332,140.236037,141.826283,136.881261,97.399843,135.475835,-0.000764,-1.296339,32.000000,-235.807864,137.014990,-0.023377,24.518248,0.684715,410883.540588,0.960773,20.070167,0.992812,2.806122,23.790713,6.211527,162.956426,32.000000,168.073204,174.379208,160.937937,168.416918,32.000000,153.486730,70.174925,77.084138,88.124565,0.047059,39.402924,65.658127,65.783552,27.443038,51.509539,59.545582,36.894363
49.790020,60.191974,139.711280,145.013268,103.441765,97.603622,29.354006,14.200450,136.434122,2.476417,59.250037,50.667325,144.002745,140.221511,141.826613,136.865142,97.401436,135.458259,-0.000763,-1.298078,32.000000,-235.807732,136.997554,-0.023372,24.517198,0.684392,410853.500150,0.961155,20.094354,0.986158,2.804881,23.276657,18.444071,162.965245,32.000000,168.068131,174.379568,160.946858,168.418235,32.000000,153.486268,70.167214,77.088681,88.135938,0.047059,39.447898,65.658127,65.793844,27.443038,51.529024,59.552722,36.864869
49.787139,60.204101,139.678354,145.016248,103.272530,97.591434,29.812439,14.200369,136.417043,2.475826,59.262255,50.660034,144.006284,140.206955,141.825883,136.850524,97.402449,135.442639,-0.000764,-1.299819,32.000000,-235.807692,136.982659,-0.023368,24.516707,0.684431,410822.268967,0.973136,20.117896,0.977823,2.805279,29.004711,17.830188,162.972050,32.000000,168.064278,174.383726,160.952113,168.415271,32.000000,153.490046,70.160007,77.092556,88.147253,0.047059,39.407773,65.658127,65.805650,27.443038,51.547479,59.554699,36.855919
49.780615,60.213045,139.660009,145.019085,103.136257,97.579338,29.745179,14.200262,136.400975,2.475232,59.270889,50.656976,144.008134,140.189846,141.825204,136.832379,97.402676,135.424389,-0.000764,-1.301581,32.000000,-235.807791,136.963125,-0.023372,24.515102,0.684594,410790.627357,0.967161,20.141579,0.967705,2.806010,11.000423,11.815001,162.968394,32.000000,168.068165,174.392110,160.948359,168.410682,32.000000,153.499227,70.153489,77.095782,88.158662,0.047059,39.406788,65.658127,65.814199,27.443038,51.562954,59.561495,36.794437
49.779155,60.219995,139.596789,145.021755,103.044541,97.567194,29.172626,14.200072,136.380800,2.474668,59.276710,50.652473,144.009739,140.171508,141.824552,136.814238,97.402366,135.405815,-0.000763,-1.303320,32.000000,-235.808097,136.945811,-0.023338,24.513745,0.684431,410754.418195,0.952261,20.156689,0.959114,2.805511,22.846441,13.954589,162.963966,32.000000,168.074523,174.392804,160.943190,168.410477,32.000000,153.501712,70.147224,77.098016,88.170048,0.047059,39.408700,65.658127,65.814141,27.443038,51.575527,59.560649,36.796491
49.773330,60.225375,139.538985,145.024201,103.007667,97.555003,29.483927,14.200182,136.363374,2.473679,59.280211,50.648537,144.012338,140.155070,141.824809,136.796999,97.402365,135.389335,-0.000762,-1.305015,32.000000,-235.807981,136.930911,-0.023324,24.511319,0.684430,410718.304921,0.954456,20.172389,0.950033,2.805510,14.576175,14.937505,162.961715,32.000000,168.078521,174.389149,160.939232,168.414392,32.000000,153.497497,70.142001,77.100867,88.181491,0.047059,39.368045,65.658127,65.819613,27.443038,51.585275,59.550814,36.886953
49.770316,60.229612,139.507851,145.026369,102.995961,97.542949,29.471478,14.200168,136.345681,2.473024,59.282509,50.645074,144.015610,140.139083,141.826496,136.779662,97.402983,135.371173,-0.000762,-1.305573,32.000000,-235.808100,136.912313,-0.023302,24.509617,0.684113,410677.608408,0.973117,20.180849,0.941330,2.804322,15.928454,18.446594,162.964298,32.000000,168.077420,174.385183,160.941556,168.421506,32.000000,153.492124,70.138799,77.104135,88.192885,0.047059,39.360022,65.658127,65.829963,27.443038,51.592593,59.548277,36.904268
49.761462,60.232292,139.480627,145.028336,102.986532,97.530753,29.483894,14.200319,136.329901,2.472770,59.284813,50.638406,144.018450,140.122972,141.827300,136.762617,97.402814,135.351424,-0.000764,-1.305600,32.000000,-235.807873,136.898574,-0.023261,24.508575,0.683913,410636.139783,0.962859,20.192263,0.933333,2.803489,18.711792,6.979410,162.972807,32.000000,168.074028,174.385295,160.947751,168.421633,32.000000,153.491772,70.135430,77.106397,88.203812,0.047059,39.335020,65.658127,65.840222,27.443038,51.598442,59.555584,36.812778
49.754199,60.234845,139.379899,145.030447,102.975551,97.518625,29.864692,14.200423,136.312929,2.472332,59.289431,50.632806,144.020857,140.106902,141.827012,136.747700,97.402278,135.333596,-0.000766,-1.305598,32.000000,-235.807848,136.882511,-0.023253,24.506330,0.683785,410591.290448,0.963222,20.199622,0.923901,2.803033,10.796018,13.301907,162.979026,32.000000,168.070681,174.388962,160.949520,168.416760,32.000000,153.500161,70.132002,77.108038,88.214250,0.047059,39.330573,65.658127,65.849753,27.443038,51.603471,59.553283,36.871252
49.749492,60.238076,139.277643,145.032780,102.919502,97.506340,29.358306,14.200446,136.294875,2.471428,59.299731,50.626557,144.022454,140.090779,141.827873,136.730419,97.402328,135.318906,-0.000767,-1.306186,32.000000,-235.807730,136.867758,-0.023270,24.503590,0.683739,410549.026076,0.962891,20.211472,0.914485,2.802985,11.784359,9.596892,162.975129,32.000000,168.075184,174.397175,160.943567,168.410351,32.000000,153.513205,70.129641,77.110691,88.225379,0.047059,39.287937,65.658127,65.858795,27.443038,51.608332,59.548660,36.877195
49.748756,60.242792,139.238267,145.035407,102.873335,97.494280,29.427291,14.200486,136.277777,2.470123,59.312887,50.620205,144.023228,140.074721,141.828335,136.714218,97.401893,135.301285,-0.000765,-1.307964,32.000000,-235.807687,136.852784,-0.023285,24.498956,0.683344,410506.558857,0.950654,20.221547,0.906367,2.801370,9.924991,7.507993,162.968961,32.000000,168.083966,174.397734,160.935683,168.408767,32.000000,153.515619,70.127311,77.112586,88.235457,0.047059,39.210070,65.658127,65.868316,27.443038,51.616406,59.558820,36.828479
49.740483,60.250970,139.145837,145.038755,102.855529,97.478001,29.864871,14.200547,136.261619,2.469320,59.328811,50.614553,144.025718,140.058290,141.828888,136.697395,97.401659,135.285611,-0.000767,-1.308517,32.000000,-235.807678,136.831304,-0.022998,24.493171,0.682917,410461.946730,0.967038,20.229655,0.899185,2.799579,9.437626,9.421911,162.967905,32.000000,168.087757,174.394311,160.931737,168.410683,32.000000,153.512364,70.125135,77.114411,88.245001,0.047059,39.185851,65.658127,65.882721,27.443038,51.627819,59.562655,36.874040
49.725520,60.260851,139.003165,145.042348,102.813504,97.461758,29.212713,14.200485,136.244131,2.468504,59.349393,50.606182,144.029764,140.040342,141.830054,136.681077,97.401591,135.271201,-0.000768,-1.310283,32.000000,-235.807777,136.810456,-0.023018,24.487636,0.682795,410418.307476,0.964680,20.235133,0.891065,2.798829,6.102535,7.347454,162.971365,32.000000,168.086155,174.391465,160.932004,168.416658,32.000000,153.508502,70.124426,77.116350,88.255190,0.047059,39.124171,65.658127,65.892979,27.443038,51.642154,59.554473,36.897518
49.723313,60.272225,138.984318,145.046181,102.754087,97.449444,29.946885,14.200453,136.225595,2.467617,59.371222,50.599638,144.033978,140.020418,141.831202,136.663374,97.401090,135.252662,-0.000770,-1.312030,32.000000,-235.807844,136.788726,-0.022997,24.481499,0.682536,410365.408514,0.950581,20.251883,0.883689,2.797436,28.537100,7.238753,162.978048,32.000000,168.084720,174.395018,160.937299,168.414652,32.000000,153.512207,70.123508,77.118146,88.265737,0.047059,39.124173,65.658127,65.907143,27.443038,51.658987,59.547037,36.902140
49.715731,60.284879,138.987355,145.050249,102.674711,97.437193,29.209928,14.200259,136.206759,2.467074,59.392086,50.590499,144.038997,140.000627,141.831351,136.645955,97.401392,135.232885,-0.000772,-1.312609,32.000000,-235.808074,136.770958,-0.023001,24.474193,0.682145,410319.105023,0.971987,20.277270,0.876759,2.795409,6.717379,15.884282,162.983072,32.000000,168.083740,174.402232,160.939211,168.408455,32.000000,153.523970,70.122839,77.120280,88.276339,0.047059,39.058647,65.658127,65.923022,27.443038,51.678639,59.554522,36.806689
49.706812,60.297368,138.902062,145.054643,102.660459,97.421028,29.233249,14.200261,136.189989,2.466544,59.410463,50.581080,144.043292,139.979626,141.832193,136.630031,97.401205,135.212748,-0.000774,-1.314353,32.000000,-235.808194,136.751766,-0.023078,24.468033,0.682191,410283.729775,0.948113,20.290931,0.868257,2.795154,6.910365,7.111892,162.980001,32.000000,168.086896,174.410333,160.933013,168.402728,32.000000,153.534514,70.122347,77.122505,88.287102,0.047059,39.020480,65.658127,65.939920,27.443038,51.698203,59.549250,36.824224
49.698356,60.308978,138.871793,145.059271,102.557178,97.388608,29.913569,14.200300,136.171541,2.466285,59.424630,50.575771,144.047663,139.962213,141.833885,136.613716,97.401514,135.195100,-0.000773,-1.316087,32.000000,-235.808128,136.734704,-0.023066,24.463043,0.682467,410251.591512,0.972106,20.311444,0.858351,2.795641,28.378465,8.743682,162.973128,32.000000,168.095813,174.411505,160.925783,168.403974,32.000000,153.535767,70.122942,77.125753,88.297346,0.047059,39.027643,65.658127,65.956142,27.443038,51.717126,59.559577,36.769712
49.685524,60.319335,138.925036,145.063952,102.478802,97.362052,29.422665,14.200352,136.156096,2.465446,59.434081,50.571140,144.052547,139.945989,141.836183,136.598423,97.402424,135.179683,-0.000772,-1.317224,32.000000,-235.808165,136.716935,-0.023060,24.459100,0.682273,410205.708399,0.971393,20.333178,0.848755,2.794427,6.732350,12.923847,162.972454,32.000000,168.098335,174.409570,160.923977,168.410290,32.000000,153.535220,70.123849,77.129611,88.307349,0.047059,39.028382,65.658127,65.978534,27.443038,51.734851,59.553273,36.902213
49.681107,60.328065,138.891277,145.068505,102.428578,97.348474,29.159980,14.200415,136.139811,2.464937,59.438728,50.565015,144.056624,139.928652,141.839286,136.582793,97.402409,135.162322,-0.000772,-1.318124,32.000000,-235.808148,136.700127,-0.023091,24.456352,0.682184,410087.868864,0.949192,20.353556,0.839874,2.794294,10.556883,16.943931,162.977212,32.000000,168.093545,174.407911,160.927262,168.418671,32.000000,153.530729,70.124159,77.132687,88.316912,0.047059,39.043541,65.658127,65.996355,27.443038,51.749131,59.562527,36.762155
49.674114,60.334001,138.860434,145.072731,102.369376,97.328171,29.480719,14.200529,136.126979,2.464250,59.440298,50.562629,144.060853,139.912006,141.842062,136.571606,97.402507,135.148443,-0.000772,-1.319885,32.000000,-235.808131,136.686296,-0.023110,24.453894,0.682586,409995.939941,0.965065,20.377218,0.831472,2.796087,7.407704,21.471179,162.982844,32.000000,168.088624,174.412552,160.935862,168.418192,32.000000,153.533364,70.123293,77.135301,88.325983,0.047059,39.053267,65.658127,66.013409,27.443038,51.760784,59.546497,36.855992
49.672958,60.338233,138.798030,145.076673,102.356430,97.316035,29.852107,14.200552,136.112176,2.463633,59.438692,50.560844,144.065402,139.899090,141.844294,136.561916,97.402595,135.134603,-0.000773,-1.321651,32.000000,-235.808205,136.673454,-0.023112,24.453083,0.682486,409951.902231,0.973741,20.390530,0.823052,2.795656,16.401228,11.137003,162.983816,32.000000,168.087512,174.417976,160.938877,168.414942,32.000000,153.545140,70.121609,77.138120,88.334173,0.047059,38.963415,65.658127,66.026773,27.443038,51.769912,59.553076,36.838384
49.670953,60.341104,138.878366,145.080414,102.315763,97.304081,29.147085,14.200550,136.100381,2.463112,59.435808,50.561343,144.069630,139.888930,141.848057,136.551915,97.402669,135.123756,-0.000774,-1.322232,32.000000,-235.808309,136.663392,-0.023093,24.453688,0.682384,409878.363862,0.963110,20.403717,0.816210,2.795428,10.013341,18.708378,162.980005,32.000000,168.090756,174.424459,160.936179,168.411797,32.000000,153.555513,70.119994,77.141427,88.342574,0.047059,38.978993,65.658127,66.037723,27.443038,51.776619,59.550401,36.882771
49.675615,60.342959,138.901986,145.084038,102.299825,97.291769,29.921704,14.200577,136.091086,2.463284,59.431130,50.562910,144.073072,139.879896,141.852179,136.546351,97.403088,135.113541,-0.000777,-1.324000,32.000000,-235.808267,136.655659,-0.023103,24.454220,0.682048,409832.634851,0.951044,20.409148,0.809397,2.794237,10.251743,12.382599,162.972796,32.000000,168.097440,174.424725,160.932008,168.414568,32.000000,153.557605,70.118498,77.145322,88.350171,0.047059,39.039932,65.658127,66.049152,27.443038,51.781153,59.549772,36.862301
49.671478,60.343792,138.963610,145.087026,102.294335,97.283497,29.170519,14.200623,136.086228,2.462586,59.424023,50.564837,144.076049,139.872266,141.855751,136.539069,97.402917,135.106489,-0.000777,-1.324003,32.000000,-235.808286,136.649880,-0.023208,24.456121,0.682371,409787.192626,0.973980,20.414101,0.804051,2.795967,21.097417,60.066400,162.969714,32.000000,168.099586,174.421177,160.932063,168.421706,32.000000,153.554999,70.116864,77.149444,88.356221,0.047059,39.078828,65.658127,66.060559,27.443038,51.784718,59.562724,36.753644
49.671934,60.343773,138.905002,145.089718,102.300937,97.282763,29.157117,14.200636,136.081662,2.461700,59.412486,50.568514,144.079238,139.868333,141.860015,136.539378,97.402348,135.103469,-0.000778,-1.323972,32.000000,-235.808324,136.648415,-0.023346,24.459460,0.682310,409733.303036,0.948552,20.411119,0.798668,2.796180,14.434975,10.823230,162.974484,32.000000,168.097311,174.417622,160.938358,168.428437,32.000000,153.547675,70.115840,77.153655,88.361516,0.047059,39.043952,65.658127,66.071647,27.443038,51.787189,59.549240,36.844913
49.676262,60.342212,138.881823,145.091975,102.294162,97.274860,29.159703,14.200632,136.079533,2.461223,59.396701,50.570324,144.082340,139.865409,141.863976,136.541493,97.401253,135.101184,-0.000778,-1.322959,32.000000,-235.808374,136.648466,-0.023328,24.463067,0.682561,409702.860919,0.972987,20.416243,0.795411,2.797654,8.161773,18.685471,162.981182,32.000000,168.092830,174.420773,160.948047,168.427800,32.000000,153.548582,70.114377,77.157327,88.364466,0.047059,39.014852,65.658127,66.077179,27.443038,51.788437,59.551021,36.890621
49.680263,60.338420,138.886682,145.093657,102.263698,97.274674,29.142101,14.200542,136.078021,2.460273,59.379529,50.572185,144.085449,139.864396,141.867805,136.544033,97.401041,135.099487,-0.000778,-1.322961,32.000000,-235.808398,136.646953,-0.023321,24.466721,0.682183,409700.146753,0.973417,20.415750,0.794511,2.796448,16.701734,60.053057,162.980481,32.000000,168.094290,174.427322,160.948968,168.424868,32.000000,153.556720,70.113195,77.161146,88.366596,0.047059,39.021128,65.658127,66.085830,27.443038,51.784874,59.554246,37.027305
49.679392,60.332229,138.829408,145.094251,102.301485,97.262245,29.160608,14.200390,136.080153,2.460032,59.363269,50.574974,144.087830,139.864618,141.872462,136.547357,97.401922,135.101203,-0.000779,-1.322952,32.000000,-235.808599,136.645143,-0.023277,24.468367,0.681842,409664.215761,0.973154,20.409700,0.794496,2.795738,6.721149,59.848201,162.977548,32.000000,168.099800,174.432788,160.946849,168.421383,32.000000,153.564533,70.112776,77.165252,88.368835,0.047059,38.984336,65.658127,66.096307,27.443038,51.778993,59.559675,37.029506
49.683867,60.325911,138.781975,145.094628,102.287088,97.250151,29.162428,14.200332,136.083603,2.459707,59.347597,50.578681,144.089351,139.868081,141.876241,136.550525,97.402099,135.099871,-0.000780,-1.321793,32.000000,-235.808716,136.646737,-0.023259,24.469999,0.681692,409656.090144,0.973644,20.401759,0.793884,2.795611,6.480877,24.204676,162.971017,32.000000,168.109316,174.430596,160.942121,168.424511,32.000000,153.564905,70.111469,77.169526,88.369583,0.047059,38.971111,65.658127,66.101722,27.443038,51.771842,59.556312,37.026498
49.682175,60.319758,138.784218,145.094739,102.340607,97.237918,29.145762,14.200363,136.085173,2.459028,59.332622,50.580574,144.090590,139.871325,141.879799,136.554724,97.401746,135.100216,-0.000780,-1.320027,32.000000,-235.808590,136.651268,-0.023273,24.472424,0.681284,409595.114197,0.972905,20.396471,0.793835,2.794507,15.072412,18.262369,162.968346,32.000000,168.112408,174.427510,160.941050,168.432263,32.000000,153.561414,70.110553,77.173991,88.369465,0.047059,38.955644,65.658127,66.112532,27.443038,51.764475,59.551709,36.815713
49.688266,60.314062,138.725465,145.094538,102.428735,97.234010,29.153995,14.200442,136.090365,2.458586,59.318906,50.587374,144.091323,139.878720,141.883343,136.562568,97.401064,135.101081,-0.000780,-1.319431,32.000000,-235.808469,136.653882,-0.023272,24.475128,0.680847,409533.365893,0.972611,20.385512,0.793011,2.793301,25.850245,22.074266,162.972234,32.000000,168.111007,174.424578,160.945007,168.436680,32.000000,153.557073,70.110012,77.178154,88.368756,0.047059,38.936057,65.658127,66.118127,27.443038,51.758056,59.564986,36.771326
49.689131,60.308613,138.795220,145.094279,102.469588,97.234162,29.150662,14.200379,136.096394,2.458280,59.306085,50.591083,144.092508,139.886444,141.886663,136.572054,97.400755,135.104061,-0.000781,-1.319412,32.000000,-235.808499,136.661326,-0.023290,24.477365,0.680721,409475.879693,0.973065,20.381114,0.793533,2.793441,13.564555,12.838503,162.979929,32.000000,168.108889,174.427007,160.952547,168.434831,32.000000,153.561117,70.109768,77.182836,88.367871,0.047059,38.942494,65.658127,66.124572,27.443038,51.751843,59.553243,36.872279
49.693239,60.303532,138.782945,145.093846,102.525642,97.242372,29.144639,14.200449,136.103493,2.458118,59.295192,50.597426,144.094158,139.893154,141.889187,136.581954,97.401097,135.110498,-0.000780,-1.319372,32.000000,-235.808383,136.666071,-0.023288,24.479258,0.680225,409449.049608,0.972606,20.369101,0.794635,2.791916,18.593120,12.648456,162.978443,32.000000,168.113637,174.435938,160.953065,168.431339,32.000000,153.570778,70.110086,77.188299,88.366624,0.047059,38.960507,65.658127,66.130558,27.443038,51.745981,59.544884,36.898031
49.695317,60.298852,138.749912,145.093258,102.584755,97.254730,29.281419,14.200469,136.111691,2.457816,59.285728,50.600768,144.095233,139.900199,141.892116,136.589536,97.401296,135.115418,-0.000781,-1.319328,32.000000,-235.808341,136.671656,-0.023296,24.480076,0.680480,409442.968410,0.972686,20.362756,0.796393,2.793271,6.852897,9.919253,162.973444,32.000000,168.120653,174.442355,160.950034,168.428221,32.000000,153.578544,70.110638,77.193254,88.364465,0.047059,38.930888,65.658127,66.136625,27.443038,51.740621,59.541186,36.992088
49.699127,60.294606,138.665834,145.092530,102.606172,97.258953,29.150440,14.200456,136.119795,2.457927,59.273036,50.605783,144.095282,139.907066,141.893687,136.599742,97.400963,135.121406,-0.000781,-1.319318,32.000000,-235.808346,136.680403,-0.023311,24.481681,0.680346,409468.508803,0.972867,20.353414,0.799179,2.792793,11.302187,18.386713,162.968204,32.000000,168.128889,174.441243,160.944964,168.430614,32.000000,153.578526,70.110140,77.197565,88.360689,0.047059,38.897457,65.658127,66.141846,27.443038,51.736169,59.549231,37.008523
49.705512,60.289643,138.727175,145.091551,102.645692,97.271270,29.137265,14.200476,136.129327,2.458036,59.259805,50.610090,144.095432,139.913798,141.894876,136.608043,97.399948,135.129498,-0.000782,-1.319298,32.000000,-235.808439,136.692823,-0.023303,24.482288,0.680214,409512.626997,0.968390,20.346580,0.801372,2.792012,13.373151,11.704803,162.967163,32.000000,168.128918,174.438649,160.945625,168.438376,32.000000,153.571709,70.109008,77.201869,88.355938,0.047059,38.894275,65.658127,66.143063,27.443038,51.731007,59.549732,36.872279
49.709940,60.284219,138.796789,145.090315,102.731033,97.283518,30.006489,14.200425,136.138837,2.458245,59.248741,50.614962,144.095979,139.922473,141.896560,136.618785,97.398358,135.140696,-0.000780,-1.318112,32.000000,-235.808499,136.705025,-0.023371,24.483373,0.679729,409523.315593,0.972690,20.338385,0.804613,2.790106,14.183293,12.373312,162.969618,32.000000,168.125270,174.437865,160.951462,168.442775,32.000000,153.567664,70.109129,77.206050,88.350590,0.047059,38.932730,65.658127,66.146942,27.443038,51.725145,59.549231,36.906542
49.712278,60.278720,138.835494,145.088984,102.737543,97.295879,29.865334,14.200483,136.153024,2.457950,59.239169,50.618709,144.096487,139.934527,141.897521,136.631659,97.397188,135.150054,-0.000780,-1.318119,32.000000,-235.808437,136.715834,-0.023388,24.484223,0.679986,409566.922881,0.973103,20.326802,0.809561,2.790982,16.690700,23.263222,162.977575,32.000000,168.120965,174.441077,160.958663,168.440568,32.000000,153.571740,70.109440,77.210312,88.344780,0.047059,38.957039,65.658127,66.153138,27.443038,51.718590,59.540242,37.056578
49.715934,60.273535,138.940652,145.087720,102.741598,97.308083,29.145934,14.200623,136.165107,2.457747,59.230183,50.623954,144.095644,139.946357,141.897645,136.644327,97.396115,135.157989,-0.000780,-1.318136,32.000000,-235.808264,136.727038,-0.023422,24.486081,0.680295,409611.607559,0.944927,20.316787,0.816595,2.792134,13.799261,14.086357,162.977451,32.000000,168.122476,174.449005,160.958117,168.435723,32.000000,153.578874,70.109404,77.214766,88.338562,0.047059,39.005824,65.658127,66.154143,27.443038,51.712679,59.556046,36.825178
49.722698,60.268927,138.937204,145.087143,102.729244,97.320316,29.150216,14.200713,136.177621,2.457992,59.220963,50.627603,144.094167,139.957854,141.897368,136.654634,97.395211,135.166683,-0.000780,-1.318790,32.000000,-235.808130,136.737423,-0.023276,24.488002,0.680503,409658.014262,0.949451,20.308864,0.822312,2.792781,7.479305,12.003701,162.973516,32.000000,168.127603,174.452714,160.952857,168.433109,32.000000,153.583341,70.108490,77.218253,88.331230,0.047059,39.011811,65.658127,66.153536,27.443038,51.707292,59.551581,36.841465
49.723473,60.264214,138.870589,145.086777,102.746340,97.324302,29.140431,14.200663,136.188829,2.457950,59.210167,50.633565,144.093013,139.970044,141.897057,136.668269,97.394790,135.178812,-0.000780,-1.320507,32.000000,-235.808208,136.747541,-0.023114,24.490140,0.680974,409702.608216,0.972916,20.299890,0.827241,2.794691,10.057069,12.557348,162.970216,32.000000,168.134113,174.450865,160.947996,168.435008,32.000000,153.579523,70.106751,77.222154,88.323075,0.047059,39.019399,65.658127,66.159361,27.443038,51.702080,59.546762,36.994216
