OSU 80 Ton Compressor Load Stand
49.730684,60.259237,138.843363,145.086498,102.739046,97.336430,29.171961,14.200629,136.201425,2.457784,59.197463,50.641191,144.093006,139.982692,141.898288,136.681324,97.394186,135.189115,-0.000779,-1.322230,32.000000,-235.808221,136.758120,-0.023149,24.493501,0.680877,409745.362818,0.972738,20.288270,0.832369,2.794241,9.557977,9.522437,162.970946,32.000000,168.133171,174.448089,160.950630,168.441314,32.000000,153.572808,70.105847,77.226618,88.314734,0.047059,38.974655,65.658127,66.158939,27.443038,51.696693,59.556017,36.947628
49.732621,60.253838,138.869877,145.086180,102.752398,97.348610,29.154596,14.200750,136.218138,2.458170,59.182133,50.648905,144.093748,139.995601,141.900075,136.697158,97.393048,135.199719,-0.000778,-1.323960,32.000000,-235.808134,136.769697,-0.023155,24.496493,0.680511,409757.102941,0.973076,20.282753,0.838683,2.792858,9.799266,9.348210,162.975834,32.000000,168.130617,174.448181,160.957283,168.444272,32.000000,153.569567,70.105168,77.230989,88.306414,0.047059,38.979884,65.658127,66.161678,27.443038,51.690368,59.550116,36.985485
49.739234,60.245792,139.007636,145.085502,102.801481,97.348700,29.154365,14.200673,136.232645,2.458894,59.163200,50.653017,144.095041,140.009525,141.900521,136.710903,97.391595,135.210638,-0.000780,-1.323940,32.000000,-235.808342,136.780994,-0.023142,24.499158,0.680247,409798.662499,0.971978,20.270305,0.844293,2.791905,6.625167,8.394177,162.985024,32.000000,168.127922,174.452150,160.964184,168.441719,32.000000,153.572508,70.103451,77.235194,88.296736,0.047059,39.073993,65.658127,66.157330,27.443038,51.681480,59.558121,36.868905
49.747951,60.235971,139.110621,145.084512,102.833705,97.357045,29.915875,14.200597,136.246362,2.458806,59.143519,50.659083,144.095025,140.023973,141.900880,136.726563,97.390618,135.223811,-0.000779,-1.323953,32.000000,-235.808438,136.796557,-0.023111,24.502290,0.680341,409843.981020,0.972623,20.262898,0.850583,2.792330,17.519301,9.048604,162.985680,32.000000,168.129743,174.460012,160.963988,168.437204,32.000000,153.581403,70.101953,77.239082,88.286564,0.047059,39.103768,65.658127,66.161273,27.443038,51.670010,59.545700,37.043445
49.755157,60.224902,139.161629,145.083220,102.944374,97.361168,29.920132,14.200570,136.261922,2.458642,59.121591,50.665088,144.093199,140.038402,141.901970,136.743161,97.389394,135.240188,-0.000778,-1.323980,32.000000,-235.808375,136.816308,-0.023083,24.506754,0.680812,409832.758893,0.972469,20.247999,0.857340,2.794728,13.302140,15.970101,162.981030,32.000000,168.135616,174.462250,160.959700,168.436182,32.000000,153.584467,70.100552,77.242922,88.276565,0.047059,39.172750,65.658127,66.158995,27.443038,51.655939,59.548847,37.055404
49.766671,60.213114,139.163555,145.081639,103.019346,97.373401,29.947048,14.200519,136.279954,2.458503,59.095181,50.672903,144.091493,140.055645,141.902993,136.760384,97.388185,135.258516,-0.000777,-1.323966,32.000000,-235.808339,136.833463,-0.023060,24.510633,0.681128,409852.011813,0.947589,20.229146,0.864716,2.796309,13.332859,7.659388,162.978337,32.000000,168.141429,174.458737,160.956949,168.439601,32.000000,153.577750,70.098783,77.246936,88.265740,0.047059,39.173423,65.658127,66.146055,27.443038,51.640257,59.560039,37.052690
49.774562,60.198918,139.289102,145.079421,103.128711,97.385678,29.172178,14.200620,136.296844,2.458502,59.065854,50.682293,144.089992,140.075235,141.904082,136.780364,97.386238,135.278062,-0.000775,-1.323382,32.000000,-235.808266,136.850561,-0.023075,24.514121,0.681148,409852.881268,0.947315,20.210613,0.873894,2.796929,10.131775,7.583693,162.982717,32.000000,168.139148,174.453158,160.961096,168.448091,32.000000,153.568485,70.097668,77.250821,88.254921,0.047059,39.227019,65.658127,66.140826,27.443038,51.622207,59.560501,37.043886
49.783291,60.183354,139.320490,145.076623,103.178140,97.406223,29.161087,14.200720,136.316998,2.458508,59.034370,50.693750,144.088300,140.096788,141.905437,136.801721,97.383470,135.299850,-0.000773,-1.321640,32.000000,-235.808144,136.870440,-0.023018,24.518411,0.680930,409884.912387,0.946313,20.186897,0.884005,2.796320,11.334063,8.603463,162.989888,32.000000,168.135403,174.452055,160.969418,168.449684,32.000000,153.566973,70.096840,77.254740,88.244483,0.047059,39.285784,65.658127,66.132974,27.443038,51.601947,59.550440,37.006248
49.795107,60.166314,139.383667,145.073233,103.336518,97.441347,29.166937,14.200779,136.338097,2.458206,59.000273,50.706852,144.086930,140.119384,141.906037,136.822963,97.381366,135.319863,-0.000773,-1.320636,32.000000,-235.808101,136.890744,-0.022994,24.521390,0.681375,409917.809058,0.971365,20.164530,0.895445,2.798399,10.353609,19.564142,162.997690,32.000000,168.132515,174.455662,160.977622,168.445374,32.000000,153.575301,70.095773,77.258980,88.234842,0.047059,39.331476,65.658127,66.123017,27.443038,51.579638,59.564179,36.954524
49.806600,60.147692,139.368817,145.069241,103.485820,97.466106,29.152158,14.200803,136.358080,2.458300,58.965720,50.717822,144.084360,140.140435,141.905936,136.843559,97.378440,135.341458,-0.000773,-1.320695,32.000000,-235.808012,136.912429,-0.022979,24.524189,0.681388,409983.928027,0.971713,20.139926,0.908791,2.798539,6.648789,15.971670,162.999141,32.000000,168.135165,174.461506,160.977968,168.438490,32.000000,153.587982,70.093389,77.262393,88.225299,0.047059,39.326308,65.658127,66.110175,27.443038,51.553829,59.552378,37.043959
49.818997,60.127883,139.315124,145.064722,103.687925,97.482570,29.843104,14.200704,136.377147,2.458032,58.935409,50.730158,144.081849,140.164777,141.906223,136.868336,97.376435,135.361473,-0.000773,-1.320699,32.000000,-235.808058,136.935644,-0.022971,24.527268,0.681642,410106.859723,0.971571,20.110652,0.920611,2.799144,13.903451,23.229919,162.997116,32.000000,168.142302,174.461954,160.975321,168.436552,32.000000,153.589731,70.092240,77.266593,88.216734,0.047059,39.290832,65.658127,66.093635,27.443038,51.526782,59.559046,36.991428
49.825762,60.108612,139.309378,145.059907,103.831132,97.506996,29.149848,14.200584,136.398097,2.458170,58.909565,50.739990,144.078790,140.186604,141.906265,136.891598,97.374433,135.383523,-0.000772,-1.320706,32.000000,-235.808106,136.959217,-0.023241,24.530362,0.681456,410186.455166,0.972016,20.080133,0.934021,2.798200,21.253961,12.889452,162.995361,32.000000,168.148387,174.458763,160.971942,168.439321,32.000000,153.584092,70.091738,77.270801,88.208683,0.047059,39.308003,65.658127,66.085896,27.443038,51.499445,59.559400,36.914612
49.831941,60.090872,139.404381,145.054938,103.877430,97.531340,29.159872,14.200719,136.419106,2.458185,58.890190,50.745693,144.075652,140.210621,141.905698,136.911940,97.371122,135.406644,-0.000773,-1.320699,32.000000,-235.807979,136.980323,-0.023218,24.532668,0.681001,410226.254854,0.949362,20.047492,0.945742,2.796426,19.089437,17.715693,163.002728,32.000000,168.145812,174.454850,160.974740,168.445502,32.000000,153.576543,70.091713,77.274303,88.200336,0.047059,39.365969,65.658127,66.074621,27.443038,51.472775,59.561131,37.036989
49.837074,60.075654,139.404213,145.049959,103.957829,97.555722,29.504753,14.200770,136.440731,2.458196,58.879234,50.748779,144.072387,140.231212,141.904743,136.932776,97.368646,135.427088,-0.000773,-1.320704,32.000000,-235.807816,137.000078,-0.023231,24.533536,0.680923,410304.545140,0.971989,20.021221,0.958445,2.795931,7.859362,21.573934,163.013199,32.000000,168.140259,174.456165,160.981744,168.444395,32.000000,153.571520,70.091812,77.276997,88.191936,0.047059,39.374367,65.658127,66.068322,27.443038,51.451437,59.561898,37.028185
49.842251,60.065135,139.313616,145.045205,104.024760,97.571860,29.982507,14.200706,136.456330,2.458110,58.875198,50.752597,144.069681,140.248349,141.902597,136.947735,97.366542,135.444523,-0.000773,-1.320707,32.000000,-235.807806,137.015562,-0.023212,24.535082,0.681353,410387.579259,0.971719,19.997087,0.972978,2.797490,7.524189,38.615970,163.019893,32.000000,168.136965,174.460604,160.986272,168.440333,32.000000,153.574222,70.091630,77.279684,88.183465,0.047059,39.310075,65.658127,66.056996,27.443038,51.434514,59.562340,37.020481
49.847999,60.057534,139.255290,145.040920,104.111168,97.596297,29.180561,14.200640,136.469477,2.458154,58.877358,50.755419,144.066979,140.265159,141.900259,136.964212,97.364750,135.462143,-0.000772,-1.320678,32.000000,-235.807831,137.031888,-0.023234,24.535739,0.681392,410472.525911,0.960454,19.976559,0.985371,2.797199,11.777129,26.454354,163.021384,32.000000,168.139507,174.468477,160.983415,168.436188,32.000000,153.582254,70.091087,77.282437,88.175601,0.047059,39.323877,65.658127,66.050120,27.443038,51.421871,59.546359,37.043299
49.852040,60.052682,139.300638,145.037109,104.151847,97.596640,29.188491,14.200502,136.481910,2.458163,58.883514,50.757319,144.063951,140.279091,141.898369,136.977521,97.363209,135.476905,-0.000772,-1.320703,32.000000,-235.807964,137.044900,-0.023258,24.535314,0.680927,410527.993903,0.945171,19.960684,0.995936,2.795091,13.749026,9.529739,163.020636,32.000000,168.144253,174.468843,160.977377,168.437148,32.000000,153.582240,70.090650,77.284937,88.167748,0.047059,39.339792,65.658127,66.040464,27.443038,51.413374,59.557728,36.972426
49.848700,60.050406,139.323892,145.033778,104.173711,97.605057,29.141353,14.200497,136.493461,2.458141,58.892453,50.760026,144.061558,140.291114,141.895196,136.988536,97.361389,135.487387,-0.000771,-1.321696,32.000000,-235.808003,137.054493,-0.023291,24.534253,0.680697,410620.998535,0.971247,19.947138,1.006276,2.793598,16.216062,12.268050,163.017782,32.000000,168.147691,174.465544,160.971749,168.441461,32.000000,153.577775,70.089560,77.287439,88.159685,0.047059,39.340348,65.658127,66.034915,27.443038,51.410399,59.546310,37.037209
49.851263,60.051223,139.320940,145.031661,104.161680,97.617316,29.158725,14.200507,136.506726,2.458885,58.902090,50.760634,144.058860,140.300507,141.892123,136.997456,97.359247,135.498933,-0.000771,-1.321705,32.000000,-235.808080,137.063680,-0.023271,24.533270,0.680857,410616.504789,0.970888,19.938105,1.014977,2.794282,1.607484,17.211841,163.024381,32.000000,168.145812,174.461554,160.973402,168.448338,32.000000,153.571000,70.088519,77.289752,88.152398,0.047059,39.330909,65.658127,66.031460,27.443038,51.410370,59.552368,37.050122
49.853201,60.052830,139.432606,145.030330,104.130545,97.629926,29.900209,14.200427,136.515599,2.459156,58.911155,50.760470,144.055819,140.308247,141.888384,137.004835,97.356267,135.506645,-0.000771,-1.321701,32.000000,-235.808073,137.073362,-0.023247,24.532605,0.681104,410654.675401,0.972608,19.939284,1.021882,2.794935,16.630794,40.460971,163.034310,32.000000,168.139654,174.461496,160.979654,168.448208,32.000000,153.569153,70.086455,77.291881,88.144966,0.047059,39.409294,65.658127,66.024960,27.443038,51.412390,59.555043,36.842199
49.851426,60.054754,139.472298,145.029510,104.105353,97.641931,29.465460,14.200369,136.520187,2.459179,58.921542,50.761046,144.054738,140.310885,141.884187,137.012318,97.354138,135.515379,-0.000770,-1.322307,32.000000,-235.808192,137.079587,-0.023301,24.531355,0.681164,410709.830472,0.972098,19.937449,1.029623,2.794732,9.208145,6.530964,163.038137,32.000000,168.136564,174.465025,160.981215,168.444466,32.000000,153.572399,70.085397,77.294543,88.138403,0.047059,39.440209,65.658127,66.020827,27.443038,51.415554,59.548011,37.019381
49.846388,60.056518,139.493515,145.028924,104.072571,97.654077,29.405383,14.200349,136.526225,2.459837,58.932475,50.761954,144.053624,140.315079,141.880490,137.017117,97.352347,135.522718,-0.000770,-1.325250,32.000000,-235.808224,137.084809,-0.023268,24.530008,0.681783,410769.263444,0.948077,19.937051,1.036344,2.796864,12.748860,7.208972,163.036811,32.000000,168.139263,174.470627,160.977046,168.439641,32.000000,153.579314,70.085424,77.297001,88.132994,0.047059,39.489280,65.658127,66.020555,27.443038,51.418386,59.546723,37.054377
49.848525,60.058603,139.572065,145.028573,103.951321,97.662037,29.957160,14.200372,136.526160,2.460300,58.941506,50.761462,144.051470,140.318250,141.877319,137.017865,97.350352,135.526802,-0.000770,-1.328167,32.000000,-235.808284,137.088614,-0.023245,24.528606,0.682123,410827.540672,0.962226,19.940811,1.042709,2.797759,25.622524,6.742539,163.035553,32.000000,168.143935,174.468340,160.971857,168.440419,32.000000,153.577635,70.084991,77.298740,88.127207,0.047059,39.536144,65.658127,66.014067,27.443038,51.421536,59.557275,36.888127
49.852186,60.060832,139.555396,145.028327,103.916945,97.669934,29.410297,14.200356,136.528566,2.460086,58.949672,50.762295,144.049856,140.317451,141.874509,137.018539,97.348621,135.531243,-0.000770,-1.328718,32.000000,-235.808285,137.089486,-0.023199,24.526686,0.682423,410887.611344,0.964424,19.947788,1.048058,2.798468,10.848814,6.577099,163.035040,32.000000,168.144704,174.463806,160.968538,168.446252,32.000000,153.571208,70.084713,77.300591,88.121810,0.047059,39.549695,65.658127,66.011582,27.443038,51.424953,59.550765,36.939411
49.850839,60.063171,139.588741,145.028232,103.876580,97.678018,29.524945,14.200345,136.527032,2.460235,58.959641,50.763559,144.048977,140.320559,141.872600,137.017810,97.346710,135.531752,-0.000771,-1.329318,32.000000,-235.808267,137.090715,-0.023231,24.523795,0.682874,410925.862115,0.946698,19.947663,1.052033,2.799924,11.509167,18.364425,163.038873,32.000000,168.140261,174.459268,160.970135,168.453330,32.000000,153.565137,70.084543,77.302311,88.117632,0.047059,39.580124,65.658127,66.008355,27.443038,51.428587,59.557226,36.884018
49.850108,60.065586,139.576748,145.028333,103.812001,97.669918,29.248155,14.200104,136.525061,2.460349,58.969495,50.763709,144.048427,140.321932,141.869737,137.017097,97.343498,135.534062,-0.000772,-1.329914,32.000000,-235.808512,137.090578,-0.023227,24.521867,0.682848,410963.053274,0.964307,19.946104,1.055918,2.799384,11.888424,9.384949,163.050817,32.000000,168.133531,174.457903,160.976146,168.451804,32.000000,153.565868,70.083659,77.303051,88.114024,0.047059,39.575917,65.658127,66.000142,27.443038,51.432400,59.545749,36.904121
49.855971,60.068603,139.559582,145.028626,103.741815,97.663469,29.727995,14.200108,136.523301,2.460435,58.978449,50.763803,144.047945,140.321304,141.866717,137.017200,97.340810,135.534571,-0.000773,-1.330506,32.000000,-235.808550,137.088778,-0.023231,24.520326,0.683171,411004.387235,0.960677,19.949836,1.058076,2.800128,6.068939,12.255682,163.057105,32.000000,168.129645,174.459780,160.977251,168.448333,32.000000,153.568212,70.082730,77.304360,88.111197,0.047059,39.580112,65.658127,65.988714,27.443038,51.436802,59.550047,37.029652
49.856807,60.071219,139.541662,145.029013,103.734057,97.665103,29.474749,14.200126,136.518370,2.460323,58.985918,50.762875,144.048358,140.322073,141.865295,137.016924,97.338398,135.533847,-0.000772,-1.332276,32.000000,-235.808613,137.087050,-0.023220,24.518491,0.683120,410980.123598,0.969709,19.953008,1.062408,2.799929,9.066591,10.294649,163.054168,32.000000,168.131791,174.463149,160.971672,168.444347,32.000000,153.572411,70.082572,77.306025,88.110104,0.047059,39.579021,65.658127,65.987162,27.443038,51.441220,59.560590,36.826131
49.853105,60.072978,139.428502,145.029390,103.672144,97.664749,29.331809,14.200181,136.514878,2.460370,58.987869,50.762087,144.048061,140.320492,141.864153,137.013842,97.336876,135.531142,-0.000773,-1.334643,32.000000,-235.808656,137.083504,-0.023186,24.516823,0.682959,410957.929324,0.953879,19.949961,1.065343,2.799255,14.445978,7.609866,163.051936,32.000000,168.137017,174.457950,160.966330,168.445705,32.000000,153.569600,70.082295,77.307248,88.110113,0.047059,39.525366,65.658127,65.986318,27.443038,51.445077,59.564357,36.830680
49.850429,60.073423,139.330299,145.029649,103.668141,97.664694,29.844471,14.200148,136.508118,2.460466,58.982221,50.763588,144.047535,140.316329,141.862940,137.010455,97.336057,135.527965,-0.000774,-1.336994,32.000000,-235.808671,137.077517,-0.023199,24.514415,0.682920,410971.770575,0.962079,19.951711,1.067404,2.798849,7.107398,19.180439,163.052970,32.000000,168.135569,174.450957,160.964695,168.450953,32.000000,153.561035,70.081737,77.307900,88.110444,0.047059,39.490922,65.658127,65.980965,27.443038,51.446116,59.556617,37.073746
49.853530,60.070084,139.325479,145.029507,103.714656,97.664736,29.547623,14.199994,136.503850,2.460579,58.972110,50.763088,144.047549,140.312116,141.863000,137.006620,97.334813,135.524209,-0.000775,-1.338773,32.000000,-235.808763,137.073294,-0.023203,24.513200,0.682482,410977.681652,0.966848,19.957298,1.067614,2.796787,17.318639,6.698567,163.056655,32.000000,168.129406,174.445663,160.968425,168.458316,32.000000,153.553489,70.082785,77.309191,88.111860,0.047059,39.489433,65.658127,65.975143,27.443038,51.443536,59.567159,36.849756
49.857660,60.064130,139.333478,145.028640,103.792713,97.664799,29.603546,14.199768,136.498367,2.460450,58.960808,50.763608,144.047665,140.310586,141.862748,137.004926,97.333581,135.522427,-0.000775,-1.340531,32.000000,-235.808978,137.070869,-0.023196,24.512079,0.682115,410981.132766,0.950296,19.960514,1.066893,2.794967,9.774757,6.554293,163.066106,32.000000,168.122450,174.445772,160.976459,168.458160,32.000000,153.554997,70.083587,77.309916,88.113592,0.047059,39.468572,65.658127,65.968854,27.443038,51.437253,59.553528,36.769125
49.863795,60.056853,139.395921,145.027030,103.845515,97.668722,29.485779,14.199657,136.495150,2.460356,58.951684,50.764439,144.046837,140.306948,141.861516,137.003036,97.332745,135.518354,-0.000775,-1.342285,32.000000,-235.809155,137.067602,-0.023197,24.511962,0.682074,410977.188448,0.959769,19.953967,1.066316,2.794696,11.839494,11.502679,163.069355,32.000000,168.118620,174.448421,160.977910,168.454630,32.000000,153.560602,70.084406,77.309959,88.115209,0.047059,39.520656,65.658127,65.957678,27.443038,51.427184,59.556469,37.043666
49.868242,60.049550,139.413158,145.024661,103.932618,97.672977,29.987047,14.199513,136.489315,2.460543,58.947553,50.762388,144.044436,140.304096,141.860251,136.999797,97.332679,135.513112,-0.000776,-1.344053,32.000000,-235.809316,137.066593,-0.023177,24.511528,0.682069,410970.057340,0.957855,19.943739,1.066684,2.794625,6.920757,9.665031,163.064518,32.000000,168.118814,174.451118,160.972233,168.451305,32.000000,153.563866,70.086136,77.309827,88.116654,0.047059,39.541160,65.658127,65.945358,27.443038,51.417015,59.552879,36.879616
49.869814,60.044694,139.440301,145.021849,104.091284,97.673081,29.945994,14.199414,136.481266,2.460357,58.948477,50.761235,144.042359,140.302518,141.859068,136.996848,97.332210,135.509930,-0.000777,-1.345798,32.000000,-235.809416,137.064375,-0.023200,24.510483,0.682295,410974.816637,0.961570,19.930118,1.065544,2.795534,21.261312,22.227859,163.058243,32.000000,168.123423,174.446973,160.965598,168.453939,32.000000,153.557261,70.087993,77.309660,88.118016,0.047059,39.554925,65.658127,65.936649,27.443038,51.409150,59.558465,36.962741
49.862238,60.042515,139.334573,145.019076,104.143711,97.681228,29.550063,14.199322,136.475180,2.460127,58.953965,50.759435,144.040410,140.300352,141.858265,136.993442,97.331669,135.505781,-0.000777,-1.347560,32.000000,-235.809441,137.061716,-0.023162,24.510204,0.682337,410980.613065,0.945427,19.918217,1.063068,2.795630,13.387963,9.770984,163.057543,32.000000,168.119348,174.438593,160.964919,168.460933,32.000000,153.547935,70.090342,77.308851,88.119435,0.047059,39.551367,65.658127,65.935256,27.443038,51.404348,59.565950,36.972426
49.855764,60.042859,139.291808,145.016463,104.164350,97.689201,29.830380,14.199302,136.466999,2.460069,58.963932,50.756054,144.038495,140.293402,141.857739,136.988785,97.330977,135.499461,-0.000777,-1.349301,32.000000,-235.809465,137.055891,-0.023196,24.509996,0.682461,410974.599456,0.946679,19.911734,1.061994,2.796086,7.623428,10.451856,163.060562,32.000000,168.108810,174.430806,160.968453,168.467058,32.000000,153.536803,70.093412,77.307551,88.121645,0.047059,39.536352,65.658127,65.936585,27.443038,51.403375,59.546516,37.002580
49.846358,60.045571,139.208163,145.014128,104.170778,97.697138,29.832261,14.199297,136.457272,2.460653,58.975221,50.750870,144.037781,140.285803,141.856329,136.979705,97.329520,135.489494,-0.000778,-1.349868,32.000000,-235.809466,137.047905,-0.023201,24.508705,0.682130,411011.686516,0.959598,19.917391,1.060523,2.794391,28.837595,36.166970,163.065767,32.000000,168.098908,174.428530,160.974424,168.466007,32.000000,153.532609,70.096852,77.305881,88.123731,0.047059,39.453308,65.658127,65.943763,27.443038,51.407502,59.560078,36.744914
49.833729,60.050550,139.208312,145.012596,104.106486,97.697130,29.455001,14.199165,136.446532,2.460973,58.989273,50.747713,144.037487,140.275127,141.853517,136.972114,97.328866,135.475986,-0.000779,-1.351608,32.000000,-235.809620,137.037226,-0.023200,24.507936,0.682086,411051.233439,0.950795,19.924430,1.058149,2.793896,13.323424,17.794135,163.066000,32.000000,168.093370,174.430798,160.973955,168.461765,32.000000,153.536026,70.100965,77.304072,88.125613,0.047059,39.462701,65.658127,65.951749,27.443038,51.413814,59.561249,36.952763
49.824966,60.056628,139.230333,145.011723,104.064167,97.697211,29.430286,14.198948,136.433717,2.461298,59.008066,50.737528,144.036027,140.263199,141.850945,136.959801,97.329165,135.462200,-0.000779,-1.353377,32.000000,-235.809861,137.026857,-0.023230,24.506699,0.681922,411096.904681,0.951016,19.936871,1.054772,2.792745,12.515311,24.338189,163.059737,32.000000,168.092858,174.431963,160.967373,168.457866,32.000000,153.538033,70.106316,77.302488,88.127362,0.047059,39.461434,65.658127,65.960901,27.443038,51.422025,59.550224,36.872353
49.815169,60.064141,139.144595,145.011536,103.936038,97.681036,29.284268,14.198942,136.417484,2.461597,59.031035,50.726425,144.034718,140.246708,141.848505,136.946361,97.330183,135.444741,-0.000781,-1.356881,32.000000,-235.809857,137.013710,-0.023472,24.503709,0.682149,411111.995816,0.963477,19.954915,1.048874,2.793456,6.817396,21.739214,163.050296,32.000000,168.096885,174.427146,160.960132,168.461272,32.000000,153.528693,70.111570,77.300343,88.127928,0.047059,39.418535,65.658127,65.968811,27.443038,51.431846,59.541982,36.880570
49.803630,60.073423,139.098442,145.012063,103.861740,97.656500,29.162732,14.198869,136.398307,2.462074,59.059224,50.716560,144.033986,140.229977,141.845978,136.928698,97.331510,135.427587,-0.000783,-1.360246,32.000000,-235.809894,136.997113,-0.023462,24.500221,0.682440,411124.966685,0.964489,19.970062,1.041888,2.794389,12.564475,15.839095,163.048368,32.000000,168.092526,174.419589,160.959456,168.469822,32.000000,153.514467,70.117178,77.297988,88.127124,0.047059,39.418331,65.658127,65.978523,27.443038,51.445518,59.559705,36.764870
49.793742,60.086530,139.130807,145.013687,103.704042,97.639261,29.386363,14.198778,136.379963,2.462587,59.091198,50.705589,144.033726,140.211682,141.843502,136.908006,97.331974,135.408835,-0.000784,-1.361371,32.000000,-235.809990,136.979794,-0.023487,24.496429,0.682158,411070.615092,0.969367,19.987714,1.032401,2.793217,7.222336,60.336323,163.050456,32.000000,168.082422,174.413058,160.963691,168.475612,32.000000,153.501489,70.122873,77.294787,88.124965,0.047059,39.430241,65.658127,65.990527,27.443038,51.462902,59.554296,36.927011
49.784215,60.101313,139.162276,145.016041,103.581390,97.627198,29.174146,14.198694,136.361038,2.463629,59.122869,50.693342,144.034682,140.191401,141.841064,136.886833,97.332742,135.391407,-0.000784,-1.362567,32.000000,-235.809958,136.961649,-0.023499,24.492590,0.682056,410983.725860,0.973434,20.008939,1.022750,2.792938,13.844095,12.413570,163.052043,32.000000,168.073557,174.413347,160.970521,168.473907,32.000000,153.498157,70.129154,77.291274,88.122612,0.047059,39.434028,65.658127,66.001119,27.443038,51.483387,59.556361,36.855919
49.777768,60.117006,139.061885,145.019082,103.400766,97.602581,29.366486,14.198657,136.340354,2.463777,59.151250,50.685499,144.035642,140.170381,141.838060,136.864772,97.333363,135.371769,-0.000784,-1.364355,32.000000,-235.810011,136.942431,-0.023512,24.487963,0.682371,410932.711468,0.966100,20.032282,1.013187,2.794142,6.691632,16.040628,163.047633,32.000000,168.071294,174.416122,160.969648,168.468951,32.000000,153.503496,70.135531,77.287625,88.119828,0.047059,39.392472,65.658127,66.010494,27.443038,51.506359,59.557816,36.846454
49.775415,60.132842,138.921232,145.022764,103.286798,97.578330,29.323392,14.198608,136.317406,2.463991,59.175002,50.678932,144.036397,140.147454,141.835544,136.843079,97.334193,135.349084,-0.000784,-1.365240,32.000000,-235.810053,136.922292,-0.023538,24.482516,0.682726,410905.370427,0.973250,20.056930,1.003963,2.795309,13.751133,13.198161,163.040619,32.000000,168.070738,174.415387,160.964802,168.465629,32.000000,153.503268,70.142453,77.283501,88.117034,0.047059,39.347991,65.658127,66.017523,27.443038,51.529725,59.559164,37.038456
49.767370,60.146155,138.934267,145.026472,103.180656,97.553823,29.327232,14.198642,136.293354,2.464043,59.191845,50.672464,144.036733,140.126429,141.833466,136.821381,97.335399,135.325605,-0.000783,-1.366981,32.000000,-235.809925,136.901233,-0.023548,24.479195,0.682321,410824.346051,0.966809,20.079297,0.993811,2.793654,10.699260,6.083599,163.030415,32.000000,168.074051,174.409682,160.958508,168.469568,32.000000,153.496257,70.150007,77.279547,88.114478,0.047059,39.329159,65.658127,66.026063,27.443038,51.550763,59.543585,36.858780
49.762626,60.157029,138.960201,145.030040,103.057277,97.537635,29.196822,14.198477,136.272486,2.464523,59.202979,50.666170,144.038283,140.107510,141.832237,136.802196,97.335853,135.304666,-0.000783,-1.368733,32.000000,-235.810099,136.881805,-0.023547,24.475169,0.681695,410741.704476,0.968080,20.097570,0.981970,2.790961,9.749562,15.554573,163.026109,32.000000,168.069362,174.402296,160.957396,168.476293,32.000000,153.488024,70.157920,77.275928,88.112264,0.047059,39.316936,65.658127,66.035303,27.443038,51.568918,59.555594,36.858927
49.752975,60.165627,138.923035,145.033360,102.997396,97.513380,29.243130,14.198404,136.252904,2.464747,59.211138,50.661061,144.039598,140.086637,141.832701,136.783982,97.336116,135.282115,-0.000782,-1.370501,32.000000,-235.810295,136.863964,-0.023523,24.470474,0.681821,410658.441455,0.967917,20.119216,0.969367,2.791674,13.015161,7.228743,163.028411,32.000000,168.060800,174.396932,160.960506,168.477626,32.000000,153.481641,70.166685,77.272077,88.110556,0.047059,39.329223,65.658127,66.046984,27.443038,51.583632,59.554856,36.961127
49.746331,60.172114,138.935645,145.036322,102.895173,97.496929,29.258931,14.198365,136.233843,2.465176,59.218414,50.654155,144.041255,140.066124,141.833175,136.763524,97.336121,135.263715,-0.000782,-1.372248,32.000000,-235.810381,136.842447,-0.023546,24.466067,0.682041,410605.688833,0.972208,20.135003,0.958747,2.792461,7.494813,26.064902,163.031401,32.000000,168.052262,174.396334,160.965760,168.472423,32.000000,153.481270,70.175357,77.267739,88.109277,0.047059,39.304542,65.658127,66.059651,27.443038,51.593851,59.559065,36.866557
49.739623,60.177044,138.962465,145.038984,102.867715,97.484694,29.151880,14.198383,136.214478,2.465225,59.223711,50.650865,144.042292,140.047385,141.833072,136.746358,97.336290,135.245517,-0.000783,-1.374011,32.000000,-235.810261,136.824794,-0.023523,24.463164,0.681988,410519.937253,0.970656,20.153596,0.947534,2.792256,18.276252,9.787487,163.024768,32.000000,168.049285,174.399913,160.963074,168.466358,32.000000,153.484755,70.183779,77.263066,88.108383,0.047059,39.296749,65.658127,66.076209,27.443038,51.602614,59.546742,36.849682
49.737038,60.181216,139.002914,145.041255,102.856817,97.472443,29.161445,14.198397,136.192963,2.465221,59.226648,50.647907,144.043162,140.031658,141.834116,136.730588,97.337515,135.229231,-0.000783,-1.375778,32.000000,-235.810186,136.807592,-0.023509,24.460820,0.682171,410462.442472,0.970128,20.166969,0.938594,2.792882,12.995410,9.736579,163.016311,32.000000,168.048509,174.398366,160.958879,168.463119,32.000000,153.483816,70.193177,77.258691,88.108211,0.047059,39.366783,65.658127,66.078798,27.443038,51.610115,59.556154,36.856359
49.733122,60.184563,139.004990,145.043085,102.847417,97.460210,29.146519,14.198377,136.176200,2.465609,59.227633,50.645585,144.045235,140.017469,141.835394,136.714740,97.338601,135.213242,-0.000784,-1.377517,32.000000,-235.810289,136.792049,-0.023548,24.457640,0.682414,410420.763936,0.973725,20.178849,0.929587,2.793798,9.666084,59.990222,163.007215,32.000000,168.048505,174.392280,160.955259,168.464104,32.000000,153.475772,70.203073,77.254796,88.108090,0.047059,39.385246,65.658127,66.090662,27.443038,51.616551,59.559803,36.897885
49.728096,60.187019,138.996165,145.044424,102.837214,97.456098,29.957816,14.198604,136.159351,2.465798,59.224560,50.641093,144.046729,140.007389,141.837026,136.700165,97.338298,135.197073,-0.000784,-1.379240,32.000000,-235.809966,136.778978,-0.023566,24.455235,0.682631,410374.022031,0.973349,20.185698,0.920451,2.794757,7.151750,13.984699,163.004130,32.000000,168.042983,174.386084,160.957668,168.469616,32.000000,153.464978,70.212932,77.249891,88.107410,0.047059,39.351073,65.658127,66.099777,27.443038,51.621090,59.565399,36.785192
49.726465,60.187786,138.966841,145.045043,102.848739,97.444130,29.867932,14.198552,136.145445,2.465789,59.218089,50.638821,144.047737,139.994043,141.839601,136.687057,97.338787,135.181286,-0.000785,-1.380398,32.000000,-235.809968,136.765592,-0.023576,24.452481,0.682711,410327.162777,0.973819,20.193103,0.911600,2.795018,11.569883,33.566826,163.006830,32.000000,168.034839,174.382349,160.964357,168.470833,32.000000,153.460367,70.222924,77.245031,88.106466,0.047059,39.377283,65.658127,66.111328,27.443038,51.624023,59.543517,36.887173
49.720363,60.186415,138.859310,145.045322,102.898309,97.432104,29.887930,14.198368,136.132126,2.466075,59.210542,50.635257,144.049662,139.981732,141.842264,136.674694,97.340558,135.168153,-0.000786,-1.380395,32.000000,-235.810077,136.752230,-0.023615,24.450699,0.682792,410316.175824,0.947518,20.200768,0.904047,2.795123,11.285399,35.471711,163.012265,32.000000,168.026921,174.382939,160.971770,168.466952,32.000000,153.461670,70.233518,77.241537,88.106497,0.047059,39.294486,65.658127,66.119285,27.443038,51.624620,59.557226,36.772793
49.717230,60.183315,138.759235,145.045383,102.907552,97.428107,29.155697,14.198314,136.121106,2.466395,59.201231,50.634986,144.051445,139.970789,141.844408,136.664260,97.342344,135.157552,-0.000787,-1.380972,32.000000,-235.810180,136.742673,-0.023619,24.449239,0.682663,410266.408555,0.950289,20.203225,0.895889,2.794625,9.750812,6.358654,163.007414,32.000000,168.025694,174.388072,160.970891,168.462065,32.000000,153.469181,70.243956,77.237963,88.106307,0.047059,39.214858,65.658127,66.131327,27.443038,51.622142,59.556882,36.999278
49.717044,60.178896,138.712960,145.045350,102.959840,97.415980,29.895588,14.198184,136.111584,2.466675,59.188376,50.633153,144.051556,139.960195,141.845753,136.655650,97.343354,135.146989,-0.000787,-1.382730,32.000000,-235.810244,136.734787,-0.023648,24.448295,0.682207,410214.477006,0.949660,20.208177,0.887736,2.792806,14.489980,23.920813,162.998056,32.000000,168.027875,174.384444,160.966915,168.459812,32.000000,153.469030,70.254053,77.233129,88.104680,0.047059,39.202595,65.658127,66.141451,27.443038,51.616808,59.555082,36.827819
49.714913,60.173134,138.746175,145.044973,103.016081,97.407629,29.186675,14.198196,136.102636,2.466336,59.172904,50.633976,144.051196,139.950477,141.846829,136.648852,97.345076,135.139278,-0.000787,-1.383345,32.000000,-235.810267,136.727430,-0.023690,24.447017,0.681777,410192.258869,0.973530,20.208327,0.880799,2.790969,7.200497,18.483428,162.990142,32.000000,168.029669,174.375027,160.964108,168.462388,32.000000,153.458911,70.264240,77.228862,88.102016,0.047059,39.194864,65.658127,66.154162,27.443038,51.610163,59.562891,36.770812
49.710725,60.166250,138.786932,145.044323,103.080651,97.407728,29.160116,14.198365,136.097248,2.466429,59.159246,50.633600,144.051532,139.945058,141.849210,136.640818,97.347192,135.133063,-0.000786,-1.385118,32.000000,-235.810168,136.718658,-0.023675,24.446028,0.681482,410134.348521,0.949310,20.204101,0.874657,2.790048,21.045811,18.023489,162.987859,32.000000,168.024418,174.367757,160.967287,168.469772,32.000000,153.449446,70.275635,77.224929,88.099535,0.047059,39.219507,65.658127,66.157496,27.443038,51.602040,59.558987,37.013365
49.712524,60.159023,138.863143,145.043347,103.101169,97.404182,29.160820,14.198260,136.092831,2.466431,59.147682,50.632210,144.050971,139.939119,141.850353,136.632524,97.348245,135.126544,-0.000786,-1.383937,32.000000,-235.810123,136.711700,-0.023562,24.445634,0.681648,410089.804706,0.972316,20.200547,0.869187,2.790836,22.674686,6.784543,162.990256,32.000000,168.017086,174.364562,160.973917,168.469312,32.000000,153.446427,70.286653,77.219869,88.095850,0.047059,39.247301,65.658127,66.164781,27.443038,51.592271,59.552919,36.857459
49.712781,60.152231,138.870522,145.041991,103.121394,97.404287,29.157734,14.198338,136.087278,2.467172,59.139631,50.633212,144.049931,139.933032,141.850529,136.627413,97.350230,135.120774,-0.000784,-1.382776,32.000000,-235.809936,136.702694,-0.023414,24.446570,0.681918,410080.043295,0.973275,20.198005,0.864052,2.791891,25.184391,11.381568,162.994656,32.000000,168.010020,174.365375,160.980511,168.463121,32.000000,153.446386,70.297479,77.215224,88.090758,0.047059,39.285226,65.658127,66.175777,27.443038,51.583396,59.552142,37.045280
49.711310,60.147548,138.937739,145.041012,103.197924,97.392096,29.168783,14.198258,136.082246,2.467409,59.137910,50.629497,144.049527,139.927047,141.851450,136.623464,97.351812,135.113203,-0.000785,-1.381589,32.000000,-235.809995,136.699519,-0.023388,24.447992,0.682234,410052.752421,0.973159,20.188913,0.859830,2.793323,11.343330,8.004822,162.991072,32.000000,168.010076,174.370188,160.977470,168.457199,32.000000,153.451987,70.308597,77.211514,88.084784,0.047059,39.300360,65.658127,66.186263,27.443038,51.576505,59.548464,36.885486
49.703084,60.145641,138.928088,145.040295,103.244413,97.388015,29.374138,14.198193,136.076045,2.468070,59.142632,50.625556,144.048569,139.924006,141.852708,136.619151,97.353267,135.107379,-0.000785,-1.381564,32.000000,-235.810088,136.695454,-0.023402,24.449750,0.682231,410040.974789,0.973240,20.181852,0.855041,2.793457,7.878274,15.436424,162.983429,32.000000,168.015379,174.367187,160.970341,168.455750,32.000000,153.448917,70.319495,77.207586,88.078040,0.047059,39.321249,65.658127,66.194246,27.443038,51.572587,59.562203,36.747702
49.692133,60.147735,138.974718,145.039899,103.179725,97.388031,29.208017,14.198243,136.069832,2.468738,59.152968,50.621993,144.048369,139.912868,141.854505,136.611333,97.355530,135.098043,-0.000786,-1.380379,32.000000,-235.810163,136.690048,-0.023467,24.450812,0.682446,409981.208405,0.972769,20.178696,0.849778,2.794892,18.164499,18.241758,162.976547,32.000000,168.017971,174.356209,160.963742,168.460405,32.000000,153.433330,70.334049,77.202446,88.068456,0.047059,39.346401,65.658127,66.216146,27.443038,51.574658,59.561209,36.855992
49.689730,60.151780,138.940486,145.040178,103.117480,97.388081,29.536546,14.198217,136.062607,2.469252,59.160917,50.620273,144.049579,139.905318,141.856914,136.603533,97.356545,135.090707,-0.000786,-1.380392,32.000000,-235.810092,136.684666,-0.023517,24.451095,0.682437,409964.111610,0.966098,20.185316,0.845494,2.795160,11.367889,17.006332,162.980502,32.000000,168.011598,174.348936,160.968654,168.466307,32.000000,153.423866,70.345421,77.199186,88.061722,0.047059,39.280071,65.658127,66.229051,27.443038,51.580721,59.570257,36.841979
49.682219,60.156594,138.991479,145.041031,103.081543,97.379874,29.423997,14.198313,136.056836,2.469146,59.166543,50.617778,144.050331,139.895229,141.857388,136.596216,97.355224,135.085788,-0.000788,-1.380394,32.000000,-235.809922,136.675675,-0.023506,24.451353,0.682812,409969.665201,0.971834,20.198764,0.838692,2.796715,29.797565,17.961173,162.984541,32.000000,168.005286,174.346689,160.974516,168.462170,32.000000,153.418433,70.356241,77.195177,88.054828,0.047059,39.356459,65.658127,66.250636,27.443038,51.588462,59.549722,37.059586
49.676365,60.160444,139.028195,145.042588,103.000913,97.367589,29.537372,14.198256,136.048050,2.469379,59.171465,50.610782,144.050494,139.885433,141.857000,136.587049,97.355670,135.077648,-0.000787,-1.380418,32.000000,-235.810083,136.667938,-0.023508,24.451240,0.682684,409974.428526,0.961086,20.205300,0.834112,2.796161,2.201814,18.537618,162.987726,32.000000,168.000647,174.349083,160.977457,168.455682,32.000000,153.426129,70.366423,77.191453,88.047523,0.047059,39.401437,65.658127,66.267342,27.443038,51.595306,59.567504,36.877195
49.676100,60.163464,138.981630,145.044100,102.893483,97.355272,29.263844,14.198280,136.038332,2.469763,59.174085,50.607525,144.050778,139.875432,141.856709,136.578908,97.356749,135.068814,-0.000787,-1.380422,32.000000,-235.810054,136.662342,-0.023595,24.451122,0.682991,409953.557768,0.964854,20.217905,0.833040,2.797610,8.836200,9.939524,162.982194,32.000000,168.004932,174.352536,160.971351,168.450400,32.000000,153.433842,70.377137,77.188076,88.040471,0.047059,39.350794,65.658127,66.279738,27.443038,51.601116,59.558102,36.854158
49.679703,60.165280,139.015367,145.045512,102.780627,97.343100,29.523763,14.198331,136.034145,2.470522,59.172697,50.607301,144.049769,139.868885,141.857564,136.572992,97.357733,135.061363,-0.000787,-1.380416,32.000000,-235.809964,136.654872,-0.023623,24.452274,0.683174,409909.057099,0.961163,20.227826,0.828638,2.798679,30.621063,6.645250,162.973955,32.000000,168.012096,174.346740,160.963979,168.452169,32.000000,153.425890,70.387644,77.185060,88.032746,0.047059,39.368396,65.658127,66.286605,27.443038,51.605751,59.557098,36.878809
49.681420,60.165519,139.117897,145.046767,102.694880,97.338922,29.546864,14.198394,136.030689,2.470688,59.169124,50.608324,144.049631,139.862839,141.857759,136.569070,97.359173,135.056248,-0.000788,-1.381592,32.000000,-235.809871,136.649005,-0.023605,24.453001,0.682878,409859.092187,0.970038,20.231119,0.823264,2.797756,18.702713,13.768226,162.971063,32.000000,168.015740,174.341423,160.961439,168.457166,32.000000,153.417548,70.397539,77.182579,88.024880,0.047059,39.405728,65.658127,66.294691,27.443038,51.607001,59.558554,36.958193
49.679998,60.163912,139.104131,145.047504,102.695830,97.334846,29.417234,14.198477,136.024063,2.470936,59.163748,50.604718,144.049460,139.858083,141.859366,136.563193,97.360304,135.053944,-0.000788,-1.381589,32.000000,-235.809817,136.644480,-0.023592,24.452794,0.682874,409805.737160,0.961306,20.229201,0.818659,2.798233,11.420960,9.346589,162.977937,32.000000,168.010746,174.335640,160.967477,168.461548,32.000000,153.411709,70.407585,77.179465,88.016421,0.047059,39.406384,65.658127,66.308280,27.443038,51.606485,59.571683,36.766557
49.680268,60.161359,139.027251,145.047721,102.683282,97.322571,29.563546,14.198525,136.022207,2.471208,59.153332,50.606263,144.049531,139.852327,141.860043,136.558820,97.360119,135.049892,-0.000787,-1.381583,32.000000,-235.809880,136.641784,-0.023580,24.453940,0.683295,409785.259885,0.960477,20.227658,0.814731,2.800200,14.710411,26.423090,162.982402,32.000000,168.007483,174.338214,160.972537,168.456894,32.000000,153.409610,70.416463,77.175559,88.008527,0.047059,39.421635,65.658127,66.314745,27.443038,51.604400,59.564455,36.862888
49.683678,60.157380,139.086279,145.047409,102.763047,97.322194,29.197593,14.198448,136.020205,2.471105,59.138994,50.609022,144.050725,139.849758,141.860696,136.553925,97.360617,135.047773,-0.000787,-1.381593,32.000000,-235.809910,136.637821,-0.023589,24.456219,0.683223,409764.894856,0.964695,20.227524,0.812481,2.800003,17.103812,7.869003,162.983714,32.000000,168.006698,174.341056,160.974205,168.450915,32.000000,153.418934,70.425747,77.173022,88.001732,0.047059,39.415187,65.658127,66.323189,27.443038,51.600945,59.566550,37.056285
49.686721,60.151494,139.191959,145.046555,102.796351,97.322110,29.466512,14.198402,136.018123,2.471006,59.123951,50.609619,144.049947,139.848437,141.861928,136.550069,97.360676,135.043974,-0.000785,-1.381585,32.000000,-235.810019,136.636571,-0.023627,24.457900,0.682725,409709.831326,0.959788,20.224693,0.810694,2.798440,17.313400,11.488984,162.978998,32.000000,168.015298,174.344486,160.966779,168.445066,32.000000,153.425515,70.433923,77.169539,87.995327,0.047059,39.464399,65.658127,66.329954,27.443038,51.593362,59.552820,37.056945
49.685611,60.143547,139.226078,145.044814,102.856048,97.322034,29.720031,14.198402,136.017767,2.470532,59.108865,50.611538,144.049296,139.846800,141.864353,136.551851,97.360895,135.040716,-0.000787,-1.382180,32.000000,-235.810010,136.633964,-0.023599,24.460408,0.682883,409700.342009,0.971730,20.217177,0.809167,2.799436,15.937952,6.455364,162.974253,32.000000,168.024637,174.340711,160.961173,168.446457,32.000000,153.419745,70.443133,77.166500,87.989790,0.047059,39.482787,65.658127,66.338835,27.443038,51.583775,59.550735,36.786660
49.683744,60.135699,139.145517,145.042476,102.914508,97.330046,29.427654,14.198361,136.018059,2.470295,59.094740,50.614903,144.047865,139.844783,141.864877,136.551948,97.360627,135.037139,-0.000788,-1.382739,32.000000,-235.810103,136.632643,-0.023544,24.462463,0.683283,409689.924496,0.962781,20.208135,0.807261,2.801392,15.307212,13.175988,162.970710,32.000000,168.028256,174.334995,160.955619,168.450612,32.000000,153.412828,70.451240,77.163578,87.984180,0.047059,39.514217,65.658127,66.350807,27.443038,51.573231,59.556312,36.985192
49.680966,60.128217,139.236837,145.039759,102.985651,97.334505,29.496097,14.198368,136.019333,2.470312,59.082309,50.614804,144.046750,139.845879,141.866584,136.552962,97.360157,135.037665,-0.000789,-1.382720,32.000000,-235.810178,136.631238,-0.023552,24.464871,0.683384,409680.300203,0.954571,20.201341,0.805458,2.802141,7.200307,26.272975,162.977770,32.000000,168.023466,174.330898,160.959821,168.453571,32.000000,153.406767,70.459291,77.160448,87.978674,0.047059,39.532594,65.658127,66.364419,27.443038,51.562785,59.563511,36.897885
49.673701,60.121366,139.404030,145.036880,103.087560,97.334395,29.441127,14.198258,136.020947,2.470719,59.072950,50.613159,144.045961,139.846883,141.867936,136.553295,97.360370,135.038012,-0.000790,-1.383610,32.000000,-235.810314,136.630234,-0.023574,24.467573,0.683006,409705.334395,0.964154,20.195428,0.803985,2.800625,24.464580,7.100704,162.984699,32.000000,168.023592,174.334630,160.964249,168.447707,32.000000,153.407350,70.467091,77.158097,87.973944,0.047059,39.588613,65.658127,66.378484,27.443038,51.553659,59.549349,36.880276
49.678241,60.115497,139.376162,145.034135,103.185072,97.334510,29.727526,14.198173,136.020549,2.470906,59.065813,50.611119,144.045165,139.844872,141.868625,136.553040,97.360290,135.038067,-0.000791,-1.383599,32.000000,-235.810502,136.631076,-0.023559,24.469129,0.683441,409717.846191,0.962001,20.190827,0.804711,2.802619,13.642438,10.352423,162.983135,32.000000,168.025751,174.338787,160.961378,168.440648,32.000000,153.414411,70.473920,77.155854,87.969004,0.047059,39.596012,65.658127,66.387444,27.443038,51.545434,59.550076,36.861201
49.671143,60.110232,139.353370,145.031474,103.229421,97.334405,29.847813,14.198334,136.018486,2.470888,59.058332,50.609070,144.043092,139.843402,141.869617,136.553638,97.360512,135.039302,-0.000793,-1.383610,32.000000,-235.810340,136.631105,-0.023529,24.471364,0.684267,409712.708529,0.963934,20.191511,0.804668,2.806395,6.557603,28.813768,162.979099,32.000000,168.035747,174.344274,160.954275,168.434240,32.000000,153.415940,70.481214,77.153141,87.963653,0.047059,39.646971,65.658127,66.402460,27.443038,51.538079,59.563688,36.771399
49.674377,60.105044,139.363584,145.028969,103.160722,97.334335,29.626157,14.198243,136.017677,2.470713,59.046637,50.605269,144.041005,139.843045,141.869383,136.552814,97.361169,135.038919,-0.000793,-1.383655,32.000000,-235.810369,136.629534,-0.023534,24.474205,0.684005,409702.882956,0.954537,20.180933,0.804774,2.805578,15.897621,21.578802,162.975638,32.000000,168.044627,174.339442,160.950339,168.437005,32.000000,153.408917,70.487460,77.150553,87.957665,0.047059,39.642362,65.658127,66.412485,27.443038,51.531563,59.569707,36.805662
49.673952,60.099405,139.294242,145.026692,103.177123,97.334411,29.302964,14.198218,136.015370,2.470918,59.031782,50.603864,144.038884,139.841081,141.868318,136.552349,97.360363,135.038122,-0.000792,-1.383688,32.000000,-235.810479,136.629300,-0.023553,24.476529,0.683936,409700.356513,0.950826,20.183030,0.805154,2.805520,8.999008,24.159687,162.971855,32.000000,168.046341,174.335123,160.948129,168.440804,32.000000,153.398370,70.494378,77.147612,87.950650,0.047059,39.620181,65.658127,66.424665,27.443038,51.524048,59.561082,36.901480
49.675047,60.091879,139.211935,145.024290,103.167426,97.334384,29.609392,14.198104,136.014098,2.471244,59.015711,50.603889,144.036885,139.841256,141.868020,136.550142,97.359802,135.037341,-0.000792,-1.383690,32.000000,-235.810670,136.627906,-0.023566,24.477294,0.683843,409690.053191,0.957857,20.174487,0.804309,2.805543,10.050648,60.416892,162.977807,32.000000,168.044745,174.333117,160.954284,168.440694,32.000000,153.390020,70.500881,77.143991,87.943504,0.047059,39.599062,65.658127,66.429693,27.443038,51.514696,59.563068,36.832514
49.671680,60.083451,139.151937,145.022000,103.135127,97.334369,29.340830,14.198131,136.012955,2.471620,59.000145,50.603331,144.035120,139.840701,141.866748,136.547630,97.358964,135.033958,-0.000793,-1.383688,32.000000,-235.810563,136.627127,-0.023542,24.478129,0.683440,409684.931665,0.968417,20.169289,0.804728,2.804171,9.780713,60.338282,162.985724,32.000000,168.044513,174.338033,160.958581,168.431696,32.000000,153.394069,70.507202,77.140692,87.936053,0.047059,39.524578,65.658127,66.448558,27.443038,51.503753,59.562036,36.871472
49.668766,60.074597,139.075624,145.019844,103.115382,97.334028,29.303389,14.198180,136.011794,2.470959,58.987183,50.600450,144.032194,139.835976,141.864990,136.547172,97.358168,135.032478,-0.000793,-1.383699,32.000000,-235.810480,136.626801,-0.023473,24.480394,0.682994,409675.327823,0.958352,20.160627,0.804910,2.802452,21.279494,6.684075,162.983631,32.000000,168.049580,174.342380,160.953767,168.425906,32.000000,153.399623,70.513519,77.137060,87.928045,0.047059,39.461028,65.658127,66.459472,27.443038,51.491471,59.563117,36.898765
49.671443,60.065793,139.047344,145.017843,103.091137,97.325818,29.626967,14.198123,136.010404,2.471282,58.979248,50.598898,144.029673,139.832135,141.864085,136.545259,97.358322,135.032291,-0.000793,-1.383712,32.000000,-235.810525,136.625621,-0.023452,24.481803,0.682715,409668.886629,0.967175,20.155693,0.804103,2.801434,3.119728,9.676697,162.977175,32.000000,168.060207,174.345756,160.945774,168.420595,32.000000,153.400784,70.520386,77.134134,87.920959,0.047059,39.489717,65.658127,66.473711,27.443038,51.479247,59.554069,36.824737
49.668368,60.058835,139.054988,145.016345,103.114181,97.317546,29.500276,14.198194,136.006693,2.471841,58.974423,50.593643,144.027554,139.828106,141.863378,136.543112,97.358263,135.032062,-0.000794,-1.383721,32.000000,-235.810572,136.622658,-0.023479,24.483971,0.682313,409659.551249,0.968447,20.149859,0.804178,2.800062,23.473406,10.090783,162.974332,32.000000,168.068922,174.341094,160.939243,168.422463,32.000000,153.394500,70.526381,77.131153,87.913869,0.047059,39.461901,65.658127,66.484244,27.443038,51.468743,59.560816,36.875801
49.669726,60.054779,139.099116,145.015121,103.092569,97.309337,29.770868,14.198277,136.004429,2.471579,58.974972,50.588884,144.025746,139.824237,141.862378,136.541048,97.357574,135.031224,-0.000793,-1.383711,32.000000,-235.810502,136.620534,-0.023487,24.485524,0.682020,409611.488343,0.957710,20.138280,0.803934,2.799342,10.436374,16.526137,162.973187,32.000000,168.070602,174.339005,160.937732,168.424691,32.000000,153.383297,70.531946,77.127343,87.906009,0.047059,39.499986,65.658127,66.495853,27.443038,51.461164,59.554728,36.874407
49.661787,60.053257,139.165834,145.014021,103.118071,97.297054,29.732563,14.198226,135.999669,2.471762,58.980395,50.583257,144.023618,139.820458,141.861091,136.535337,97.356308,135.026868,-0.000793,-1.383760,32.000000,-235.810595,136.615190,-0.023188,24.486234,0.681970,409569.877803,0.961789,20.134512,0.803882,2.799669,7.686746,21.831856,162.975464,32.000000,168.070152,174.337708,160.941767,168.424636,32.000000,153.372933,70.538023,77.123584,87.899690,0.047059,39.539747,65.658127,66.510361,27.443038,51.457726,59.565192,36.813365
49.655389,60.053900,139.138426,145.012900,103.095108,97.293086,29.181607,14.198450,135.993903,2.471979,58.990882,50.577536,144.022735,139.815209,141.859765,136.530810,97.356023,135.023698,-0.000794,-1.383807,32.000000,-235.810569,136.609736,-0.023111,24.487877,0.682052,409530.738034,0.952928,20.129046,0.804162,2.800481,9.881884,18.441537,162.981704,32.000000,168.070824,174.345051,160.947376,168.416344,32.000000,153.378670,70.543534,77.120806,87.894815,0.047059,39.550341,65.658127,66.531907,27.443038,51.458941,59.554974,36.860687
49.645171,60.057123,139.103136,145.012130,103.058103,97.280937,29.417570,14.198520,135.988292,2.472503,59.004505,50.568061,144.021455,139.810251,141.857948,136.523420,97.354812,135.018241,-0.000793,-1.383783,32.000000,-235.810519,136.602719,-0.023124,24.489924,0.682388,409485.005127,0.954199,20.135761,0.803312,2.802272,16.564664,60.364763,162.979741,32.000000,168.075443,174.355254,160.942183,168.409293,32.000000,153.388119,70.548087,77.117967,87.890140,0.047059,39.535044,65.658127,66.553595,27.443038,51.462630,59.554846,36.822756
49.638017,60.062100,139.066877,145.011745,103.075275,97.268657,29.404426,14.198621,135.981257,2.473017,59.018825,50.560177,144.020228,139.800037,141.857140,136.518093,97.353531,135.010944,-0.000792,-1.383776,32.000000,-235.810414,136.600301,-0.023137,24.491088,0.682279,409473.219412,0.972314,20.143040,0.802053,2.802081,28.923661,60.354532,162.970156,32.000000,168.086150,174.361061,160.933894,168.405141,32.000000,153.393172,70.553275,77.115745,87.886041,0.047059,39.503935,65.658127,66.575569,27.443038,51.468826,59.559803,36.876095
49.630449,60.068197,139.055131,145.011918,103.063081,97.252441,30.043641,14.198741,135.973127,2.473138,59.033786,50.553358,144.019611,139.791923,141.856594,136.512363,97.352947,135.003204,-0.000793,-1.384952,32.000000,-235.810297,136.593054,-0.023146,24.492270,0.682132,409434.792177,0.964621,20.156866,0.800612,2.801947,25.439842,6.268001,162.964569,32.000000,168.095516,174.357793,160.927136,168.409130,32.000000,153.387570,70.558706,77.112901,87.882067,0.047059,39.492792,65.658127,66.597940,27.443038,51.477566,59.556931,36.822683
49.618055,60.074784,139.060906,145.012822,103.059585,97.228041,29.242662,14.198682,135.965384,2.472576,59.047951,50.543443,144.018823,139.783785,141.856704,136.502446,97.351726,134.994929,-0.000794,-1.386099,32.000000,-235.810340,136.586833,-0.023146,24.492008,0.681963,409396.747485,0.965095,20.169265,0.798343,2.801620,12.100755,15.886795,162.963411,32.000000,168.096407,174.358233,160.926699,168.413160,32.000000,153.383233,70.563950,77.110751,87.878557,0.047059,39.501978,65.658127,66.622213,27.443038,51.487392,59.557777,36.829506
49.608892,60.081494,139.099118,145.014303,102.978378,97.215850,29.759572,14.198878,135.957260,2.472555,59.059721,50.535204,144.018168,139.774216,141.856489,136.493554,97.349910,134.987305,-0.000793,-1.387846,32.000000,-235.810159,136.579068,-0.023135,24.490507,0.681885,409341.720442,0.944578,20.183218,0.795163,2.801811,7.090843,11.863856,162.966038,32.000000,168.093903,174.359729,160.929102,168.413873,32.000000,153.382548,70.569485,77.107619,87.875599,0.047059,39.562310,65.658127,66.652334,27.443038,51.497372,59.557433,36.775655
49.605233,60.087193,139.117379,145.015985,102.861769,97.195366,29.294143,14.199005,135.951311,2.472350,59.070040,50.528610,144.019289,139.763551,141.855187,136.483674,97.349001,134.980407,-0.000794,-1.389595,32.000000,-235.810020,136.570265,-0.023177,24.489153,0.681950,409257.344535,0.970490,20.202671,0.792361,2.802627,9.026731,11.074868,162.968806,32.000000,168.092862,174.369747,160.932990,168.406552,32.000000,153.391078,70.574541,77.105497,87.873116,0.047059,39.519447,65.658127,66.672276,27.443038,51.506723,59.549427,36.878296
49.601914,60.092101,139.034480,145.017790,102.740084,97.173418,29.586230,14.199020,135.941071,2.472237,59.081153,50.519041,144.019327,139.755894,141.853626,136.474094,97.347487,134.973111,-0.000792,-1.390174,32.000000,-235.809924,136.560390,-0.023198,24.487097,0.682247,409223.831716,0.953724,20.218895,0.790469,2.803915,11.174248,6.386598,162.964328,32.000000,168.097215,174.378148,160.928102,168.399752,32.000000,153.401273,70.578783,77.103493,87.870122,0.047059,39.478668,65.658127,66.694164,27.443038,51.514654,59.550371,36.827819
49.592189,60.096437,139.024954,145.019640,102.702077,97.151487,29.438391,14.199063,135.931603,2.472345,59.091516,50.509686,144.018587,139.746464,141.852517,136.464156,97.345974,134.965127,-0.000791,-1.390742,32.000000,-235.809814,136.548346,-0.023185,24.485402,0.682291,409148.513470,0.968766,20.228392,0.788021,2.804490,10.842562,9.198201,162.955094,32.000000,168.103519,174.384102,160.919060,168.395557,32.000000,153.403541,70.583529,77.100294,87.867320,0.047059,39.502074,65.658127,66.715951,27.443038,51.521382,59.552633,36.850783
49.588084,60.101425,138.981615,145.021741,102.622604,97.139212,29.430972,14.199032,135.922396,2.472650,59.101983,50.501839,144.018998,139.737946,141.852683,136.455837,97.346382,134.957838,-0.000790,-1.390742,32.000000,-235.809816,136.542196,-0.023125,24.484077,0.681861,409067.207545,0.959068,20.236746,0.785987,2.803006,14.417051,9.627899,162.949210,32.000000,168.112978,174.384562,160.912756,168.399680,32.000000,153.401427,70.589203,77.098357,87.865271,0.047059,39.463467,65.658127,66.739285,27.443038,51.528756,59.561357,36.865750
49.580611,60.106566,138.865751,145.023813,102.557404,97.126979,29.265360,14.199026,135.914258,2.472848,59.110089,50.499925,144.020441,139.730741,141.854207,136.446807,97.345795,134.952435,-0.000789,-1.390744,32.000000,-235.809730,136.534131,-0.023144,24.482708,0.681860,408989.345934,0.963886,20.251181,0.783616,2.803364,10.120760,9.769506,162.950612,32.000000,168.112407,174.385760,160.915541,168.403252,32.000000,153.398712,70.594347,77.096191,87.863775,0.047059,39.434558,65.658127,66.767589,27.443038,51.536580,59.565232,36.889521
49.581209,60.111383,138.944651,145.025869,102.544248,97.115014,29.387099,14.199203,135.912328,2.472661,59.115920,50.499051,144.021641,139.723855,141.856080,136.439244,97.345076,134.947418,-0.000789,-1.390752,32.000000,-235.809550,136.526329,-0.023241,24.481702,0.681682,408945.185823,0.964107,20.260432,0.779661,2.802722,16.768078,6.167613,162.954428,32.000000,168.110034,174.388106,160.919955,168.401697,32.000000,153.392646,70.598920,77.093586,87.863413,0.047059,39.434701,65.658127,66.784934,27.443038,51.544653,59.563058,36.867584
49.575224,60.115398,138.871770,145.027920,102.554026,97.102703,29.305994,14.199214,135.905006,2.472245,59.119970,50.491686,144.024212,139.715116,141.856684,136.432282,97.344763,134.943110,-0.000790,-1.391937,32.000000,-235.809538,136.519801,-0.023339,24.480617,0.681197,408906.327637,0.969615,20.273335,0.777621,2.800808,9.159222,14.551880,162.957291,32.000000,168.109743,174.400358,160.926019,168.392759,32.000000,153.401949,70.601928,77.091584,87.863548,0.047059,39.429597,65.658127,66.810676,27.443038,51.551025,59.557226,36.868024
49.566823,60.118630,138.833684,145.029661,102.437041,97.086444,29.532622,14.199222,135.898020,2.472258,59.122439,50.484531,144.025637,139.708882,141.857025,136.421894,97.344346,134.937371,-0.000788,-1.392506,32.000000,-235.809546,136.511531,-0.023342,24.478754,0.681519,408863.017995,0.965479,20.277529,0.775899,2.802365,13.574943,14.113490,162.952704,32.000000,168.114884,174.408103,160.922422,168.386338,32.000000,153.415114,70.605270,77.089040,87.864037,0.047059,39.421141,65.658127,66.839651,27.443038,51.556670,59.559075,36.777709
49.569585,60.120844,138.865415,145.031329,102.412253,97.062170,29.163557,14.199430,135.890836,2.472249,59.122445,50.481600,144.026220,139.698709,141.858664,136.412845,97.342523,134.931435,-0.000788,-1.393089,32.000000,-235.809421,136.503848,-0.023313,24.477495,0.681208,408820.066098,0.968166,20.287761,0.774117,2.801233,8.001401,14.069119,162.946020,32.000000,168.121580,174.412194,160.916253,168.382739,32.000000,153.416787,70.608469,77.087080,87.865034,0.047059,39.366294,65.658127,66.860024,27.443038,51.561229,59.555908,36.859000
49.565761,60.122419,138.792497,145.033031,102.429406,97.062018,29.334800,14.199446,135.883275,2.472372,59.125191,50.481562,144.027945,139.691795,141.860758,136.405181,97.341891,134.926526,-0.000788,-1.393094,32.000000,-235.809379,136.496911,-0.023262,24.476437,0.681097,408761.751453,0.960763,20.299721,0.771742,2.800940,5.665778,6.151706,162.939537,32.000000,168.127855,174.410417,160.912425,168.386034,32.000000,153.412946,70.611422,77.085283,87.866870,0.047059,39.318942,65.658127,66.880897,27.443038,51.564341,59.560550,36.803681
49.562008,60.123730,138.795547,145.034872,102.416466,97.062055,29.300632,14.199524,135.876387,2.472360,59.133107,50.475655,144.029496,139.686680,141.862757,136.397023,97.340825,134.925085,-0.000787,-1.393082,32.000000,-235.809245,136.489186,-0.023257,24.475931,0.681085,408664.034436,0.972624,20.299067,0.770676,2.801424,21.379450,25.913444,162.941915,32.000000,168.125786,174.409444,160.915387,168.389743,32.000000,153.407674,70.613245,77.083191,87.868588,0.047059,39.367394,65.658127,66.903976,27.443038,51.566894,59.552093,36.876168
49.558608,60.127934,138.758087,145.036847,102.466571,97.062078,29.163048,14.199623,135.871377,2.472593,59.143889,50.474361,144.030249,139.680220,141.864631,136.391463,97.339238,134.920526,-0.000788,-1.393080,32.000000,-235.809091,136.481231,-0.023283,24.476251,0.680817,408669.210680,0.967031,20.304614,0.768919,2.800169,13.745276,9.431197,162.947978,32.000000,168.120915,174.411607,160.921910,168.386448,32.000000,153.406951,70.615256,77.081319,87.871024,0.047059,39.356679,65.658127,66.928566,27.443038,51.572223,59.561642,36.876828
49.553486,60.133649,138.740431,145.039263,102.464452,97.062065,29.177846,14.199770,135.866617,2.472772,59.155495,50.472999,144.032273,139.675770,141.865817,136.386287,97.338478,134.917570,-0.000786,-1.393086,32.000000,-235.808987,136.474502,-0.023225,24.476632,0.680906,408674.801736,0.968243,20.309823,0.769285,2.800442,6.032176,8.991376,162.952937,32.000000,168.116986,174.420439,160.925272,168.376985,32.000000,153.416273,70.616233,77.080589,87.873571,0.047059,39.305621,65.658127,66.953589,27.443038,51.580043,59.550332,36.830827
49.555671,60.140090,138.739173,145.042072,102.487979,97.058191,29.426977,14.199738,135.862204,2.472666,59.166294,50.469600,144.034462,139.672031,141.867641,136.380429,97.337202,134.917488,-0.000784,-1.393078,32.000000,-235.808962,136.468429,-0.023213,24.477217,0.680783,408685.138574,0.972895,20.317561,0.768654,2.799879,10.350557,19.435198,162.949045,32.000000,168.122528,174.429325,160.918771,168.370521,32.000000,153.424464,70.617787,77.079369,87.876069,0.047059,39.263035,65.658127,66.975368,27.443038,51.590062,59.550794,36.820922
49.557511,60.146471,138.775834,145.045227,102.508510,97.049649,29.168238,14.199850,135.858725,2.472549,59.172614,50.465347,144.035769,139.668617,141.869537,136.373765,97.336985,134.916651,-0.000782,-1.393080,32.000000,-235.808844,136.462603,-0.023223,24.477202,0.680771,408696.931976,0.972527,20.328597,0.767977,2.799812,2.919001,21.216957,162.945728,32.000000,168.129346,174.430473,160.914912,168.368123,32.000000,153.423254,70.619440,77.078772,87.878925,0.047059,39.343931,65.658127,66.993545,27.443038,51.599987,59.551207,36.893923
