OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, April 25, 2019
12:40:23 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.603301,59.913404,119.727119,132.718455,111.892570,98.743491,29.162645,14.173810,115.272587,3.284347,58.611018,50.595715,131.878991,119.942530,129.687955,115.416349,86.632040,113.453466,-0.000760,-2.089349,32.000000,-235.834635,115.520744,-0.022832,21.446606,0.674676,435189.563716,0.988314,20.022062,0.348279,2.414104,7.570475,9.992882,147.406414,32.000000,151.828385,157.193896,146.713801,152.764340,32.000000,139.169246,70.675633,77.063050,80.351188,0.000000,59.911171,100.000000,69.869880,22.455696,40.814296,59.549191,34.033256
49.604809,59.924294,119.665394,132.720443,111.838771,98.731274,29.161070,14.173954,115.257543,3.284130,58.633428,50.589053,131.879542,119.927355,129.686729,115.404012,86.630810,113.448480,-0.000760,-2.089363,32.000000,-235.834612,115.508447,-0.022836,21.444867,0.674921,435174.776444,0.982034,20.041444,0.344945,2.414637,30.233121,28.581448,147.407941,32.000000,151.828791,157.193421,146.710221,152.765553,32.000000,139.167833,70.680299,77.060940,80.354070,0.000000,59.868381,100.000000,69.885272,22.455696,40.829675,59.552437,33.863117
49.599128,59.935348,119.704021,132.722464,111.741308,98.718894,29.152928,14.174185,115.242658,3.283980,58.658120,50.585025,131.879686,119.910985,129.684680,115.391687,86.629132,113.438356,-0.000760,-2.090519,32.000000,-235.834473,115.497044,-0.022793,21.444710,0.674718,435192.459398,0.988222,20.056607,0.341300,2.413693,11.621925,24.591238,147.412894,32.000000,151.826239,157.188467,146.710721,152.765735,32.000000,139.161689,70.684450,77.058591,80.356503,0.000000,59.873062,100.000000,69.905853,22.455696,40.845005,59.546084,33.772435
49.593674,59.947005,119.638869,132.724505,111.634760,98.706664,29.184546,14.174445,115.228107,3.283530,58.685044,50.579431,131.880923,119.896436,129.684155,115.376894,86.627656,113.426216,-0.000760,-2.090522,32.000000,-235.834147,115.481737,-0.022789,21.444725,0.674285,435153.736979,0.988149,20.065931,0.339766,2.412375,19.192960,10.417434,147.415615,32.000000,151.821813,157.189358,146.712285,152.764565,32.000000,139.159461,70.688081,77.056709,80.358545,0.000000,59.898776,100.000000,69.931932,22.455696,40.860631,59.552397,33.796280
49.599327,59.959700,119.551208,132.726551,111.594846,98.694518,29.140045,14.174602,115.214914,3.283366,58.708688,50.575416,131.881035,119.880133,129.683514,115.362536,86.626009,113.413177,-0.000761,-2.090513,32.000000,-235.834082,115.468634,-0.022785,21.445200,0.674575,435120.304253,0.988454,20.082886,0.335833,2.413430,9.981486,19.606433,147.415996,32.000000,151.819465,157.190619,146.712785,152.762345,32.000000,139.158927,70.691281,77.054840,80.360780,0.000000,59.822135,100.000000,69.946129,22.455696,40.878557,59.553391,33.847563
49.581929,59.973104,119.594493,132.728890,111.572135,98.682534,29.162739,14.174738,115.199960,3.283361,58.725507,50.574074,131.881025,119.865232,129.683287,115.350522,86.623843,113.399651,-0.000760,-2.090505,32.000000,-235.833924,115.454109,-0.022791,21.445649,0.674179,435086.744129,0.987411,20.100207,0.330579,2.412382,19.026088,25.622829,147.412327,32.000000,151.821083,157.190473,146.709630,152.756510,32.000000,139.155716,70.693581,77.052908,80.361947,0.000000,59.877046,100.000000,69.968442,22.455696,40.897231,59.556410,33.979845
49.565611,59.984282,119.414120,132.730983,111.512280,98.678692,29.318616,14.174753,115.186494,3.283312,58.737035,50.574314,131.881916,119.850648,129.683388,115.339760,86.621717,113.389600,-0.000761,-2.090485,32.000000,-235.833980,115.440059,-0.022818,21.445101,0.673445,435048.802019,0.988706,20.107031,0.324998,2.410339,9.735226,12.120887,147.405645,32.000000,151.820708,157.190606,146.706192,152.755965,32.000000,139.153585,70.695202,77.051057,80.363101,0.000000,59.787433,100.000000,70.012389,22.455696,40.914720,59.544382,33.997013
49.575851,59.993386,119.299886,132.732676,111.469440,98.674611,29.760452,14.174769,115.171558,3.283824,58.750803,50.570600,131.882098,119.835992,129.682535,115.326068,86.619647,113.379664,-0.000761,-2.090478,32.000000,-235.833858,115.426945,-0.022807,21.443287,0.673953,435027.958697,0.988233,20.138503,0.319665,2.412058,18.276232,13.922629,147.398456,32.000000,151.819855,157.188969,146.699293,152.759145,32.000000,139.151626,70.695775,77.049218,80.362684,0.000000,59.705679,100.000000,70.027439,22.455696,40.929077,59.546605,33.789823
49.571788,60.000566,119.294954,132.733812,111.411633,98.654169,29.197109,14.174773,115.156333,3.284289,58.769613,50.564613,131.882318,119.820819,129.682953,115.310199,86.618022,113.366815,-0.000762,-2.090449,32.000000,-235.833799,115.411938,-0.022816,21.440809,0.673075,435038.784787,0.983325,20.166632,0.316218,2.409213,23.603132,31.508897,147.398332,32.000000,151.817602,157.184199,146.700273,152.761673,32.000000,139.140881,70.696313,77.047423,80.362432,0.000000,59.672935,100.000000,70.044015,22.455696,40.939344,59.543241,34.011539
49.568510,60.010705,119.356132,132.735332,111.400048,98.629858,29.155421,14.174879,115.142223,3.283771,58.787596,50.561665,131.882480,119.804026,129.683030,115.295622,86.615734,113.352653,-0.000761,-2.090428,32.000000,-235.833561,115.397643,-0.022999,21.438720,0.672206,435029.707400,0.968490,20.165099,0.312778,2.406411,7.241649,16.941954,147.397389,32.000000,151.816274,157.181780,146.701349,152.762593,32.000000,139.133336,70.695541,77.044315,80.362086,0.000000,59.721689,100.000000,70.075486,22.455696,40.952482,59.547765,33.804203
49.588996,60.021493,119.345060,132.737108,111.381681,98.613694,29.155514,14.174985,115.128668,3.283880,58.802557,50.559415,131.883409,119.791175,129.682991,115.281674,86.614076,113.339350,-0.000761,-2.090442,32.000000,-235.833454,115.386135,-0.023042,21.435645,0.672197,434954.759700,0.987079,20.176498,0.307279,2.406509,13.176517,12.119353,147.397319,32.000000,151.812790,157.184292,146.703402,152.759640,32.000000,139.137412,70.694509,77.041286,80.362069,0.000000,59.724435,100.000000,70.076931,22.455696,40.967556,59.547569,33.998407
49.586099,60.031811,119.127079,132.738945,111.431475,98.597435,29.813571,14.175010,115.116113,3.283850,58.813869,50.560373,131.884663,119.776863,129.681939,115.270581,86.612592,113.327750,-0.000762,-2.090438,32.000000,-235.833459,115.374178,-0.022973,21.432793,0.672565,434866.053720,0.988345,20.190043,0.301712,2.407902,21.168442,7.800237,147.395305,32.000000,151.812852,157.184731,146.704464,152.755003,32.000000,139.140296,70.693157,77.039426,80.361656,0.000000,59.629704,100.000000,70.078950,22.455696,40.983619,59.551817,33.979111
49.562489,60.040540,119.007741,132.740649,111.484536,98.605259,29.139106,14.175036,115.104073,3.283485,58.825656,50.553596,131.886328,119.762232,129.681959,115.259867,86.611046,113.317312,-0.000762,-2.090444,32.000000,-235.833504,115.363204,-0.022754,21.428913,0.672152,434798.889320,0.987760,20.179552,0.295991,2.406684,18.984518,22.029688,147.395031,32.000000,151.814684,157.185481,146.706590,152.751178,32.000000,139.142666,70.691722,77.037319,80.361295,0.000000,59.536868,100.000000,70.125592,22.455696,40.996320,59.545248,33.987989
49.561800,60.048347,119.085896,132.741844,111.490771,98.605209,29.294137,14.175082,115.091188,3.283383,58.842343,50.544703,131.887609,119.746454,129.682615,115.246186,86.609501,113.306698,-0.000761,-2.091036,32.000000,-235.833560,115.352786,-0.022796,21.425257,0.670783,434744.962173,0.965887,20.192879,0.291040,2.402429,10.228124,16.723594,147.389915,32.000000,151.815215,157.181562,146.704708,152.753699,32.000000,139.142347,70.690325,77.035327,80.360969,0.000000,59.567116,100.000000,70.149522,22.455696,41.008185,59.545995,33.949984
49.543465,60.058044,119.053130,132.743238,111.421233,98.596840,29.826693,14.175070,115.077399,3.282951,58.866547,50.539193,131.888737,119.730538,129.684029,115.231807,86.608233,113.296458,-0.000762,-2.092772,32.000000,-235.833791,115.342908,-0.022802,21.421479,0.670606,434807.816154,0.988862,20.226134,0.286797,2.401166,30.173473,60.363741,147.388475,32.000000,151.814612,157.179124,146.704730,152.754907,32.000000,139.141667,70.688614,77.033181,80.360974,0.000000,59.555290,100.000000,70.186646,22.455696,41.021009,59.555417,33.922618
49.539532,60.069881,119.074875,132.745037,111.328008,98.573326,29.418053,14.175002,115.064420,3.282322,58.890460,50.532091,131.889667,119.718534,129.684139,115.217812,86.606963,113.284566,-0.000763,-2.092787,32.000000,-235.833737,115.329258,-0.022821,21.418972,0.671255,434820.805082,0.983663,20.234656,0.282453,2.402776,6.626644,15.198536,147.389907,32.000000,151.813458,157.173833,146.707643,152.754335,32.000000,139.137074,70.686135,77.030605,80.360469,0.000000,59.557941,100.000000,70.220463,22.455696,41.036598,59.547962,33.832523
49.539839,60.084109,119.149236,132.747442,111.210470,98.557162,29.267467,14.174975,115.051359,3.282105,58.912002,50.525475,131.891713,119.706248,129.685095,115.207229,86.605085,113.272529,-0.000763,-2.092748,32.000000,-235.833660,115.318136,-0.022788,21.417015,0.671441,434809.564109,0.966436,20.263406,0.278040,2.403004,7.405604,20.110341,147.390047,32.000000,151.809872,157.174549,146.709864,152.751692,32.000000,139.135562,70.683512,77.027738,80.359008,0.000000,59.581010,100.000000,70.242178,22.455696,41.057398,59.550726,33.855634
49.537522,60.098189,119.197257,132.750749,111.152724,98.548913,29.148486,14.175112,115.038158,3.282204,58.931498,50.519459,131.893901,119.692137,129.686366,115.196576,86.602358,113.259843,-0.000762,-2.092732,32.000000,-235.833586,115.305485,-0.022756,21.414160,0.671583,434725.490730,0.979743,20.279331,0.272712,2.403633,9.287175,13.211981,147.387451,32.000000,151.807678,157.175049,146.711411,152.752202,32.000000,139.133866,70.680047,77.024826,80.357150,0.000000,59.621408,100.000000,70.266246,22.455696,41.078134,59.551060,33.747050
49.536406,60.111724,119.296649,132.754302,111.146931,98.540848,29.264572,14.175194,115.026651,3.282568,58.949649,50.518580,131.895331,119.679581,129.686158,115.185055,86.598730,113.245386,-0.000759,-2.092738,32.000000,-235.833575,115.292492,-0.022768,21.410566,0.672039,434675.694896,0.984652,20.293241,0.267911,2.405120,23.056742,12.351868,147.382960,32.000000,151.810612,157.174553,146.709033,152.744301,32.000000,139.136085,70.675081,77.020745,80.353888,0.000000,59.670475,100.000000,70.289959,22.455696,41.098486,59.554256,33.965978
49.548825,60.125266,119.116054,132.758099,111.058645,98.528673,29.470025,14.175096,115.011945,3.282464,58.973307,50.513297,131.897976,119.664620,129.686648,115.171905,86.596521,113.232469,-0.000760,-2.092727,32.000000,-235.833665,115.280346,-0.022758,21.406769,0.672459,434663.624148,0.988676,20.309729,0.263599,2.406201,16.497282,12.789939,147.377714,32.000000,151.812143,157.173898,146.707628,152.742866,32.000000,139.137962,70.669501,77.016968,80.350924,0.000000,59.622046,100.000000,70.300707,22.455696,41.118133,59.557275,33.926800
49.542012,60.139362,119.010423,132.762141,110.967175,98.516388,29.985072,14.175067,114.995615,3.282353,59.004845,50.507343,131.900827,119.651876,129.687577,115.157434,86.594234,113.218645,-0.000759,-2.092720,32.000000,-235.833633,115.267167,-0.022765,21.402378,0.673209,434652.341370,0.984734,20.324424,0.259202,2.408262,20.436238,15.029254,147.372577,32.000000,151.813584,157.171144,146.705912,152.744412,32.000000,139.138231,70.663151,77.013612,80.348227,0.000000,59.538938,100.000000,70.323173,22.455696,41.139047,59.550814,33.865758
49.517571,60.158478,119.063168,132.767052,110.899439,98.504082,29.821054,14.175090,114.981059,3.282579,59.036613,50.504196,131.902927,119.637256,129.688538,115.140231,86.592147,113.202729,-0.000759,-2.093896,32.000000,-235.833589,115.254012,-0.022748,21.398399,0.671871,434612.578811,0.977513,20.325058,0.254242,2.404014,9.037846,33.118288,147.373675,32.000000,151.810646,157.164338,146.708907,152.744372,32.000000,139.132909,70.656469,77.008827,80.345403,0.000000,59.543143,100.000000,70.375169,22.455696,41.164845,59.547785,33.826507
49.519273,60.178260,118.941573,132.772353,110.810274,98.491729,29.192706,14.175164,114.964718,3.282249,59.063355,50.503236,131.906403,119.621484,129.689427,115.126141,86.590004,113.188846,-0.000759,-2.093874,32.000000,-235.833579,115.238594,-0.022762,21.394981,0.671385,434584.741551,0.960784,20.346235,0.248855,2.402212,26.830441,8.900945,147.374293,32.000000,151.808608,157.160587,146.711804,152.744152,32.000000,139.132602,70.649337,77.005354,80.342259,0.000000,59.523219,100.000000,70.400534,22.455696,41.193623,59.550726,33.944628
49.522539,60.196890,118.954692,132.777748,110.828227,98.467271,29.910646,14.175164,114.951138,3.281606,59.077923,50.505328,131.909043,119.609021,129.688995,115.114734,86.586880,113.175893,-0.000759,-2.093880,32.000000,-235.833456,115.227111,-0.022781,21.393482,0.672231,434573.229872,0.966520,20.390758,0.242106,2.404463,8.792440,20.984105,147.374980,32.000000,151.803820,157.160869,146.713996,152.738357,32.000000,139.132406,70.641127,77.000863,80.338461,0.000000,59.458693,100.000000,70.419866,22.455696,41.223464,59.553450,33.733257
49.528392,60.212553,118.994273,132.782943,110.880130,98.459164,29.294681,14.175134,114.939744,3.281062,59.083548,50.510779,131.911432,119.601869,129.690315,115.101775,86.584391,113.164783,-0.000758,-2.093877,32.000000,-235.833468,115.218058,-0.022822,21.394388,0.671470,434546.439813,0.987214,20.408771,0.236542,2.401925,13.327912,10.355263,147.374147,32.000000,151.804138,157.160619,146.715596,152.734983,32.000000,139.135332,70.633137,76.996711,80.334904,0.000000,59.509789,100.000000,70.439186,22.455696,41.247021,59.548041,33.885568
49.536142,60.221300,118.875636,132.787136,110.967752,98.483207,29.541835,14.174986,114.932032,3.280227,59.082116,50.516498,131.913997,119.594253,129.691928,115.094213,86.582039,113.155425,-0.000757,-2.092699,32.000000,-235.833749,115.212276,-0.022844,21.397339,0.671407,434465.928496,0.963257,20.424006,0.232474,2.402031,14.038989,13.927336,147.371236,32.000000,151.806697,157.159644,146.718519,152.731631,32.000000,139.136422,70.625556,76.992504,80.331029,0.000000,59.476067,100.000000,70.453032,22.455696,41.264042,59.552289,33.886448
49.543246,60.226848,118.810263,132.790076,111.114177,98.507429,29.210348,14.175014,114.926928,3.280397,59.072959,50.522744,131.916345,119.588422,129.694586,115.090107,86.580272,113.148930,-0.000757,-2.092685,32.000000,-235.833837,115.205156,-0.022803,21.400154,0.671507,434451.490851,0.983343,20.433583,0.228795,2.402547,12.443956,24.447177,147.364090,32.000000,151.807824,157.155257,146.714180,152.732211,32.000000,139.135243,70.617387,76.988025,80.326449,0.000000,59.390163,100.000000,70.468301,22.455696,41.275513,59.553066,33.865392
49.546047,60.228937,118.934648,132.791785,111.249275,98.515530,29.274960,14.175073,114.922272,3.280652,59.055901,50.529104,131.918006,119.585368,129.698368,115.087359,86.578996,113.147071,-0.000757,-2.092682,32.000000,-235.833803,115.203570,-0.022824,21.402727,0.670696,434568.242820,0.975209,20.434275,0.225949,2.399776,13.976648,13.357339,147.360418,32.000000,151.809446,157.153226,146.713500,152.734484,32.000000,139.136694,70.608837,76.983227,80.321961,0.000000,59.440857,100.000000,70.484427,22.455696,41.282424,59.549024,33.990776
49.548463,60.227304,118.936773,132.792286,111.387745,98.515638,29.988966,14.175083,114.918881,3.280407,59.034178,50.532497,131.918930,119.583822,129.701534,115.084960,86.576710,113.147047,-0.000758,-2.092679,32.000000,-235.833840,115.204882,-0.022853,21.404654,0.670233,434680.696158,0.986377,20.432440,0.224110,2.398112,1.929390,16.647822,147.361943,32.000000,151.808524,157.148041,146.716528,152.735322,32.000000,139.132532,70.600713,76.978780,80.316534,0.000000,59.471072,100.000000,70.504596,22.455696,41.281339,59.547510,33.955267
49.554811,60.221352,119.001534,132.791109,111.486831,98.515622,29.345132,14.175043,114.916461,3.279929,59.010180,50.537225,131.919376,119.580541,129.704916,115.082638,86.573918,113.143017,-0.000758,-2.092697,32.000000,-235.833862,115.204199,-0.022867,21.405823,0.670966,434720.225210,0.984226,20.431616,0.224353,2.400487,18.696200,15.737900,147.359668,32.000000,151.805472,157.146371,146.718051,152.732879,32.000000,139.133941,70.591616,76.974665,80.311536,0.000000,59.485095,100.000000,70.520901,22.455696,41.276109,59.550214,33.822618
49.576340,60.213273,118.925647,132.789179,111.605683,98.523895,29.198545,14.175089,114.915042,3.280033,58.983605,50.543844,131.918174,119.579792,129.707387,115.080311,86.571450,113.139566,-0.000758,-2.092673,32.000000,-235.833779,115.203025,-0.022887,21.406832,0.670884,434721.375178,0.960738,20.427474,0.226625,2.400413,2.628221,7.083637,147.359757,32.000000,151.804811,157.146355,146.720414,152.731805,32.000000,139.141187,70.581837,76.970433,80.306787,0.000000,59.479852,100.000000,70.525071,22.455696,41.267257,59.548129,33.954386
49.586617,60.203378,118.750992,132.786523,111.693051,98.536138,29.324263,14.174977,114.916351,3.279985,58.954127,50.550851,131.916679,119.581095,129.709378,115.078739,86.569607,113.135916,-0.000758,-2.092680,32.000000,-235.833795,115.203904,-0.022860,21.406933,0.671143,434714.784850,0.981663,20.414925,0.227179,2.401412,11.210334,16.521445,147.355810,32.000000,151.808180,157.147807,146.721218,152.725172,32.000000,139.147784,70.572017,76.966844,80.302359,0.000000,59.339548,100.000000,70.523593,22.455696,41.255309,59.547873,33.986888
49.591150,60.191977,118.842430,132.783166,111.752025,98.548250,29.797969,14.174903,114.917321,3.279652,58.923708,50.555465,131.914681,119.583110,129.711822,115.077977,86.567283,113.134144,-0.000758,-2.092680,32.000000,-235.833751,115.206321,-0.022838,21.407396,0.670280,434732.116871,0.986182,20.384479,0.227730,2.398839,28.988089,30.904799,147.353608,32.000000,151.810992,157.149235,146.719324,152.724313,32.000000,139.149945,70.561757,76.963246,80.297231,0.000000,59.364842,100.000000,70.538102,22.455696,41.240065,59.540596,33.837512
49.587075,60.178754,118.773117,132.779007,111.771439,98.560991,29.250049,14.174940,114.919428,3.280082,58.898659,50.557813,131.911987,119.587743,129.712560,115.077690,86.565032,113.134602,-0.000758,-2.092647,32.000000,-235.833641,115.207467,-0.022888,21.405836,0.669029,434770.786233,0.981827,20.363908,0.227547,2.394819,16.566144,10.048315,147.350440,32.000000,151.811272,157.147600,146.716711,152.727136,32.000000,139.152976,70.550823,76.958760,80.291946,0.000000,59.346992,100.000000,70.554207,22.455696,41.223015,59.544313,33.830836
49.574747,60.166745,118.930333,132.774831,111.784059,98.573119,29.287607,14.174930,114.921523,3.280561,58.882341,50.560531,131.909764,119.590109,129.713867,115.077137,86.562647,113.131618,-0.000758,-2.092661,32.000000,-235.833652,115.207161,-0.022920,21.404708,0.669596,434811.154207,0.966211,20.347798,0.228885,2.396444,12.609243,16.272698,147.352639,32.000000,151.810715,157.142039,146.719786,152.728236,32.000000,139.150494,70.540600,76.955031,80.286854,0.000000,59.386718,100.000000,70.585209,22.455696,41.205893,59.545277,33.739567
49.582254,60.157032,119.043786,132.770928,111.841045,98.583673,29.251849,14.174902,114.922751,3.280492,58.868155,50.565050,131.907663,119.594922,129.713111,115.075733,86.559832,113.131322,-0.000758,-2.092061,32.000000,-235.833507,115.208472,-0.022927,21.403445,0.669320,434857.205032,0.984492,20.338809,0.231390,2.395243,18.306833,11.571378,147.354700,32.000000,151.809569,157.142153,146.723591,152.728843,32.000000,139.147178,70.529471,76.951550,80.281012,0.000000,59.506732,100.000000,70.607869,22.455696,41.190449,59.543536,33.988062
49.603525,60.150692,119.128401,132.767587,111.881260,98.594243,29.875398,14.174870,114.925274,3.280644,58.849949,50.568167,131.905121,119.596943,129.711619,115.077156,86.556488,113.129873,-0.000758,-2.091455,32.000000,-235.833574,115.210762,-0.022922,21.401753,0.670660,434907.827302,0.983588,20.339606,0.232119,2.399010,3.237492,9.282833,147.355395,32.000000,151.804397,157.145140,146.724586,152.724575,32.000000,139.149517,70.518541,76.948004,80.275093,0.000000,59.523489,100.000000,70.603947,22.455696,41.182214,59.548562,33.933256
49.608919,60.144122,119.316709,132.764338,111.954848,98.606497,29.210746,14.174749,114.926127,3.280844,58.833078,50.575201,131.902287,119.600621,129.709855,115.080776,86.552915,113.132388,-0.000758,-2.091445,32.000000,-235.833750,115.211662,-0.023028,21.399215,0.671357,434942.358055,0.984707,20.322092,0.234769,2.400935,15.362079,14.419654,147.354149,32.000000,151.804873,157.146319,146.723039,152.721009,32.000000,139.152865,70.507294,76.944233,80.268772,0.000000,59.653331,100.000000,70.607288,22.455696,41.173723,59.550617,33.834431
49.613492,60.137277,119.311621,132.760566,111.962892,98.618472,29.876140,14.174699,114.928022,3.281069,58.823797,50.579301,131.900034,119.603711,129.708431,115.082581,86.550239,113.134145,-0.000758,-2.091448,32.000000,-235.833759,115.213498,-0.023112,21.395765,0.671653,434974.299987,0.963787,20.293663,0.237309,2.401612,28.931771,9.032482,147.353267,32.000000,151.807489,157.149302,146.720426,152.717350,32.000000,139.157963,70.496922,76.941118,80.263608,0.000000,59.675147,100.000000,70.620267,22.455696,41.164889,59.557846,33.887402
49.618505,60.131569,119.453113,132.756596,111.950701,98.626648,29.420308,14.174708,114.929331,3.280502,58.822243,50.581638,131.896145,119.606289,129.706030,115.084241,86.547810,113.134214,-0.000758,-2.091451,32.000000,-235.833616,115.216524,-0.023125,21.394099,0.672944,435023.035630,0.985705,20.281493,0.242278,2.405146,1.406079,7.999135,147.348103,32.000000,151.809310,157.148072,146.712452,152.718726,32.000000,139.159135,70.486589,76.937498,80.257729,0.000000,59.734917,100.000000,70.623364,22.455696,41.155624,59.543585,34.029735
49.607295,60.128412,119.554723,132.752754,111.889443,98.626561,29.180613,14.174692,114.929041,3.279810,58.828283,50.580526,131.893510,119.607192,129.704773,115.086153,86.545056,113.130247,-0.000758,-2.091445,32.000000,-235.833612,115.218095,-0.023061,21.391552,0.673002,435069.986756,0.963753,20.269900,0.245931,2.404822,16.393128,12.253573,147.348184,32.000000,151.809343,157.147633,146.712680,152.718275,32.000000,139.160152,70.476401,76.934112,80.252794,0.000000,59.803376,100.000000,70.652432,22.455696,41.151815,59.551001,33.838392
49.614146,60.130424,119.492086,132.749881,111.889126,98.638755,29.490279,14.174539,114.928359,3.279245,58.835904,50.583302,131.891165,119.605765,129.703315,115.085573,86.542003,113.130709,-0.000758,-2.091470,32.000000,-235.833755,115.219865,-0.023078,21.389601,0.673936,435099.944282,0.978643,20.258989,0.248399,2.407431,18.114430,16.577211,147.351152,32.000000,151.808427,157.145156,146.715847,152.717318,32.000000,139.156934,70.465229,76.930689,80.248021,0.000000,59.824080,100.000000,70.666127,22.455696,41.152937,59.553155,33.735238
49.622465,60.133457,119.385200,132.747492,111.887125,98.651032,29.886874,14.174481,114.927683,3.279111,58.839896,50.588180,131.889616,119.606899,129.701792,115.086561,86.540220,113.130871,-0.000759,-2.091483,32.000000,-235.833836,115.222254,-0.023084,21.387607,0.674868,435107.295656,0.986918,20.267470,0.248948,2.410023,9.652769,11.156748,147.354120,32.000000,151.804706,157.146368,146.716210,152.713457,32.000000,139.159802,70.453926,76.928206,80.243297,0.000000,59.750265,100.000000,70.675285,22.455696,41.157273,59.547126,34.025699
49.626760,60.136079,119.321607,132.745446,111.954530,98.663251,29.322614,14.174447,114.929851,3.278642,58.836072,50.597968,131.887574,119.610059,129.699528,115.089167,86.537809,113.131260,-0.000759,-2.090894,32.000000,-235.833775,115.224876,-0.023099,21.386803,0.674487,435165.128659,0.976533,20.262368,0.252258,2.408428,18.199064,13.441209,147.357295,32.000000,151.801612,157.147619,146.715587,152.712129,32.000000,139.161891,70.442134,76.925999,80.237990,0.000000,59.689219,100.000000,70.681847,22.455696,41.163092,59.542946,34.014254
49.631970,60.136854,119.513831,132.743600,111.920492,98.675287,29.222691,14.174542,114.931134,3.278322,58.827536,50.602821,131.885136,119.614882,129.698135,115.093122,86.534622,113.134145,-0.000759,-2.089144,32.000000,-235.833650,115.229318,-0.023104,21.386151,0.673799,435221.631819,0.963524,20.256765,0.254131,2.405870,14.136523,9.479599,147.357371,32.000000,151.801988,157.147702,146.713509,152.705442,32.000000,139.163866,70.429829,76.923135,80.232853,0.000000,59.766378,100.000000,70.693770,22.455696,41.164951,59.548523,34.032376
49.632435,60.133944,119.608637,132.741203,111.944191,98.687504,29.264259,14.174455,114.934408,3.277993,58.823485,50.608902,131.883134,119.618462,129.696775,115.096060,86.531161,113.136490,-0.000759,-2.087359,32.000000,-235.833644,115.231484,-0.023077,21.386539,0.673428,435280.510553,0.982101,20.254928,0.256758,2.404380,23.559515,10.318919,147.358013,32.000000,151.800038,157.147015,146.710756,152.704086,32.000000,139.164535,70.417683,76.920422,80.228373,0.000000,59.873875,100.000000,70.705389,22.455696,41.163287,59.547510,34.004936
49.630625,60.131990,119.632653,132.738806,111.917523,98.699742,29.315399,14.174344,114.935358,3.277645,58.824650,50.613159,131.880141,119.622318,129.694380,115.100776,86.527006,113.135142,-0.000759,-2.086761,32.000000,-235.833721,115.234135,-0.023049,21.387500,0.674686,435337.776811,0.985467,20.250296,0.261546,2.408001,11.876387,14.566196,147.356218,32.000000,151.796730,157.144841,146.705901,152.705036,32.000000,139.162132,70.404402,76.917648,80.223285,0.000000,59.903077,100.000000,70.719671,22.455696,41.160532,59.544215,33.930615
49.640097,60.131682,119.687697,132.736715,111.882530,98.699879,29.301580,14.174418,114.937645,3.277553,58.826828,50.617084,131.878030,119.625159,129.692647,115.103968,86.523621,113.135817,-0.000758,-2.086213,32.000000,-235.833619,115.234738,-0.023066,21.388957,0.675361,435394.028842,0.984172,20.246904,0.266311,2.409889,19.319587,12.807262,147.357602,32.000000,151.792675,157.141178,146.705406,152.706045,32.000000,139.151453,70.392290,76.915391,80.218256,0.000000,59.941139,100.000000,70.727251,22.455696,41.159139,59.554502,33.956074
49.635156,60.133710,119.648041,132.735237,111.888001,98.708046,29.238886,14.174422,114.938597,3.277479,58.825130,50.623328,131.876570,119.626595,129.690997,115.106878,86.520298,113.135416,-0.000758,-2.085693,32.000000,-235.833596,115.236341,-0.023115,21.390360,0.675605,435454.393597,0.982611,20.246829,0.269718,2.410460,12.210952,14.373901,147.358549,32.000000,151.790063,157.140840,146.706048,152.706592,32.000000,139.147535,70.379125,76.913712,80.213203,0.000000,59.947817,100.000000,70.739898,22.455696,41.162772,59.553548,33.788209
49.631318,60.133982,119.606068,132.733909,111.915136,98.732354,29.253002,14.174422,114.940871,3.277342,58.821709,50.629408,131.874793,119.627585,129.688893,115.106516,86.516525,113.138212,-0.000758,-2.085150,32.000000,-235.833647,115.237150,-0.023102,21.392053,0.675743,435455.186120,0.982869,20.236691,0.273476,2.411109,14.170409,10.458492,147.358087,32.000000,151.783003,157.142746,146.706064,152.703879,32.000000,139.148804,70.364919,76.911769,80.208835,0.000000,59.954513,100.000000,70.767419,22.455696,41.164735,59.547667,34.054826
49.644131,60.133128,119.505951,132.732414,111.926031,98.748657,29.408278,14.174499,114.944457,3.277247,58.819599,50.636406,131.873003,119.630669,129.687517,115.108262,86.513166,113.140057,-0.000759,-2.083456,32.000000,-235.833536,115.237958,-0.023113,21.394289,0.675589,435503.175283,0.985171,20.243846,0.276578,2.410550,7.515145,14.765014,147.356961,32.000000,151.781641,157.143686,146.704387,152.700055,32.000000,139.147459,70.351457,76.909779,80.204200,0.000000,59.874144,100.000000,70.766667,22.455696,41.165053,59.551335,33.930982
49.647796,60.131962,119.410857,132.730788,111.935426,98.768837,29.378891,14.174337,114.944400,3.276917,58.820730,50.637991,131.871772,119.631004,129.685488,115.107723,86.510919,113.142671,-0.000761,-2.083452,32.000000,-235.833695,115.240375,-0.023106,21.394876,0.675503,435620.172594,0.985022,20.248101,0.281903,2.409891,16.788025,12.682373,147.354096,32.000000,151.783070,157.145665,146.702631,152.699299,32.000000,139.145982,70.337542,76.908578,80.200371,0.000000,59.849748,100.000000,70.769665,22.455696,41.163749,59.551866,33.804570
49.634526,60.131303,119.372652,132.729068,111.989351,98.780965,29.512917,14.174431,114.944490,3.277009,58.822117,50.637381,131.869754,119.633393,129.683743,115.108823,86.508299,113.144360,-0.000762,-2.083450,32.000000,-235.833542,115.242713,-0.023114,21.395989,0.674668,435689.562076,0.979703,20.233950,0.286288,2.407252,12.360830,17.393595,147.350175,32.000000,151.784264,157.143634,146.697386,152.701679,32.000000,139.140828,70.323421,76.907247,80.196517,0.000000,59.786074,100.000000,70.792741,22.455696,41.163527,59.549909,33.839346
49.657534,60.132795,119.540019,132.726955,112.072863,98.797247,29.418138,14.174485,114.947175,3.276992,58.816189,50.643029,131.867034,119.634961,129.682258,115.109607,86.505061,113.144731,-0.000763,-2.083459,32.000000,-235.833522,115.243343,-0.023116,21.396097,0.674098,435779.114162,0.980801,20.228981,0.289985,2.405159,16.345026,19.724897,147.351746,32.000000,151.783469,157.142436,146.695921,152.703061,32.000000,139.141026,70.308963,76.905516,80.191803,0.000000,59.877231,100.000000,70.800026,22.455696,41.165361,59.555377,33.910439
49.679349,60.131715,119.610091,132.724385,112.130835,98.821739,29.674908,14.174382,114.947883,3.276762,58.801174,50.649473,131.865216,119.636809,129.681537,115.115284,86.501744,113.148429,-0.000763,-2.082303,32.000000,-235.833692,115.246554,-0.023106,21.395767,0.674123,435844.814193,0.976752,20.242092,0.293543,2.405033,29.558526,30.729156,147.356337,32.000000,151.780298,157.138840,146.698486,152.704902,32.000000,139.136360,70.294172,76.904089,80.187419,0.000000,59.938633,100.000000,70.781666,22.455696,41.166385,59.548729,33.835751
49.674741,60.127832,119.647326,132.721200,112.204506,98.834625,30.022949,14.174310,114.950566,3.276525,58.785625,50.654369,131.862748,119.641213,129.680445,115.116674,86.498641,113.150844,-0.000763,-2.082308,32.000000,-235.833776,115.249034,-0.023095,21.395500,0.674924,435910.900329,0.979565,20.219711,0.296988,2.407289,10.968847,12.976485,147.360032,32.000000,151.774599,157.140458,146.699866,152.704038,32.000000,139.134000,70.278582,76.902022,80.182678,0.000000,59.967098,100.000000,70.788863,22.455696,41.163713,59.542897,33.814988
49.678100,60.120916,119.666905,132.717241,112.230118,98.855038,29.643551,14.174173,114.953861,3.276626,58.775916,50.654230,131.859832,119.647813,129.680424,115.118496,86.495643,113.148973,-0.000764,-2.082310,32.000000,-235.833921,115.249336,-0.023078,21.394763,0.675176,436009.934582,0.970859,20.196001,0.302360,2.407642,17.250498,6.760662,147.362513,32.000000,151.770284,157.142344,146.699408,152.704567,32.000000,139.133837,70.263672,76.899859,80.178025,0.000000,59.999813,100.000000,70.801459,22.455696,41.154490,59.543094,33.861356
49.679036,60.114700,119.546086,132.712698,112.223343,98.875286,29.167123,14.174091,114.952773,3.277144,58.772622,50.654623,131.856522,119.645989,129.679050,115.119320,86.491886,113.146838,-0.000764,-2.082307,32.000000,-235.834055,115.247929,-0.023072,21.391193,0.675590,436070.991140,0.959817,20.196897,0.306803,2.408615,14.121638,16.454735,147.359502,32.000000,151.769108,157.142359,146.693819,152.701073,32.000000,139.135367,70.248834,76.897941,80.173740,0.000000,59.944806,100.000000,70.808006,22.455696,41.145900,59.547854,33.981312
49.671452,60.110627,119.587308,132.708238,112.298258,98.879414,29.382531,14.174105,114.950283,3.277607,58.768840,50.656061,131.853032,119.644477,129.676039,115.118984,86.488631,113.144221,-0.000764,-2.082295,32.000000,-235.834002,115.247788,-0.023062,21.387699,0.675809,436155.810375,0.972212,20.186498,0.308763,2.408846,16.427670,12.156189,147.355670,32.000000,151.766991,157.141042,146.689384,152.700512,32.000000,139.134380,70.232853,76.895424,80.168886,0.000000,59.945481,100.000000,70.822072,22.455696,41.139148,59.540261,33.736265
49.678481,60.107588,119.610251,132.703967,112.327122,98.879598,29.429499,14.174085,114.947640,3.277725,58.762315,50.659112,131.849390,119.645100,129.673668,115.116954,86.485687,113.140765,-0.000764,-2.082299,32.000000,-235.833872,115.247631,-0.023061,21.384368,0.675243,436242.984720,0.988258,20.179312,0.311333,2.406369,18.552774,12.647373,147.349639,32.000000,151.765485,157.141015,146.684995,152.703350,32.000000,139.131071,70.217829,76.893166,80.164627,0.000000,59.996465,100.000000,70.835347,22.455696,41.135449,59.546929,33.801782
49.691069,60.104472,119.476637,132.699992,112.369771,98.879634,29.304944,14.174080,114.945724,3.277552,58.756715,50.661506,131.845039,119.645342,129.671254,115.117784,86.481720,113.139520,-0.000765,-2.082310,32.000000,-235.833860,115.246747,-0.023049,21.381649,0.675778,436266.974163,0.981208,20.183105,0.313134,2.407566,14.551189,7.950203,147.348614,32.000000,151.758747,157.136807,146.685639,152.704324,32.000000,139.121032,70.203327,76.891120,80.160397,0.000000,59.947775,100.000000,70.829887,22.455696,41.131568,59.548582,33.914621
49.690916,60.100738,119.565738,132.696133,112.403167,98.891610,29.257121,14.173941,114.942983,3.277247,58.753118,50.661669,131.840772,119.644415,129.668478,115.117521,86.478074,113.136350,-0.000762,-2.082312,32.000000,-235.834048,115.244848,-0.023074,21.379496,0.675904,436265.266123,0.979484,20.172776,0.314160,2.407687,21.820512,10.002257,147.348561,32.000000,151.754868,157.135492,146.687394,152.703840,32.000000,139.114727,70.188173,76.888501,80.155821,0.000000,59.950448,100.000000,70.838376,22.455696,41.127078,59.545720,34.043748
49.706409,60.097839,119.518826,132.692614,112.399519,98.903680,29.200675,14.173803,114.940920,3.277832,58.753356,50.661833,131.837632,119.643770,129.665178,115.114264,86.475057,113.132071,-0.000763,-2.082312,32.000000,-235.834252,115.241439,-0.023090,21.377855,0.674900,436260.830333,0.983366,20.156604,0.317435,2.404389,7.791356,8.728634,147.350923,32.000000,151.748304,157.138755,146.688270,152.700538,32.000000,139.113972,70.174595,76.886727,80.152044,0.000000,59.977084,100.000000,70.834805,22.455696,41.122872,59.551384,33.863631
49.722399,60.096165,119.644078,132.689427,112.373120,98.911630,29.887462,14.173760,114.938917,3.277519,58.756983,50.660137,131.834248,119.642061,129.661547,115.110568,86.471172,113.128939,-0.000762,-2.082288,32.000000,-235.834291,115.235638,-0.023102,21.375705,0.675617,436316.055864,0.985086,20.153028,0.319321,2.406189,8.483515,25.843835,147.351640,32.000000,151.744884,157.139188,146.686027,152.694822,32.000000,139.113299,70.160332,76.883693,80.146719,0.000000,59.985682,100.000000,70.815342,22.455696,41.119848,59.550204,33.885127
49.705671,60.096107,119.801086,132.686562,112.338067,98.911543,29.161306,14.173844,114.933646,3.276676,58.766501,50.656105,131.831053,119.636666,129.657843,115.104811,86.467266,113.127378,-0.000761,-2.082296,32.000000,-235.834269,115.230140,-0.023035,21.375057,0.675171,436361.802228,0.986765,20.134066,0.319960,2.404495,17.163256,31.266871,147.352659,32.000000,151.744876,157.137610,146.682946,152.691979,32.000000,139.109983,70.146487,76.880427,80.141180,0.000000,59.999925,100.000000,70.835398,22.455696,41.120293,59.550765,34.016822
49.702770,60.100122,119.734497,132.684357,112.284515,98.915509,29.207488,14.173676,114.926543,3.276716,58.784026,50.650898,131.828578,119.628996,129.653587,115.098095,86.464257,113.121183,-0.000762,-2.081724,32.000000,-235.834494,115.220899,-0.023061,21.375120,0.675828,436392.057599,0.963822,20.115818,0.322106,2.406241,9.114293,26.095356,147.350142,32.000000,151.741728,157.132962,146.678572,152.692812,32.000000,139.103120,70.133273,76.878072,80.135917,0.000000,59.996974,100.000000,70.855272,22.455696,41.124636,59.547608,33.829442
49.699024,60.107264,119.699778,132.682520,112.199568,98.919858,29.902937,14.173606,114.917989,3.276969,58.807413,50.647092,131.826387,119.618125,129.650652,115.091283,86.461611,113.113333,-0.000763,-2.081172,32.000000,-235.834537,115.210268,-0.023213,21.375288,0.677167,436408.882252,0.988187,20.133102,0.325144,2.410210,14.154976,31.264201,147.350808,32.000000,151.738495,157.128698,146.678087,152.694950,32.000000,139.098543,70.120536,76.875993,80.130139,0.000000,59.951047,100.000000,70.863959,22.455696,41.133190,59.542435,33.818216
49.708856,60.116879,119.664641,132.680994,112.183340,98.907853,29.163056,14.173602,114.908252,3.276269,58.826262,50.648161,131.823334,119.607115,129.646178,115.082326,86.457766,113.103557,-0.000762,-2.081197,32.000000,-235.834573,115.203779,-0.023225,21.376370,0.676817,436438.953800,0.986738,20.140123,0.324714,2.409011,10.396409,26.104948,147.353499,32.000000,151.730998,157.122523,146.681339,152.695323,32.000000,139.090221,70.107739,76.872706,80.123624,0.000000,59.999925,100.000000,70.866033,22.455696,41.146271,59.552299,33.748664
49.708987,60.128313,119.508056,132.679724,112.105341,98.895754,29.901591,14.173547,114.900158,3.275784,58.838978,50.647719,131.821459,119.599017,129.643142,115.074891,86.455459,113.093640,-0.000762,-2.081218,32.000000,-235.834645,115.195933,-0.023183,21.377680,0.676692,436474.530333,0.963930,20.151149,0.322998,2.408494,8.142643,25.383168,147.354289,32.000000,151.724008,157.121603,146.681810,152.692945,32.000000,139.086053,70.095712,76.870117,80.118639,0.000000,59.875915,100.000000,70.870988,22.455696,41.163319,59.552702,33.843455
49.702486,60.135501,119.540146,132.678271,112.070694,98.886808,29.191783,14.173455,114.891457,3.275570,58.848499,50.648202,131.820498,119.591407,129.640998,115.065894,86.453329,113.086913,-0.000762,-2.081243,32.000000,-235.834729,115.187853,-0.023135,21.379558,0.676189,436434.956033,0.988076,20.150570,0.321413,2.407310,6.888723,22.800230,147.353205,32.000000,151.720363,157.122812,146.682302,152.692044,32.000000,139.085278,70.084778,76.868103,80.113704,0.000000,59.904225,100.000000,70.883311,22.455696,41.176367,59.542622,33.809486
49.692063,60.140975,119.385734,132.676801,112.101638,98.874803,29.152497,14.173376,114.883107,3.274789,58.857329,50.645585,131.818573,119.584771,129.638318,115.058379,86.450322,113.078881,-0.000762,-2.081289,32.000000,-235.834806,115.179746,-0.023108,21.382221,0.675068,436400.383736,0.963580,20.161868,0.318210,2.404154,7.837065,11.828053,147.347009,32.000000,151.721502,157.123172,146.678113,152.685291,32.000000,139.083458,70.072882,76.864673,80.108140,0.000000,59.832583,100.000000,70.902270,22.455696,41.186196,59.547264,33.915061
49.694476,60.145408,119.324001,132.675515,112.120233,98.870838,29.150060,14.173258,114.875619,3.274279,58.863408,50.643703,131.817124,119.576858,129.635778,115.051510,86.447585,113.070771,-0.000762,-2.081288,32.000000,-235.835013,115.171571,-0.023120,21.384299,0.675284,436377.613646,0.987081,20.175797,0.316603,2.405114,9.149772,7.675672,147.340983,32.000000,151.720101,157.121083,146.674024,152.685070,32.000000,139.074848,70.061978,76.861473,80.102250,0.000000,59.764624,100.000000,70.920512,22.455696,41.193594,59.554522,34.015061
49.705648,60.149472,119.269555,132.674613,112.102299,98.858684,29.167844,14.173172,114.867183,3.274407,58.866490,50.641398,131.816512,119.568323,129.634516,115.042200,86.445049,113.060868,-0.000762,-2.081286,32.000000,-235.835207,115.161950,-0.023115,21.385828,0.674302,436343.661215,0.988533,20.192078,0.315148,2.402511,12.917106,7.616499,147.334981,32.000000,151.718916,157.118045,146.670472,152.687213,32.000000,139.070424,70.051718,76.859222,80.097181,0.000000,59.749951,100.000000,70.911803,22.455696,41.200224,59.544018,33.861430
49.708701,60.151904,119.226608,132.673861,112.105598,98.858684,29.898410,14.173224,114.857211,3.274591,58.867416,50.641898,131.815905,119.561611,129.632623,115.032554,86.442256,113.053802,-0.000762,-2.081266,32.000000,-235.835238,115.152721,-0.023137,21.385859,0.673776,436335.316929,0.988535,20.194008,0.313378,2.401152,28.026099,9.383669,147.335044,32.000000,151.716141,157.111903,146.670961,152.688018,32.000000,139.062202,70.041936,76.856564,80.091899,0.000000,59.698305,100.000000,70.908427,22.455696,41.205313,59.552771,33.791878
49.692506,60.153522,119.345766,132.673065,112.130777,98.858741,29.165777,14.173175,114.850189,3.274737,58.864155,50.643467,131.814552,119.553683,129.631037,115.024037,86.439868,113.043920,-0.000762,-2.081271,32.000000,-235.835430,115.142759,-0.022879,21.385724,0.673103,436285.024668,0.987578,20.186488,0.310411,2.399517,16.516653,13.363826,147.337804,32.000000,151.714009,157.109281,146.672289,152.687598,32.000000,139.058063,70.032474,76.854051,80.086823,0.000000,59.754738,100.000000,70.933775,22.455696,41.209053,59.543074,33.958348
49.693105,60.154217,119.326773,132.672138,112.175126,98.858647,29.334825,14.173136,114.843337,3.274522,58.861716,50.640432,131.812478,119.546656,129.628135,115.017516,86.436238,113.034333,-0.000762,-2.081270,32.000000,-235.835561,115.134205,-0.022858,21.386048,0.672774,436291.226814,0.963387,20.185755,0.309276,2.398506,23.270785,15.861960,147.340509,32.000000,151.706185,157.109899,146.672791,152.684114,32.000000,139.060245,70.023560,76.850591,80.081135,0.000000,59.791537,100.000000,70.949079,22.455696,41.211635,59.541619,33.851085
49.679863,60.153879,119.343755,132.670994,112.138561,98.858689,29.152935,14.173062,114.833549,3.274603,58.866860,50.634911,131.811412,119.536876,129.626949,115.007516,86.432984,113.026317,-0.000762,-2.081259,32.000000,-235.835756,115.124562,-0.022860,21.384647,0.673838,436307.667189,0.987946,20.204164,0.306173,2.401685,7.103834,9.342928,147.342168,32.000000,151.704513,157.110602,146.673044,152.678601,32.000000,139.062092,70.016679,76.847029,80.076556,0.000000,59.778216,100.000000,70.963791,22.455696,41.211996,59.542730,33.861577
49.656133,60.155479,119.258509,132.669441,112.111166,98.858967,29.301485,14.172934,114.822508,3.274890,58.879445,50.628485,131.810097,119.522706,129.626007,114.996571,86.430740,113.014362,-0.000763,-2.082977,32.000000,-235.835981,115.113072,-0.022817,21.382344,0.673694,436314.848986,0.982240,20.204238,0.304475,2.401274,7.705552,23.682695,147.341455,32.000000,151.704244,157.111557,146.669163,152.674841,32.000000,139.058749,70.010826,76.844219,80.073156,0.000000,59.780881,100.000000,71.001166,22.455696,41.214210,59.547392,33.843161
49.658301,60.160133,119.104248,132.668294,112.066377,98.851020,29.204617,14.172910,114.811568,3.274761,58.890318,50.624966,131.808321,119.512267,129.623473,114.985514,86.427993,113.003027,-0.000763,-2.084735,32.000000,-235.836066,115.103384,-0.022808,21.380646,0.674082,436328.332883,0.988658,20.217633,0.303274,2.402256,9.267807,60.174014,147.333101,32.000000,151.704296,157.108371,146.659536,152.676550,32.000000,139.052853,70.004292,76.839992,80.067809,0.000000,59.679196,100.000000,71.022289,22.455696,41.219551,59.541894,33.772215
49.666397,60.165723,119.128381,132.667355,112.110616,98.838921,29.175607,14.173002,114.801730,3.274336,58.891124,50.626021,131.806700,119.503409,129.622161,114.975843,86.425945,112.995202,-0.000763,-2.085921,32.000000,-235.836049,115.094515,-0.022813,21.378484,0.674017,436350.311970,0.984169,20.243849,0.298872,2.401687,15.836001,14.019194,147.327140,32.000000,151.705025,157.107538,146.655315,152.675572,32.000000,139.045311,69.999339,76.835679,80.062699,0.000000,59.664970,100.000000,71.022405,22.455696,41.229301,59.545425,33.773829
49.661601,60.170125,119.098811,132.666428,112.223771,98.834921,29.849787,14.173074,114.792665,3.274289,58.881897,50.631989,131.805485,119.499013,129.621270,114.966421,86.423736,112.984686,-0.000763,-2.085888,32.000000,-235.835912,115.086446,-0.022806,21.376362,0.672972,436324.822558,0.987319,20.246253,0.295319,2.398476,10.745916,28.606690,147.326653,32.000000,151.702283,157.103437,146.654794,152.674850,32.000000,139.036714,69.994092,76.832108,80.058447,0.000000,59.658783,100.000000,71.034255,22.455696,41.236528,59.550214,33.982559
49.664122,60.167272,119.117979,132.664424,112.323982,98.842955,29.173853,14.172864,114.786152,3.274270,58.869497,50.632198,131.804081,119.492658,129.619959,114.960859,86.421303,112.976518,-0.000764,-2.085852,32.000000,-235.836176,115.079692,-0.022788,21.374200,0.672986,436277.175876,0.988017,20.243444,0.293016,2.398571,20.972662,11.981576,147.324859,32.000000,151.697311,157.102688,146.653236,152.670774,32.000000,139.034898,69.989263,76.827935,80.053987,0.000000,59.644863,100.000000,71.052794,22.455696,41.236834,59.546172,33.927681
49.679972,60.161120,119.181500,132.660732,112.481909,98.830711,29.469130,14.172880,114.776824,3.274336,58.856519,50.632285,131.800737,119.486072,129.619048,114.954548,86.418848,112.967252,-0.000763,-2.086359,32.000000,-235.836165,115.071467,-0.022785,21.371828,0.672928,436272.319572,0.965777,20.252821,0.289379,2.398207,18.802359,7.169974,147.321928,32.000000,151.697569,157.105672,146.649937,152.665899,32.000000,139.036919,69.984734,76.822396,80.048352,0.000000,59.691237,100.000000,71.041302,22.455696,41.230349,59.547873,33.828488
49.675964,60.157550,119.192176,132.658600,112.510641,98.826636,29.969669,14.172780,114.771638,3.274276,58.848671,50.631289,131.798548,119.482440,129.618126,114.949912,86.417256,112.961657,-0.000761,-2.087491,32.000000,-235.836324,115.067080,-0.022759,21.370780,0.673129,436306.835961,0.988171,20.247353,0.287270,2.398471,9.261681,10.143301,147.318281,32.000000,151.699201,157.106526,146.645851,152.661207,32.000000,139.037512,69.982546,76.819748,80.045985,0.000000,59.709116,100.000000,71.053943,22.455696,41.225965,59.552663,33.918876
49.671297,60.152044,119.200002,132.655226,112.469453,98.826696,29.332222,14.172661,114.765619,3.274055,58.835667,50.630247,131.795846,119.475635,129.617470,114.942240,86.414275,112.952347,-0.000761,-2.088031,32.000000,-235.836495,115.058851,-0.022729,21.370718,0.673243,436240.211100,0.977789,20.224762,0.284574,2.398985,19.512113,17.530829,147.315916,32.000000,151.699018,157.105777,146.640587,152.657866,32.000000,139.037091,69.980077,76.815871,80.041915,0.000000,59.709846,100.000000,71.069123,22.455696,41.218928,59.554492,33.841914
49.690270,60.142591,119.360066,132.649747,112.413719,98.826554,29.851416,14.172504,114.757310,3.273472,58.821633,50.629418,131.790981,119.465939,129.616440,114.933282,86.411301,112.943571,-0.000759,-2.088043,32.000000,-235.836590,115.044705,-0.022798,21.369853,0.673380,436222.920877,0.961495,20.225348,0.283055,2.399393,28.925843,6.693432,147.312674,32.000000,151.694497,157.097586,146.634443,152.658356,32.000000,139.032668,69.977532,76.810341,80.036512,0.000000,59.810891,100.000000,71.068547,22.455696,41.207225,59.551620,33.854093
49.665519,60.136037,119.259011,132.645630,112.401077,98.822384,29.401878,14.172390,114.750624,3.273187,58.818317,50.627101,131.787832,119.457921,129.615130,114.925757,86.408851,112.934026,-0.000760,-2.088072,32.000000,-235.836619,115.039228,-0.022866,21.370161,0.673504,436223.930963,0.982478,20.224682,0.280858,2.399776,14.446315,17.228482,147.313844,32.000000,151.688248,157.088612,146.635286,152.656945,32.000000,139.022891,69.976667,76.806589,80.032780,0.000000,59.765322,100.000000,71.087887,22.455696,41.198347,59.543871,34.025993
49.648526,60.132127,119.278517,132.641941,112.377403,98.810141,29.344399,14.172317,114.742881,3.272996,58.820648,50.624319,131.784152,119.451994,129.611968,114.916546,86.406447,112.923237,-0.000759,-2.088079,32.000000,-235.836685,115.030366,-0.022881,21.370386,0.674235,436205.306574,0.964960,20.195551,0.278952,2.402081,16.931018,11.889514,147.312881,32.000000,151.682654,157.087889,146.635005,152.653904,32.000000,139.024784,69.976283,76.802779,80.028130,0.000000,59.759868,100.000000,71.128223,22.455696,41.191586,59.542513,33.871628
