OSU 80 Ton Compressor Load Stand
49.664678,60.130248,119.272230,132.638784,112.403710,98.809546,29.685318,14.172356,114.735348,3.272828,58.818651,50.624640,131.781056,119.443688,129.608957,114.912642,86.403557,112.914062,-0.000759,-2.089242,32.000000,-235.836584,115.023384,-0.022863,21.371381,0.673947,436197.832321,0.980192,20.214669,0.276094,2.401244,6.978857,19.505435,147.311154,32.000000,151.677868,157.087594,146.632439,152.648180,32.000000,139.025341,69.976173,76.798903,80.023635,0.000000,59.774624,100.000000,71.129368,22.455696,41.188597,59.542002,33.773829
49.668333,60.129786,119.258360,132.636262,112.526011,98.817815,29.366023,14.172479,114.729376,3.272664,58.807788,50.632349,131.778111,119.437545,129.605013,114.908457,86.400703,112.912513,-0.000757,-2.089251,32.000000,-235.836458,115.018568,-0.022874,21.373112,0.674279,436153.382903,0.982349,20.228388,0.272497,2.402458,11.143345,29.007584,147.306417,32.000000,151.678412,157.086270,146.626675,152.641101,32.000000,139.023758,69.974954,76.795031,80.019119,0.000000,59.765121,100.000000,71.133654,22.455696,41.188650,59.550086,33.940887
49.662815,60.125705,119.254919,132.633856,112.616523,98.830082,29.315216,14.172534,114.728090,3.271986,58.789785,50.633038,131.775290,119.436485,129.601831,114.908891,86.398416,112.912787,-0.000758,-2.089247,32.000000,-235.836332,115.016497,-0.022946,21.375740,0.673915,436144.163610,0.970710,20.209751,0.270284,2.401550,3.107332,16.993833,147.301117,32.000000,151.678733,157.083755,146.621445,152.637831,32.000000,139.018918,69.973681,76.790875,80.014067,0.000000,59.759124,100.000000,71.151750,22.455696,41.185235,59.548827,33.841694
49.659793,60.118717,119.194245,132.630989,112.610166,98.834160,29.226185,14.172420,114.726372,3.271717,58.777038,50.631316,131.771743,119.434661,129.600445,114.907858,86.395819,112.911139,-0.000757,-2.089255,32.000000,-235.836438,115.012619,-0.022995,21.378355,0.673766,436183.503262,0.981266,20.205498,0.272276,2.401094,13.306599,18.128090,147.293052,32.000000,151.677454,157.079499,146.611583,152.636963,32.000000,139.012655,69.973474,76.787051,80.009761,0.000000,59.750353,100.000000,71.163567,22.455696,41.177984,59.552053,33.895912
49.646721,60.111449,119.153485,132.627832,112.522192,98.838139,29.196161,14.172220,114.721750,3.270930,58.775850,50.624288,131.767250,119.430145,129.598470,114.903054,86.392980,112.905653,-0.000757,-2.089268,32.000000,-235.836595,115.006492,-0.022929,21.380316,0.673829,436240.030948,0.983198,20.207142,0.274716,2.401292,3.501923,24.149879,147.293389,32.000000,151.672614,157.073771,146.609733,152.634003,32.000000,139.004641,69.972695,76.782841,80.005108,0.000000,59.694562,100.000000,71.187165,22.455696,41.166523,59.545336,34.000534
49.633660,60.106528,119.298205,132.624558,112.420999,98.829990,29.857668,14.172179,114.713693,3.270583,58.782254,50.618830,131.764768,119.424254,129.596086,114.896267,86.390718,112.898779,-0.000758,-2.089270,32.000000,-235.836607,114.999217,-0.022918,21.381151,0.673416,436255.175072,0.986281,20.203289,0.276397,2.400216,8.956872,13.274237,147.295673,32.000000,151.669556,157.069466,146.608925,152.630953,32.000000,139.000187,69.973064,76.779091,80.001160,0.000000,59.756920,100.000000,71.214646,22.455696,41.160072,59.546084,33.842648
49.617397,60.107220,119.186107,132.622069,112.363319,98.821912,29.240600,14.172095,114.706784,3.270357,58.790356,50.619311,131.763652,119.417001,129.593861,114.890032,86.388817,112.890994,-0.000759,-2.089175,32.000000,-235.836471,114.989887,-0.022911,21.380690,0.673336,436277.055622,0.987602,20.209584,0.276183,2.400027,2.552846,12.848621,147.297429,32.000000,151.664439,157.069085,146.605734,152.625906,32.000000,139.002909,69.974793,76.776381,79.998937,0.000000,59.757812,100.000000,71.242839,22.455696,41.158969,59.546251,33.741694
49.602644,60.108946,119.129456,132.620104,112.363330,98.821849,29.345971,14.172075,114.701197,3.270077,58.793369,50.620555,131.761441,119.411377,129.591267,114.884216,86.386649,112.885507,-0.000759,-2.089137,32.000000,-235.836481,114.982990,-0.022963,21.380484,0.674412,436246.990251,0.965908,20.218217,0.274621,2.403575,27.034892,11.708225,147.296973,32.000000,151.664573,157.067158,146.601575,152.620998,32.000000,139.005815,69.975076,76.772149,79.996375,0.000000,59.699510,100.000000,71.279264,22.455696,41.161292,59.546693,33.988722
49.604570,60.110251,119.147477,132.618428,112.433883,98.813968,29.394000,14.172060,114.694729,3.269835,58.788091,50.626104,131.759826,119.407923,129.588701,114.880325,86.385145,112.879687,-0.000761,-2.089167,32.000000,-235.836468,114.979913,-0.022963,21.380715,0.673926,436225.665119,0.986568,20.235790,0.272192,2.402103,10.524918,9.921633,147.293793,32.000000,151.666266,157.065657,146.596852,152.615688,32.000000,139.005978,69.976444,76.768015,79.994884,0.000000,59.717485,100.000000,71.298248,22.455696,41.165108,59.543989,33.841254
49.610655,60.109682,119.168182,132.616808,112.503969,98.814133,29.829053,14.172109,114.690847,3.269795,58.774893,50.631108,131.758187,119.406381,129.586258,114.876594,86.383403,112.874115,-0.000762,-2.089174,32.000000,-235.836447,114.978172,-0.022956,21.379959,0.673816,436240.122687,0.983351,20.252833,0.271307,2.401676,15.254215,20.625770,147.289133,32.000000,151.663725,157.061734,146.591160,152.614021,32.000000,139.003869,69.977838,76.763561,79.992965,0.000000,59.710330,100.000000,71.310462,22.455696,41.164897,59.548945,33.727901
49.620267,60.103541,119.299756,132.614553,112.565759,98.814217,29.384104,14.172110,114.688328,3.269219,58.757867,50.633946,131.755334,119.404106,129.584543,114.876079,86.381278,112.872050,-0.000761,-2.089729,32.000000,-235.836377,114.978642,-0.022970,21.378603,0.673849,436208.654352,0.981627,20.252137,0.269573,2.401946,29.952528,16.880070,147.286266,32.000000,151.660621,157.056510,146.586318,152.612606,32.000000,138.999963,69.979332,76.758349,79.990389,0.000000,59.790468,100.000000,71.314720,22.455696,41.159348,59.547155,33.739933
49.623727,60.095630,119.283949,132.611925,112.627440,98.814232,29.401979,14.172146,114.686210,3.268762,58.737967,50.636577,131.752553,119.404287,129.582436,114.874649,86.379026,112.868915,-0.000761,-2.090272,32.000000,-235.836335,114.977768,-0.022970,21.376930,0.673898,436208.482145,0.967180,20.245252,0.268215,2.402068,8.752871,19.144748,147.285290,32.000000,151.655095,157.049984,146.584917,152.610460,32.000000,138.989327,69.980936,76.753745,79.988330,0.000000,59.806676,100.000000,71.325482,22.455696,41.149834,59.541510,33.789530
49.606116,60.086309,119.359834,132.608907,112.685917,98.826331,29.871948,14.172113,114.684095,3.268799,58.722406,50.636783,131.750707,119.404279,129.581040,114.873355,86.378042,112.868670,-0.000759,-2.090254,32.000000,-235.836338,114.975634,-0.022972,21.374302,0.674628,436198.669810,0.981602,20.229131,0.269190,2.404255,7.122986,37.975786,147.282715,32.000000,151.652520,157.051192,146.581338,152.606614,32.000000,138.986341,69.982531,76.750252,79.986928,0.000000,59.822391,100.000000,71.359202,22.455696,41.137737,59.549496,33.861577
49.617859,60.075938,119.477902,132.605483,112.750228,98.838499,29.223162,14.171949,114.678880,3.268634,58.715801,50.636670,131.747887,119.400338,129.578639,114.870938,86.375299,112.866511,-0.000759,-2.090241,32.000000,-235.836558,114.971691,-0.022970,21.370828,0.674502,436190.749392,0.980909,20.217627,0.269697,2.403768,12.925681,18.423927,147.278592,32.000000,151.647926,157.051820,146.578955,152.600520,32.000000,138.987972,69.983695,76.745528,79.983565,0.000000,59.896099,100.000000,71.369045,22.455696,41.123330,59.542592,34.012713
49.621834,60.069838,119.347624,132.602359,112.700424,98.850503,29.177776,14.171905,114.674946,3.268289,58.719842,50.633061,131.744510,119.393968,129.575796,114.867535,86.372568,112.862223,-0.000758,-2.090233,32.000000,-235.836625,114.966421,-0.022835,21.366848,0.675450,436245.086922,0.965948,20.226591,0.270547,2.406152,7.560521,14.827708,147.273996,32.000000,151.647989,157.050912,146.573886,152.592452,32.000000,138.988423,69.984433,76.740389,79.980493,0.000000,59.867427,100.000000,71.370836,22.455696,41.112953,59.547313,33.814768
49.610309,60.068140,119.405405,132.599675,112.657696,98.862513,29.310925,14.171826,114.667693,3.268099,58.729932,50.632161,131.742241,119.385374,129.572768,114.857432,86.370641,112.856333,-0.000758,-2.090220,32.000000,-235.836671,114.960363,-0.022713,21.362604,0.676193,436283.311459,0.987231,20.204029,0.272087,2.407962,26.856442,9.965285,147.271578,32.000000,151.647309,157.048217,146.568824,152.590040,32.000000,138.986543,69.986085,76.736602,79.978273,0.000000,59.858204,100.000000,71.396910,22.455696,41.107741,59.547716,33.743822
49.595949,60.069972,119.444146,132.597476,112.582388,98.866423,29.207012,14.171777,114.660033,3.267726,58.742652,50.630519,131.739619,119.374268,129.569739,114.849189,86.368613,112.847956,-0.000757,-2.090216,32.000000,-235.836670,114.952917,-0.022735,21.359429,0.675468,436331.018829,0.988784,20.193801,0.272434,2.405143,10.320404,7.379427,147.265918,32.000000,151.647523,157.042589,146.561934,152.588552,32.000000,138.986936,69.987312,76.732757,79.976356,0.000000,59.932345,100.000000,71.427244,22.455696,41.108837,59.547677,33.856001
49.594894,60.074465,119.354102,132.595806,112.592672,98.878538,29.267408,14.171621,114.653621,3.267062,58.752257,50.632060,131.737054,119.365483,129.565517,114.842757,86.366093,112.841224,-0.000757,-2.090241,32.000000,-235.836847,114.946945,-0.022777,21.356696,0.676261,436392.419311,0.984658,20.204067,0.271082,2.406867,2.464945,7.289856,147.267841,32.000000,151.643766,157.036154,146.562441,152.585955,32.000000,138.980572,69.988247,76.728004,79.973862,0.000000,59.883043,100.000000,71.454655,22.455696,41.115668,59.551296,33.815502
49.609653,60.078612,119.290433,132.594469,112.624219,98.866549,29.280139,14.171564,114.650201,3.266306,58.755288,50.632084,131.734613,119.360080,129.562677,114.838226,86.364224,112.835783,-0.000757,-2.090265,32.000000,-235.836804,114.940825,-0.022762,21.355277,0.676885,436424.323850,0.988520,20.220811,0.268448,2.408345,3.385878,14.609804,147.269674,32.000000,151.637500,157.031279,146.562976,152.583141,32.000000,138.975134,69.989428,76.723893,79.971155,0.000000,59.860829,100.000000,71.458706,22.455696,41.122192,59.545552,33.848224
49.618233,60.080143,119.238090,132.592782,112.614850,98.862613,29.254680,14.171504,114.643740,3.265681,58.760057,50.628317,131.733212,119.357392,129.559785,114.833184,86.362234,112.831919,-0.000757,-2.090245,32.000000,-235.836816,114.936444,-0.022772,21.354636,0.676504,436489.148022,0.986635,20.226401,0.267223,2.406580,7.966040,26.432516,147.269148,32.000000,151.628601,157.030137,146.561826,152.577612,32.000000,138.973829,69.991346,76.719909,79.968144,0.000000,59.802254,100.000000,71.461935,22.455696,41.126697,59.550529,33.743895
49.601821,60.080731,119.261583,132.590886,112.535191,98.862589,29.287582,14.171590,114.636545,3.265591,58.769138,50.628339,131.731601,119.351871,129.558364,114.826974,86.360329,112.827059,-0.000757,-2.090237,32.000000,-235.836641,114.929418,-0.022794,21.354375,0.675794,436436.066757,0.985775,20.215220,0.266064,2.404581,3.316694,24.146021,147.266267,32.000000,151.626557,157.028822,146.560889,152.573020,32.000000,138.971417,69.993287,76.716566,79.965646,0.000000,59.822505,100.000000,71.485875,22.455696,41.127456,59.546723,33.900461
49.590121,60.082050,119.224424,132.588924,112.472328,98.862476,29.210842,14.171397,114.629624,3.265114,58.779294,50.626371,131.729095,119.346636,129.555750,114.819599,86.357932,112.820470,-0.000756,-2.090261,32.000000,-235.836825,114.923516,-0.022807,21.354730,0.675299,436418.950577,0.986411,20.207844,0.265903,2.403110,7.064089,19.332553,147.258998,32.000000,151.624092,157.026646,146.556166,152.567031,32.000000,138.970061,69.993444,76.713164,79.962162,0.000000,59.807080,100.000000,71.520829,22.455696,41.129792,59.548542,33.816382
49.608042,60.086880,119.290359,132.587930,112.430882,98.854120,29.650283,14.171244,114.626540,3.264677,58.784343,50.629792,131.727724,119.343133,129.552632,114.813781,86.355658,112.814541,-0.000756,-2.090266,32.000000,-235.836917,114.919505,-0.022856,21.356612,0.675748,436433.144490,0.985662,20.225473,0.265103,2.404379,23.752655,23.951473,147.253202,32.000000,151.620976,157.021792,146.552248,152.566435,32.000000,138.969015,69.993638,76.709232,79.957926,0.000000,59.809531,100.000000,71.528010,22.455696,41.135497,59.548985,33.757322
49.610541,60.090079,119.432734,132.587031,112.504294,98.845853,29.234907,14.170945,114.621869,3.264805,58.783505,50.633823,131.726660,119.341580,129.551111,114.810055,86.354495,112.807426,-0.000756,-2.090257,32.000000,-235.837208,114.916126,-0.022850,21.358277,0.675705,436445.713923,0.988510,20.238940,0.263833,2.404197,3.193029,26.600194,147.250985,32.000000,151.616061,157.016466,146.551522,152.565380,32.000000,138.963299,69.994610,76.707080,79.955434,0.000000,59.901532,100.000000,71.532833,22.455696,41.141734,59.547824,33.793785
49.600459,60.091849,119.321806,132.586031,112.444306,98.849855,29.451308,14.170716,114.620719,3.264824,58.785624,50.637149,131.725937,119.338822,129.549640,114.808719,86.353340,112.802675,-0.000755,-2.090264,32.000000,-235.837476,114.914449,-0.022856,21.360029,0.675713,436408.321974,0.973403,20.225161,0.262806,2.404658,17.515942,9.679970,147.251321,32.000000,151.608585,157.007286,146.551901,152.565776,32.000000,138.954125,69.995171,76.705426,79.953203,0.000000,59.918677,100.000000,71.561528,22.455696,41.145647,59.539278,33.857468
49.614477,60.092393,119.201422,132.584737,112.341833,98.861941,29.214630,14.170364,114.618823,3.264441,58.790551,50.635939,131.724172,119.335874,129.547324,114.806518,86.351075,112.801575,-0.000755,-2.090266,32.000000,-235.837868,114.909110,-0.022844,21.362406,0.676492,436376.516200,0.987104,20.225766,0.260008,2.407406,11.233425,12.532531,147.248785,32.000000,151.602001,157.004348,146.552319,152.562072,32.000000,138.953770,69.995309,76.702710,79.949949,0.000000,59.808168,100.000000,71.571624,22.455696,41.146932,59.545503,33.841107
49.630426,60.095327,119.143545,132.583183,112.283906,98.862070,29.242462,14.170391,114.615405,3.264368,58.798491,50.638086,131.722274,119.331799,129.546073,114.800375,86.348444,112.798852,-0.000754,-2.090257,32.000000,-235.837797,114.905987,-0.022881,21.363774,0.675919,436404.718610,0.980114,20.238004,0.258519,2.405659,13.267683,11.504029,147.247900,32.000000,151.595307,157.002703,146.552556,152.558641,32.000000,138.953739,69.996196,76.700717,79.947659,0.000000,59.810630,100.000000,71.561702,22.455696,41.150509,59.553273,33.900828
49.619386,60.098839,118.982148,132.581736,112.260369,98.862156,29.830103,14.170265,114.612086,3.263894,58.805733,50.638569,131.721092,119.329029,129.544340,114.796237,86.345505,112.793880,-0.000755,-2.090264,32.000000,-235.837829,114.903461,-0.022971,21.364543,0.674896,436454.467155,0.987870,20.223993,0.260172,2.402553,29.114977,15.061160,147.245472,32.000000,151.592695,156.999023,146.551068,152.552287,32.000000,138.952366,69.997552,76.699094,79.945977,0.000000,59.692591,100.000000,71.582582,22.455696,41.155657,59.535767,33.861356
49.631377,60.103035,119.107467,132.580402,112.200672,98.862028,29.611589,14.170090,114.609586,3.263098,58.814713,50.640945,131.720121,119.326769,129.542089,114.792127,86.343385,112.789091,-0.000756,-2.090265,32.000000,-235.837975,114.899698,-0.022949,21.365470,0.674202,436454.020340,0.986591,20.210372,0.261288,2.400615,2.371047,16.066461,147.244287,32.000000,151.588552,156.992607,146.549900,152.550224,32.000000,138.952185,69.997972,76.697061,79.943754,0.000000,59.731110,100.000000,71.597062,22.455696,41.161653,59.546683,33.835311
49.637105,60.108023,119.116816,132.579191,112.210001,98.853957,29.246236,14.169998,114.606154,3.262894,58.827423,50.642808,131.719435,119.325773,129.540520,114.789369,86.342043,112.786241,-0.000757,-2.090303,32.000000,-235.837987,114.899582,-0.022967,21.365156,0.673321,436470.575990,0.967401,20.225344,0.261458,2.397896,6.474984,9.274218,147.239730,32.000000,151.585553,156.984244,146.544571,152.550299,32.000000,138.949113,69.998664,76.695475,79.941951,0.000000,59.749801,100.000000,71.598286,22.455696,41.169375,59.548788,33.932523
49.618190,60.115689,118.962380,132.578615,112.207877,98.854154,29.408110,14.169963,114.604148,3.262873,58.837779,50.643544,131.719086,119.326792,129.539681,114.789322,86.339421,112.780637,-0.000757,-2.090276,32.000000,-235.838138,114.896939,-0.022943,21.364805,0.673916,436472.314730,0.974291,20.217093,0.260913,2.399842,9.899450,16.825294,147.241901,32.000000,151.581151,156.979608,146.545599,152.548023,32.000000,138.944057,69.999875,76.694495,79.939847,0.000000,59.655454,100.000000,71.632856,22.455696,41.179689,59.550214,33.785421
49.621077,60.122570,119.034286,132.578039,112.279279,98.854188,29.180346,14.169849,114.600788,3.262574,58.840168,50.646976,131.717853,119.325855,129.537854,114.788867,86.337085,112.780782,-0.000757,-2.090231,32.000000,-235.838282,114.895474,-0.022943,21.363679,0.673832,436441.698971,0.986270,20.216137,0.260669,2.399753,3.426263,14.413145,147.242511,32.000000,151.575512,156.977559,146.546602,152.544452,32.000000,138.938625,70.001026,76.692751,79.938140,0.000000,59.672334,100.000000,71.647474,22.455696,41.190761,59.544353,33.845436
49.645390,60.127401,118.991720,132.577223,112.322734,98.854206,29.287191,14.169723,114.601188,3.262039,58.837931,50.651704,131.717592,119.328646,129.537678,114.789883,86.334803,112.783507,-0.000757,-2.090235,32.000000,-235.838499,114.897158,-0.022944,21.363049,0.673183,436468.860382,0.981273,20.243436,0.260170,2.397556,7.473591,60.281949,147.241735,32.000000,151.567858,156.978211,146.545145,152.537974,32.000000,138.932121,70.002585,76.691289,79.936793,0.000000,59.692937,100.000000,71.639589,22.455696,41.200743,59.545670,34.012420
49.642640,60.128917,118.990542,132.575929,112.345411,98.862277,29.819382,14.169460,114.602273,3.261725,58.838895,50.655603,131.716820,119.330390,129.537249,114.788372,86.332833,112.786744,-0.000759,-2.089056,32.000000,-235.838807,114.899351,-0.022931,21.361348,0.673653,436481.006971,0.988888,20.247320,0.262587,2.398865,21.789813,60.326572,147.237627,32.000000,151.565575,156.977638,146.542438,152.533438,32.000000,138.927582,70.004516,76.690270,79.935837,0.000000,59.653546,100.000000,71.645811,22.455696,41.203619,59.552486,33.731936
49.625472,60.129973,119.003183,132.574049,112.313426,98.866447,29.232666,14.169238,114.602161,3.261085,58.848299,50.652460,131.716152,119.327863,129.537492,114.788839,86.331314,112.785998,-0.000760,-2.089021,32.000000,-235.839063,114.900354,-0.022945,21.357873,0.672978,436476.700357,0.984763,20.226916,0.266387,2.396833,8.879190,28.569537,147.232288,32.000000,151.564360,156.976419,146.538826,152.527660,32.000000,138.926713,70.008141,76.690445,79.935365,0.000000,59.674866,100.000000,71.678787,22.455696,41.206062,59.547618,33.729295
49.631325,60.133864,119.060654,132.572298,112.223540,98.854403,29.555574,14.169069,114.601944,3.260678,58.865486,50.649666,131.715622,119.325546,129.537275,114.785911,86.329899,112.782325,-0.000761,-2.089023,32.000000,-235.839267,114.899802,-0.022934,21.355413,0.673126,436519.486628,0.967329,20.231286,0.270158,2.396942,9.547869,7.219025,147.226291,32.000000,151.562991,156.973247,146.534468,152.528567,32.000000,138.923597,70.012258,76.691002,79.934928,0.000000,59.685790,100.000000,71.695824,22.455696,41.210324,59.549791,33.869500
49.646048,60.140585,119.057728,132.570845,112.176799,98.846262,29.387613,14.168857,114.598552,3.260632,58.884104,50.651466,131.714711,119.322669,129.536097,114.781713,86.328057,112.779469,-0.000761,-2.089008,32.000000,-235.839365,114.898516,-0.022927,21.352015,0.673655,436552.545281,0.987164,20.250159,0.271261,2.398026,30.001809,7.278862,147.223547,32.000000,151.560865,156.970244,146.533783,152.528679,32.000000,138.918722,70.016845,76.691489,79.933769,0.000000,59.714633,100.000000,71.693405,22.455696,41.218676,59.543467,33.823866
49.648979,60.150131,119.052579,132.569860,112.194878,98.842197,29.138663,14.168810,114.597562,3.260599,58.895318,50.657568,131.715613,119.320993,129.535068,114.782010,86.326348,112.777001,-0.000761,-2.089010,32.000000,-235.839537,114.899715,-0.022947,21.348531,0.673925,436503.607100,0.976143,20.247975,0.270631,2.398901,4.635507,12.068442,147.224951,32.000000,151.557332,156.963869,146.534534,152.528583,32.000000,138.912551,70.022783,76.692704,79.933482,0.000000,59.693995,100.000000,71.698326,22.455696,41.233146,59.548739,33.853139
49.668365,60.158235,119.000652,132.569175,112.218478,98.846377,29.789231,14.168715,114.599367,3.260632,58.895636,50.666836,131.716166,119.321355,129.533814,114.782291,86.324891,112.777610,-0.000761,-2.088987,32.000000,-235.839679,114.900911,-0.022930,21.347288,0.673722,436470.120049,0.981339,20.239418,0.270884,2.398131,29.332465,24.021748,147.224220,32.000000,151.554081,156.964252,146.533598,152.525916,32.000000,138.910758,70.028242,76.694017,79.933688,0.000000,59.666770,100.000000,71.699987,22.455696,41.246288,59.548680,33.861356
49.686062,60.162321,119.041185,132.568139,112.187796,98.863347,29.260607,14.168466,114.604066,3.260939,58.891124,50.671252,131.715361,119.323389,129.532394,114.783723,86.322831,112.774316,-0.000761,-2.089036,32.000000,-235.840051,114.901296,-0.022912,21.346347,0.673731,436466.138054,0.989643,20.245923,0.271220,2.397886,1.931455,9.926619,147.222572,32.000000,151.546621,156.964422,146.533689,152.522543,32.000000,138.907455,70.032715,76.694808,79.933699,0.000000,59.676652,100.000000,71.686959,22.455696,41.255902,59.553440,33.829882
49.692713,60.163318,119.110196,132.566650,112.256443,98.875747,29.306054,14.168386,114.606755,3.260686,58.887435,50.674201,131.714113,119.324614,129.531953,114.785276,86.320706,112.776141,-0.000761,-2.088496,32.000000,-235.840221,114.904124,-0.023043,21.345795,0.673136,436485.990383,0.967677,20.233915,0.273015,2.395904,1.503811,7.526598,147.218811,32.000000,151.544804,156.962279,146.530932,152.517596,32.000000,138.904562,70.038621,76.695716,79.933329,0.000000,59.687425,100.000000,71.684969,22.455696,41.259774,59.547657,33.951158
49.686459,60.162156,119.195971,132.564604,112.216186,98.896132,29.272231,14.168227,114.608715,3.260728,58.891266,50.673924,131.712539,119.324038,129.531136,114.786764,86.318431,112.777202,-0.000760,-2.087931,32.000000,-235.840352,114.906367,-0.023041,21.344633,0.673252,436558.916180,0.984953,20.219646,0.273241,2.395867,24.580268,17.503660,147.214600,32.000000,151.541785,156.957424,146.529069,152.516009,32.000000,138.901639,70.044133,76.697398,79.933080,0.000000,59.777510,100.000000,71.696888,22.455696,41.259002,59.545651,33.853946
49.694321,60.163269,119.083348,132.562499,112.129426,98.908315,29.843876,14.167961,114.609170,3.260943,58.905040,50.673248,131.710632,119.321804,129.531344,114.787941,86.316216,112.773560,-0.000760,-2.087972,32.000000,-235.840619,114.901897,-0.023024,21.343612,0.673692,436615.144889,0.983407,20.213746,0.276383,2.396935,11.797040,28.229867,147.209172,32.000000,151.538419,156.952755,146.524214,152.516388,32.000000,138.896262,70.050317,76.699857,79.932948,0.000000,59.735781,100.000000,71.704587,22.455696,41.260402,59.554777,33.752699
49.692962,60.167850,118.981203,132.560801,112.051249,98.912430,29.438322,14.167885,114.606515,3.260963,58.921209,50.671529,131.710013,119.316890,129.531289,114.785176,86.313874,112.770347,-0.000761,-2.087981,32.000000,-235.840688,114.897544,-0.022779,21.342447,0.674537,436711.721928,0.984879,20.219069,0.279248,2.398963,6.600968,19.240471,147.209015,32.000000,151.533850,156.948671,146.526677,152.517172,32.000000,138.890888,70.057113,76.702537,79.933562,0.000000,59.673611,100.000000,71.709575,22.455696,41.265384,59.548896,33.996866
49.682175,60.174791,118.911187,132.559565,111.995446,98.912427,29.344552,14.167669,114.601451,3.260981,58.937007,50.673740,131.709653,119.311238,129.529806,114.779271,86.311100,112.766117,-0.000760,-2.087992,32.000000,-235.841010,114.891464,-0.022792,21.341705,0.673772,436766.401919,0.965968,20.212030,0.279435,2.396317,15.738085,15.817643,147.208502,32.000000,151.528566,156.945683,146.528333,152.514914,32.000000,138.887879,70.064133,76.704802,79.934954,0.000000,59.615187,100.000000,71.731373,22.455696,41.275366,59.547372,33.803910
49.691862,60.182985,118.754650,132.558847,111.923309,98.904745,29.163822,14.167521,114.592782,3.261014,58.952943,50.674141,131.708855,119.307293,129.527430,114.773671,86.307712,112.760511,-0.000760,-2.088014,32.000000,-235.841242,114.883944,-0.022822,21.341409,0.673201,436795.516461,0.979358,20.218020,0.279987,2.394327,15.000374,28.210421,147.205601,32.000000,151.520256,156.945339,146.528486,152.511905,32.000000,138.888044,70.071057,76.705773,79.935584,0.000000,59.555057,100.000000,71.738279,22.455696,41.288084,59.546467,33.728855
49.688706,60.191855,118.819836,132.558663,111.852677,98.904714,29.841910,14.167395,114.585464,3.260795,58.967788,50.673156,131.708152,119.302106,129.525324,114.767336,86.304787,112.752867,-0.000761,-2.088026,32.000000,-235.841423,114.878267,-0.022864,21.341324,0.672962,436815.921386,0.982740,20.236146,0.280407,2.393438,21.548857,28.567054,147.201674,32.000000,151.516745,156.944592,146.526217,152.510077,32.000000,138.888117,70.079411,76.707060,79.937587,0.000000,59.539338,100.000000,71.739034,22.455696,41.301493,59.553656,33.741768
49.670536,60.200522,118.849551,132.558785,111.847793,98.905044,29.688174,14.167236,114.580785,3.260677,58.978050,50.675977,131.707490,119.296747,129.522839,114.761625,86.301809,112.745959,-0.000761,-2.088020,32.000000,-235.841534,114.871817,-0.022802,21.340909,0.671746,436792.960124,0.988563,20.234296,0.280674,2.389821,12.837722,26.371918,147.196762,32.000000,151.514687,156.942549,146.522081,152.505284,32.000000,138.886194,70.087672,76.708151,79.939934,0.000000,59.553182,100.000000,71.767498,22.455696,41.315129,59.545080,33.845582
49.681613,60.207991,118.916506,132.559108,111.857894,98.905049,29.924533,14.167070,114.579050,3.260884,58.982283,50.678675,131.708378,119.293755,129.522968,114.758559,86.300377,112.740449,-0.000761,-2.088020,32.000000,-235.841711,114.866639,-0.022806,21.341093,0.672249,436811.765089,0.966190,20.246437,0.279342,2.391285,17.559829,60.425547,147.191240,32.000000,151.511785,156.940384,146.520477,152.508064,32.000000,138.884081,70.097862,76.710873,79.943749,0.000000,59.599944,100.000000,71.783411,22.455696,41.328520,59.546103,33.833624
49.710959,60.213267,118.880480,132.559526,111.916652,98.905128,29.934907,14.166963,114.576531,3.260908,58.977725,50.683946,131.709189,119.292521,129.522150,114.756691,86.298923,112.735627,-0.000760,-2.088012,32.000000,-235.841747,114.863008,-0.022805,21.340706,0.672785,436840.349419,0.971609,20.273950,0.278474,2.392758,29.116525,9.675225,147.190489,32.000000,151.507562,156.938078,146.520984,152.509148,32.000000,138.883277,70.107364,76.712884,79.947218,0.000000,59.580203,100.000000,71.761894,22.455696,41.337233,59.545985,33.734358
49.710412,60.213317,118.875786,132.559568,111.977404,98.905118,29.162855,14.167081,114.576131,3.260409,58.967746,50.688548,131.709254,119.296221,129.522554,114.754941,86.296843,112.735423,-0.000760,-2.087994,32.000000,-235.841698,114.861028,-0.022844,21.339767,0.673039,436846.021889,0.963718,20.269930,0.276838,2.393572,7.634446,60.083681,147.191369,32.000000,151.501219,156.932557,146.522258,152.509137,32.000000,138.878208,70.117038,76.714583,79.949863,0.000000,59.572257,100.000000,71.756721,22.455696,41.340971,59.551089,33.805304
49.708395,60.211014,118.917895,132.559142,111.987583,98.913128,29.157621,14.167042,114.574328,3.260544,58.960768,50.691386,131.709773,119.296570,129.522713,114.751532,86.294701,112.736107,-0.000759,-2.087973,32.000000,-235.841813,114.860894,-0.022832,21.339543,0.672319,436838.086662,0.962773,20.244779,0.275606,2.391434,7.116084,7.712238,147.191959,32.000000,151.495618,156.934690,146.523483,152.506374,32.000000,138.878754,70.126767,76.716091,79.953200,0.000000,59.570778,100.000000,71.769487,22.455696,41.340525,59.544707,33.875076
49.709929,60.207950,118.899887,132.558345,111.959249,98.925158,29.153128,14.166872,114.573071,3.260867,58.956515,50.694556,131.709890,119.295400,129.523270,114.746150,86.292200,112.734067,-0.000759,-2.087986,32.000000,-235.841975,114.857916,-0.022759,21.338998,0.672324,436841.973935,0.988273,20.245395,0.277573,2.391366,13.980443,12.582670,147.192578,32.000000,151.487882,156.936168,146.524976,152.504163,32.000000,138.881758,70.136564,76.717199,79.956959,0.000000,59.617836,100.000000,71.773401,22.455696,41.336692,59.554158,33.822618
49.709684,60.205716,118.778013,132.557276,111.960269,98.937388,29.155056,14.166722,114.571655,3.260912,58.951599,50.695693,131.710363,119.291640,129.523949,114.742441,86.289431,112.730629,-0.000757,-2.088004,32.000000,-235.842093,114.856377,-0.022792,21.337520,0.672692,436879.876409,0.988569,20.245184,0.280095,2.392310,9.385762,9.645949,147.190961,32.000000,151.486280,156.936012,146.522466,152.500655,32.000000,138.886646,70.146404,76.717846,79.960628,0.000000,59.511093,100.000000,71.784012,22.455696,41.334627,59.552702,33.808899
49.723267,60.204240,118.953967,132.556274,112.030431,98.937412,29.928369,14.166679,114.571045,3.260559,58.941999,50.699199,131.710557,119.288749,129.524287,114.741532,86.287273,112.727065,-0.000756,-2.086812,32.000000,-235.842051,114.851321,-0.022806,21.334961,0.672645,436933.108223,0.988800,20.240529,0.281460,2.391874,9.613973,15.112254,147.190953,32.000000,151.484189,156.933027,146.520277,152.500094,32.000000,138.886105,70.156909,76.718554,79.964323,0.000000,59.579449,100.000000,71.779819,22.455696,41.333277,59.552879,33.838759
49.727701,60.200720,119.033626,132.554782,112.067840,98.953613,29.873826,14.166619,114.569192,3.260591,58.933532,50.696925,131.709579,119.285426,129.524382,114.741986,86.284482,112.725189,-0.000756,-2.086792,32.000000,-235.842075,114.847950,-0.022826,21.331979,0.671967,436989.367704,0.988856,20.238549,0.282316,2.389434,29.940163,9.860758,147.183271,32.000000,151.481240,156.928701,146.516061,152.501121,32.000000,138.884051,70.166680,76.718992,79.966982,0.000000,59.629963,100.000000,71.777998,22.455696,41.330813,59.553902,33.862310
49.718014,60.197233,118.897922,132.552883,112.023421,98.957752,29.150092,14.166651,114.566084,3.260267,58.938750,50.694536,131.708295,119.278549,129.524445,114.738605,86.281821,112.723059,-0.000756,-2.086796,32.000000,-235.841947,114.840654,-0.022941,21.329040,0.672972,436982.846653,0.963013,20.222993,0.282488,2.392320,17.877684,16.690410,147.183028,32.000000,151.477348,156.925177,146.516860,152.501190,32.000000,138.880685,70.177692,76.719047,79.968948,0.000000,59.551639,100.000000,71.790727,22.455696,41.325397,59.548857,33.858935
49.716197,60.195856,119.011299,132.550662,111.928103,98.961854,29.940249,14.166656,114.560397,3.260107,58.949465,50.685693,131.706413,119.271931,129.522345,114.731169,86.278231,112.717547,-0.000755,-2.086796,32.000000,-235.841874,114.831394,-0.022895,21.325477,0.673608,437052.856907,0.964825,20.214878,0.284234,2.393709,24.169862,8.734488,147.184267,32.000000,151.471239,156.922208,146.518093,152.499171,32.000000,138.880298,70.187695,76.718315,79.969691,0.000000,59.596514,100.000000,71.804173,22.455696,41.324504,59.549693,33.809266
49.711741,60.200761,119.065466,132.549142,111.859968,98.957859,29.189635,14.166716,114.552509,3.259875,58.966846,50.681882,131.705645,119.260524,129.521279,114.721531,86.275306,112.710219,-0.000755,-2.087966,32.000000,-235.841724,114.825120,-0.022901,21.320598,0.673000,437077.523695,0.989024,20.221431,0.285708,2.391446,24.906016,9.482075,147.185480,32.000000,151.464348,156.923650,146.517956,152.497515,32.000000,138.882970,70.198653,76.717922,79.971139,0.000000,59.648818,100.000000,71.814365,22.455696,41.329617,59.547362,33.848517
49.700082,60.208095,119.055398,132.548307,111.768328,98.945734,29.868777,14.166609,114.545134,3.259242,58.984873,50.678320,131.705248,119.248847,129.519744,114.713311,86.273330,112.701907,-0.000755,-2.087961,32.000000,-235.841829,114.817707,-0.022937,21.316537,0.673922,437101.357976,0.962998,20.221937,0.286229,2.393813,29.917104,6.525098,147.185653,32.000000,151.462187,156.923909,146.517531,152.494707,32.000000,138.886101,70.209665,76.717104,79.972921,0.000000,59.658396,100.000000,71.829958,22.455696,41.339500,59.551827,33.802809
49.690559,60.216817,119.221570,132.547989,111.695677,98.933315,29.171170,14.166489,114.538244,3.258850,59.001036,50.676120,131.704816,119.240230,129.516819,114.706599,86.271547,112.693160,-0.000755,-2.087954,32.000000,-235.841900,114.807760,-0.022956,21.313229,0.674483,437098.378628,0.987831,20.231461,0.285072,2.395118,13.530794,14.341530,147.183055,32.000000,151.461425,156.921834,146.513592,152.488677,32.000000,138.889368,70.219711,76.715666,79.973484,0.000000,59.730727,100.000000,71.850880,22.455696,41.352909,59.546143,33.828928
49.686786,60.225886,119.142504,132.548023,111.622312,98.921153,29.160221,14.166371,114.532157,3.258976,59.015553,50.673939,131.705719,119.230609,129.515685,114.696658,86.270092,112.687366,-0.000755,-2.087940,32.000000,-235.842074,114.800800,-0.022912,21.310325,0.674682,437064.859833,0.965520,20.250884,0.282419,2.395477,11.377129,9.902150,147.180350,32.000000,151.459792,156.918689,146.510239,152.490727,32.000000,138.888365,70.230626,76.714653,79.974835,0.000000,59.739736,100.000000,71.867816,22.455696,41.367112,59.548631,33.846536
49.692018,60.233486,119.107008,132.548064,111.589910,98.921145,29.195229,14.166208,114.523576,3.259331,59.027575,50.669915,131.704744,119.220272,129.515403,114.689815,86.268007,112.681623,-0.000754,-2.087973,32.000000,-235.842199,114.791519,-0.022896,21.306576,0.675977,437029.811543,0.988716,20.269479,0.279328,2.399280,10.270109,8.877401,147.179191,32.000000,151.457330,156.916324,146.510873,152.492138,32.000000,138.885283,70.241546,76.713370,79.976196,0.000000,59.689415,100.000000,71.874082,22.455696,41.379959,59.549260,33.826507
49.699412,60.240159,119.191330,132.548034,111.506652,98.921101,29.901392,14.166145,114.514186,3.259032,59.039708,50.667999,131.704822,119.209781,129.514783,114.682599,86.265140,112.675410,-0.000755,-2.087989,32.000000,-235.842316,114.784275,-0.022929,21.303173,0.675554,436992.831521,0.989072,20.282460,0.277557,2.397871,29.002344,22.786685,147.181202,32.000000,151.451415,156.909568,146.513879,152.492301,32.000000,138.879049,70.251631,76.711164,79.976982,0.000000,59.708158,100.000000,71.875811,22.455696,41.391481,59.554768,33.735531
49.694082,60.246572,119.043265,132.548048,111.423958,98.921127,29.192003,14.165995,114.506564,3.258820,59.055878,50.662965,131.706055,119.199222,129.514579,114.671715,86.262936,112.666917,-0.000755,-2.088013,32.000000,-235.842444,114.776782,-0.022958,21.300905,0.675358,437003.597455,0.987792,20.284634,0.276442,2.396904,11.664927,28.363362,147.183091,32.000000,151.446400,156.907698,146.516443,152.492762,32.000000,138.885032,70.262398,76.709581,79.977362,0.000000,59.693710,100.000000,71.888218,22.455696,41.401707,59.544421,33.769501
49.686066,60.253398,118.991983,132.548223,111.331365,98.921122,29.162344,14.165866,114.498115,3.258949,59.075743,50.659185,131.706526,119.185587,129.513874,114.661031,86.260526,112.656520,-0.000754,-2.088002,32.000000,-235.842517,114.762906,-0.023012,21.298660,0.675899,437012.398505,0.964323,20.283642,0.275847,2.398244,8.035650,28.728410,147.183590,32.000000,151.440972,156.905141,146.518341,152.491081,32.000000,138.891031,70.272310,76.707875,79.977734,0.000000,59.607490,100.000000,71.900631,22.455696,41.412856,59.547952,33.848957
49.673007,60.263307,118.968767,132.548875,111.313344,98.917122,29.144289,14.165898,114.489608,3.259061,59.092987,50.658568,131.707454,119.172889,129.513551,114.650990,86.258972,112.644828,-0.000754,-2.087996,32.000000,-235.842491,114.755051,-0.022980,21.296643,0.675113,437028.223311,0.987890,20.295580,0.273320,2.395522,18.687949,31.556126,147.183339,32.000000,151.440283,156.902059,146.519391,152.488300,32.000000,138.895115,70.283107,76.706009,79.978691,0.000000,59.640527,100.000000,71.930026,22.455696,41.426993,59.545248,33.851525
49.694642,60.272629,118.809303,132.549649,111.257271,98.897066,29.918757,14.165766,114.482521,3.258656,59.105134,50.658968,131.708082,119.163814,129.512760,114.642423,86.257201,112.634768,-0.000753,-2.088024,32.000000,-235.842577,114.744966,-0.022955,21.295646,0.674995,437046.071251,0.989088,20.310718,0.269937,2.394876,28.563041,60.430413,147.181639,32.000000,151.439568,156.898322,146.519119,152.489482,32.000000,138.895918,70.292807,76.703111,79.978785,0.000000,59.528605,100.000000,71.928017,22.455696,41.442235,59.548867,33.829882
49.705830,60.281079,118.801182,132.550372,111.205002,98.884657,29.250878,14.165810,114.472792,3.258285,59.115284,50.658902,131.708037,119.152803,129.512676,114.632852,86.254989,112.625134,-0.000753,-2.088030,32.000000,-235.842504,114.733912,-0.023008,21.293808,0.675123,437051.876845,0.989972,20.334172,0.264975,2.395039,11.875168,15.507718,147.175394,32.000000,151.436598,156.892084,146.514558,152.489949,32.000000,138.896722,70.302116,76.699531,79.979091,0.000000,59.479664,100.000000,71.911541,22.455696,41.456685,59.552555,33.813227
49.696844,60.288374,118.825374,132.550873,111.164314,98.880726,29.229088,14.165642,114.464468,3.258322,59.121239,50.659536,131.707897,119.143475,129.513237,114.624182,86.252879,112.617171,-0.000753,-2.088058,32.000000,-235.842718,114.723481,-0.023102,21.291557,0.673613,436964.858227,0.963713,20.321057,0.261142,2.390787,10.407350,9.660885,147.177672,32.000000,151.431116,156.886375,146.517283,152.489799,32.000000,138.894601,70.311108,76.696092,79.979631,0.000000,59.500043,100.000000,71.927149,22.455696,41.468697,59.547136,33.849324
49.702382,60.294013,118.876031,132.551241,111.186194,98.868469,29.980618,14.165646,114.455375,3.257896,59.123883,50.660789,131.708188,119.137248,129.513871,114.615131,86.250142,112.608830,-0.000753,-2.088068,32.000000,-235.842766,114.712187,-0.023109,21.290731,0.673347,436918.293701,0.985372,20.317907,0.257984,2.390085,10.971265,60.473206,147.179394,32.000000,151.424844,156.880271,146.520384,152.491198,32.000000,138.894655,70.318928,76.693170,79.979474,0.000000,59.505677,100.000000,71.935334,22.455696,41.479163,59.547510,33.841401
49.694736,60.298377,118.953403,132.551625,111.224109,98.864433,29.193955,14.165513,114.447093,3.257575,59.129313,50.656968,131.708290,119.130061,129.514622,114.605748,86.247441,112.599484,-0.000753,-2.088093,32.000000,-235.842833,114.702681,-0.023067,21.288376,0.673730,436919.270284,0.986282,20.334518,0.255655,2.391004,10.206977,23.687215,147.179772,32.000000,151.416396,156.878104,146.521806,152.489078,32.000000,138.902765,70.326164,76.689611,79.978745,0.000000,59.559063,100.000000,71.945335,22.455696,41.487953,59.544894,33.829882
49.670394,60.302719,118.846621,132.552068,111.289993,98.859313,29.286252,14.165550,114.439127,3.257104,59.138962,50.654628,131.708174,119.120671,129.515891,114.596296,86.244712,112.593640,-0.000754,-2.088138,32.000000,-235.842777,114.695457,-0.023104,21.286301,0.673916,436874.624495,0.961336,20.334417,0.253744,2.391757,11.502064,14.801950,147.180427,32.000000,151.414497,156.873861,146.521248,152.486071,32.000000,138.910898,70.334360,76.686099,79.977157,0.000000,59.526443,100.000000,71.982524,22.455696,41.494938,59.539848,33.864585
49.672188,60.308292,118.799947,132.552611,111.245291,98.846231,29.187631,14.165476,114.428836,3.256787,59.148519,50.651304,131.708090,119.111826,129.515870,114.587301,86.242511,112.587106,-0.000753,-2.088136,32.000000,-235.842706,114.686837,-0.023111,21.283605,0.674609,436871.978602,0.987378,20.346708,0.251237,2.393682,18.674931,7.738710,147.177813,32.000000,151.413137,156.870856,146.521083,152.480982,32.000000,138.917285,70.341939,76.682527,79.975333,0.000000,59.474789,100.000000,71.997932,22.455696,41.504596,59.550568,33.861943
49.678425,60.315414,118.777639,132.553404,111.232573,98.833964,29.295569,14.165572,114.420476,3.256540,59.156402,50.649240,131.709317,119.103803,129.517306,114.577272,86.240568,112.579134,-0.000754,-2.089297,32.000000,-235.842580,114.677020,-0.023151,21.281330,0.674372,436874.668470,0.984757,20.376295,0.250707,2.392705,1.439816,13.908664,147.175621,32.000000,151.410982,156.867448,146.520503,152.483420,32.000000,138.917754,70.350475,76.679954,79.973387,0.000000,59.476434,100.000000,71.996673,22.455696,41.515769,59.548985,33.823205
49.668703,60.321729,118.707809,132.554209,111.268780,98.821865,29.851876,14.165563,114.415047,3.255915,59.160056,50.649188,131.710336,119.094994,129.518505,114.567328,86.238587,112.570079,-0.000753,-2.089262,32.000000,-235.842606,114.671287,-0.023123,21.280420,0.674040,436826.434663,0.987929,20.380006,0.249265,2.391679,13.067060,10.208637,147.174657,32.000000,151.407944,156.862002,146.521332,152.484574,32.000000,138.915953,70.359011,76.677113,79.972080,0.000000,59.416030,100.000000,72.016181,22.455696,41.527141,59.550450,33.852626
49.677599,60.326950,118.818723,132.555005,111.292511,98.813750,29.388755,14.165470,114.408484,3.255836,59.160589,50.651306,131.710711,119.090858,129.519057,114.562335,86.236355,112.566535,-0.000753,-2.089266,32.000000,-235.842760,114.663822,-0.023053,21.278814,0.673791,436781.084741,0.984050,20.380660,0.246764,2.390930,1.493556,59.402367,147.175830,32.000000,151.401400,156.852338,146.526490,152.487491,32.000000,138.913218,70.366012,76.673704,79.970484,0.000000,59.450897,100.000000,72.024184,22.455696,41.537388,59.543300,33.853286
49.679028,60.330792,118.860283,132.555773,111.325695,98.813687,29.243534,14.165455,114.402802,3.255458,59.160572,50.651731,131.711642,119.088422,129.520541,114.559922,86.235520,112.561795,-0.000753,-2.089276,32.000000,-235.842849,114.659418,-0.022993,21.277716,0.673458,436745.139965,0.965817,20.397058,0.243698,2.389992,17.249012,28.254708,147.178021,32.000000,151.397128,156.850840,146.531937,152.487605,32.000000,138.918166,70.373753,76.670741,79.968658,0.000000,59.484367,100.000000,72.029605,22.455696,41.544696,59.550598,33.851232
49.674552,60.333488,118.948211,132.556115,111.326269,98.813464,29.823302,14.165359,114.403280,3.255038,59.160672,50.651045,131.712619,119.084354,129.522741,114.555955,86.234087,112.557527,-0.000752,-2.089245,32.000000,-235.842825,114.657832,-0.023023,21.277289,0.674042,436714.792650,0.980776,20.393052,0.243953,2.391797,29.166955,14.059332,147.180303,32.000000,151.392398,156.848590,146.537603,152.485383,32.000000,138.921987,70.381868,76.668146,79.967308,0.000000,59.509183,100.000000,72.046244,22.455696,41.550927,59.545975,33.770308
49.678904,60.335865,118.894759,132.556352,111.363909,98.813425,29.285351,14.165542,114.403291,3.254824,59.158575,50.651905,131.713092,119.080777,129.525295,114.553030,86.232844,112.556293,-0.000752,-2.089229,32.000000,-235.842595,114.655713,-0.023014,21.277129,0.674324,436719.975153,0.985625,20.395411,0.242146,2.392565,1.552284,15.046021,147.180809,32.000000,151.392357,156.844594,146.541520,152.481430,32.000000,138.925900,70.389981,76.665972,79.965589,0.000000,59.534193,100.000000,72.053237,22.455696,41.556397,59.544913,33.853139
49.694462,60.337445,118.753365,132.556330,111.407130,98.813215,29.291053,14.165626,114.402794,3.254795,59.150490,50.653784,131.713595,119.078315,129.528153,114.551701,86.231807,112.557249,-0.000753,-2.089230,32.000000,-235.842480,114.655746,-0.022984,21.277162,0.674999,436727.988272,0.966565,20.402749,0.241200,2.394550,10.642605,9.461799,147.179742,32.000000,151.393422,156.838640,146.544478,152.482009,32.000000,138.928232,70.397708,76.664124,79.963703,0.000000,59.412255,100.000000,72.048081,22.455696,41.561423,59.547873,33.792685
49.690968,60.337750,118.667815,132.555896,111.414823,98.821146,29.873121,14.165660,114.400988,3.254516,59.133980,50.658193,131.711857,119.079195,129.529517,114.554589,86.230283,112.557456,-0.000753,-2.089226,32.000000,-235.842398,114.655740,-0.022984,21.277478,0.674579,436730.333338,0.984231,20.400613,0.241755,2.393265,11.695548,10.371170,147.175899,32.000000,151.393499,156.829395,146.542137,152.483299,32.000000,138.928402,70.404319,76.661160,79.960011,0.000000,59.384046,100.000000,72.053649,22.455696,41.563712,59.550244,33.843381
49.691105,60.333323,118.600000,132.554150,111.461299,98.833326,29.373916,14.165737,114.404467,3.254037,59.113614,50.663484,131.709777,119.082669,129.530886,114.557114,86.227572,112.560563,-0.000753,-2.089248,32.000000,-235.842273,114.659418,-0.022999,21.278115,0.673381,436724.093020,0.983703,20.386060,0.243325,2.389670,9.814124,9.454936,147.176406,32.000000,151.390233,156.821126,146.547073,152.483436,32.000000,138.922626,70.411165,76.658339,79.956439,0.000000,59.285782,100.000000,72.071367,22.455696,41.561474,59.552810,33.773903
49.704583,60.326769,118.641725,132.551363,111.521827,98.845538,29.265199,14.165617,114.408532,3.254377,59.095049,50.662848,131.707409,119.083074,129.532620,114.560648,86.225545,112.561521,-0.000753,-2.089245,32.000000,-235.842441,114.664217,-0.022992,21.279563,0.672925,436764.485897,0.964689,20.389986,0.244964,2.388116,11.812157,9.341494,147.178034,32.000000,151.385727,156.813836,146.553853,152.483988,32.000000,138.921514,70.418198,76.655797,79.953852,0.000000,59.325735,100.000000,72.065770,22.455696,41.555426,59.547411,33.812714
49.693013,60.319597,118.689085,132.547870,111.551929,98.857579,29.794098,14.165633,114.411028,3.254432,59.079821,50.663786,131.705371,119.083449,129.534120,114.563775,86.223321,112.561561,-0.000753,-2.089245,32.000000,-235.842472,114.666651,-0.023093,21.281097,0.672530,436817.519620,0.981190,20.385417,0.249407,2.386745,21.517355,6.943443,147.178543,32.000000,151.379451,156.809454,146.558746,152.483129,32.000000,138.923287,70.424839,76.653386,79.950639,0.000000,59.317144,100.000000,72.077539,22.455696,41.546289,59.553637,33.763778
49.690243,60.313315,118.795653,132.544003,111.587256,98.869820,29.202102,14.165706,114.413419,3.254201,59.066206,50.665051,131.701827,119.080918,129.534111,114.568843,86.220256,112.562435,-0.000752,-2.089269,32.000000,-235.842424,114.666864,-0.023179,21.282431,0.672586,436859.153310,0.984646,20.364890,0.251968,2.386937,11.168084,6.650434,147.176710,32.000000,151.379480,156.805176,146.560198,152.481872,32.000000,138.924515,70.431208,76.650310,79.947789,0.000000,59.389639,100.000000,72.094777,22.455696,41.539029,59.549536,33.821738
49.696371,60.308221,118.826162,132.540078,111.632855,98.865723,29.841998,14.165831,114.414566,3.253895,59.051955,50.669417,131.698061,119.083128,129.532995,114.571792,86.218230,112.563695,-0.000753,-2.089261,32.000000,-235.842274,114.668088,-0.023167,21.283697,0.673127,436914.468045,0.967514,20.369713,0.254213,2.388446,2.838748,18.643635,147.172245,32.000000,151.380239,156.801756,146.560453,152.475749,32.000000,138.924338,70.436747,76.647870,79.944960,0.000000,59.406443,100.000000,72.099253,22.455696,41.532872,59.548149,33.772729
49.700872,60.303242,118.841963,132.536047,111.610263,98.861705,29.255222,14.165911,114.417488,3.253794,59.039225,50.671348,131.694274,119.084993,129.531135,114.576152,86.216649,112.563862,-0.000754,-2.090435,32.000000,-235.842225,114.670388,-0.023167,21.284647,0.673910,436967.866111,0.987294,20.366304,0.257767,2.390724,13.822013,7.412237,147.165997,32.000000,151.380225,156.797980,146.560545,152.476850,32.000000,138.921784,70.443034,76.645733,79.942543,0.000000,59.427388,100.000000,72.101690,22.455696,41.527336,59.546428,33.810953
49.720908,60.298427,118.799203,132.531910,111.618606,98.860446,29.317552,14.165986,114.418055,3.254136,59.028432,50.676177,131.690348,119.088689,129.530343,114.575263,86.215237,112.564502,-0.000755,-2.090466,32.000000,-235.842113,114.671711,-0.023178,21.286053,0.673921,436943.047516,0.965940,20.354856,0.260495,2.391043,19.214011,10.051655,147.164503,32.000000,151.379251,156.792079,146.562195,152.480450,32.000000,138.914336,70.450267,76.644066,79.941440,0.000000,59.410529,100.000000,72.090801,22.455696,41.521938,59.549595,33.723573
