OSU 80 Ton Compressor Load Stand
49.635663,60.270347,118.292161,132.404019,111.212621,98.809900,29.149977,14.168479,114.197126,3.252782,59.038125,50.657396,131.543334,118.879326,129.366480,114.391822,86.053762,112.352407,-0.000751,-2.091462,32.000000,-235.840225,114.476111,-0.023196,21.284537,0.670256,436967.715229,0.988486,20.359983,0.307969,2.381435,7.655176,16.213351,146.971413,32.000000,151.243260,156.652039,146.326638,152.225385,32.000000,138.712254,70.184575,76.532622,80.019570,0.000000,58.463110,100.000000,72.623008,22.455696,41.556226,59.547500,33.782560
49.657466,60.275598,118.320368,132.403418,111.245836,98.797688,29.159051,14.168387,114.195896,3.252308,59.039656,50.661460,131.542557,118.874698,129.366024,114.386513,86.051876,112.347988,-0.000751,-2.091443,32.000000,-235.840348,114.474124,-0.023163,21.281746,0.670634,436992.166654,0.979328,20.363928,0.307996,2.382298,28.446300,8.002023,146.969510,32.000000,151.243589,156.646859,146.326668,152.226807,32.000000,138.709766,70.176484,76.530544,80.022349,0.000000,58.472164,100.000000,72.627256,22.455696,41.563973,59.551493,33.779919
49.665743,60.278476,118.277842,132.402778,111.327971,98.793623,29.911180,14.168429,114.196226,3.251810,59.030297,50.669561,131.541624,118.875945,129.364952,114.385099,86.049694,112.348094,-0.000751,-2.091448,32.000000,-235.840439,114.474266,-0.023156,21.279116,0.670984,436990.131492,0.989542,20.379957,0.307079,2.383209,10.336299,7.343072,146.970993,32.000000,151.243519,156.643531,146.328077,152.227040,32.000000,138.707249,70.169117,76.528577,80.024888,0.000000,58.450075,100.000000,72.620817,22.455696,41.571318,59.552083,33.793418
49.663982,60.278280,118.253995,132.401776,111.440531,98.813881,29.944180,14.168470,114.198126,3.251758,59.015775,50.675728,131.540243,118.878448,129.364181,114.386982,86.047390,112.352541,-0.000751,-2.091459,32.000000,-235.840411,114.476261,-0.023177,21.278913,0.670804,436933.132523,0.988648,20.362584,0.306497,2.382731,30.334933,9.899213,146.971779,32.000000,151.241121,156.644367,146.328425,152.223185,32.000000,138.706600,70.162825,76.526997,80.027259,0.000000,58.398483,100.000000,72.634632,22.455696,41.575272,59.553971,33.780359
49.668893,60.274315,118.423699,132.400089,111.474313,98.850406,29.971898,14.168406,114.203320,3.251888,58.999805,50.677543,131.538659,118.881840,129.364184,114.389135,86.044630,112.357055,-0.000751,-2.091425,32.000000,-235.840278,114.478042,-0.023190,21.279797,0.670440,436918.048906,0.963579,20.356874,0.308738,2.381477,22.467861,7.174258,146.970796,32.000000,151.238832,156.643064,146.325987,152.220170,32.000000,138.705131,70.157159,76.525436,80.029798,0.000000,58.452432,100.000000,72.642999,22.455696,41.571109,59.548660,33.741401
49.677471,60.268091,118.436290,132.397132,111.528159,98.862649,29.926582,14.168514,114.207197,3.251595,58.979833,50.684713,131.536944,118.885706,129.364709,114.392398,86.042223,112.358809,-0.000750,-2.090223,32.000000,-235.840088,114.483826,-0.023212,21.282232,0.670453,437012.705967,0.962752,20.358507,0.313525,2.381082,2.502537,23.428128,146.968120,32.000000,151.241706,156.641366,146.320542,152.216838,32.000000,138.704890,70.152194,76.524181,80.032381,0.000000,58.502967,100.000000,72.652667,22.455696,41.564763,59.545395,33.859009
49.698983,60.260125,118.373802,132.393703,111.626246,98.874934,29.185532,14.168583,114.213231,3.251701,58.954564,50.693850,131.534549,118.891929,129.364342,114.397174,86.040584,112.362939,-0.000750,-2.090245,32.000000,-235.839924,114.490674,-0.023201,21.285291,0.671703,437171.132467,0.962102,20.349448,0.318806,2.384263,11.317943,19.546562,146.963616,32.000000,151.245132,156.639629,146.314174,152.216916,32.000000,138.702140,70.148641,76.523759,80.034540,0.000000,58.462352,100.000000,72.635726,22.455696,41.556053,59.544579,33.831643
49.713006,60.249510,118.398058,132.389541,111.772459,98.891353,29.152262,14.168673,114.220426,3.252023,58.920340,50.704438,131.531422,118.903408,129.364667,114.404386,86.039153,112.366844,-0.000752,-2.090260,32.000000,-235.839908,114.497974,-0.023200,21.289203,0.671627,437217.047869,0.963480,20.334325,0.322192,2.384105,15.763620,9.812952,146.959593,32.000000,151.247855,156.636969,146.308443,152.218128,32.000000,138.697976,70.146188,76.523700,80.036978,0.000000,58.419874,100.000000,72.627518,22.455696,41.544800,59.543585,33.850351
49.724256,60.235339,118.435789,132.384388,111.896116,98.915624,29.955055,14.168634,114.229995,3.252158,58.881062,50.715720,131.527727,118.917095,129.366169,114.412662,86.038072,112.374196,-0.000753,-2.090282,32.000000,-235.840050,114.506983,-0.023207,21.293137,0.670814,437250.934176,0.987576,20.304051,0.326137,2.381815,11.387983,24.227233,146.963182,32.000000,151.248551,156.631813,146.308940,152.219752,32.000000,138.694517,70.144586,76.523794,80.039330,0.000000,58.466428,100.000000,72.621197,22.455696,41.525835,59.540625,33.787916
49.725284,60.215019,118.459863,132.377999,112.081985,98.940009,29.159353,14.168591,114.241434,3.251704,58.843916,50.722704,131.524076,118.929530,129.366477,114.421601,86.037011,112.384949,-0.000752,-2.090280,32.000000,-235.840012,114.515909,-0.023240,21.297011,0.670703,437304.256399,0.988533,20.278899,0.329748,2.381631,9.497847,25.813981,146.966713,32.000000,151.248729,156.628713,146.309569,152.219528,32.000000,138.693955,70.142812,76.524236,80.041103,0.000000,58.456928,100.000000,72.624071,22.455696,41.500906,59.539838,33.840960
49.740761,60.194879,118.514014,132.371182,112.215577,98.964524,29.185256,14.168617,114.253275,3.251478,58.811690,50.728532,131.519017,118.941847,129.365218,114.430948,86.035534,112.395116,-0.000753,-2.089100,32.000000,-235.840070,114.525236,-0.023256,21.299402,0.670769,437388.715969,0.962001,20.253068,0.334933,2.381851,21.827498,26.263312,146.967659,32.000000,151.246667,156.630076,146.309656,152.218064,32.000000,138.694531,70.141500,76.523967,80.042453,0.000000,58.478243,100.000000,72.620170,22.455696,41.473057,59.547185,33.893271
49.765173,60.175831,118.468716,132.364175,112.279206,98.976701,29.218302,14.168734,114.263088,3.251246,58.785251,50.731529,131.513603,118.953660,129.363668,114.442987,86.034203,112.403063,-0.000755,-2.089126,32.000000,-235.839985,114.536162,-0.023244,21.300345,0.670910,437471.995137,0.988420,20.231682,0.341997,2.382286,6.971017,14.180086,146.967427,32.000000,151.249183,156.631305,146.307336,152.213342,32.000000,138.695111,70.140893,76.523555,80.043827,0.000000,58.493840,100.000000,72.591789,22.455696,41.445359,59.544500,33.818143
49.776146,60.158783,118.409856,132.357218,112.302601,98.980670,29.152694,14.168827,114.273045,3.250957,58.765328,50.735288,131.508898,118.962999,129.362461,114.452589,86.033023,112.409870,-0.000755,-2.089134,32.000000,-235.839867,114.544797,-0.023266,21.300659,0.671051,437547.995585,0.987397,20.195505,0.349148,2.382634,11.089550,11.088299,146.965198,32.000000,151.251516,156.631930,146.304558,152.209351,32.000000,138.694483,70.140637,76.524152,80.044915,0.000000,58.404900,100.000000,72.586876,22.455696,41.421861,59.553086,33.831569
49.774617,60.145659,118.626568,132.350863,112.312196,98.992797,29.189608,14.168773,114.280535,3.251297,58.752140,50.738181,131.504095,118.972155,129.360426,114.460695,86.032081,112.417625,-0.000754,-2.089100,32.000000,-235.839872,114.551662,-0.022979,21.301168,0.670350,437565.397687,0.985821,20.151166,0.354916,2.380555,16.823208,17.233912,146.960168,32.000000,151.252612,156.628416,146.299571,152.211671,32.000000,138.690280,70.139820,76.525124,80.045246,0.000000,58.477332,100.000000,72.587217,22.455696,41.402026,59.542258,33.817043
49.785676,60.135707,118.800169,132.345187,112.323615,99.005025,29.938687,14.168757,114.288766,3.251611,58.743760,50.740196,131.499202,118.980345,129.357524,114.468253,86.030332,112.423454,-0.000754,-2.089096,32.000000,-235.839819,114.558686,-0.022961,21.302007,0.669748,437556.532827,0.987795,20.122755,0.359894,2.378847,18.713773,10.676377,146.959690,32.000000,151.252174,156.624321,146.297470,152.213235,32.000000,138.685096,70.139150,76.525781,80.045519,0.000000,58.599293,100.000000,72.580455,22.455696,41.386269,59.547529,33.725774
49.775155,60.128103,118.744273,132.340067,112.325399,99.017300,29.244907,14.168804,114.298954,3.251594,58.735635,50.740660,131.494556,118.990496,129.353646,114.476087,86.028055,112.428013,-0.000753,-2.089102,32.000000,-235.839703,114.567423,-0.022967,21.303056,0.671255,437596.371816,0.986666,20.111214,0.365165,2.383274,10.336720,12.809040,146.961957,32.000000,151.251671,156.620016,146.297201,152.212479,32.000000,138.680553,70.138571,76.526100,80.045378,0.000000,58.590266,100.000000,72.582784,22.455696,41.375007,59.552594,33.989456
49.764130,60.122028,118.717296,132.335382,112.362548,99.029496,29.258152,14.168758,114.309380,3.251257,58.725729,50.744888,131.489131,118.998864,129.349258,114.483901,86.026243,112.435897,-0.000754,-2.089073,32.000000,-235.839772,114.573777,-0.022954,21.305846,0.672235,437634.471217,0.961837,20.089809,0.370166,2.386232,10.050145,11.593684,146.963397,32.000000,151.247638,156.621305,146.296196,152.207631,32.000000,138.681216,70.137833,76.526199,80.044266,0.000000,58.572225,100.000000,72.599302,22.455696,41.366992,59.558269,33.838392
49.782500,60.114946,118.617532,132.330781,112.348146,99.049686,29.161861,14.168765,114.318102,3.250779,58.714738,50.750431,131.484370,119.007734,129.345114,114.492226,86.024638,112.446004,-0.000755,-2.089070,32.000000,-235.839773,114.581968,-0.022929,21.308526,0.672092,437689.630197,0.984986,20.093101,0.374987,2.385613,18.584792,7.461735,146.962696,32.000000,151.244607,156.622259,146.294459,152.203811,32.000000,138.680077,70.137172,76.526544,80.043737,0.000000,58.510446,100.000000,72.592450,22.455696,41.357981,59.545198,33.825920
49.790953,60.106799,118.616404,132.326068,112.385912,99.069897,29.206718,14.168720,114.327088,3.250689,58.704119,50.754982,131.479722,119.017683,129.341506,114.499938,86.022680,112.455947,-0.000755,-2.089075,32.000000,-235.839735,114.591235,-0.022927,21.311758,0.672087,437745.998635,0.984885,20.098443,0.381200,2.385600,11.396911,21.699082,146.959795,32.000000,151.245740,156.622212,146.290319,152.199080,32.000000,138.674386,70.136848,76.527190,80.043778,0.000000,58.485281,100.000000,72.578368,22.455696,41.347686,59.550991,33.843088
49.782346,60.098426,118.591535,132.321252,112.409887,99.090124,29.952279,14.168733,114.336193,3.251048,58.699129,50.755375,131.474655,119.028470,129.337737,114.508437,86.020247,112.461136,-0.000755,-2.089067,32.000000,-235.839738,114.599132,-0.022901,21.312873,0.671151,437817.812060,0.987920,20.072338,0.388444,2.382715,17.110137,7.153793,146.955303,32.000000,151.244588,156.621674,146.284511,152.198513,32.000000,138.664534,70.136472,76.528543,80.043637,0.000000,58.490458,100.000000,72.584261,22.455696,41.335816,59.547696,33.845582
49.787561,60.090669,118.464972,132.316341,112.398192,99.093827,29.145384,14.168828,114.344168,3.251016,58.703820,50.754587,131.469538,119.035804,129.334291,114.514434,86.018303,112.464636,-0.000756,-2.089062,32.000000,-235.839594,114.605725,-0.022931,21.313582,0.671012,437895.088943,0.986398,20.055439,0.395950,2.382288,18.332516,16.369514,146.950963,32.000000,151.241516,156.620158,146.278809,152.198307,32.000000,138.657670,70.135654,76.529855,80.043274,0.000000,58.410556,100.000000,72.588081,22.455696,41.325225,59.545277,33.763338
49.810089,60.088707,118.617766,132.312316,112.349636,99.093945,29.267660,14.168940,114.349615,3.251061,58.714790,50.753276,131.465321,119.042692,129.330440,114.518156,86.016413,112.468217,-0.000756,-2.089053,32.000000,-235.839469,114.613302,-0.022904,21.313325,0.671082,437983.951981,0.962203,20.055977,0.401277,2.382201,23.269590,9.946788,146.952045,32.000000,151.235061,156.616663,146.279273,152.197861,32.000000,138.650370,70.134763,76.531651,80.042633,0.000000,58.446855,100.000000,72.562812,22.455696,41.320139,59.551955,33.759523
49.803725,60.089965,118.702935,132.309187,112.327324,99.094085,29.949878,14.168924,114.352618,3.251075,58.726365,50.752298,131.461851,119.046235,129.325776,114.524938,86.014170,112.470324,-0.000755,-2.089034,32.000000,-235.839662,114.617937,-0.022907,21.312594,0.670147,437990.732718,0.988745,20.042820,0.405174,2.379409,10.743537,30.798883,146.952599,32.000000,151.229352,156.616101,146.280760,152.196621,32.000000,138.641499,70.134078,76.532998,80.041244,0.000000,58.494897,100.000000,72.560782,22.455696,41.320121,59.542927,33.866932
49.807441,60.092991,118.622895,132.306770,112.336884,99.094208,29.165730,14.169027,114.355769,3.250971,58.736063,50.754251,131.458226,119.051602,129.321694,114.529055,86.012370,112.474333,-0.000755,-2.089034,32.000000,-235.839608,114.623308,-0.022905,21.312160,0.670768,437978.560049,0.984121,20.017537,0.409062,2.381400,12.466010,7.805431,146.953825,32.000000,151.222401,156.619200,146.281915,152.194527,32.000000,138.638245,70.132933,76.533878,80.040210,0.000000,58.453043,100.000000,72.566161,22.455696,41.324731,59.552102,33.793565
49.808462,60.096329,118.634814,132.304883,112.319382,99.110687,29.242759,14.168992,114.360934,3.250879,58.743753,50.756113,131.455276,119.053752,129.318010,114.533543,86.010413,112.474930,-0.000755,-2.088981,32.000000,-235.839534,114.627622,-0.022900,21.312755,0.671474,437988.921255,0.961843,20.025382,0.412480,2.383415,9.671184,21.890056,146.953755,32.000000,151.219931,156.620160,146.279906,152.188908,32.000000,138.638481,70.131180,76.535058,80.039170,0.000000,58.453255,100.000000,72.557672,22.455696,41.330033,59.542169,33.763998
49.795600,60.098613,118.624466,132.303196,112.329349,99.127740,29.286865,14.168927,114.366832,3.251029,58.744719,50.760672,131.453231,119.060210,129.315020,114.537911,86.009222,112.479867,-0.000756,-2.087830,32.000000,-235.839597,114.632912,-0.023003,21.314932,0.670895,437994.633251,0.987631,20.024563,0.416518,2.381630,7.518101,21.885322,146.952658,32.000000,151.218476,156.620316,146.277902,152.183802,32.000000,138.635792,70.128889,76.537413,80.038126,0.000000,58.445143,100.000000,72.569026,22.455696,41.334342,59.542464,33.831349
49.804656,60.098203,118.623618,132.301203,112.369278,99.136784,29.280100,14.168914,114.371289,3.251167,58.741490,50.763682,131.451149,119.067370,129.311941,114.540981,86.008097,112.484020,-0.000757,-2.087815,32.000000,-235.839649,114.638791,-0.023124,21.318238,0.671058,438074.681879,0.985180,20.026843,0.418808,2.381820,25.622180,10.269432,146.949253,32.000000,151.214860,156.619201,146.274153,152.184585,32.000000,138.629596,70.125895,76.540074,80.036891,0.000000,58.432680,100.000000,72.570430,22.455696,41.336228,59.541068,33.845876
49.813646,60.095777,118.510440,132.298778,112.430625,99.148898,29.180864,14.168907,114.377205,3.250946,58.735644,50.769737,131.448404,119.073468,129.309391,114.544573,86.006498,112.488089,-0.000757,-2.087816,32.000000,-235.839622,114.642303,-0.023113,21.322734,0.671259,438163.662005,0.984151,20.042441,0.422753,2.382228,13.823236,26.603664,146.948445,32.000000,151.210944,156.616993,146.271949,152.185166,32.000000,138.621327,70.122394,76.542129,80.035067,0.000000,58.374314,100.000000,72.552684,22.455696,41.334247,59.542671,33.818510
49.815600,60.092010,118.639156,132.295797,112.531141,99.161123,29.813069,14.168785,114.381568,3.250667,58.723512,50.775551,131.445434,119.082056,129.306860,114.549308,86.004651,112.491508,-0.000756,-2.087810,32.000000,-235.839732,114.647265,-0.023090,21.327225,0.671057,438199.720814,0.984270,20.032657,0.426194,2.381778,6.424520,60.354605,146.950822,32.000000,151.206127,156.612375,146.271551,152.183694,32.000000,138.612884,70.117615,76.543288,80.032050,0.000000,58.379249,100.000000,72.551378,22.455696,41.329367,59.555810,33.757468
49.830988,60.085184,118.772966,132.291905,112.598618,99.173356,29.234083,14.168824,114.389458,3.250428,58.706833,50.782199,131.442342,119.091028,129.304874,114.555017,86.002971,112.496442,-0.000756,-2.087810,32.000000,-235.839800,114.652606,-0.023092,21.327733,0.670087,438247.516878,0.987536,20.020925,0.430064,2.379076,29.886531,17.448210,146.951834,32.000000,151.199074,156.613202,146.269713,152.179467,32.000000,138.611673,70.112767,76.544735,80.029263,0.000000,58.471607,100.000000,72.537937,22.455696,41.321539,59.545415,33.848737
49.848397,60.076220,118.695294,132.287317,112.689358,99.169584,29.199065,14.168734,114.395226,3.250309,58.686956,50.788017,131.438620,119.099923,129.302613,114.561565,86.001203,112.504026,-0.000757,-2.087810,32.000000,-235.839953,114.659235,-0.023107,21.327351,0.670843,438299.067462,0.966663,20.015136,0.433817,2.381566,22.876936,8.814524,146.952004,32.000000,151.192992,156.615278,146.267020,152.175034,32.000000,138.611208,70.108502,76.546711,80.027433,0.000000,58.486090,100.000000,72.516380,22.455696,41.310678,59.548277,33.852993
49.842741,60.065567,118.688644,132.282201,112.774185,99.182006,29.901197,14.168727,114.402593,3.250578,58.666068,50.792405,131.434662,119.110834,129.300195,114.570016,85.999978,112.509530,-0.000757,-2.087841,32.000000,-235.839944,114.665721,-0.023125,21.326315,0.671508,438337.827559,0.985577,19.992386,0.438248,2.383516,16.645022,9.588504,146.950781,32.000000,151.191364,156.614682,146.261577,152.169475,32.000000,138.609382,70.104544,76.548816,80.024826,0.000000,58.440853,100.000000,72.509783,22.455696,41.296700,59.550529,33.841767
49.846756,60.053671,118.691887,132.276722,112.862573,99.202443,29.236931,14.168614,114.405700,3.250667,58.646452,50.797078,131.430280,119.119212,129.297260,114.578026,85.998784,112.515611,-0.000757,-2.087870,32.000000,-235.840067,114.674628,-0.023134,21.325594,0.670657,438302.582024,0.986319,19.965411,0.444248,2.381126,25.339317,12.656605,146.946606,32.000000,151.189344,156.612534,146.253359,152.167115,32.000000,138.602996,70.099940,76.550065,80.021806,0.000000,58.431332,100.000000,72.507724,22.455696,41.279991,59.551443,33.778745
49.865062,60.041726,118.600769,132.270784,112.932518,99.218680,29.226589,14.168570,114.410982,3.251018,58.630104,50.798176,131.425114,119.125947,129.293510,114.584537,85.997616,112.521247,-0.000758,-2.087874,32.000000,-235.840076,114.679769,-0.023085,21.326813,0.670818,438350.075814,0.963372,19.960610,0.448542,2.381262,12.744358,17.034232,146.941247,32.000000,151.186111,156.610896,146.244787,152.164670,32.000000,138.594607,70.095555,76.550281,80.018690,0.000000,58.395981,100.000000,72.485371,22.455696,41.263168,59.552171,33.852772
49.865886,60.030770,118.639433,132.265114,112.953049,99.235023,29.276472,14.168606,114.414488,3.251720,58.621549,50.799405,131.420664,119.131797,129.289405,114.589211,85.996188,112.524567,-0.000759,-2.087876,32.000000,-235.840088,114.681687,-0.023107,21.328713,0.670908,438424.794093,0.985345,19.944560,0.453128,2.381136,23.736782,11.764452,146.942792,32.000000,151.180999,156.607344,146.242201,152.163101,32.000000,138.584891,70.091157,76.550845,80.015796,0.000000,58.363787,100.000000,72.471589,22.455696,41.246966,59.544490,33.836705
49.859137,60.022265,118.769830,132.259944,112.901820,99.243180,29.269934,14.168596,114.415888,3.251873,58.626366,50.794870,131.416678,119.133756,129.284841,114.592844,85.994251,112.524885,-0.000759,-2.087886,32.000000,-235.839961,114.681661,-0.023091,21.331316,0.670033,438472.169153,0.985426,19.913680,0.457438,2.378434,15.783921,15.060277,146.943060,32.000000,151.173286,156.603477,146.239401,152.160936,32.000000,138.576120,70.086634,76.550906,80.012648,0.000000,58.425851,100.000000,72.474220,22.455696,41.232124,59.545552,33.748371
49.852904,60.017674,118.842106,132.255510,112.807641,99.235159,29.236649,14.168400,114.415305,3.251319,58.643518,50.786705,131.413634,119.132769,129.280064,114.592976,85.992415,112.523490,-0.000758,-2.087881,32.000000,-235.840097,114.680206,-0.023095,21.332888,0.670301,438532.643186,0.983862,19.901873,0.460719,2.379170,3.275952,7.693506,146.942271,32.000000,151.165587,156.604084,146.235951,152.157401,32.000000,138.572423,70.081547,76.551004,80.009675,0.000000,58.493010,100.000000,72.474556,22.455696,41.225657,59.544825,33.862384
49.838442,60.021730,118.857153,132.253130,112.717677,99.210618,29.826930,14.168340,114.410690,3.250785,58.667861,50.780760,131.410688,119.128231,129.274982,114.589008,85.991134,112.517741,-0.000757,-2.087877,32.000000,-235.840219,114.677292,-0.023077,21.333203,0.671235,438565.420367,0.984287,19.900347,0.462834,2.382108,28.849778,16.758473,146.940805,32.000000,151.162778,156.604991,146.231874,152.151754,32.000000,138.573504,70.076536,76.551125,80.007061,0.000000,58.505969,100.000000,72.482680,22.455696,41.227443,59.548916,33.821811
49.835565,60.029451,118.804968,132.252086,112.651254,99.194385,29.206391,14.168146,114.406824,3.250722,58.690629,50.777488,131.408363,119.123905,129.269144,114.585163,85.990072,112.513187,-0.000757,-2.089039,32.000000,-235.840528,114.671572,-0.023136,21.332277,0.671709,438531.422155,0.985452,19.902203,0.463891,2.383855,17.871826,26.376044,146.938530,32.000000,151.160639,156.604227,146.228214,152.144802,32.000000,138.570119,70.071842,76.551054,80.003997,0.000000,58.482258,100.000000,72.490048,22.455696,41.236013,59.553401,33.826727
49.826609,60.039050,118.767572,132.251983,112.625226,99.182255,29.258911,14.168030,114.401006,3.250732,58.709346,50.776299,131.406878,119.118633,129.263041,114.582018,85.988505,112.508146,-0.000757,-2.089043,32.000000,-235.840644,114.665341,-0.023163,21.329729,0.671893,438439.132101,0.966029,19.921220,0.461965,2.384849,3.236717,16.538380,146.933880,32.000000,151.156376,156.599786,146.222212,152.143212,32.000000,138.563967,70.067023,76.549986,80.000615,0.000000,58.441653,100.000000,72.494686,22.455696,41.249884,59.545287,33.842354
49.827425,60.048736,118.793921,132.252425,112.613969,99.170004,29.888496,14.168029,114.396218,3.250136,58.725547,50.773203,131.406251,119.115067,129.258490,114.579149,85.986751,112.507285,-0.000757,-2.089034,32.000000,-235.840599,114.662543,-0.023166,21.326387,0.671528,438381.202969,0.986475,19.931917,0.460488,2.383939,7.974769,12.590198,146.931216,32.000000,151.151373,156.595263,146.218797,152.142142,32.000000,138.555881,70.062236,76.548599,79.997200,0.000000,58.442824,100.000000,72.493257,22.455696,41.263998,59.551807,33.847563
49.824694,60.056262,118.776528,132.253352,112.556648,99.170056,29.261633,14.167988,114.389456,3.249864,58.744760,50.769867,131.406071,119.110514,129.254376,114.574991,85.985096,112.504168,-0.000756,-2.089042,32.000000,-235.840477,114.658249,-0.023168,21.323538,0.671463,438348.226874,0.984803,19.950784,0.459243,2.383617,10.247537,7.833280,146.930173,32.000000,151.145607,156.590229,146.217213,152.140078,32.000000,138.543029,70.057749,76.547423,79.993010,0.000000,58.442104,100.000000,72.487592,22.455696,41.276097,59.550676,33.753066
49.819740,60.064750,118.763300,132.254625,112.511843,99.170114,29.331261,14.167818,114.382418,3.249603,58.766114,50.765269,131.406596,119.103555,129.251240,114.570639,85.983409,112.499218,-0.000757,-2.089032,32.000000,-235.840588,114.652787,-0.023154,21.320200,0.671661,438309.579729,0.963947,19.959624,0.460516,2.384107,12.417860,19.009014,146.927317,32.000000,151.137158,156.588920,146.214536,152.134566,32.000000,138.533950,70.054092,76.546239,79.988946,0.000000,58.423841,100.000000,72.496321,22.455696,41.287896,59.554807,33.825333
49.820080,60.074324,118.757564,132.256239,112.466088,99.166502,29.221862,14.167655,114.375313,3.249709,58.789643,50.760069,131.407014,119.095477,129.248886,114.563550,85.981692,112.492149,-0.000756,-2.087872,32.000000,-235.840722,114.647369,-0.023139,21.317954,0.671701,438323.985450,0.984677,19.969977,0.460433,2.383889,20.542023,26.634402,146.924554,32.000000,151.130260,156.587659,146.211568,152.129454,32.000000,138.529574,70.050606,76.545477,79.984226,0.000000,58.416722,100.000000,72.490777,22.455696,41.301121,59.541274,33.847343
49.793137,60.085106,118.720244,132.258193,112.438132,99.162859,29.179321,14.167471,114.367427,3.249840,58.814863,50.755569,131.408430,119.087111,129.247002,114.554304,85.980225,112.484611,-0.000756,-2.087884,32.000000,-235.840859,114.639385,-0.023150,21.317364,0.671821,438341.003756,0.982470,19.983593,0.459360,2.383860,16.080005,28.083794,146.919846,32.000000,151.128967,156.585667,146.207205,152.124586,32.000000,138.526953,70.047294,76.544817,79.979866,0.000000,58.396266,100.000000,72.508972,22.455696,41.317001,59.555830,33.769941
49.776140,60.097546,118.665880,132.260348,112.332328,99.151909,29.235299,14.167293,114.358731,3.250051,58.841007,50.749504,131.409408,119.079525,129.244064,114.546050,85.978641,112.476674,-0.000755,-2.089646,32.000000,-235.840990,114.632225,-0.023101,21.316585,0.671842,438340.680764,0.986130,19.992813,0.457134,2.383729,6.654476,12.147640,146.913532,32.000000,151.126369,156.582604,146.201855,152.122161,32.000000,138.523064,70.043873,76.543568,79.975112,0.000000,58.350370,100.000000,72.536561,22.455696,41.334527,59.552761,33.829001
49.780476,60.110678,118.546919,132.262653,112.306111,99.139826,29.276897,14.167159,114.349434,3.249889,58.864783,50.743373,131.410868,119.071370,129.241862,114.537877,85.977322,112.468715,-0.000756,-2.090265,32.000000,-235.841214,114.623690,-0.023091,21.315714,0.672075,438357.684998,0.988147,20.031485,0.454395,2.384269,10.057568,60.315166,146.908557,32.000000,151.125024,156.579473,146.198027,152.120070,32.000000,138.519968,70.041346,76.542542,79.970211,0.000000,58.302881,100.000000,72.543031,22.455696,41.353409,59.549526,33.842868
49.778784,60.123433,118.463013,132.265047,112.281490,99.127622,29.233861,14.167006,114.342339,3.249588,58.881346,50.741359,131.412860,119.061630,129.240453,114.530341,85.975998,112.462296,-0.000756,-2.091453,32.000000,-235.841432,114.616213,-0.023076,21.315041,0.671989,438338.452064,0.986548,20.061523,0.451552,2.383991,7.399135,25.711050,146.908957,32.000000,151.121243,156.573873,146.199476,152.117453,32.000000,138.512095,70.040198,76.541299,79.964793,0.000000,58.225071,100.000000,72.536599,22.455696,41.373357,59.549703,33.772288
49.767410,60.134744,118.412572,132.267469,112.238888,99.115534,29.235247,14.166817,114.334939,3.249339,58.891208,50.741518,131.414327,119.054621,129.238864,114.523835,85.974607,112.458279,-0.000756,-2.091433,32.000000,-235.841617,114.608889,-0.023097,21.314196,0.671099,438301.385529,0.984966,20.070164,0.448432,2.381394,12.197947,14.250666,146.907506,32.000000,151.115097,156.568254,146.199881,152.114267,32.000000,138.504734,70.038492,76.539598,79.958015,0.000000,58.175722,100.000000,72.552762,22.455696,41.390264,59.549054,33.819684
49.785452,60.141800,118.553331,132.269248,112.277126,99.111442,29.419707,14.166736,114.329329,3.248976,58.898459,50.740210,131.416068,119.047548,129.238143,114.516779,85.973374,112.453493,-0.000756,-2.091473,32.000000,-235.841694,114.603652,-0.023072,21.312354,0.670529,438266.970312,0.986365,20.084673,0.446174,2.379789,7.867838,60.378579,146.905066,32.000000,151.108683,156.567224,146.201621,152.112361,32.000000,138.502590,70.037063,76.538307,79.951839,0.000000,58.217713,100.000000,72.551112,22.455696,41.403161,59.549368,33.751672
49.801334,60.147433,118.699513,132.270743,112.316917,99.099425,29.287404,14.166596,114.323225,3.248906,58.902862,50.739591,131.417434,119.039219,129.237544,114.513161,85.971522,112.446063,-0.000755,-2.091492,32.000000,-235.841704,114.600161,-0.023071,21.312302,0.670369,438237.809810,0.986475,20.107762,0.445324,2.379320,5.140752,18.947653,146.901156,32.000000,151.106902,156.565170,146.202876,152.107332,32.000000,138.501063,70.036273,76.536428,79.945561,0.000000,58.292088,100.000000,72.525590,22.455696,41.413044,59.545857,33.843968
49.787319,60.151976,118.773602,132.272040,112.401995,99.095582,29.818254,14.166469,114.318754,3.248844,58.902914,50.740981,131.417769,119.033611,129.236567,114.507629,85.969350,112.440891,-0.000756,-2.091517,32.000000,-235.841785,114.596182,-0.023096,21.312984,0.671028,438219.923425,0.979878,20.096135,0.443886,2.381285,7.096913,60.355571,146.896291,32.000000,151.103832,156.562445,146.202228,152.100805,32.000000,138.499214,70.035520,76.533807,79.938644,0.000000,58.336804,100.000000,72.534802,22.455696,41.420916,59.542779,33.822472
49.789400,60.155759,118.867743,132.273226,112.471299,99.083415,29.145668,14.166337,114.314238,3.249029,58.894184,50.746284,131.418875,119.029283,129.236407,114.504694,85.968527,112.437100,-0.000756,-2.091516,32.000000,-235.841938,114.593404,-0.023116,21.314473,0.671646,438167.896180,0.983854,20.085325,0.441592,2.383460,12.710746,59.993212,146.890636,32.000000,151.101736,156.558304,146.199492,152.100707,32.000000,138.501263,70.035727,76.531986,79.932766,0.000000,58.398147,100.000000,72.540030,22.455696,41.427179,59.545189,33.853580
49.797526,60.154770,118.907929,132.273510,112.548960,99.079830,29.496577,14.166214,114.311942,3.248864,58.873115,50.750963,131.419831,119.030547,129.237299,114.501419,85.967466,112.440966,-0.000756,-2.091524,32.000000,-235.842064,114.594406,-0.023123,21.317046,0.672331,438168.814794,0.966612,20.104377,0.440879,2.385620,7.731595,7.945426,146.886620,32.000000,151.100475,156.554349,146.199189,152.100379,32.000000,138.500100,70.036671,76.529584,79.926932,0.000000,58.435019,100.000000,72.526368,22.455696,41.428895,59.548778,33.727461
49.779817,60.148126,118.928381,132.272513,112.697190,99.091934,29.444446,14.166057,114.311886,3.248951,58.846645,50.754041,131.419949,119.030002,129.238295,114.504222,85.966416,112.443144,-0.000755,-2.091508,32.000000,-235.842221,114.595960,-0.023347,21.319391,0.672800,438120.731301,0.988761,20.106006,0.439586,2.387411,15.177337,9.638869,146.886841,32.000000,151.099110,156.551142,146.200385,152.099626,32.000000,138.493354,70.038428,76.527029,79.920776,0.000000,58.437796,100.000000,72.540407,22.455696,41.424267,59.547087,33.799141
49.780908,60.137879,118.921979,132.270353,112.770555,99.104077,29.303471,14.165894,114.312004,3.248869,58.824360,50.754498,131.419017,119.032752,129.239710,114.505100,85.965974,112.447330,-0.000754,-2.091524,32.000000,-235.842411,114.599263,-0.023348,21.321265,0.672810,438100.081703,0.976785,20.096604,0.442804,2.387828,9.952287,28.498346,146.886187,32.000000,151.094967,156.552074,146.199339,152.096046,32.000000,138.493465,70.040915,76.524255,79.914667,0.000000,58.436667,100.000000,72.556004,22.455696,41.411489,59.544097,33.847857
49.786122,60.126082,118.935885,132.267146,112.794312,99.116189,29.727121,14.165736,114.310529,3.249192,58.812354,50.752606,131.417920,119.033299,129.241429,114.504885,85.965696,112.448494,-0.000753,-2.091536,32.000000,-235.842598,114.599545,-0.023327,21.321536,0.673249,438157.977895,0.979000,20.108294,0.445070,2.389088,17.160871,12.901083,146.884745,32.000000,151.090841,156.550610,146.197330,152.092357,32.000000,138.493266,70.044552,76.522307,79.909010,0.000000,58.439416,100.000000,72.544338,22.455696,41.395318,59.541284,33.868473
49.770228,60.118482,119.001588,132.263906,112.764617,99.119392,29.418383,14.165600,114.308066,3.250056,58.806806,50.750630,131.417039,119.032726,129.241754,114.502851,85.965163,112.451205,-0.000752,-2.091556,32.000000,-235.842823,114.596093,-0.023337,21.319355,0.673193,438199.274020,0.983780,20.096919,0.447848,2.388907,30.452360,20.626910,146.881033,32.000000,151.091062,156.548572,146.192993,152.087409,32.000000,138.491563,70.049073,76.519987,79.902961,0.000000,58.479175,100.000000,72.560609,22.455696,41.383099,59.548995,33.827901
49.773654,60.113645,119.053112,132.261361,112.732089,99.107115,29.566434,14.165523,114.305942,3.250278,58.804253,50.747689,131.415570,119.031103,129.240249,114.501471,85.964270,112.448523,-0.000751,-2.091580,32.000000,-235.842935,114.593916,-0.023342,21.315979,0.673249,438234.508553,0.969736,20.079724,0.448776,2.388937,11.744896,11.541505,146.875355,32.000000,151.090934,156.545228,146.186581,152.085270,32.000000,138.490049,70.053277,76.517428,79.896594,0.000000,58.495406,100.000000,72.565936,22.455696,41.374826,59.547411,33.831496
49.772270,60.111266,119.129003,132.259499,112.675948,99.115298,29.710349,14.165442,114.304119,3.250396,58.807763,50.741836,131.413920,119.028675,129.238553,114.499265,85.962692,112.446287,-0.000751,-2.091585,32.000000,-235.842954,114.590124,-0.023333,21.312690,0.674028,438250.004035,0.980269,20.088581,0.450821,2.391020,12.006034,9.900549,146.870477,32.000000,151.091236,156.541901,146.180265,152.084340,32.000000,138.491028,70.058609,76.514958,79.890785,0.000000,58.534042,100.000000,72.559816,22.455696,41.370494,59.543753,33.810660
49.753800,60.111035,119.212547,132.258305,112.663220,99.107209,29.274096,14.165313,114.300872,3.250498,58.816223,50.738575,131.413320,119.025301,129.237003,114.496353,85.961470,112.443932,-0.000750,-2.091623,32.000000,-235.843086,114.588354,-0.023330,21.309072,0.674327,438188.843969,0.975153,20.080197,0.450218,2.391890,10.318234,17.258444,146.870811,32.000000,151.089665,156.537239,146.180560,152.082023,32.000000,138.489617,70.065197,76.512969,79.885169,0.000000,58.592046,100.000000,72.582126,22.455696,41.370773,59.553430,33.773462
49.739159,60.114225,119.220413,132.258246,112.551415,99.103186,29.424509,14.165338,114.298693,3.250542,58.829535,50.733169,131.413584,119.020433,129.234576,114.493497,85.960616,112.443275,-0.000751,-2.091644,32.000000,-235.842978,114.584902,-0.023299,21.305175,0.675009,438225.647871,0.970534,20.079252,0.450546,2.393481,7.698630,22.092914,146.870733,32.000000,151.085857,156.534394,146.181398,152.079497,32.000000,138.486471,70.071873,76.511146,79.879552,0.000000,58.646207,100.000000,72.606665,22.455696,41.374326,59.553401,33.852479
49.738989,60.120295,119.202030,132.258878,112.465550,99.099272,29.250994,14.165409,114.293796,3.250498,58.845395,50.729746,131.413883,119.012845,129.232947,114.491393,85.959909,112.440315,-0.000751,-2.091658,32.000000,-235.842941,114.582818,-0.023262,21.303156,0.675931,438202.963960,0.985318,20.098151,0.450455,2.396049,14.155651,28.175987,146.869072,32.000000,151.081764,156.535848,146.182386,152.076349,32.000000,138.485486,70.079496,76.509224,79.874238,0.000000,58.593077,100.000000,72.615178,22.455696,41.381597,59.545080,33.843455
49.730212,60.128055,119.209328,132.260114,112.419777,99.099154,29.447940,14.165199,114.291138,3.250197,58.859930,50.727329,131.414440,119.009037,129.231897,114.486833,85.959164,112.438221,-0.000751,-2.091675,32.000000,-235.843173,114.580128,-0.023277,21.301639,0.676343,438200.314748,0.980566,20.116510,0.450943,2.396913,10.256345,26.181085,146.865508,32.000000,151.082552,156.535521,146.181602,152.072104,32.000000,138.486307,70.087623,76.507395,79.868680,0.000000,58.605740,100.000000,72.625763,22.455696,41.393034,59.546339,33.836265
49.730722,60.136315,119.083592,132.261868,112.393523,99.091032,29.511822,14.165218,114.287904,3.250160,58.871763,50.726933,131.415833,119.004824,129.231069,114.482078,85.958830,112.436510,-0.000752,-2.091661,32.000000,-235.843263,114.578313,-0.023258,21.301269,0.676275,438192.324974,0.986364,20.122757,0.449997,2.396551,21.328177,60.410728,146.860873,32.000000,151.083650,156.534107,146.180608,152.069010,32.000000,138.488299,70.096243,76.505467,79.862982,0.000000,58.575548,100.000000,72.636457,22.455696,41.405590,59.546998,33.805451
49.749091,60.143157,119.065528,132.263430,112.380805,99.078833,29.301054,14.165116,114.287084,3.250297,58.881241,50.724564,131.416987,119.001237,129.230031,114.478862,85.958377,112.435551,-0.000752,-2.092226,32.000000,-235.843409,114.575167,-0.023221,21.301857,0.676542,438207.818724,0.979976,20.139612,0.449575,2.397121,7.268168,9.751973,146.855505,32.000000,151.083382,156.530710,146.178945,152.071014,32.000000,138.490227,70.104959,76.503881,79.857744,0.000000,58.491678,100.000000,72.619832,22.455696,41.416833,59.544736,33.726434
49.736600,60.148928,119.181707,132.264969,112.395097,99.066912,29.277282,14.165024,114.287520,3.250065,58.891010,50.723549,131.418102,118.997952,129.230338,114.473432,85.957718,112.434589,-0.000752,-2.093954,32.000000,-235.843392,114.572362,-0.023227,21.302053,0.675675,438182.901040,0.977785,20.147343,0.448955,2.394568,14.548911,14.456866,146.853350,32.000000,151.082633,156.526042,146.179959,152.072632,32.000000,138.489737,70.114153,76.502934,79.852490,0.000000,58.575274,100.000000,72.631380,22.455696,41.426668,59.556253,33.866199
49.735455,60.154209,119.220519,132.266500,112.370511,99.058787,29.326055,14.164928,114.286469,3.249585,58.900920,50.724153,131.419557,118.995985,129.231634,114.471612,85.957539,112.432297,-0.000751,-2.093968,32.000000,-235.843594,114.570164,-0.023294,21.302574,0.675146,438127.265323,0.984315,20.135152,0.448873,2.393321,6.241815,10.116322,146.854594,32.000000,151.080636,156.519544,146.182653,152.073982,32.000000,138.489534,70.123540,76.502335,79.847060,0.000000,58.619903,100.000000,72.646785,22.455696,41.434997,59.548660,33.747123
49.738295,60.159584,119.133037,132.268037,112.329805,99.050740,29.164358,14.164775,114.284389,3.249520,58.908268,50.724515,131.421006,118.993312,129.233129,114.469223,85.957799,112.433100,-0.000750,-2.093947,32.000000,-235.843866,114.568094,-0.023333,21.302641,0.676053,438090.979013,0.985283,20.153864,0.448994,2.396258,15.020301,7.425046,146.854715,32.000000,151.076363,156.518828,146.184485,152.071598,32.000000,138.496841,70.133074,76.502113,79.841493,0.000000,58.593817,100.000000,72.647460,22.455696,41.443556,59.546870,33.850792
49.739499,60.164844,118.991856,132.269206,112.361087,99.050717,29.242957,14.164698,114.283768,3.249708,58.905471,50.729568,131.421848,118.991083,129.234980,114.468300,85.957795,112.432960,-0.000751,-2.093966,32.000000,-235.844004,114.568454,-0.023336,21.303309,0.676260,438063.227766,0.983602,20.160334,0.447895,2.397093,11.364515,16.594482,146.855348,32.000000,151.073985,156.518906,146.186925,152.069969,32.000000,138.503408,70.143087,76.502683,79.836292,0.000000,58.498143,100.000000,72.660952,22.455696,41.452034,59.552938,33.821518
49.765266,60.166300,118.869187,132.269596,112.472238,99.058808,29.232841,14.164805,114.286501,3.250051,58.887189,50.739496,131.422559,118.993472,129.235785,114.469361,85.957404,112.434125,-0.000753,-2.093989,32.000000,-235.843997,114.571250,-0.023353,21.304117,0.675594,438032.103307,0.988927,20.162766,0.448081,2.395197,13.648733,19.414214,146.853865,32.000000,151.075755,156.517492,146.187022,152.067411,32.000000,138.506567,70.153552,76.502442,79.830980,0.000000,58.436014,100.000000,72.637026,22.455696,41.457758,59.545838,33.802222
49.778169,60.162425,118.829223,132.268958,112.581234,99.071049,29.158158,14.164905,114.292263,3.250100,58.861117,50.748267,131.422806,118.999285,129.236611,114.473739,85.957005,112.439069,-0.000753,-2.093986,32.000000,-235.843723,114.577628,-0.023326,21.304938,0.674637,438038.011417,0.986256,20.166776,0.448008,2.392301,7.381503,7.371024,146.849976,32.000000,151.077320,156.514827,146.185707,152.068349,32.000000,138.508998,70.163898,76.502585,79.826067,0.000000,58.339367,100.000000,72.619729,22.455696,41.458032,59.538688,33.799434
49.784099,60.151692,118.994569,132.267046,112.666624,99.083226,29.165068,14.164958,114.300513,3.250016,58.838611,50.750717,131.422127,119.005778,129.238557,114.478712,85.956859,112.444422,-0.000752,-2.093974,32.000000,-235.843739,114.584690,-0.023329,21.306331,0.673408,438060.693223,0.986121,20.141540,0.449049,2.388597,9.647958,26.081099,146.845185,32.000000,151.078822,156.511987,146.183718,152.071655,32.000000,138.511522,70.174460,76.503318,79.822098,0.000000,58.444301,100.000000,72.613968,22.455696,41.443521,59.542966,33.830395
49.781295,60.138403,119.046049,132.263747,112.615280,99.095440,29.176582,14.164837,114.306045,3.250369,58.823156,50.748517,131.420596,119.008061,129.240788,114.480571,85.956900,112.447673,-0.000752,-2.094004,32.000000,-235.843839,114.586987,-0.023321,21.307728,0.672963,438102.709554,0.988477,20.124302,0.452207,2.387175,20.871137,25.327638,146.846062,32.000000,151.076673,156.506669,146.187380,152.073595,32.000000,138.510979,70.185016,76.504172,79.818119,0.000000,58.525733,100.000000,72.612658,22.455696,41.426506,59.545395,33.811173
49.770658,60.128275,118.888065,132.260404,112.597235,99.099503,29.329560,14.164624,114.312447,3.250417,58.809444,50.748951,131.418295,119.008658,129.241623,114.482984,85.956293,112.451891,-0.000751,-2.093985,32.000000,-235.844099,114.589147,-0.023318,21.308779,0.673977,438139.883245,0.988207,20.107427,0.455339,2.390212,11.119012,7.336559,146.846332,32.000000,151.073622,156.502234,146.189167,152.073608,32.000000,138.516549,70.194587,76.504234,79.814615,0.000000,58.444779,100.000000,72.626132,22.455696,41.410465,59.543625,33.964878
49.780621,60.119919,118.981871,132.256985,112.625931,99.103327,29.984052,14.164634,114.316948,3.249879,58.792452,50.752063,131.416396,119.012152,129.241509,114.488538,85.955861,112.452338,-0.000750,-2.093995,32.000000,-235.844181,114.594277,-0.023025,21.310225,0.674372,438178.540847,0.987965,20.097042,0.457113,2.391381,6.223628,19.372859,146.847395,32.000000,151.070152,156.503287,146.190776,152.072630,32.000000,138.527498,70.204587,76.504479,79.812232,0.000000,58.459570,100.000000,72.622299,22.455696,41.398902,59.548365,33.734064
49.786095,60.111947,118.955452,132.253461,112.699902,99.115413,29.903742,14.164680,114.323509,3.249593,58.769307,50.757648,131.414079,119.017884,129.240836,114.493349,85.955131,112.458969,-0.000750,-2.095154,32.000000,-235.844152,114.599374,-0.023054,21.311518,0.673500,438190.686476,0.983057,20.097929,0.460074,2.388718,6.683776,17.894678,146.846934,32.000000,151.071081,156.503751,146.189207,152.070145,32.000000,138.534899,70.214671,76.504330,79.810554,0.000000,58.453039,100.000000,72.619346,22.455696,41.388122,59.556823,33.823499
49.790350,60.100827,119.013737,132.249344,112.800043,99.134969,29.466330,14.164647,114.334054,3.249600,58.736119,50.766247,131.411341,119.024855,129.239978,114.501216,85.954501,112.466834,-0.000749,-2.094559,32.000000,-235.844129,114.607122,-0.023099,21.312070,0.673899,438191.512573,0.961403,20.079256,0.460755,2.390124,24.139447,21.563366,146.845642,32.000000,151.072410,156.503490,146.188402,152.066761,32.000000,138.539332,70.224868,76.504462,79.809620,0.000000,58.458022,100.000000,72.617547,22.455696,41.374284,59.547932,33.743382
49.810523,60.085519,119.197344,132.244620,112.934778,99.154157,29.153339,14.164820,114.345343,3.249644,58.693770,50.778258,131.408005,119.036608,129.239018,114.511873,85.954038,112.480004,-0.000749,-2.091719,32.000000,-235.843930,114.616391,-0.023119,21.313311,0.673658,438233.510669,0.963966,20.065616,0.465185,2.389331,11.936593,14.536970,146.842161,32.000000,151.073060,156.500780,146.185023,152.068518,32.000000,138.542221,70.235354,76.505685,79.808706,0.000000,58.541092,100.000000,72.601099,22.455696,41.355875,59.555131,33.801415
49.824930,60.066122,119.179597,132.239119,113.079108,99.178588,29.346568,14.164934,114.358429,3.249683,58.648068,50.785393,131.404377,119.049875,129.239314,114.524020,85.953861,112.490092,-0.000749,-2.089374,32.000000,-235.843881,114.630709,-0.023103,21.314607,0.674063,438303.809955,0.978347,20.050091,0.470202,2.390297,19.565933,15.841922,146.840802,32.000000,151.072427,156.497134,146.182379,152.070894,32.000000,138.541814,70.247078,76.507279,79.808626,0.000000,58.575389,100.000000,72.575929,22.455696,41.331374,59.550332,33.922985
49.821855,60.042736,119.131130,132.232672,113.185680,99.194836,29.907932,14.165039,114.369846,3.250301,58.605813,50.789784,131.399648,119.061649,129.239133,114.536807,85.953350,112.499871,-0.000749,-2.088194,32.000000,-235.843894,114.644987,-0.023093,21.315797,0.674985,438358.113627,0.988562,20.013900,0.478013,2.393015,12.471427,16.016643,146.841853,32.000000,151.068776,156.493140,146.182578,152.071762,32.000000,138.540449,70.258474,76.508540,79.808620,0.000000,58.565017,100.000000,72.574916,22.455696,41.298179,59.544008,33.903396
49.833260,60.018591,119.170780,132.224939,113.237281,99.207974,29.185048,14.165052,114.381630,3.250305,58.572471,50.791461,131.394891,119.072237,129.238789,114.548667,85.953375,112.508315,-0.000749,-2.087158,32.000000,-235.843850,114.656049,-0.023049,21.316999,0.674700,438433.131317,0.981932,19.979593,0.483818,2.391967,9.400102,6.814974,146.843359,32.000000,151.064895,156.494181,146.183401,152.070692,32.000000,138.544994,70.270066,76.510465,79.809933,0.000000,58.568243,100.000000,72.568933,22.455696,41.264129,59.545533,33.747197
49.847195,59.997287,119.142696,132.217501,113.236331,99.220157,29.873870,14.165007,114.391721,3.250583,58.548424,50.792944,131.390193,119.082010,129.237936,114.558046,85.952772,112.517204,-0.000748,-2.086569,32.000000,-235.843832,114.666478,-0.023054,21.319007,0.674468,438477.486078,0.963665,19.959388,0.489783,2.391142,28.826278,14.074215,146.844637,32.000000,151.062254,156.494545,146.183521,152.069669,32.000000,138.549160,70.282067,76.512439,79.812300,0.000000,58.569478,100.000000,72.548631,22.455696,41.231623,59.548621,34.000754
49.833554,59.979336,118.993656,132.210503,113.206801,99.231828,29.357095,14.165074,114.402308,3.251052,58.532955,50.792959,131.385264,119.092392,129.235790,114.566260,85.952239,112.526803,-0.000748,-2.086581,32.000000,-235.843738,114.675937,-0.023056,21.320227,0.674531,438497.572754,0.987353,19.923442,0.494469,2.391390,12.417313,14.888077,146.844145,32.000000,151.063321,156.494186,146.178680,152.065470,32.000000,138.553589,70.293612,76.514503,79.814527,0.000000,58.501186,100.000000,72.549925,22.455696,41.203077,59.547293,33.848370
49.823568,59.965248,118.997400,132.204089,113.170898,99.235411,29.289654,14.165096,114.409282,3.251253,58.525095,50.790935,131.381198,119.100863,129.233271,114.573270,85.953324,112.533033,-0.000748,-2.086561,32.000000,-235.843761,114.686065,-0.023087,21.321348,0.674082,438516.956709,0.964355,19.887722,0.500028,2.390159,17.996586,15.278408,146.842854,32.000000,151.064529,156.492642,146.172867,152.066165,32.000000,138.558777,70.305390,76.517684,79.817819,0.000000,58.451281,100.000000,72.560723,22.455696,41.182749,59.544392,33.834137
49.832293,59.953476,118.970527,132.196784,113.064177,99.251646,29.176011,14.165259,114.416159,3.251418,58.528693,50.784848,131.375367,119.105838,129.228301,114.579111,85.953761,112.542488,-0.000747,-2.086548,32.000000,-235.843497,114.695434,-0.023061,21.323155,0.673347,438555.196410,0.981695,19.883883,0.505915,2.387822,10.095569,24.029762,146.838730,32.000000,151.064016,156.489731,146.165903,152.066472,32.000000,138.555981,70.320337,76.521400,79.821192,0.000000,58.440582,100.000000,72.551880,22.455696,41.163079,59.554551,34.016235
49.827998,59.952179,118.959905,132.194190,113.040372,99.259819,29.952787,14.165245,114.418560,3.251278,58.538490,50.783544,131.372424,119.109269,129.225777,114.582252,85.954247,112.543499,-0.000747,-2.086541,32.000000,-235.843557,114.699942,-0.023061,21.323110,0.673508,438556.877790,0.984171,19.880127,0.508304,2.388376,18.217168,19.763112,146.839563,32.000000,151.060768,156.484420,146.166786,152.067031,32.000000,138.551184,70.328180,76.523311,79.823203,0.000000,58.445192,100.000000,72.551447,22.455696,41.157761,59.558574,33.792538
49.828575,59.954383,118.968212,132.190226,112.926574,99.259840,29.158625,14.165241,114.421177,3.251427,58.561669,50.784943,131.367875,119.113819,129.219367,114.587975,85.954324,112.545081,-0.000745,-2.086567,32.000000,-235.843575,114.703925,-0.023066,21.323639,0.673216,438607.454332,0.987945,19.859328,0.513139,2.387418,7.611928,6.618410,146.839025,32.000000,151.055118,156.477682,146.166571,152.065020,32.000000,138.548129,70.343944,76.527682,79.827005,0.000000,58.460411,100.000000,72.552279,22.455696,41.157129,59.552181,33.855194
49.830582,59.957884,118.926359,132.188856,112.898914,99.251830,29.937336,14.165198,114.423478,3.251424,58.567935,50.785777,131.365842,119.115583,129.215852,114.591720,85.953184,112.548163,-0.000746,-2.086583,32.000000,-235.843634,114.706447,-0.023059,21.323812,0.673279,438643.813396,0.962491,19.862475,0.513216,2.387411,11.287253,10.058261,146.838014,32.000000,151.050747,156.476379,146.166479,152.062589,32.000000,138.549697,70.351215,76.529680,79.828916,0.000000,58.430643,100.000000,72.547468,22.455696,41.161982,59.551611,33.907064
