OSU 80 Ton Compressor Load Stand
49.840748,59.964237,118.841451,132.187453,112.868280,99.243736,29.162277,14.165195,114.435076,3.251180,58.569782,50.793464,131.363073,119.124057,129.210074,114.598506,85.951902,112.556482,-0.000745,-2.086590,32.000000,-235.843515,114.715767,-0.023049,21.324328,0.673304,438645.679139,0.988699,19.864081,0.514021,2.387550,10.420710,13.462303,146.835114,32.000000,151.049684,156.474895,146.165247,152.054829,32.000000,138.554720,70.366192,76.533999,79.833691,0.000000,58.378020,100.000000,72.535375,22.455696,41.171028,59.548385,33.831056
49.854292,59.964088,118.808543,132.186075,112.901256,99.248682,29.974023,14.165179,114.445597,3.251305,58.565431,50.799048,131.360472,119.132085,129.207478,114.606969,85.951531,112.563296,-0.000746,-2.086589,32.000000,-235.843515,114.725031,-0.023039,21.325798,0.672941,438615.689744,0.962870,19.865505,0.516881,2.386614,2.894542,24.302513,146.831862,32.000000,151.050504,156.474906,146.163954,152.050065,32.000000,138.554650,70.377413,76.537761,79.837915,0.000000,58.342868,100.000000,72.518740,22.455696,41.172966,59.546251,33.731423
49.863804,59.961984,118.737879,132.184258,112.961017,99.261004,29.162889,14.165292,114.455158,3.251444,58.559104,50.806117,131.357956,119.142926,129.205724,114.616593,85.951809,112.575107,-0.000748,-2.086582,32.000000,-235.843382,114.735382,-0.023063,21.326298,0.672144,438584.729985,0.988175,19.861341,0.522801,2.384424,23.480011,14.349837,146.825949,32.000000,151.050825,156.471227,146.157000,152.050849,32.000000,138.550539,70.388954,76.541695,79.842215,0.000000,58.310826,100.000000,72.500697,22.455696,41.171152,59.555004,33.733991
49.875356,59.958186,118.873496,132.181944,113.008558,99.265146,29.846516,14.165323,114.467454,3.251239,58.549477,50.816069,131.355039,119.154073,129.204990,114.626892,85.951711,112.587086,-0.000748,-2.086580,32.000000,-235.843297,114.748665,-0.023079,21.328505,0.671681,438598.846671,0.961174,19.847181,0.526972,2.383116,8.606903,14.229410,146.824252,32.000000,151.048149,156.465651,146.153611,152.051451,32.000000,138.546963,70.400487,76.545565,79.846636,0.000000,58.336231,100.000000,72.489331,22.455696,41.166519,59.553519,33.744409
49.891483,59.952960,118.942709,132.179080,113.058212,99.285375,29.185973,14.165353,114.481206,3.251325,58.535925,50.823563,131.351342,119.168093,129.204164,114.639902,85.951497,112.600154,-0.000747,-2.086548,32.000000,-235.843206,114.763408,-0.023082,21.331343,0.671116,438644.792406,0.987818,19.835239,0.533278,2.381244,3.252131,11.723561,146.824749,32.000000,151.044836,156.459814,146.152956,152.051684,32.000000,138.542945,70.411575,76.548638,79.851289,0.000000,58.401910,100.000000,72.460374,22.455696,41.158790,59.554079,33.734211
49.917660,59.945260,118.833741,132.175564,113.119420,99.301597,29.250465,14.165271,114.497507,3.251625,58.520788,50.831220,131.348765,119.182659,129.204256,114.653970,85.951956,112.612538,-0.000747,-2.086538,32.000000,-235.843323,114.780534,-0.023061,21.335725,0.671754,438651.160308,0.964977,19.819497,0.540054,2.383411,3.333118,11.876537,146.825563,32.000000,151.037616,156.459724,146.153117,152.048256,32.000000,138.544096,70.423476,76.553755,79.856550,0.000000,58.354578,100.000000,72.423198,22.455696,41.148665,59.554020,33.868253
49.928818,59.936110,118.797878,132.171825,113.199271,99.317804,29.234388,14.165165,114.514921,3.252185,58.505210,50.838176,131.345635,119.201101,129.203262,114.668912,85.952433,112.627749,-0.000748,-2.086547,32.000000,-235.843391,114.796348,-0.023087,21.340805,0.671971,438724.703381,0.986653,19.797597,0.547553,2.384028,3.175047,12.578348,146.825305,32.000000,151.035167,156.457130,146.151774,152.046000,32.000000,138.547745,70.435213,76.558741,79.862252,0.000000,58.314741,100.000000,72.401468,22.455696,41.136275,59.542799,33.814475
49.932027,59.926445,118.869596,132.167953,113.231839,99.325347,29.299887,14.165262,114.528628,3.252606,58.491499,50.840919,131.342433,119.216517,129.201468,114.683084,85.952735,112.643063,-0.000748,-2.086547,32.000000,-235.843273,114.810057,-0.023090,21.346844,0.670759,438769.796896,0.984051,19.762842,0.553997,2.380595,14.270933,7.805483,146.822462,32.000000,151.035041,156.453943,146.146486,152.040651,32.000000,138.550105,70.446652,76.563090,79.867721,0.000000,58.340863,100.000000,72.386738,22.455696,41.121753,59.553342,33.752626
49.949998,59.917204,118.926535,132.164037,113.261007,99.349051,29.184947,14.165236,114.544454,3.252759,58.480941,50.844345,131.338896,119.230594,129.199595,114.696201,85.952968,112.656831,-0.000747,-2.086542,32.000000,-235.843097,114.823804,-0.023099,21.351316,0.670261,438822.110649,0.984487,19.742162,0.561996,2.379345,2.574162,7.169258,146.817671,32.000000,151.033563,156.449721,146.140793,152.038830,32.000000,138.549090,70.458462,76.568149,79.873496,0.000000,58.369869,100.000000,72.359861,22.455696,41.108089,59.556990,33.932596
49.948135,59.909810,118.852388,132.160588,113.232869,99.361129,29.368270,14.165236,114.559999,3.252765,58.472478,50.849777,131.335286,119.247789,129.198395,114.711642,85.953391,112.669819,-0.000748,-2.085384,32.000000,-235.843104,114.839462,-0.023076,21.355327,0.670515,438841.038152,0.982266,19.729182,0.570229,2.380628,12.731181,14.269277,146.812855,32.000000,151.032417,156.449173,146.137576,152.037908,32.000000,138.547278,70.470456,76.573444,79.880198,0.000000,58.357100,100.000000,72.338504,22.455696,41.096142,59.546221,33.870014
49.940280,59.903190,118.802942,132.157233,113.231542,99.373029,29.877174,14.165415,114.574172,3.252618,58.464007,50.855936,131.332293,119.263870,129.197049,114.727965,85.953903,112.683406,-0.000748,-2.081896,32.000000,-235.842991,114.855638,-0.023074,21.357782,0.670581,438922.194149,0.985956,19.701380,0.577668,2.380912,9.725528,19.075732,146.811610,32.000000,151.028170,156.443669,146.138615,152.038205,32.000000,138.539831,70.482500,76.579300,79.887304,0.000000,58.303846,100.000000,72.334594,22.455696,41.085592,59.548896,33.840447
49.938022,59.896928,118.745687,132.153884,113.247478,99.381110,29.282786,14.165652,114.591753,3.252965,58.453036,50.861443,131.328924,119.282542,129.194929,114.744161,85.953373,112.699797,-0.000749,-2.081879,32.000000,-235.842724,114.872752,-0.023078,21.359292,0.670067,438966.457398,0.979941,19.695908,0.584481,2.379516,27.178809,9.201914,146.811492,32.000000,151.024203,156.441056,146.138986,152.036867,32.000000,138.534605,70.493972,76.584868,79.894059,0.000000,58.280573,100.000000,72.328696,22.455696,41.076118,59.551847,33.773756
49.940421,59.890605,118.752086,132.150452,113.309576,99.389170,29.231594,14.165786,114.608705,3.252796,58.438390,50.867376,131.325761,119.299973,129.192367,114.760452,85.952689,112.715717,-0.000751,-2.080736,32.000000,-235.842554,114.889111,-0.023063,21.360046,0.669873,439014.587121,0.963515,19.697403,0.591538,2.378900,25.423622,6.749751,146.810641,32.000000,151.019093,156.441049,146.139151,152.034524,32.000000,138.533483,70.505565,76.589814,79.901114,0.000000,58.247492,100.000000,72.314620,22.455696,41.066480,59.539071,33.843088
49.941578,59.881587,118.779318,132.146919,113.364885,99.401578,29.309176,14.165968,114.623446,3.253366,58.425864,50.873692,131.323050,119.317535,129.190150,114.775437,85.953144,112.734138,-0.000751,-2.080737,32.000000,-235.842317,114.904103,-0.023055,21.359289,0.669522,439045.020312,0.983185,19.693473,0.601199,2.377861,7.646208,12.225887,146.807842,32.000000,151.017647,156.440200,146.136294,152.028733,32.000000,138.537705,70.518333,76.595101,79.908696,0.000000,58.258525,100.000000,72.294698,22.455696,41.054226,59.545336,33.843381
49.944970,59.872585,118.839715,132.143320,113.375486,99.405772,29.282353,14.166043,114.639587,3.253642,58.421275,50.875355,131.320082,119.333109,129.188607,114.791747,85.953566,112.751086,-0.000750,-2.080717,32.000000,-235.842225,114.921373,-0.022764,21.358537,0.669541,439072.439498,0.984918,19.684672,0.610751,2.377875,10.885274,13.660492,146.805831,32.000000,151.016354,156.439458,146.137108,152.024407,32.000000,138.541209,70.530806,76.600906,79.916229,0.000000,58.289467,100.000000,72.289309,22.455696,41.040647,59.550253,33.860329
49.956957,59.865421,118.775021,132.139949,113.371639,99.413855,29.156793,14.166178,114.652443,3.254265,58.423728,50.875619,131.317195,119.346859,129.187580,114.807229,85.953525,112.765502,-0.000751,-2.080716,32.000000,-235.842204,114.936219,-0.022762,21.358860,0.669792,439114.220272,0.982385,19.674458,0.620556,2.378365,12.723140,14.553113,146.800386,32.000000,151.014701,156.435696,146.132146,152.023397,32.000000,138.535729,70.543601,76.607273,79.923123,0.000000,58.276520,100.000000,72.257591,22.455696,41.027042,59.552004,33.911466
49.944699,59.861918,118.809441,132.137101,113.303590,99.415744,29.282330,14.166324,114.663285,3.254348,58.431036,50.876201,131.314586,119.356153,129.185321,114.819747,85.953155,112.777320,-0.000751,-2.080715,32.000000,-235.842023,114.948944,-0.022764,21.359518,0.670174,439119.074853,0.983229,19.661951,0.629573,2.379413,9.345150,18.986100,146.799723,32.000000,151.009747,156.431199,146.130899,152.021212,32.000000,138.529788,70.556387,76.612812,79.929567,0.000000,58.254738,100.000000,72.253215,22.455696,41.021276,59.550519,33.831643
49.950978,59.863509,118.848107,132.135448,113.310908,99.415802,29.175241,14.166458,114.673672,3.254474,58.440751,50.880954,131.311787,119.367855,129.182799,114.831122,85.953312,112.787183,-0.000751,-2.080709,32.000000,-235.841910,114.960884,-0.022782,21.361936,0.669561,439138.232213,0.987264,19.642409,0.637640,2.377547,7.242835,9.392171,146.800938,32.000000,151.005844,156.426829,146.130574,152.020802,32.000000,138.522766,70.569311,76.618854,79.936050,0.000000,58.269778,100.000000,72.248677,22.455696,41.020367,59.551640,33.753213
49.967180,59.866660,119.008934,132.134240,113.270548,99.415697,29.976372,14.166598,114.681867,3.255125,58.453810,50.884646,131.311046,119.379174,129.180444,114.839690,85.953628,112.796725,-0.000752,-2.080704,32.000000,-235.841749,114.970804,-0.022760,21.365014,0.669996,439150.256136,0.983307,19.651565,0.644589,2.378820,13.348044,60.490184,146.802458,32.000000,150.997719,156.426598,146.131733,152.017908,32.000000,138.521800,70.583760,76.625881,79.943648,0.000000,58.349409,100.000000,72.213742,22.455696,41.023021,59.547283,33.973609
49.961734,59.871213,118.925291,132.133474,113.165172,99.411752,29.313038,14.166712,114.689910,3.256156,58.471172,50.887401,131.309704,119.386465,129.177805,114.846613,85.952952,112.803856,-0.000752,-2.080680,32.000000,-235.841513,114.979210,-0.022758,21.368007,0.670060,439148.727529,0.986784,19.646671,0.649924,2.379295,5.609923,13.603094,146.802241,32.000000,150.991811,156.426987,146.133793,152.015318,32.000000,138.521358,70.598142,76.632129,79.950009,0.000000,58.345060,100.000000,72.200590,22.455696,41.027931,59.550834,33.820784
49.971490,59.877009,118.850008,132.133148,113.115080,99.407797,29.195573,14.166859,114.695462,3.256788,58.492369,50.887253,131.308236,119.389363,129.174624,114.851340,85.952962,112.809951,-0.000751,-2.080671,32.000000,-235.841343,114.985188,-0.022727,21.371807,0.670744,439141.716952,0.960077,19.633091,0.654919,2.381742,9.460071,7.934278,146.797942,32.000000,150.990411,156.427416,146.132822,152.010100,32.000000,138.520833,70.611568,76.637819,79.956630,0.000000,58.302859,100.000000,72.182395,22.455696,41.035540,59.550598,33.845509
49.983871,59.885343,118.965488,132.133850,113.047123,99.403671,29.327985,14.167110,114.699653,3.256845,58.517815,50.883307,131.307832,119.394941,129.172126,114.855869,85.953649,112.811792,-0.000752,-2.081285,32.000000,-235.841050,114.989030,-0.022704,21.375493,0.670186,439134.910921,0.981893,19.643268,0.659564,2.380328,24.713772,26.096792,146.791589,32.000000,150.988176,156.426386,146.127421,152.009923,32.000000,138.518942,70.625081,76.644056,79.963425,0.000000,58.323363,100.000000,72.149798,22.455696,41.045611,59.549604,33.974049
49.977188,59.895127,119.058994,132.135008,113.006375,99.391504,29.218398,14.167144,114.701533,3.257013,58.546147,50.878698,131.306846,119.397472,129.170286,114.858209,85.953987,112.812035,-0.000753,-2.082927,32.000000,-235.840999,114.991908,-0.022729,21.378398,0.669386,439118.946228,0.985608,19.638990,0.662948,2.378356,7.759164,60.258811,146.787520,32.000000,150.985333,156.424098,146.124331,152.010470,32.000000,138.518458,70.638504,76.649158,79.969400,0.000000,58.392605,100.000000,72.136060,22.455696,41.057981,59.545110,33.835898
49.966079,59.906333,119.072168,132.136689,112.933328,99.387329,29.309919,14.167213,114.703661,3.256907,58.574266,50.879264,131.306392,119.398498,129.167166,114.858086,85.953856,112.813447,-0.000753,-2.084098,32.000000,-235.840891,114.994282,-0.022707,21.380222,0.669803,439102.479429,0.980872,19.634542,0.663286,2.380078,9.937915,8.809476,146.787653,32.000000,150.980312,156.417294,146.127120,152.011119,32.000000,138.511572,70.650606,76.653991,79.975350,0.000000,58.417927,100.000000,72.135176,22.455696,41.072487,59.542032,33.850058
49.959741,59.918928,119.021315,132.138961,112.896685,99.391478,29.246405,14.167244,114.706261,3.256693,58.603522,50.880081,131.307727,119.400348,129.164858,114.856843,85.954435,112.814927,-0.000753,-2.084106,32.000000,-235.840876,114.993500,-0.022684,21.381724,0.670369,439065.418132,0.984601,19.651226,0.663083,2.382267,23.599121,12.943692,146.788478,32.000000,150.976106,156.415493,146.128155,152.012215,32.000000,138.506822,70.662434,76.659111,79.981614,0.000000,58.396059,100.000000,72.127884,22.455696,41.090047,59.543635,33.896206
49.956641,59.933040,119.091462,132.142076,112.825618,99.390311,29.383595,14.167390,114.705554,3.257042,58.633344,50.880458,131.309048,119.399172,129.163461,114.854516,85.954724,112.814991,-0.000754,-2.085159,32.000000,-235.840785,114.993477,-0.022710,21.381305,0.670590,439068.189229,0.981754,19.673899,0.663999,2.383060,3.202175,28.353709,146.788215,32.000000,150.969497,156.416276,146.128202,152.008750,32.000000,138.509684,70.674073,76.664349,79.987425,0.000000,58.395089,100.000000,72.122119,22.455696,41.109128,59.540881,33.786008
49.956517,59.947911,119.226677,132.145402,112.820183,99.390334,29.231578,14.167495,114.704231,3.256991,58.662004,50.880869,131.310014,119.398997,129.162740,114.853267,85.955769,112.814035,-0.000754,-2.085719,32.000000,-235.840717,114.990814,-0.022760,21.379638,0.670371,439105.193019,0.984097,19.693040,0.664244,2.382345,10.230542,26.291329,146.785693,32.000000,150.967287,156.416484,146.126646,152.002678,32.000000,138.514453,70.685012,76.668439,79.993309,0.000000,58.479492,100.000000,72.105815,22.455696,41.129555,59.551866,33.763338
49.951548,59.962554,119.284200,132.148807,112.826037,99.386704,29.244019,14.167662,114.704084,3.256790,58.682570,50.884328,131.310993,119.397797,129.161068,114.852265,85.956159,112.815320,-0.000754,-2.085688,32.000000,-235.840571,114.989583,-0.023020,21.378141,0.670917,439120.108607,0.979595,19.710354,0.663991,2.383897,19.100590,28.516904,146.783846,32.000000,150.964946,156.415867,146.125530,151.998178,32.000000,138.515100,70.694969,76.671561,79.998544,0.000000,58.543268,100.000000,72.098703,22.455696,41.151152,59.549270,33.823352
49.961597,59.975982,119.286817,132.152155,112.808391,99.375049,29.325389,14.167848,114.705083,3.256702,58.695369,50.886234,131.312091,119.399598,129.160083,114.852280,85.956812,112.814845,-0.000756,-2.085687,32.000000,-235.840449,114.988167,-0.022999,21.376469,0.671885,439137.310566,0.984731,19.725353,0.662414,2.386609,1.647772,16.173989,146.777103,32.000000,150.964254,156.411742,146.118164,151.999417,32.000000,138.513900,70.705440,76.674767,80.003352,0.000000,58.546127,100.000000,72.080937,22.455696,41.170215,59.542868,33.833183
49.961713,59.984440,119.303239,132.154736,112.860629,99.374949,29.414963,14.168048,114.708483,3.256567,58.702096,50.890907,131.312977,119.402502,129.160553,114.852985,85.956897,112.815769,-0.000756,-2.086866,32.000000,-235.840269,114.988774,-0.022968,21.374617,0.672401,439142.460482,0.984422,19.745127,0.662741,2.387998,2.662154,9.158284,146.775166,32.000000,150.960616,156.408207,146.116496,151.998680,32.000000,138.513664,70.716090,76.677945,80.008347,0.000000,58.572288,100.000000,72.057236,22.455696,41.184594,59.550588,33.800828
49.958807,59.989996,119.239214,132.156587,112.923569,99.366907,29.821489,14.168099,114.711856,3.256805,58.703996,50.894519,131.314178,119.404778,129.161011,114.855901,85.956880,112.818779,-0.000756,-2.086847,32.000000,-235.840198,114.989714,-0.022950,21.373214,0.672235,439100.700685,0.981393,19.748179,0.661823,2.387570,7.657926,60.355354,146.777598,32.000000,150.957744,156.403228,146.116493,151.998890,32.000000,138.511397,70.726008,76.680576,80.013325,0.000000,58.537820,100.000000,72.051431,22.455696,41.194564,59.551630,33.805817
49.984465,59.993440,119.188653,132.157809,112.906825,99.355761,29.323380,14.168217,114.716475,3.256880,58.705477,50.896145,131.315384,119.406673,129.162088,114.856941,85.957083,112.823515,-0.000758,-2.086825,32.000000,-235.840121,114.992415,-0.022964,21.371021,0.672420,439111.082364,0.978423,19.756516,0.662251,2.387893,15.596874,9.584400,146.778676,32.000000,150.950150,156.401029,146.116493,151.996702,32.000000,138.513496,70.734790,76.683434,80.018737,0.000000,58.488936,100.000000,72.016846,22.455696,41.200399,59.549181,33.856074
49.994304,59.995558,119.265581,132.158502,112.984454,99.360765,29.305760,14.168364,114.720610,3.256823,58.705910,50.899037,131.316756,119.408649,129.164337,114.857797,85.958405,112.827503,-0.000759,-2.086844,32.000000,-235.840002,114.993217,-0.022983,21.369809,0.672054,439084.475100,0.965083,19.765073,0.663944,2.386751,11.064716,28.574793,146.778606,32.000000,150.946653,156.400584,146.116043,151.995477,32.000000,138.516550,70.743841,76.686329,80.024526,0.000000,58.524161,100.000000,71.984092,22.455696,41.203404,59.548414,33.866859
49.979973,59.997067,119.339389,132.158895,113.097573,99.381173,29.237438,14.168531,114.724508,3.257083,58.696908,50.902705,131.317095,119.412274,129.165560,114.860579,85.959020,112.830804,-0.000759,-2.086814,32.000000,-235.839890,114.998122,-0.022992,21.370871,0.671275,439024.004725,0.980822,19.742025,0.666378,2.384514,7.432250,23.354483,146.776650,32.000000,150.947468,156.399031,146.112635,151.991250,32.000000,138.520086,70.752525,76.688682,80.030296,0.000000,58.572837,100.000000,71.981422,22.455696,41.205835,59.543438,33.817923
49.985004,59.995305,119.358709,132.158725,113.177030,99.393298,29.312189,14.168647,114.729767,3.256829,58.683408,50.907133,131.317386,119.416474,129.165918,114.865863,85.959963,112.835246,-0.000760,-2.086812,32.000000,-235.839811,115.003197,-0.022957,21.372708,0.671680,439039.998817,0.981254,19.733988,0.667275,2.385583,11.040804,7.055048,146.772657,32.000000,150.946173,156.394681,146.108034,151.991979,32.000000,138.522874,70.760474,76.691260,80.035469,0.000000,58.610083,100.000000,71.964205,22.455696,41.205638,59.546644,33.728562
49.973718,59.990807,119.462372,132.157845,113.275125,99.409447,29.366078,14.168751,114.734386,3.256495,58.669577,50.909042,131.316640,119.424502,129.167616,114.870672,85.961212,112.843240,-0.000760,-2.086822,32.000000,-235.839767,115.007116,-0.022915,21.375775,0.672519,439140.151742,0.984063,19.750289,0.668496,2.387744,7.718970,11.623027,146.769601,32.000000,150.945475,156.391454,146.106283,151.992806,32.000000,138.526904,70.768766,76.693406,80.041545,0.000000,58.662029,100.000000,71.952624,22.455696,41.200739,59.550922,34.019096
49.974420,59.984105,119.440373,132.156108,113.322417,99.431475,29.828263,14.168851,114.737908,3.256778,58.660845,50.908504,131.315778,119.427856,129.169059,114.875399,85.962511,112.846531,-0.000760,-2.086829,32.000000,-235.839715,115.008237,-0.022884,21.378212,0.672584,439186.254148,0.981560,19.743335,0.670026,2.387890,15.565250,30.856187,146.770593,32.000000,150.940727,156.383804,146.109253,151.994881,32.000000,138.522528,70.777123,76.696266,80.047328,0.000000,58.678788,100.000000,71.945441,22.455696,41.191071,59.547431,33.733697
49.984825,59.979077,119.382726,132.154179,113.367862,99.419151,29.226207,14.169069,114.738842,3.256931,58.656413,50.907573,131.314999,119.430048,129.169331,114.878478,85.963375,112.847954,-0.000761,-2.086826,32.000000,-235.839597,115.007301,-0.022892,21.379580,0.673459,439256.566347,0.980150,19.750488,0.673225,2.390504,19.715570,16.997223,146.770185,32.000000,150.936634,156.379090,146.111947,151.995227,32.000000,138.520021,70.784100,76.698526,80.052241,0.000000,58.609911,100.000000,71.917724,22.455696,41.182969,59.549427,34.018363
49.971328,59.976098,119.516970,132.152567,113.380223,99.406926,29.651249,14.169225,114.738341,3.257022,58.657008,50.906291,131.313762,119.430187,129.168467,114.877064,85.962985,112.849059,-0.000762,-2.086839,32.000000,-235.839489,115.002506,-0.022912,21.380369,0.673364,439342.704459,0.965144,19.743061,0.673758,2.390030,7.903807,17.235543,146.771563,32.000000,150.930164,156.378804,146.114907,151.993710,32.000000,138.522867,70.791022,76.700010,80.057934,0.000000,58.694655,100.000000,71.907162,22.455696,41.177110,59.549506,33.875663
49.959845,59.974972,119.598480,132.151279,113.296024,99.405845,29.158865,14.169496,114.732749,3.257250,58.661577,50.902979,131.312497,119.427028,129.167455,114.873536,85.962223,112.846360,-0.000761,-2.086835,32.000000,-235.839140,114.997399,-0.022926,21.380451,0.672671,439273.280049,0.984665,19.727290,0.673687,2.388379,14.735133,59.852937,146.768813,32.000000,150.927716,156.377959,146.115446,151.988920,32.000000,138.522026,70.798113,76.701350,80.063293,0.000000,58.815344,100.000000,71.907808,22.455696,41.174175,59.549024,33.792318
49.955019,59.975499,119.419572,132.150318,113.159987,99.404765,29.499004,14.169622,114.726519,3.256932,58.672553,50.901016,131.311703,119.423371,129.166515,114.869944,85.963317,112.840579,-0.000761,-2.086826,32.000000,-235.838987,114.994892,-0.022966,21.379808,0.673676,439224.377569,0.970712,19.738245,0.674690,2.391711,13.888546,9.954610,146.767959,32.000000,150.927212,156.377503,146.116771,151.986316,32.000000,138.522834,70.804792,76.703902,80.069103,0.000000,58.713226,100.000000,71.904842,22.455696,41.174795,59.542818,33.853066
49.936862,59.978731,119.344832,132.150076,113.135753,99.389458,29.332434,14.169791,114.720770,3.257027,58.685755,50.896192,131.311447,119.418089,129.164499,114.865647,85.964265,112.839025,-0.000761,-2.086825,32.000000,-235.838811,114.989305,-0.022993,21.378961,0.674389,439226.582554,0.987339,19.748977,0.673951,2.393892,11.454777,30.755618,146.759603,32.000000,150.926584,156.372442,146.113164,151.989132,32.000000,138.521053,70.810330,76.705471,80.074633,0.000000,58.624694,100.000000,71.904404,22.455696,41.178005,59.555840,33.933477
49.910631,59.983479,119.369930,132.150502,113.136770,99.373181,29.821739,14.169938,114.712871,3.256863,58.698250,50.891632,131.311078,119.411440,129.162757,114.860169,85.964834,112.834915,-0.000760,-2.086822,32.000000,-235.838719,114.984211,-0.023027,21.378770,0.673317,439223.299147,0.976049,19.754489,0.669640,2.390542,16.008114,30.137987,146.757341,32.000000,150.925051,156.368398,146.113329,151.989926,32.000000,138.517528,70.814976,76.706816,80.079430,0.000000,58.654987,100.000000,71.918048,22.455696,41.183614,59.552397,33.760036
49.923155,59.989129,119.269376,132.151454,113.059660,99.348731,29.292866,14.169907,114.706826,3.256713,58.709981,50.888067,131.311311,119.405009,129.160517,114.853047,85.965538,112.830724,-0.000758,-2.088554,32.000000,-235.838782,114.976926,-0.022731,21.380453,0.673072,439169.489856,0.981841,19.776475,0.667827,2.389915,7.648024,15.952499,146.757397,32.000000,150.924196,156.362951,146.115792,151.989102,32.000000,138.514308,70.819546,76.708047,80.084129,0.000000,58.597670,100.000000,71.914217,22.455696,41.191425,59.544608,33.964658
49.939057,59.995064,119.404021,132.152790,113.075738,99.332454,29.270951,14.169986,114.698203,3.256557,58.718411,50.890097,131.311501,119.399285,129.158695,114.848984,85.966016,112.826914,-0.000756,-2.089168,32.000000,-235.838741,114.971284,-0.022698,21.382656,0.673604,439118.268038,0.966143,19.808324,0.664970,2.391673,13.339990,7.174640,146.757796,32.000000,150.920316,156.363114,146.116926,151.986159,32.000000,138.515220,70.823696,76.708640,80.088613,0.000000,58.643547,100.000000,71.881646,22.455696,41.199882,59.542779,33.857761
49.937428,59.999928,119.416182,132.154302,113.101124,99.336347,29.313413,14.169880,114.692980,3.257096,58.724985,50.889173,131.312398,119.393214,129.158026,114.842675,85.967181,112.820036,-0.000757,-2.089740,32.000000,-235.838821,114.967095,-0.022725,21.385272,0.672520,439008.435293,0.983088,19.801033,0.661935,2.389059,13.825015,9.681799,146.758265,32.000000,150.918879,156.362463,146.117950,151.984546,32.000000,138.514322,70.827836,76.709655,80.093137,0.000000,58.702521,100.000000,71.864018,22.455696,41.207346,59.540488,33.852259
49.944275,60.003884,119.439946,132.155618,113.082814,99.348453,30.035928,14.169990,114.687381,3.256945,58.733154,50.882808,131.312706,119.388510,129.156397,114.841110,85.968149,112.813552,-0.000757,-2.091481,32.000000,-235.838773,114.965712,-0.022750,21.387078,0.672950,438933.741495,0.983334,19.790540,0.659336,2.390995,8.923735,6.735514,146.754779,32.000000,150.920843,156.361316,146.115804,151.978285,32.000000,138.513943,70.830479,76.710209,80.096658,0.000000,58.703929,100.000000,71.853805,22.455696,41.213674,59.546870,33.789456
49.945359,60.007850,119.549527,132.156760,113.078324,99.348343,29.157065,14.170008,114.680950,3.256786,58.740915,50.881579,131.313217,119.383498,129.155802,114.835913,85.969602,112.807506,-0.000756,-2.091480,32.000000,-235.838679,114.959245,-0.022707,21.388673,0.673013,438956.064037,0.981996,19.797086,0.654343,2.391316,7.421323,31.457531,146.751656,32.000000,150.921347,156.358155,146.111682,151.976834,32.000000,138.514041,70.832829,76.710773,80.100151,0.000000,58.763085,100.000000,71.828239,22.455696,41.218723,59.544657,33.799361
49.930133,60.012738,119.614500,132.157745,113.070734,99.348296,29.145033,14.169904,114.675789,3.256373,58.743654,50.880360,131.313168,119.378797,129.154750,114.829942,85.970285,112.802141,-0.000756,-2.091473,32.000000,-235.838750,114.952684,-0.022656,21.388495,0.673085,439008.346313,0.958357,19.793971,0.649766,2.391464,17.516079,31.252140,146.748944,32.000000,150.921806,156.355965,146.107306,151.977737,32.000000,138.513403,70.833356,76.710317,80.103467,0.000000,58.824965,100.000000,71.834255,22.455696,41.225780,59.553440,33.902222
49.923686,60.016077,119.480088,132.158313,113.134916,99.359606,29.851986,14.169893,114.670564,3.256833,58.742127,50.880865,131.312643,119.377891,129.153917,114.825968,85.971350,112.797841,-0.000756,-2.091478,32.000000,-235.838744,114.946899,-0.022633,21.388023,0.673732,439009.457450,0.987230,19.796815,0.644947,2.393606,11.640273,60.383058,146.750608,32.000000,150.920120,156.349223,146.107354,151.978521,32.000000,138.510160,70.833868,76.709990,80.106229,0.000000,58.801472,100.000000,71.834078,22.455696,41.231381,59.559518,33.912640
49.927927,60.017222,119.473562,132.158408,113.204653,99.370747,29.937341,14.169911,114.664617,3.256987,58.738589,50.880250,131.312236,119.374605,129.153452,114.821722,85.972795,112.794959,-0.000757,-2.091485,32.000000,-235.838684,114.944517,-0.022621,21.387039,0.674436,439023.409773,0.987981,19.817433,0.641278,2.395638,28.967034,28.102598,146.750391,32.000000,150.919256,156.347503,146.106159,151.977913,32.000000,138.509436,70.833803,76.709652,80.108980,0.000000,58.742052,100.000000,71.822919,22.455696,41.234687,59.546015,33.826140
49.937571,60.016956,119.453643,132.158129,113.166943,99.378943,29.399679,14.170047,114.661371,3.256596,58.739200,50.877137,131.311859,119.368512,129.153590,114.817910,85.973916,112.790893,-0.000757,-2.091484,32.000000,-235.838575,114.940892,-0.022653,21.385096,0.673766,439079.484592,0.964839,19.827432,0.637819,2.393255,7.357665,30.817257,146.750419,32.000000,150.916135,156.350520,146.106044,151.974628,32.000000,138.511366,70.832972,76.709029,80.110728,0.000000,58.784552,100.000000,71.801430,22.455696,41.234853,59.554561,33.742795
49.942645,60.016057,119.321480,132.157578,113.166696,99.378747,29.159743,14.170161,114.658228,3.256307,58.743056,50.872690,131.310874,119.363390,129.153748,114.815309,85.975486,112.790615,-0.000758,-2.091512,32.000000,-235.838575,114.937803,-0.022667,21.381274,0.673767,439124.765795,0.962109,19.824197,0.634770,2.392921,16.372112,7.824678,146.745117,32.000000,150.917397,156.351424,146.101666,151.969437,32.000000,138.511545,70.830844,76.708035,80.112313,0.000000,58.705500,100.000000,71.782584,22.455696,41.233656,59.546565,33.848150
49.932964,60.017755,119.381801,132.157077,113.152622,99.362438,29.149337,14.170240,114.658109,3.256172,58.745456,50.870244,131.309697,119.362310,129.152393,114.812635,85.976250,112.787135,-0.000758,-2.091522,32.000000,-235.838563,114.935064,-0.022649,21.378380,0.673578,439152.621952,0.979576,19.813967,0.631384,2.392060,14.471552,28.405267,146.741078,32.000000,150.919676,156.351652,146.099035,151.965387,32.000000,138.511757,70.827868,76.707361,80.112119,0.000000,58.677184,100.000000,71.773426,22.455696,41.234941,59.549467,33.720418
49.916000,60.019217,119.406539,132.156582,113.134037,99.338104,29.153306,14.170182,114.655147,3.256209,58.744087,50.868742,131.308471,119.360152,129.151893,114.811588,85.977252,112.787571,-0.000757,-2.091534,32.000000,-235.838725,114.932225,-0.022679,21.374812,0.672742,439144.652128,0.987522,19.807825,0.629660,2.389170,7.385818,17.276730,146.734924,32.000000,150.920971,156.347510,146.092453,151.965498,32.000000,138.508239,70.825063,76.707177,80.111500,0.000000,58.753931,100.000000,71.781188,22.455696,41.237305,59.543192,33.873315
49.913648,60.020110,119.257267,132.156103,113.124532,99.325732,29.890215,14.170135,114.653518,3.255929,58.742084,50.869469,131.307864,119.358492,129.151876,114.809585,85.977514,112.788601,-0.000757,-2.091562,32.000000,-235.838865,114.930369,-0.022800,21.372374,0.673290,439079.260654,0.987927,19.819526,0.626959,2.390841,9.011132,31.227421,146.733137,32.000000,150.922251,156.342983,146.090496,151.966242,32.000000,138.505779,70.822764,76.706154,80.111083,0.000000,58.678212,100.000000,71.776140,22.455696,41.239339,59.544146,33.870161
49.905448,60.020102,119.214229,132.155652,113.096505,99.313497,29.179213,14.170165,114.653355,3.256152,58.740093,50.867844,131.306857,119.357600,129.151328,114.810802,85.977768,112.788974,-0.000755,-2.091548,32.000000,-235.838951,114.928302,-0.022971,21.370289,0.673703,438981.824316,0.987923,19.838514,0.626200,2.392150,11.119044,7.868847,146.733280,32.000000,150.922011,156.338216,146.090666,151.964716,32.000000,138.503890,70.819178,76.705059,80.109723,0.000000,58.631236,100.000000,71.776307,22.455696,41.239438,59.555672,33.860036
49.906323,60.020687,119.314676,132.155610,113.098732,99.313494,29.153562,14.170198,114.652359,3.256104,58.732720,50.868504,131.305766,119.358429,129.151465,114.812016,85.978547,112.789443,-0.000755,-2.091575,32.000000,-235.838876,114.930890,-0.022982,21.369028,0.672756,438929.736077,0.963499,19.841837,0.626512,2.389272,3.507073,15.012628,146.734058,32.000000,150.917131,156.337800,146.091524,151.960521,32.000000,138.508824,70.815759,76.704035,80.108166,0.000000,58.685709,100.000000,71.774591,22.455696,41.240104,59.556656,34.016528
49.919128,60.018992,119.224766,132.155546,113.186341,99.321528,29.912339,14.170217,114.655675,3.255768,58.716792,50.873603,131.304770,119.360650,129.150980,114.816241,85.979183,112.794004,-0.000753,-2.091567,32.000000,-235.838890,114.933437,-0.022988,21.369803,0.672600,438879.947079,0.987033,19.850304,0.626465,2.388802,14.594272,16.548110,146.734955,32.000000,150.914923,156.337363,146.092251,151.959563,32.000000,138.509840,70.812460,76.703088,80.106715,0.000000,58.673109,100.000000,71.750249,22.455696,41.239421,59.545965,34.011539
49.898827,60.014598,119.015396,132.155170,113.235920,99.322320,29.915022,14.170297,114.660083,3.255485,58.699426,50.876396,131.303382,119.362643,129.149995,114.822614,85.979852,112.798883,-0.000754,-2.091559,32.000000,-235.838910,114.939070,-0.022980,21.372481,0.673282,438878.734918,0.987884,19.849985,0.625947,2.390773,12.362141,7.810063,146.735315,32.000000,150.916580,156.336795,146.088307,151.953544,32.000000,138.509996,70.807624,76.701819,80.103911,0.000000,58.547851,100.000000,71.753012,22.455696,41.235456,59.547254,33.854680
49.904090,60.007089,118.986020,132.154193,113.268545,99.322383,29.990507,14.170351,114.662726,3.255319,58.687525,50.872636,131.303381,119.366500,129.150418,114.828413,85.980806,112.800792,-0.000753,-2.091572,32.000000,-235.838838,114.942588,-0.022999,21.375412,0.672500,438902.821165,0.962627,19.835056,0.627851,2.388358,7.924153,7.461476,146.732094,32.000000,150.917558,156.334950,146.082044,151.953482,32.000000,138.509782,70.803104,76.702291,80.101239,0.000000,58.491183,100.000000,71.749977,22.455696,41.224761,59.550617,33.763925
49.918143,60.000090,118.944564,132.152631,113.322870,99.334390,29.334990,14.170278,114.662885,3.255356,58.681209,50.870985,131.301967,119.369349,129.151066,114.831953,85.982155,112.802508,-0.000752,-2.091572,32.000000,-235.838903,114.946157,-0.023025,21.377281,0.671389,438912.337576,0.962968,19.851643,0.629898,2.385134,13.887869,12.171795,146.727405,32.000000,150.917554,156.332737,146.079167,151.955249,32.000000,138.508110,70.798154,76.702600,80.098370,0.000000,58.480516,100.000000,71.718559,22.455696,41.214512,59.552565,34.022985
49.912561,59.995421,119.017816,132.151209,113.390221,99.338398,29.250471,14.170060,114.666018,3.255284,58.670978,50.876029,131.300382,119.373781,129.151221,114.835583,85.982938,112.807586,-0.000752,-2.090406,32.000000,-235.839155,114.949994,-0.023006,21.379283,0.670999,438897.605989,0.960414,19.838694,0.630006,2.384294,1.745130,14.969629,146.727906,32.000000,150.914359,156.328385,146.080451,151.957080,32.000000,138.501248,70.792034,76.702525,80.094188,0.000000,58.485657,100.000000,71.713696,22.455696,41.206142,59.540851,33.851525
49.927243,59.990813,119.099753,132.149720,113.476619,99.346583,29.168184,14.170137,114.670740,3.255324,58.651159,50.880294,131.299650,119.381052,129.150712,114.841195,85.984366,112.812947,-0.000752,-2.090422,32.000000,-235.839003,114.953377,-0.022973,21.382419,0.670493,438930.949597,0.981672,19.817173,0.629613,2.382792,11.360554,12.045460,146.726437,32.000000,150.914777,156.326796,146.080257,151.958821,32.000000,138.496361,70.783992,76.702772,80.089774,0.000000,58.545189,100.000000,71.694692,22.455696,41.201089,59.544274,33.793858
49.924866,59.983996,119.091657,132.147958,113.589050,99.370994,29.041758,14.170238,114.673858,3.255440,58.632507,50.881198,131.297693,119.386223,129.149865,114.846929,85.985330,112.818012,-0.000753,-2.090417,32.000000,-235.838754,114.955482,-0.022981,21.385137,0.671023,438944.630529,0.984657,19.818271,0.631656,2.384526,10.848378,18.541734,146.726348,32.000000,150.912913,156.331513,146.079986,151.956917,32.000000,138.496845,70.776205,76.702817,80.084581,0.000000,58.566521,100.000000,71.678443,22.455696,41.191257,59.552997,33.962310
49.898538,59.973749,119.054499,132.145260,113.584730,99.389052,29.526970,14.170331,114.676839,3.255738,58.622352,50.879902,131.295495,119.392030,129.147936,114.851524,85.986579,112.820036,-0.000753,-2.089802,32.000000,-235.838683,114.958267,-0.022959,21.386158,0.671257,438963.065245,0.987185,19.798493,0.633212,2.385466,11.532968,9.252850,146.724627,32.000000,150.914536,156.334883,146.077112,151.954131,32.000000,138.499685,70.767400,76.703135,80.079089,0.000000,58.528157,100.000000,71.694869,22.455696,41.178104,59.545415,33.750205
49.903018,59.965882,119.048103,132.142563,113.502246,99.384816,29.283256,14.170185,114.676185,3.255469,58.626158,50.872100,131.293309,119.394265,129.146121,114.851795,85.988000,112.820924,-0.000754,-2.089219,32.000000,-235.838745,114.956206,-0.022952,21.384749,0.671312,439062.170278,0.991760,19.794132,0.635067,2.385418,6.052283,24.150717,146.724013,32.000000,150.917664,156.336835,146.074772,151.952822,32.000000,138.500961,70.757759,76.702825,80.072917,0.000000,58.533409,100.000000,71.692436,22.455696,41.164963,59.549427,33.990263
49.903890,59.962087,119.135361,132.140314,113.487419,99.372620,29.177547,14.170368,114.673081,3.255670,58.638320,50.867361,131.291288,119.392085,129.144157,114.848380,85.989438,112.818622,-0.000754,-2.089228,32.000000,-235.838603,114.950957,-0.022941,21.383125,0.671603,439141.988427,0.976179,19.811093,0.634945,2.385932,29.680331,13.490114,146.717104,32.000000,150.921022,156.335141,146.068080,151.955684,32.000000,138.499790,70.747027,76.702308,80.066454,0.000000,58.559478,100.000000,71.673717,22.455696,41.155195,59.550627,33.838246
49.901677,59.964057,119.049763,132.138961,113.379158,99.360419,29.165738,14.170301,114.669563,3.255533,58.651874,50.863123,131.290033,119.387421,129.141442,114.846388,85.990318,112.813517,-0.000754,-2.089229,32.000000,-235.838675,114.947321,-0.022972,21.381683,0.671483,439108.269042,0.984144,19.798596,0.634017,2.385589,6.515841,12.983171,146.716354,32.000000,150.922777,156.332736,146.066147,151.958734,32.000000,138.497050,70.734870,76.702123,80.059115,0.000000,58.566536,100.000000,71.671827,22.455696,41.157814,59.543940,33.850792
49.918901,59.969424,119.082216,132.139470,113.341298,99.337013,29.268771,14.170401,114.667434,3.255833,58.665578,50.860157,131.290390,119.382270,129.138103,114.840690,85.991788,112.811302,-0.000754,-2.089214,32.000000,-235.838534,114.943698,-0.023011,21.381962,0.671996,439046.120962,0.987559,19.793900,0.631298,2.387296,16.020135,26.354080,146.721151,32.000000,150.924907,156.330577,146.068540,151.960900,32.000000,138.493916,70.723652,76.701630,80.052288,0.000000,58.554889,100.000000,71.645964,22.455696,41.163695,59.542907,33.805084
49.903770,59.975323,119.041132,132.140570,113.255945,99.326968,29.923274,14.170304,114.664232,3.256148,58.680685,50.857343,131.290502,119.376925,129.134307,114.836769,85.993305,112.808195,-0.000752,-2.089230,32.000000,-235.838597,114.938749,-0.023009,21.382847,0.671439,438993.968044,0.987891,19.798158,0.627577,2.385687,17.857566,30.718117,146.725889,32.000000,150.920991,156.332433,146.069397,151.958285,32.000000,138.495829,70.711984,76.700587,80.045142,0.000000,58.533484,100.000000,71.640275,22.455696,41.171610,59.551955,33.828781
49.893614,59.982124,119.008194,132.142053,113.168973,99.314989,29.302683,14.170329,114.658771,3.256124,58.699633,50.853642,131.291322,119.371612,129.132088,114.834533,85.994592,112.806399,-0.000752,-2.089232,32.000000,-235.838632,114.934875,-0.022852,21.383106,0.671197,438884.109339,0.983822,19.785724,0.624874,2.385514,9.888249,21.103226,146.726564,32.000000,150.922285,156.334321,146.067561,151.957997,32.000000,138.499036,70.699912,76.699499,80.037765,0.000000,58.494659,100.000000,71.649688,22.455696,41.180322,59.552004,33.844996
49.892404,59.990194,118.928631,132.143715,113.123105,99.302817,29.992098,14.170275,114.652916,3.255819,58.721519,50.848952,131.292546,119.366757,129.130072,114.829807,85.996500,112.801314,-0.000752,-2.089211,32.000000,-235.838740,114.930399,-0.022693,21.382335,0.671112,438853.711688,0.962542,19.807260,0.621627,2.385414,6.748448,28.076777,146.723382,32.000000,150.926401,156.336296,146.062304,151.953100,32.000000,138.502250,70.687109,76.698087,80.029868,0.000000,58.481576,100.000000,71.645948,22.455696,41.191804,59.541078,34.006330
49.886415,60.000746,118.891904,132.146037,113.091587,99.296520,29.505786,14.170309,114.651280,3.256010,58.743580,50.845018,131.293668,119.361284,129.127438,114.825899,85.997667,112.798398,-0.000753,-2.090884,32.000000,-235.838743,114.924938,-0.022698,21.379658,0.670987,438813.605671,0.983047,19.824558,0.619341,2.385239,9.877618,60.401116,146.718153,32.000000,150.929198,156.336804,146.054370,151.954168,32.000000,138.502491,70.673687,76.695995,80.022305,0.000000,58.440437,100.000000,71.640195,22.455696,41.205707,59.550873,33.842281
49.885481,60.012046,118.987291,132.148854,113.052725,99.288517,29.331531,14.170304,114.646701,3.256597,58.766210,50.843110,131.294862,119.355562,129.126196,114.821814,85.998350,112.793693,-0.000753,-2.091478,32.000000,-235.838803,114.919405,-0.022684,21.376430,0.670447,438767.394412,0.960378,19.833880,0.614602,2.383702,15.730483,10.088370,146.714824,32.000000,150.930805,156.338632,146.046853,151.956171,32.000000,138.502445,70.659818,76.693365,80.014762,0.000000,58.448293,100.000000,71.639326,22.455696,41.221388,59.551050,33.814475
49.882269,60.023859,119.086072,132.151988,112.973470,99.296559,29.220044,14.170319,114.642971,3.256881,58.787695,50.840241,131.295865,119.349412,129.125108,114.820024,85.998890,112.789714,-0.000752,-2.091489,32.000000,-235.838686,114.912995,-0.022729,21.372120,0.670374,438754.670354,0.976301,19.850622,0.611813,2.383252,7.596390,12.162636,146.714033,32.000000,150.930078,156.334870,146.043955,151.957812,32.000000,138.499426,70.646047,76.690573,80.007219,0.000000,58.533930,100.000000,71.635872,22.455696,41.238205,59.551601,33.827828
49.885572,60.035953,119.169933,132.155262,112.980043,99.296596,29.385295,14.170395,114.639154,3.257464,58.803385,50.839741,131.297866,119.343984,129.124939,114.817564,85.999541,112.786484,-0.000753,-2.091506,32.000000,-235.838545,114.909863,-0.022743,21.367647,0.671079,438732.995929,0.982072,19.862888,0.608509,2.385209,23.407822,24.178595,146.714063,32.000000,150.930959,156.334564,146.039869,151.958923,32.000000,138.495926,70.632022,76.687492,79.999062,0.000000,58.570088,100.000000,71.624532,22.455696,41.255690,59.556292,33.835018
49.881889,60.046258,119.120053,132.158411,112.957248,99.303197,29.850973,14.170431,114.641017,3.258063,58.810007,50.838461,131.300115,119.338791,129.125182,114.817231,86.000237,112.783175,-0.000754,-2.091492,32.000000,-235.838480,114.908731,-0.022717,21.363385,0.671993,438784.269787,0.985999,19.878020,0.605755,2.387343,12.021071,16.405385,146.714063,32.000000,150.928042,156.338472,146.036904,151.957444,32.000000,138.500171,70.618904,76.684625,79.991209,0.000000,58.564925,100.000000,71.619717,22.455696,41.271528,59.540370,33.882633
49.879868,60.053243,119.193600,132.161019,112.911341,99.293595,29.297986,14.170439,114.640277,3.257978,58.813693,50.834828,131.302317,119.337493,129.126128,114.817363,86.001132,112.781465,-0.000755,-2.091491,32.000000,-235.838409,114.908351,-0.022733,21.359419,0.672658,438796.558560,0.980415,19.886701,0.603306,2.388866,6.861895,60.335073,146.714237,32.000000,150.929233,156.341850,146.032522,151.953236,32.000000,138.508041,70.605335,76.681877,79.983724,0.000000,58.583765,100.000000,71.614858,22.455696,41.284187,59.546369,33.756221
49.886370,60.057953,119.189798,132.163087,112.925963,99.270693,29.285222,14.170408,114.639193,3.257744,58.817093,50.834706,131.304143,119.335509,129.127175,114.814024,86.002192,112.780504,-0.000756,-2.090891,32.000000,-235.838270,114.906022,-0.022734,21.356417,0.672586,438839.816627,0.965289,19.900813,0.600766,2.388042,7.283520,7.242841,146.715439,32.000000,150.931746,156.343869,146.028591,151.952609,32.000000,138.513592,70.591790,76.679392,79.976675,0.000000,58.618924,100.000000,71.599107,22.455696,41.292121,59.556105,33.785274
49.884851,60.061432,119.090631,132.164616,112.924413,99.264068,29.878418,14.170555,114.640614,3.258076,58.823730,50.832390,131.305151,119.332023,129.128970,114.813656,86.003374,112.777777,-0.000756,-2.090294,32.000000,-235.838087,114.904149,-0.022779,21.354488,0.673174,438806.182360,0.983475,19.909886,0.598919,2.389613,30.470277,9.791862,146.710446,32.000000,150.935180,156.342418,146.020050,151.956530,32.000000,138.515755,70.577887,76.677413,79.970263,0.000000,58.571335,100.000000,71.596321,22.455696,41.297431,59.546388,33.813521
49.885247,60.065504,119.125955,132.166135,112.851712,99.260068,29.258902,14.170706,114.639076,3.258280,58.834520,50.829795,131.306999,119.326824,129.130120,114.813461,86.004358,112.776980,-0.000756,-2.090317,32.000000,-235.837975,114.902850,-0.022812,21.353885,0.672986,438704.932621,0.983549,19.907875,0.597325,2.389226,16.665972,19.191727,146.710105,32.000000,150.936362,156.342136,146.015476,151.956652,32.000000,138.516721,70.564083,76.675491,79.963491,0.000000,58.553359,100.000000,71.586823,22.455696,41.303329,59.545720,33.845509
49.891912,60.071885,119.138698,132.167939,112.765278,99.247927,29.231533,14.170743,114.637753,3.258280,58.848686,50.827231,131.309676,119.322528,129.131219,114.811921,86.006015,112.777048,-0.000757,-2.090328,32.000000,-235.837977,114.902318,-0.022789,21.355081,0.672382,438678.923983,0.963998,19.912925,0.594625,2.387311,19.599679,25.620358,146.712084,32.000000,150.935572,156.340323,146.015632,151.958439,32.000000,138.512845,70.550316,76.673527,79.956659,0.000000,58.581180,100.000000,71.578117,22.455696,41.311188,59.555063,33.727241
49.901907,60.080117,119.241577,132.170080,112.677873,99.235734,29.292713,14.170839,114.638001,3.258082,58.862293,50.824939,131.312286,119.319950,129.132555,114.809091,86.007437,112.773790,-0.000757,-2.090892,32.000000,-235.837786,114.898550,-0.022803,21.356253,0.672614,438664.113288,0.984372,19.916587,0.593197,2.388000,7.117482,11.704452,146.713353,32.000000,150.930501,156.343074,146.015905,151.958300,32.000000,138.514527,70.536130,76.671609,79.950286,0.000000,58.648435,100.000000,71.551644,22.455696,41.322394,59.547677,33.754313
49.877493,60.089746,119.217428,132.172610,112.659249,99.215378,29.239614,14.170676,114.638183,3.258181,58.869768,50.825994,131.315251,119.318373,129.133679,114.812467,86.008450,112.773817,-0.000758,-2.091476,32.000000,-235.838028,114.898919,-0.023062,21.357835,0.672470,438611.760572,0.985045,19.916078,0.591577,2.387936,6.110668,11.683819,146.713437,32.000000,150.928523,156.344698,146.014810,151.960245,32.000000,138.515611,70.521211,76.669914,79.943748,0.000000,58.631412,100.000000,71.561291,22.455696,41.336651,59.549732,33.846390
49.877118,60.097149,119.243583,132.175107,112.667678,99.211392,29.236382,14.170625,114.641693,3.257832,58.869665,50.827496,131.317873,119.321059,129.134296,114.814980,86.008935,112.771459,-0.000758,-2.091493,32.000000,-235.837979,114.900809,-0.023082,21.359879,0.672870,438559.528700,0.982672,19.913980,0.588344,2.389519,22.986462,9.618511,146.710299,32.000000,150.932289,156.345914,146.009686,151.956243,32.000000,138.518687,70.505551,76.668312,79.937651,0.000000,58.629946,100.000000,71.573864,22.455696,41.348829,59.545562,33.741107
49.888873,60.101622,119.269002,132.177276,112.654334,99.215452,29.214562,14.170663,114.643894,3.257781,58.868143,50.831586,131.320538,119.323179,129.136646,114.820358,86.010545,112.775228,-0.000757,-2.091496,32.000000,-235.837906,114.901830,-0.023094,21.363419,0.672965,438494.695902,0.984809,19.948846,0.587345,2.390205,11.292015,10.191336,146.707750,32.000000,150.935621,156.346512,146.002865,151.957156,32.000000,138.521465,70.490664,76.667168,79.932867,0.000000,58.663678,100.000000,71.549961,22.455696,41.357883,59.545916,33.840080
49.888267,60.104290,119.175644,132.179102,112.678387,99.227627,29.346337,14.170702,114.647500,3.257885,58.867762,50.836382,131.322378,119.327032,129.138635,114.823415,86.011285,112.779998,-0.000757,-2.091470,32.000000,-235.837756,114.908778,-0.023051,21.367044,0.673069,438486.111085,0.984906,19.956636,0.585548,2.390747,14.198607,7.911549,146.704577,32.000000,150.938694,156.346631,145.996643,151.961504,32.000000,138.526869,70.476016,76.665961,79.928728,0.000000,58.614307,100.000000,71.543618,22.455696,41.362759,59.548178,33.833624
49.894759,60.106277,119.151159,132.180572,112.629868,99.240048,29.189642,14.170686,114.651216,3.258507,58.870340,50.835998,131.323875,119.328957,129.140517,114.827940,86.012255,112.782998,-0.000757,-2.091454,32.000000,-235.837768,114.913688,-0.023056,21.369160,0.672950,438499.802668,0.985438,19.948958,0.586034,2.390693,13.841993,14.256263,146.707064,32.000000,150.937146,156.342221,145.995304,151.963842,32.000000,138.523205,70.460123,76.665037,79.924972,0.000000,58.600485,100.000000,71.527746,22.455696,41.366182,59.545395,33.904790
