OSU 80 Ton Compressor Load Stand
49.923712,60.109632,119.196500,132.181699,112.622973,99.248105,29.203211,14.170756,114.656066,3.258268,58.870876,50.839674,131.326278,119.335358,129.143327,114.831395,86.014321,112.787562,-0.000759,-2.091443,32.000000,-235.837551,114.917702,-0.023043,21.370058,0.672323,438555.993366,0.981154,19.952251,0.587951,2.388851,19.831172,21.854937,146.709132,32.000000,150.937173,156.342769,145.994686,151.967490,32.000000,138.521867,70.443988,76.665200,79.921697,0.000000,58.600064,100.000000,71.490602,22.455696,41.370926,59.541835,33.942427
49.937617,60.112125,119.154505,132.182326,112.626883,99.248132,29.351337,14.170840,114.663846,3.258027,58.870487,50.841181,131.328404,119.340318,129.145163,114.836034,86.015759,112.795219,-0.000759,-2.091408,32.000000,-235.837414,114.922366,-0.023035,21.371198,0.672070,438608.071409,0.986409,19.947527,0.588651,2.388050,20.969554,22.149881,146.712373,32.000000,150.935722,156.347232,145.994281,151.968422,32.000000,138.524785,70.426972,76.665606,79.919290,0.000000,58.624707,100.000000,71.465046,22.455696,41.375723,59.548090,33.853653
49.933660,60.114501,119.110855,132.182612,112.580943,99.243778,29.323211,14.171002,114.668143,3.257991,58.877633,50.838925,131.330155,119.343558,129.147598,114.839960,86.016223,112.798294,-0.000761,-2.091407,32.000000,-235.837204,114.927317,-0.022995,21.370018,0.671895,438626.091696,0.985410,19.920961,0.589125,2.387573,3.475474,12.719056,146.714726,32.000000,150.938214,156.349733,145.991501,151.963702,32.000000,138.527886,70.409101,76.665977,79.916653,0.000000,58.588021,100.000000,71.452381,22.455696,41.379296,59.551089,33.853653
49.949024,60.117510,119.221026,132.182721,112.530270,99.243022,29.217139,14.171070,114.670751,3.258046,58.889569,50.836170,131.331569,119.347269,129.149055,114.842643,86.017788,112.801782,-0.000761,-2.091409,32.000000,-235.836981,114.929432,-0.022953,21.367347,0.671350,438618.809391,0.980144,19.909087,0.591950,2.386067,13.083550,7.202366,146.713614,32.000000,150.940477,156.351342,145.990472,151.962003,32.000000,138.529198,70.391928,76.666965,79.914293,0.000000,58.601331,100.000000,71.433236,22.455696,41.384242,59.547126,33.846683
49.945651,60.124567,119.219325,132.183614,112.491831,99.234970,29.346279,14.171067,114.674718,3.258357,58.901786,50.836507,131.332473,119.349523,129.149818,114.844146,86.019352,112.804762,-0.000761,-2.091393,32.000000,-235.837022,114.932823,-0.022952,21.364279,0.671142,438603.614818,0.981133,19.915552,0.593197,2.385382,6.437293,60.334528,146.709474,32.000000,150.943625,156.349820,145.984217,151.966005,32.000000,138.528137,70.374912,76.667630,79.912406,0.000000,58.658276,100.000000,71.406465,22.455696,41.393079,59.547175,33.948957
49.921223,60.131832,119.172804,132.185015,112.415943,99.226630,29.253562,14.171117,114.680346,3.258336,58.910656,50.840012,131.334503,119.354487,129.151383,114.850872,86.020696,112.811532,-0.000762,-2.091375,32.000000,-235.836967,114.936488,-0.022939,21.360977,0.671686,438591.944997,0.984362,19.902690,0.593574,2.386854,2.667667,9.026042,146.709340,32.000000,150.947096,156.349078,145.982635,151.968472,32.000000,138.528861,70.358062,76.668820,79.911754,0.000000,58.621734,100.000000,71.421407,22.455696,41.404038,59.556381,33.747197
49.929232,60.138570,119.075745,132.186796,112.341303,99.226619,29.357683,14.171266,114.684460,3.258442,58.920256,50.839480,131.336793,119.358705,129.152681,114.854211,86.021701,112.816558,-0.000762,-2.091391,32.000000,-235.836815,114.941396,-0.022949,21.358937,0.671786,438564.650237,0.980042,19.913231,0.593668,2.386981,7.895320,8.843230,146.713526,32.000000,150.949891,156.346053,145.983536,151.969629,32.000000,138.525058,70.342245,76.670356,79.911344,0.000000,58.560092,100.000000,71.416569,22.455696,41.415336,59.549742,33.774783
49.931971,60.144043,119.062505,132.188834,112.268909,99.234740,29.178573,14.171287,114.686083,3.258439,58.937174,50.837050,131.339353,119.359012,129.154044,114.859797,86.022219,112.820837,-0.000762,-2.091368,32.000000,-235.836918,114.945354,-0.022928,21.356747,0.671967,438549.879940,0.983613,19.945732,0.596094,2.387217,13.339734,9.358221,146.715708,32.000000,150.948283,156.348071,145.985449,151.968405,32.000000,138.526283,70.327205,76.672015,79.911143,0.000000,58.552299,100.000000,71.395418,22.455696,41.423952,59.555004,33.851599
49.934290,60.152955,119.039214,132.191824,112.169689,99.226646,29.933552,14.171237,114.690110,3.258580,58.957463,50.836930,131.341376,119.359111,129.155587,114.858718,86.023616,112.822428,-0.000760,-2.091386,32.000000,-235.836980,114.947311,-0.022989,21.356794,0.671265,438551.488347,0.979969,19.944194,0.597886,2.384890,13.316687,25.397547,146.716215,32.000000,150.948138,156.350379,145.986845,151.968485,32.000000,138.527563,70.311987,76.673699,79.910393,0.000000,58.539645,100.000000,71.386752,22.455696,41.435887,59.546654,34.025039
49.952905,60.164207,118.945123,132.195598,112.127645,99.226646,29.996410,14.171258,114.695122,3.258419,58.972977,50.837275,131.343632,119.360259,129.157737,114.860938,86.024065,112.824903,-0.000761,-2.091414,32.000000,-235.836967,114.949503,-0.022993,21.359199,0.671265,438592.039927,0.986020,19.946838,0.599750,2.384494,13.916174,12.230186,146.713251,32.000000,150.953263,156.351545,145.985833,151.964092,32.000000,138.529939,70.297070,76.674797,79.909788,0.000000,58.502779,100.000000,71.359499,22.455696,41.451194,59.548444,33.922031
49.946209,60.175726,118.962214,132.199855,112.098273,99.218662,29.227472,14.171297,114.698859,3.258672,58.981211,50.841566,131.346575,119.363307,129.159755,114.867481,86.024654,112.830821,-0.000761,-2.092583,32.000000,-235.836971,114.953514,-0.023012,21.362985,0.671035,438563.471592,0.961046,19.953355,0.599238,2.383917,14.937421,24.495099,146.709123,32.000000,150.956430,156.352447,145.983968,151.964047,32.000000,138.531696,70.282758,76.675952,79.908469,0.000000,58.477284,100.000000,71.336891,22.455696,41.469921,59.554335,33.859082
49.932438,60.185437,118.911909,132.204289,112.043606,99.226808,29.206220,14.171327,114.705931,3.258833,58.986057,50.846765,131.349478,119.367476,129.161167,114.874000,86.025197,112.839434,-0.000761,-2.092541,32.000000,-235.836892,114.959668,-0.023019,21.366963,0.670036,438565.896209,0.958668,19.945378,0.600167,2.381145,10.481507,14.744259,146.707736,32.000000,150.958372,156.352151,145.981650,151.965312,32.000000,138.531679,70.269279,76.677477,79.907548,0.000000,58.471300,100.000000,71.345259,22.455696,41.484820,59.549536,34.011393
49.940753,60.191818,119.003187,132.208373,112.057181,99.234863,29.291331,14.171488,114.712640,3.258988,58.991782,50.847529,131.351304,119.370410,129.163566,114.880623,86.026031,112.846288,-0.000761,-2.092535,32.000000,-235.836662,114.965960,-0.022985,21.368938,0.670115,438548.787221,0.983985,19.963813,0.602873,2.381807,9.789636,24.037734,146.712007,32.000000,150.956226,156.347916,145.983324,151.966831,32.000000,138.527817,70.257061,76.679307,79.906665,0.000000,58.472194,100.000000,71.326303,22.455696,41.496585,59.547952,34.010952
49.928275,60.198066,119.053165,132.211872,112.089048,99.234981,29.879131,14.171500,114.718568,3.259166,58.996783,50.850644,131.353562,119.376663,129.165833,114.886425,86.026350,112.851945,-0.000760,-2.092538,32.000000,-235.836742,114.970576,-0.022986,21.369514,0.669969,438604.247714,0.985106,19.987749,0.607124,2.381456,28.421405,23.770441,146.713973,32.000000,150.955459,156.347274,145.985335,151.967510,32.000000,138.528648,70.244425,76.681023,79.905519,0.000000,58.534895,100.000000,71.323465,22.455696,41.506699,59.551670,33.893638
49.919192,60.203966,118.997177,132.214920,112.042032,99.236694,29.172916,14.171545,114.724108,3.258622,59.000177,50.849899,131.355877,119.383808,129.168633,114.892512,86.025910,112.859341,-0.000760,-2.092496,32.000000,-235.836640,114.980126,-0.023020,21.368878,0.670429,438641.574775,0.982160,19.985540,0.610104,2.382887,18.338787,14.160508,146.714826,32.000000,150.953143,156.351137,145.986654,151.967392,32.000000,138.531243,70.232121,76.682730,79.904710,0.000000,58.498604,100.000000,71.332097,22.455696,41.516658,59.545543,33.804203
49.938185,60.209299,119.010198,132.217651,112.035669,99.246327,29.227261,14.171764,114.730393,3.258876,58.997489,50.853117,131.357984,119.390812,129.170989,114.900774,86.025540,112.865767,-0.000759,-2.092471,32.000000,-235.836340,114.989143,-0.023050,21.367168,0.670973,438657.729921,0.963120,20.004680,0.612930,2.384484,13.232695,14.691456,146.714731,32.000000,150.953833,156.352953,145.985684,151.964273,32.000000,138.532257,70.220389,76.684664,79.904313,0.000000,58.501428,100.000000,71.306191,22.455696,41.525431,59.542799,33.971554
49.948130,60.211435,118.896364,132.220014,112.068297,99.254481,29.306564,14.171755,114.740761,3.259343,58.984494,50.861919,131.359313,119.399379,129.172630,114.911773,86.025627,112.876023,-0.000760,-2.092466,32.000000,-235.836270,115.000908,-0.023057,21.365702,0.670806,438679.131073,0.986665,20.019965,0.617488,2.383796,12.365027,12.867601,146.715999,32.000000,150.956053,156.355157,145.984314,151.961743,32.000000,138.534502,70.208638,76.686942,79.904397,0.000000,58.439378,100.000000,71.274198,22.455696,41.531171,59.549201,33.992831
49.947997,60.209635,119.011276,132.221543,112.170633,99.262882,29.224162,14.171738,114.751601,3.259382,58.958335,50.872799,131.361321,119.408985,129.175276,114.923711,86.026171,112.887939,-0.000760,-2.091375,32.000000,-235.836271,115.014492,-0.023041,21.366400,0.670688,438717.718023,0.984528,20.005675,0.621432,2.383150,11.312875,17.239646,146.710582,32.000000,150.959613,156.353660,145.979214,151.964639,32.000000,138.535923,70.197929,76.690336,79.903636,0.000000,58.463655,100.000000,71.262975,22.455696,41.532572,59.550401,33.758569
49.975433,60.202902,119.123893,132.221874,112.345972,99.271666,29.431139,14.171796,114.766843,3.258567,58.921909,50.882633,131.362482,119.424709,129.178523,114.935460,86.027233,112.900830,-0.000759,-2.090194,32.000000,-235.836229,115.029414,-0.023036,21.368541,0.669870,438750.455969,0.981735,19.997538,0.627053,2.380397,16.798643,8.054921,146.710261,32.000000,150.963187,156.354444,145.979212,151.966078,32.000000,138.534140,70.188192,76.694415,79.903266,0.000000,58.577762,100.000000,71.230096,22.455696,41.528317,59.545444,34.000608
50.002629,60.190240,118.967633,132.220646,112.488285,99.287809,29.527029,14.171791,114.783995,3.257997,58.878930,50.894205,131.362957,119.442420,129.182024,114.950783,86.028581,112.916073,-0.000760,-2.090188,32.000000,-235.836326,115.048909,-0.022998,21.373436,0.670657,438784.646507,0.984585,19.995876,0.633138,2.382704,14.584385,24.294400,146.713880,32.000000,150.965940,156.353421,145.983009,151.967808,32.000000,138.532461,70.178267,76.698995,79.902410,0.000000,58.515882,100.000000,71.184827,22.455696,41.511261,59.549840,33.889383
50.019768,60.170974,118.967474,132.217205,112.604865,99.312146,29.251626,14.171818,114.799093,3.257861,58.833980,50.904227,131.362566,119.460562,129.185707,114.966839,86.030099,112.929961,-0.000760,-2.090162,32.000000,-235.836284,115.065380,-0.023009,21.379423,0.670903,438795.972692,0.977140,19.960812,0.639248,2.383649,2.490218,19.053891,146.720023,32.000000,150.966055,156.357191,145.987002,151.967665,32.000000,138.538246,70.168004,76.704425,79.901839,0.000000,58.451338,100.000000,71.137741,22.455696,41.487815,59.547637,33.959522
50.015746,60.150555,119.066094,132.212757,112.663613,99.328394,29.275740,14.171886,114.813173,3.257610,58.796802,50.910252,131.360418,119.478981,129.189173,114.981378,86.030540,112.945921,-0.000759,-2.090155,32.000000,-235.836145,115.081294,-0.022985,21.385328,0.669337,438832.336712,0.973510,19.920077,0.646377,2.379228,12.038213,15.538043,146.726498,32.000000,150.966754,156.359631,145.988907,151.967120,32.000000,138.541777,70.157879,76.709676,79.901914,0.000000,58.509571,100.000000,71.123214,22.455696,41.460280,59.549152,33.986741
50.018203,60.131056,118.962889,132.207713,112.637821,99.347698,29.981145,14.171831,114.823960,3.257704,58.770680,50.913493,131.358367,119.494047,129.191167,114.993179,86.031800,112.959665,-0.000759,-2.090150,32.000000,-235.836311,115.094038,-0.022947,21.389779,0.668977,438901.815990,0.982496,19.883128,0.652585,2.378409,29.535115,11.638495,146.727438,32.000000,150.971899,156.362032,145.987903,151.962901,32.000000,138.546802,70.147639,76.714811,79.901563,0.000000,58.466100,100.000000,71.104677,22.455696,41.430978,59.546595,33.856661
50.021771,60.114552,119.006397,132.202485,112.639415,99.372032,29.279336,14.171858,114.837421,3.257785,58.750393,50.915571,131.355951,119.505718,129.192313,115.005656,86.032453,112.971374,-0.000757,-2.090148,32.000000,-235.836357,115.107201,-0.022943,21.393566,0.669585,438949.070918,0.981881,19.866858,0.661020,2.380572,20.481762,11.570708,146.728831,32.000000,150.974888,156.362955,145.987187,151.963647,32.000000,138.547053,70.136961,76.719880,79.900408,0.000000,58.476680,100.000000,71.082695,22.455696,41.408015,59.547667,34.006550
50.017992,60.103292,118.955909,132.197850,112.618929,99.385178,29.418470,14.171865,114.846658,3.257444,58.731826,50.918754,131.354108,119.517707,129.191922,115.014503,86.032848,112.981783,-0.000757,-2.089555,32.000000,-235.836352,115.115526,-0.022928,21.395920,0.668819,439005.635832,0.958864,19.844824,0.667402,2.378392,20.065706,11.184605,146.729895,32.000000,150.977230,156.364582,145.985209,151.965500,32.000000,138.544957,70.127802,76.724384,79.899296,0.000000,58.468369,100.000000,71.062934,22.455696,41.389981,59.548709,33.995986
50.012762,60.092399,118.830771,132.193733,112.634699,99.385115,29.430243,14.171769,114.856291,3.257111,58.709875,50.923426,131.351229,119.528944,129.190516,115.022756,86.033418,112.991710,-0.000758,-2.087790,32.000000,-235.836443,115.123494,-0.022946,21.396598,0.669059,439089.020142,0.981968,19.824640,0.673260,2.379092,16.159488,14.166869,146.732156,32.000000,150.975289,156.360552,145.988136,151.968197,32.000000,138.540474,70.118957,76.727735,79.897098,0.000000,58.412234,100.000000,71.052769,22.455696,41.374654,59.548021,33.800755
50.018327,60.080647,118.974104,132.189919,112.720483,99.384971,29.257493,14.171771,114.866171,3.257047,58.681273,50.929072,131.348002,119.541840,129.189183,115.033044,86.033547,113.004248,-0.000757,-2.087785,32.000000,-235.836404,115.134107,-0.022959,21.396360,0.668785,439134.191548,0.977505,19.817278,0.678652,2.378262,29.899245,9.249671,146.733973,32.000000,150.974980,156.360713,145.991561,151.970349,32.000000,138.540676,70.110170,76.731855,79.894939,0.000000,58.437543,100.000000,71.029248,22.455696,41.359795,59.549614,34.020417
50.006861,60.066806,118.926189,132.186195,112.834897,99.393099,29.878421,14.171738,114.877621,3.257198,58.649016,50.934073,131.344724,119.555222,129.187403,115.044192,86.033545,113.017259,-0.000757,-2.087791,32.000000,-235.836461,115.147698,-0.022990,21.396447,0.668013,439122.355036,0.977197,19.811782,0.683603,2.376009,28.327072,12.094954,146.736301,32.000000,150.973221,156.364262,145.993426,151.969002,32.000000,138.541798,70.101257,76.735448,79.892820,0.000000,58.459065,100.000000,71.017317,22.455696,41.340377,59.551896,33.982486
50.016600,60.048687,118.944218,132.181802,112.981126,99.401117,29.138923,14.171774,114.892249,3.257513,58.611696,50.940489,131.340834,119.569402,129.185370,115.054544,86.033121,113.030948,-0.000756,-2.086619,32.000000,-235.836415,115.159914,-0.022993,21.398896,0.668843,439103.183810,0.982815,19.794287,0.690444,2.378610,11.611998,10.342543,146.735953,32.000000,150.975940,156.367638,145.992934,151.965638,32.000000,138.546094,70.092772,76.739119,79.891277,0.000000,58.446450,100.000000,71.003550,22.455696,41.316788,59.553745,33.960402
50.039580,60.028463,118.909864,132.176958,113.110694,99.417265,29.164451,14.171775,114.903370,3.257530,58.575011,50.944311,131.336136,119.583369,129.183577,115.066573,86.034179,113.047241,-0.000755,-2.086591,32.000000,-235.836355,115.171501,-0.023001,21.402592,0.668747,439128.255725,0.962676,19.792278,0.697678,2.378197,6.518271,60.071678,146.737801,32.000000,150.980410,156.370263,145.993050,151.963652,32.000000,138.547990,70.084972,76.742508,79.890337,0.000000,58.424506,100.000000,70.959823,22.455696,41.289545,59.552397,34.014401
50.034817,60.007033,118.911119,132.171661,113.234551,99.437906,29.228888,14.171871,114.915153,3.257937,58.537672,50.949061,131.331704,119.598015,129.181812,115.078017,86.034702,113.059707,-0.000756,-2.086606,32.000000,-235.836243,115.183828,-0.022983,21.405333,0.668648,439135.101704,0.986928,19.764108,0.705711,2.378095,18.392016,21.839764,146.735382,32.000000,150.983763,156.368636,145.990722,151.966039,32.000000,138.546249,70.077134,76.745874,79.889101,0.000000,58.403684,100.000000,70.936079,22.455696,41.259172,59.551709,33.986961
50.043959,59.985296,119.002537,132.165907,113.318084,99.450197,29.157420,14.171829,114.928176,3.258372,58.501182,50.950467,131.326684,119.609944,129.180166,115.090370,86.035858,113.070227,-0.000756,-2.086620,32.000000,-235.836448,115.196548,-0.022964,21.407199,0.667974,439164.932482,0.985673,19.720180,0.713709,2.376316,15.059615,14.466408,146.739710,32.000000,150.986017,156.368945,145.990607,151.967926,32.000000,138.543476,70.069438,76.749151,79.887924,0.000000,58.445330,100.000000,70.911919,22.455696,41.228018,59.549299,34.002369
50.043109,59.962660,119.028056,132.159569,113.367350,99.470576,29.340992,14.171856,114.939455,3.258062,58.470306,50.952521,131.321766,119.623264,129.178680,115.098214,86.036806,113.081256,-0.000756,-2.086604,32.000000,-235.836415,115.206472,-0.022916,21.406772,0.668084,439230.685431,0.983752,19.703662,0.720112,2.376567,15.890006,59.462241,146.745975,32.000000,150.986647,156.367910,145.994194,151.969079,32.000000,138.539369,70.062865,76.752398,79.886779,0.000000,58.476446,100.000000,70.883038,22.455696,41.195886,59.549122,33.886008
50.016013,59.941904,118.957665,132.153264,113.371479,99.482966,29.163271,14.171791,114.949289,3.258363,58.449551,50.951689,131.316167,119.632006,129.175171,115.107787,86.036811,113.090303,-0.000754,-2.086624,32.000000,-235.836566,115.216663,-0.022931,21.406549,0.668507,439249.230122,0.986030,19.672496,0.724802,2.377960,7.471420,25.937902,146.753208,32.000000,150.983398,156.369780,145.997224,151.965352,32.000000,138.539151,70.056656,76.755063,79.884991,0.000000,58.461223,100.000000,70.882945,22.455696,41.164548,59.553971,33.984614
50.008265,59.924269,118.901552,132.147424,113.340724,99.495152,29.801014,14.171786,114.954029,3.258861,58.440201,50.948394,131.310726,119.636050,129.171902,115.113048,86.036747,113.095385,-0.000755,-2.086643,32.000000,-235.836596,115.223898,-0.022977,21.406674,0.668794,439308.429654,0.980021,19.650737,0.729983,2.378510,21.358258,9.758495,146.758291,32.000000,150.982626,156.371656,145.998632,151.962226,32.000000,138.541111,70.051633,76.757905,79.883959,0.000000,58.374773,100.000000,70.887401,22.455696,41.135794,59.552063,33.764952
50.013909,59.910997,118.973838,132.142480,113.322763,99.495739,29.515556,14.171728,114.956973,3.258871,58.432911,50.945372,131.305043,119.640041,129.166616,115.117427,86.037925,113.099408,-0.000754,-2.085481,32.000000,-235.836720,115.229202,-0.022986,21.407942,0.668857,439353.646999,0.986649,19.657931,0.735004,2.378392,25.415852,23.833039,146.757244,32.000000,150.985629,156.371814,145.996529,151.956107,32.000000,138.539738,70.047260,76.759642,79.882816,0.000000,58.433159,100.000000,70.864251,22.455696,41.116334,59.546093,33.911907
50.005242,59.902482,119.036453,132.138739,113.337545,99.495626,29.174034,14.171575,114.963546,3.259423,58.421387,50.946147,131.301016,119.645521,129.161759,115.121700,86.038297,113.107410,-0.000753,-2.085485,32.000000,-235.836888,115.234426,-0.022939,21.410508,0.668665,439389.451945,0.965772,19.648292,0.737892,2.377638,7.029402,14.423260,146.756601,32.000000,150.988591,156.373412,145.993633,151.955633,32.000000,138.537927,70.043138,76.762147,79.882297,0.000000,58.475600,100.000000,70.850411,22.455696,41.101354,59.544549,33.995692
50.008645,59.892719,119.071804,132.135203,113.351351,99.503744,29.169147,14.171431,114.969029,3.259947,58.400648,50.948746,131.296913,119.650344,129.157318,115.128337,86.038926,113.114083,-0.000753,-2.085523,32.000000,-235.837043,115.241162,-0.022951,21.415198,0.668979,439369.342528,0.974963,19.629196,0.738948,2.378815,17.374225,7.161982,146.753477,32.000000,150.990694,156.374292,145.990676,151.957962,32.000000,138.536981,70.039602,76.764995,79.882442,0.000000,58.488891,100.000000,70.835545,22.455696,41.087705,59.545248,33.739860
50.020976,59.880492,119.105373,132.131520,113.406642,99.520176,29.220524,14.171357,114.975793,3.260238,58.375306,50.950355,131.293551,119.654602,129.153341,115.131183,86.039336,113.122630,-0.000753,-2.085529,32.000000,-235.837127,115.247273,-0.022970,21.420545,0.669444,439362.445952,0.986541,19.629623,0.743022,2.380479,7.005398,10.526349,146.754944,32.000000,150.990130,156.371808,145.992570,151.959238,32.000000,138.526550,70.036208,76.767251,79.882662,0.000000,58.501117,100.000000,70.802393,22.455696,41.072212,59.550962,33.923058
50.010257,59.864582,119.172800,132.127337,113.470521,99.536555,29.149374,14.171251,114.985314,3.260542,58.349782,50.949028,131.289354,119.660092,129.149937,115.138099,86.039748,113.129369,-0.000752,-2.085525,32.000000,-235.837262,115.254730,-0.023012,21.425390,0.669507,439382.193223,0.986688,19.616350,0.746101,2.381024,9.197954,13.194401,146.754749,32.000000,150.990763,156.372390,145.993821,151.960432,32.000000,138.522147,70.032705,76.769575,79.882343,0.000000,58.547353,100.000000,70.787248,22.455696,41.048727,59.546320,34.016528
50.004068,59.846859,119.104525,132.122309,113.521836,99.536405,29.212433,14.171199,114.991124,3.261329,58.325560,50.947495,131.284723,119.665039,129.146792,115.143126,86.040667,113.134869,-0.000752,-2.085516,32.000000,-235.837340,115.259500,-0.022988,21.427890,0.669442,439431.436783,0.984816,19.591398,0.750437,2.381109,2.548518,28.275495,146.755237,32.000000,150.986158,156.377801,145.994775,151.958661,32.000000,138.523804,70.029615,76.771672,79.882539,0.000000,58.524629,100.000000,70.786069,22.455696,41.023418,59.549781,34.008898
50.004005,59.829196,119.133397,132.116998,113.520081,99.544240,29.270084,14.171167,114.998128,3.261722,58.298720,50.944984,131.281001,119.671727,129.144209,115.150157,86.041479,113.142177,-0.000752,-2.084344,32.000000,-235.837392,115.267212,-0.022940,21.428360,0.669995,439489.071720,0.987574,19.586547,0.753770,2.382967,2.147771,15.697092,146.756946,32.000000,150.988094,156.381082,145.993623,151.955600,32.000000,138.526723,70.027707,76.773302,79.884251,0.000000,58.524538,100.000000,70.763810,22.455696,40.997189,59.553401,33.911686
49.995221,59.811250,119.218394,132.111383,113.548019,99.544332,29.342121,14.171022,115.004357,3.262392,58.272749,50.943784,131.277163,119.677847,129.140323,115.156349,86.042156,113.149234,-0.000751,-2.084335,32.000000,-235.837574,115.274820,-0.022972,21.426483,0.669544,439467.191573,0.985528,19.575212,0.755905,2.381897,16.376036,7.179839,146.758919,32.000000,150.989680,156.383452,145.991408,151.950686,32.000000,138.526798,70.025198,76.774288,79.885372,0.000000,58.554348,100.000000,70.759575,22.455696,40.970950,59.546103,33.845216
50.005370,59.792678,119.310826,132.105446,113.604136,99.544533,29.246736,14.171092,115.010225,3.262943,58.250087,50.943050,131.272159,119.681351,129.136424,115.157761,86.042662,113.155994,-0.000750,-2.084329,32.000000,-235.837484,115.282180,-0.023001,21.423946,0.669735,439477.603504,0.983620,19.557614,0.759152,2.382477,7.797179,6.732303,146.756948,32.000000,150.991373,156.381780,145.985276,151.949989,32.000000,138.523396,70.023394,76.775540,79.887788,0.000000,58.635184,100.000000,70.734794,22.455696,40.943263,59.551040,33.914328
50.007774,59.775103,119.351835,132.099349,113.679274,99.552714,29.891518,14.170932,115.016662,3.263061,58.227300,50.942300,131.266636,119.685336,129.132848,115.162689,86.043421,113.157788,-0.000750,-2.084325,32.000000,-235.837564,115.286861,-0.022885,21.422843,0.670472,439459.511918,0.981348,19.548733,0.762394,2.384596,1.495897,24.087788,146.759497,32.000000,150.992420,156.380921,145.984657,151.951140,32.000000,138.519069,70.021657,76.776324,79.890891,0.000000,58.661375,100.000000,70.705206,22.455696,40.916430,59.542464,33.833183
49.991586,59.757132,119.271777,132.093214,113.782103,99.552821,29.167951,14.170658,115.023380,3.263105,58.196877,50.944533,131.262269,119.690848,129.128604,115.167382,86.043225,113.160003,-0.000750,-2.084357,32.000000,-235.837954,115.292191,-0.022743,21.424668,0.670951,439428.800448,0.984283,19.519687,0.765643,2.385960,13.692787,21.616215,146.764149,32.000000,150.991678,156.378223,145.985762,151.951086,32.000000,138.509095,70.020390,76.776038,79.893401,0.000000,58.660508,100.000000,70.703577,22.455696,40.889693,59.546064,34.005303
50.006260,59.730688,119.172349,132.084880,113.829140,99.569109,29.166346,14.170562,115.031064,3.263685,58.152393,50.942484,131.256718,119.699509,129.124747,115.175667,86.044197,113.167116,-0.000750,-2.084361,32.000000,-235.837955,115.304287,-0.022741,21.429744,0.671230,439439.334297,0.963034,19.499632,0.765879,2.386666,16.848004,19.224184,146.769165,32.000000,150.985693,156.382527,145.988187,151.948854,32.000000,138.506836,70.019932,76.776115,79.899202,0.000000,58.571746,100.000000,70.673588,22.455696,40.851540,59.554000,33.919463
50.012885,59.716356,119.210178,132.080648,113.877667,99.569051,29.289063,14.170459,115.035328,3.264093,58.130836,50.945137,131.253724,119.703302,129.122825,115.179906,86.044843,113.169648,-0.000750,-2.084371,32.000000,-235.838067,115.306912,-0.022737,21.430998,0.670896,439427.238035,0.987230,19.498367,0.767306,2.385837,13.692157,12.775820,146.770670,32.000000,150.986265,156.382787,145.988404,151.948121,32.000000,138.506754,70.019440,76.775980,79.902257,0.000000,58.584643,100.000000,70.656478,22.455696,40.830001,59.544264,33.972141
50.008424,59.687482,119.197952,132.071752,113.978960,99.584835,29.884466,14.170161,115.044627,3.264336,58.096349,50.940706,131.246741,119.709744,129.118119,115.186919,86.046892,113.174417,-0.000751,-2.084414,32.000000,-235.838359,115.312475,-0.022783,21.432668,0.669896,439454.585731,0.987057,19.456779,0.770283,2.383149,7.382756,14.931214,146.766728,32.000000,150.989716,156.387766,145.984129,151.939722,32.000000,138.503727,70.019125,76.775965,79.908922,0.000000,58.593689,100.000000,70.628642,22.455696,40.786542,59.543172,33.826727
50.017535,59.667962,119.381962,132.065113,113.959013,99.592942,29.268046,14.170001,115.047989,3.264396,58.081471,50.931315,131.242123,119.710713,129.114828,115.186182,86.048840,113.175246,-0.000751,-2.084425,32.000000,-235.838516,115.313888,-0.022804,21.433294,0.669958,439430.350258,0.982741,19.435610,0.771043,2.383589,6.388334,8.202131,146.761239,32.000000,150.991634,156.388005,145.980360,151.942242,32.000000,138.498683,70.020034,76.775837,79.914037,0.000000,58.685606,100.000000,70.609574,22.455696,40.755797,59.544107,33.917776
50.018912,59.656828,119.372602,132.060970,113.914552,99.588814,29.216528,14.169879,115.048746,3.264761,58.079572,50.923408,131.238376,119.710256,129.112096,115.184469,86.049881,113.174451,-0.000750,-2.084436,32.000000,-235.838617,115.312719,-0.022776,21.432287,0.669957,439461.900047,0.963334,19.411340,0.771642,2.383557,16.414171,9.596626,146.761039,32.000000,150.991903,156.389050,145.979913,151.942419,32.000000,138.494734,70.020252,76.775263,79.918088,0.000000,58.725976,100.000000,70.589376,22.455696,40.735920,59.550893,33.818730
50.000609,59.640998,119.374940,132.053833,113.756494,99.579999,29.933999,14.169613,115.047065,3.265346,58.085897,50.909587,131.231285,119.706069,129.106057,115.181834,86.050865,113.174754,-0.000750,-2.084429,32.000000,-235.838869,115.309205,-0.022767,21.432244,0.671000,439462.610021,0.983455,19.382420,0.770155,2.386802,29.122143,10.050678,146.766050,32.000000,150.988804,156.382796,145.982205,151.943647,32.000000,138.481785,70.020722,76.773391,79.925231,0.000000,58.693827,100.000000,70.585103,22.455696,40.706832,59.553686,33.906037
49.996911,59.635154,119.442579,132.049783,113.645875,99.559809,29.227913,14.169507,115.043182,3.265507,58.097215,50.901334,131.227062,119.701188,129.100887,115.177272,86.051609,113.170972,-0.000751,-2.084440,32.000000,-235.838986,115.304538,-0.022810,21.431704,0.670901,439427.749547,0.985089,19.369866,0.768673,2.386549,12.465668,6.619410,146.768618,32.000000,150.983591,156.384416,145.983915,151.941474,32.000000,138.478531,70.021555,76.772069,79.930697,0.000000,58.740521,100.000000,70.573443,22.455696,40.696475,59.544598,34.002809
49.975745,59.634403,119.375877,132.047470,113.628463,99.535668,29.218187,14.169410,115.040253,3.265694,58.111935,50.894143,131.223325,119.695152,129.095046,115.173657,86.051966,113.167550,-0.000750,-2.084452,32.000000,-235.839174,115.302337,-0.022829,21.431155,0.671144,439377.492836,0.961740,19.372921,0.767856,2.387470,9.691250,9.615174,146.769753,32.000000,150.976034,156.385721,145.987431,151.937199,32.000000,138.476030,70.023266,76.770111,79.936371,0.000000,58.749542,100.000000,70.572818,22.455696,40.690962,59.545877,33.838979
49.961695,59.634972,119.364916,132.046103,113.626661,99.511476,29.901894,14.169269,115.037482,3.265820,58.125358,50.885804,131.221085,119.688435,129.088811,115.168582,86.053424,113.162366,-0.000750,-2.084470,32.000000,-235.839392,115.298155,-0.022836,21.430187,0.671527,439281.704298,0.984839,19.370893,0.765013,2.388999,29.995613,22.620916,146.768457,32.000000,150.973944,156.385671,145.989269,151.931155,32.000000,138.476371,70.025028,76.768583,79.941596,0.000000,58.703946,100.000000,70.577736,22.455696,40.688826,59.544844,33.840227
49.966356,59.636154,119.304046,132.045460,113.687391,99.487050,29.251273,14.169255,115.036695,3.265907,58.136318,50.879144,131.218321,119.681334,129.082867,115.164999,86.053981,113.160202,-0.000749,-2.082742,32.000000,-235.839375,115.294205,-0.022857,21.429210,0.671307,439186.477994,0.985385,19.391991,0.762756,2.388676,13.926474,7.882872,146.767850,32.000000,150.971126,156.384311,145.989245,151.929796,32.000000,138.471714,70.026097,76.766976,79.946636,0.000000,58.721109,100.000000,70.561169,22.455696,40.688584,59.539209,33.828121
49.946903,59.637242,119.268658,132.045318,113.679930,99.462781,29.337693,14.169149,115.031638,3.266314,58.148001,50.873722,131.216046,119.675128,129.078056,115.160897,86.055156,113.157065,-0.000749,-2.082179,32.000000,-235.839430,115.288023,-0.022894,21.427295,0.671348,439086.223421,0.962919,19.407066,0.758419,2.389129,11.939519,11.541737,146.761526,32.000000,150.969611,156.382004,145.985807,151.929193,32.000000,138.466605,70.028075,76.764969,79.952396,0.000000,58.656811,100.000000,70.559437,22.455696,40.688149,59.545356,34.006330
49.942595,59.638379,119.447415,132.045760,113.668282,99.446606,29.384184,14.169034,115.029256,3.266500,58.159174,50.867848,131.214155,119.669784,129.074067,115.156798,86.056155,113.153634,-0.000749,-2.082767,32.000000,-235.839582,115.284636,-0.023157,21.424876,0.670732,438975.691299,0.983997,19.403436,0.756660,2.387688,12.020426,7.760171,146.760494,32.000000,150.965598,156.378522,145.989703,151.928100,32.000000,138.459429,70.029593,76.763376,79.958336,0.000000,58.727421,100.000000,70.562047,22.455696,40.687766,59.549073,33.976103
49.943676,59.639599,119.603173,132.046242,113.638967,99.446583,29.228994,14.168878,115.023692,3.266451,58.173588,50.858789,131.213282,119.663588,129.070915,115.154947,86.057002,113.151622,-0.000750,-2.084525,32.000000,-235.839822,115.281454,-0.023160,21.424481,0.670736,438879.786036,0.981282,19.424614,0.753743,2.387909,9.667202,26.666006,146.761040,32.000000,150.962666,156.377308,145.993051,151.926999,32.000000,138.449755,70.031201,76.762234,79.965145,0.000000,58.853229,100.000000,70.548584,22.455696,40.687473,59.546644,33.847710
49.923885,59.641908,119.421499,132.046957,113.543251,99.442517,29.237739,14.168671,115.022547,3.266808,58.195539,50.847013,131.212813,119.656983,129.067932,115.150208,86.058059,113.146805,-0.000750,-2.084530,32.000000,-235.839944,115.274207,-0.023067,21.425693,0.671949,438811.093474,0.979666,19.430199,0.750839,2.391694,13.794815,31.592180,146.759883,32.000000,150.957427,156.378412,145.994720,151.923784,32.000000,138.445395,70.033296,76.759936,79.972373,0.000000,58.807171,100.000000,70.550386,22.455696,40.687304,59.543192,33.849324
49.915937,59.646309,119.429673,132.048101,113.412001,99.430285,29.224172,14.168581,115.016502,3.266859,58.224084,50.837255,131.212949,119.647928,129.065108,115.144403,86.059227,113.143278,-0.000749,-2.085690,32.000000,-235.840080,115.268036,-0.022953,21.426675,0.672963,438809.766630,0.984847,19.430303,0.748874,2.394761,7.131993,18.132795,146.756718,32.000000,150.957490,156.380351,145.995405,151.920702,32.000000,138.446912,70.036761,76.758595,79.980185,0.000000,58.763755,100.000000,70.555463,22.455696,40.691655,59.549014,33.963997
49.910468,59.656226,119.493914,132.050674,113.229043,99.426327,29.310411,14.168533,115.004983,3.267099,58.262108,50.823632,131.213257,119.636028,129.062154,115.134288,86.060621,113.134063,-0.000748,-2.085710,32.000000,-235.840094,115.257701,-0.022944,21.425018,0.672061,438804.785156,0.984948,19.453056,0.745143,2.392071,11.113975,14.979711,146.754215,32.000000,150.957721,156.381230,145.994748,151.914943,32.000000,138.447073,70.040310,76.756835,79.987832,0.000000,58.807499,100.000000,70.546317,22.455696,40.701309,59.541884,33.867446
49.878486,59.669951,119.550653,132.054175,113.069254,99.406171,29.234282,14.168364,114.992668,3.267562,58.303980,50.811224,131.215404,119.622433,129.060163,115.124061,86.061963,113.123002,-0.000747,-2.085713,32.000000,-235.840415,115.247676,-0.022979,21.420913,0.672146,438759.210157,0.985468,19.465673,0.742015,2.392616,19.197249,5.963657,146.749077,32.000000,150.956295,156.380382,145.993425,151.915013,32.000000,138.447286,70.044643,76.755782,79.995200,0.000000,58.860414,100.000000,70.563239,22.455696,40.716384,59.547657,33.819390
49.860608,59.686871,119.655970,132.058696,112.906898,99.381805,29.244110,14.168216,114.980920,3.267668,58.348074,50.798192,131.217452,119.608140,129.058359,115.110959,86.064093,113.111945,-0.000747,-2.086293,32.000000,-235.840598,115.234535,-0.023002,21.415885,0.672709,438755.025691,0.982674,19.481240,0.735503,2.394165,7.605931,16.750929,146.747880,32.000000,150.954268,156.378879,145.993311,151.915806,32.000000,138.446287,70.049937,76.754884,80.002882,0.000000,58.904235,100.000000,70.588830,22.455696,40.737000,59.547421,33.865758
49.856642,59.706375,119.697408,132.064325,112.760389,99.357413,29.194667,14.168082,114.966298,3.267755,58.392929,50.786631,131.221209,119.595743,129.056763,115.098276,86.065649,113.101233,-0.000748,-2.086899,32.000000,-235.840606,115.220831,-0.022969,21.409458,0.673654,438701.204999,0.985763,19.528025,0.728018,2.396838,9.197380,7.369670,146.747423,32.000000,150.950156,156.372905,145.996997,151.915434,32.000000,138.439726,70.055342,76.753356,80.010658,0.000000,58.977136,100.000000,70.588560,22.455696,40.763267,59.549299,33.827754
49.846039,59.727964,119.616742,132.071014,112.698609,99.312644,29.221146,14.167982,114.951938,3.268438,58.435728,50.774359,131.225649,119.579649,129.055057,115.086321,86.067343,113.089849,-0.000747,-2.086917,32.000000,-235.840669,115.206469,-0.022966,21.407029,0.674672,438622.140818,0.985623,19.563432,0.719746,2.399810,16.234348,19.557517,146.746840,32.000000,150.945966,156.373741,146.000242,151.913975,32.000000,138.438578,70.060325,76.751746,80.017843,0.000000,58.958243,100.000000,70.594806,22.455696,40.791638,59.547175,33.855267
49.843060,59.749547,119.590045,132.078188,112.636284,99.284059,29.253324,14.167804,114.938820,3.268302,58.475885,50.762679,131.230716,119.563551,129.055030,115.071334,86.068978,113.077396,-0.000747,-2.086936,32.000000,-235.840717,115.193547,-0.022968,21.406346,0.675082,438538.470314,0.987188,19.587037,0.712239,2.400832,25.864951,10.051104,146.744959,32.000000,150.942170,156.375906,146.002727,151.912482,32.000000,138.440736,70.066184,76.749981,80.025371,0.000000,58.920052,100.000000,70.595432,22.455696,40.821120,59.544726,33.857028
49.842021,59.770562,119.588480,132.085612,112.490370,99.255622,29.241172,14.167671,114.926309,3.268475,58.510631,50.756890,131.235991,119.550482,129.055442,115.056090,86.070504,113.066197,-0.000745,-2.086917,32.000000,-235.840831,115.178571,-0.022965,21.406155,0.674559,438372.300720,0.986136,19.619594,0.704220,2.399724,7.801812,26.171589,146.742076,32.000000,150.941989,156.376654,146.003369,151.909084,32.000000,138.443363,70.071954,76.747708,80.032661,0.000000,58.964656,100.000000,70.588542,22.455696,40.850712,59.545415,33.784761
49.834841,59.790445,119.536739,132.093052,112.420339,99.226997,29.912916,14.167530,114.914769,3.269021,58.540366,50.750261,131.242241,119.536234,129.057491,115.042865,86.071334,113.056890,-0.000745,-2.088075,32.000000,-235.840925,115.165604,-0.022959,21.405553,0.674307,438272.157307,0.984889,19.644259,0.695665,2.399332,9.389110,31.794205,146.737999,32.000000,150.942227,156.377684,146.003543,151.910961,32.000000,138.445961,70.077947,76.746281,80.039960,0.000000,58.906849,100.000000,70.596266,22.455696,40.877984,59.545523,33.835971
49.836453,59.807608,119.611002,132.100410,112.357363,99.202647,29.259839,14.167530,114.902832,3.268914,58.567909,50.739933,131.247606,119.523578,129.059666,115.029765,86.073198,113.043473,-0.000745,-2.088103,32.000000,-235.840863,115.153371,-0.022927,21.404008,0.674159,438171.451332,0.985093,19.666348,0.687917,2.399351,1.224875,31.427272,146.729763,32.000000,150.942369,156.374884,146.000496,151.913364,32.000000,138.444459,70.084104,76.744277,80.046984,0.000000,58.976328,100.000000,70.588287,22.455696,40.902761,59.543802,33.802076
49.818917,59.823721,119.471295,132.107622,112.276043,99.170109,29.186983,14.167504,114.890388,3.268587,58.597847,50.730171,131.253426,119.514163,129.062953,115.017897,86.074830,113.031183,-0.000746,-2.088121,32.000000,-235.840924,115.140632,-0.022926,21.400213,0.673814,438072.905199,0.962897,19.693660,0.681916,2.398658,10.236810,9.477837,146.728091,32.000000,150.941538,156.372117,146.003507,151.913584,32.000000,138.441553,70.090889,76.741874,80.053799,0.000000,58.917118,100.000000,70.601861,22.455696,40.925579,59.555751,34.046462
49.821481,59.839845,119.393931,132.114829,112.207473,99.135829,29.279500,14.167378,114.878258,3.268253,58.627480,50.720077,131.258164,119.502203,129.066077,115.005155,86.076104,113.019696,-0.000746,-2.088117,32.000000,-235.840978,115.129445,-0.022910,21.394882,0.674179,437982.929049,0.984157,19.709156,0.672596,2.400071,10.133769,14.501116,146.727062,32.000000,150.938361,156.371166,146.007229,151.913991,32.000000,138.444230,70.097955,76.739339,80.060033,0.000000,58.848734,100.000000,70.605644,22.455696,40.946980,59.549870,33.815135
49.840466,59.857041,119.498601,132.122170,112.155814,99.109942,29.186236,14.167375,114.865358,3.267888,58.655826,50.712863,131.263932,119.490212,129.068641,114.993097,86.077285,113.005743,-0.000747,-2.088121,32.000000,-235.841010,115.116617,-0.022913,21.388608,0.673509,437867.846347,0.986714,19.743415,0.664133,2.398111,8.161977,9.855918,146.726997,32.000000,150.932992,156.373159,146.010212,151.913061,32.000000,138.448468,70.104701,76.736203,80.066323,0.000000,58.875080,100.000000,70.591545,22.455696,40.970776,59.544185,33.747344
49.833230,59.874731,119.449507,132.129828,112.040443,99.093909,29.231508,14.167326,114.853652,3.267479,58.684821,50.701870,131.269793,119.476841,129.071287,114.981200,86.078760,112.993347,-0.000747,-2.088715,32.000000,-235.841032,115.104147,-0.022715,21.382998,0.672916,437732.797316,0.983242,19.756886,0.656474,2.396435,13.748718,9.837339,146.726632,32.000000,150.935587,156.372801,146.011025,151.911260,32.000000,138.453686,70.111635,76.732906,80.072218,0.000000,58.887881,100.000000,70.579738,22.455696,40.995140,59.544697,33.854020
49.821549,59.892867,119.527784,132.137581,111.949180,99.069913,29.249214,14.167331,114.839148,3.267123,58.716837,50.695038,131.275393,119.463206,129.073601,114.968397,86.080341,112.980631,-0.000750,-2.091625,32.000000,-235.841005,115.088199,-0.022692,21.379740,0.673326,437626.867788,0.985759,19.754436,0.647537,2.397622,14.700113,7.309644,146.723378,32.000000,150.938120,156.373338,146.011305,151.906755,32.000000,138.461054,70.118786,76.729809,80.077086,0.000000,58.914518,100.000000,70.593431,22.455696,41.020156,59.538914,33.854607
49.818477,59.911365,119.640006,132.145459,111.927631,99.045568,29.192902,14.167343,114.824938,3.266442,58.744141,50.689452,131.281850,119.452048,129.077489,114.955237,86.082691,112.967407,-0.000750,-2.092217,32.000000,-235.840984,115.074913,-0.022704,21.378852,0.673235,437579.652664,0.984276,19.779615,0.639170,2.396985,7.259545,7.261506,146.720198,32.000000,150.939630,156.371951,146.011158,151.910479,32.000000,138.468323,70.127652,76.728031,80.082627,0.000000,59.001504,100.000000,70.592566,22.455696,41.045911,59.545464,33.837585
49.799611,59.930143,119.565428,132.153492,111.873082,99.029202,29.175195,14.167267,114.813287,3.266396,58.762882,50.682145,131.288816,119.442160,129.081355,114.948495,86.085292,112.954618,-0.000752,-2.092822,32.000000,-235.840932,115.064774,-0.022698,21.379839,0.673926,437501.257058,0.983743,19.809837,0.630520,2.399118,12.493214,15.423562,146.719877,32.000000,150.938987,156.369798,146.013214,151.914570,32.000000,138.473336,70.135876,76.726291,80.086994,0.000000,59.005782,100.000000,70.609373,22.455696,41.072370,59.553548,33.720564
49.790864,59.944503,119.524399,132.161059,111.823317,99.004713,29.238154,14.167169,114.802115,3.266300,58.781097,50.673267,131.295562,119.431741,129.085812,114.938000,86.087301,112.942871,-0.000751,-2.092839,32.000000,-235.841135,115.055429,-0.022721,21.380511,0.674601,437415.106426,0.985513,19.831514,0.620817,2.401519,9.967180,7.620128,146.720043,32.000000,150.936088,156.365622,146.016150,151.917139,32.000000,138.475209,70.144353,76.725103,80.090966,0.000000,58.966678,100.000000,70.629316,22.455696,41.094703,59.548650,33.829735
49.791580,59.958577,119.549576,132.168296,111.715416,98.988543,29.367150,14.167099,114.789953,3.266685,58.805297,50.663572,131.301553,119.420701,129.090794,114.928082,86.089895,112.933082,-0.000752,-2.092843,32.000000,-235.841149,115.044527,-0.022709,21.378558,0.674339,437372.751462,0.986408,19.869819,0.611105,2.400931,7.978101,26.437299,146.719071,32.000000,150.934041,156.368115,146.019447,151.918857,32.000000,138.483167,70.152770,76.724406,80.095333,0.000000,58.970183,100.000000,70.625767,22.455696,41.114799,59.546320,33.957027
49.777307,59.973256,119.562534,132.175322,111.634240,98.963999,29.335307,14.167039,114.780158,3.266295,58.832377,50.652660,131.307229,119.405185,129.094877,114.915743,86.090927,112.920789,-0.000751,-2.092849,32.000000,-235.841280,115.032044,-0.022719,21.373833,0.674062,437284.799056,0.984268,19.893234,0.602563,2.400529,20.151628,11.646029,146.717796,32.000000,150.931719,156.370537,146.021311,151.918506,32.000000,138.489764,70.160723,76.723036,80.098058,0.000000,58.989345,100.000000,70.639449,22.455696,41.134562,59.551188,33.728048
49.761434,59.989429,119.607891,132.182254,111.538267,98.947596,29.258393,14.166989,114.769688,3.266108,58.858330,50.643340,131.313032,119.392876,129.099092,114.902593,86.092517,112.909090,-0.000752,-2.092861,32.000000,-235.841299,115.018951,-0.022737,21.369392,0.674191,437226.034165,0.979806,19.906567,0.594525,2.401000,14.354076,9.907101,146.714012,32.000000,150.933448,156.373729,146.020548,151.917320,32.000000,138.495382,70.169515,76.722584,80.100516,0.000000,59.020634,100.000000,70.655501,22.455696,41.157622,59.546074,34.018289
49.737788,60.005824,119.629649,132.189402,111.480705,98.923766,29.212125,14.166926,114.756708,3.265750,58.883158,50.636034,131.319730,119.381776,129.103334,114.892428,86.094782,112.898266,-0.000751,-2.092830,32.000000,-235.841452,115.008510,-0.022742,21.366714,0.674533,437143.013008,0.980973,19.936025,0.586656,2.401949,11.384106,7.416841,146.711287,32.000000,150.936760,156.374274,146.021779,151.922185,32.000000,138.503808,70.178542,76.722045,80.102117,0.000000,59.066065,100.000000,70.686856,22.455696,41.180985,59.548847,33.841401
49.727546,60.021945,119.415008,132.196473,111.449758,98.899384,29.187977,14.166927,114.746418,3.265273,58.903199,50.633038,131.325617,119.372998,129.107334,114.882625,86.096359,112.888176,-0.000752,-2.092844,32.000000,-235.841462,114.998890,-0.022721,21.364618,0.675163,437097.411412,0.983776,19.968636,0.578557,2.403626,9.843232,11.538373,146.704813,32.000000,150.941120,156.372796,146.020018,151.926625,32.000000,138.511315,70.186689,76.721654,80.103062,0.000000,58.988261,100.000000,70.704989,22.455696,41.204346,59.546280,33.805377
49.722860,60.037209,119.502937,132.203477,111.437665,98.875010,29.300633,14.166989,114.736838,3.264815,58.916800,50.631938,131.331742,119.366948,129.112058,114.876968,86.098259,112.880740,-0.000752,-2.092838,32.000000,-235.841536,114.992835,-0.022718,21.364456,0.675665,437023.298804,0.985654,20.009529,0.570271,2.405206,19.833092,19.869100,146.706341,32.000000,150.943168,156.372405,146.024763,151.929137,32.000000,138.518591,70.195161,76.720835,80.103987,0.000000,58.949646,100.000000,70.720626,22.455696,41.227402,59.544766,33.744996
49.730103,60.051033,119.507633,132.210425,111.444392,98.858631,29.248787,14.167019,114.730110,3.265003,58.923006,50.632314,131.338568,119.362453,129.117046,114.870689,86.100367,112.874914,-0.000753,-2.092829,32.000000,-235.841560,114.986806,-0.022698,21.363827,0.674382,436939.643395,0.986492,20.036265,0.563081,2.401386,13.645832,12.386570,146.707171,32.000000,150.943513,156.371865,146.029933,151.931527,32.000000,138.526705,70.203674,76.720655,80.104818,0.000000,59.016272,100.000000,70.721614,22.455696,41.247443,59.542032,33.767520
49.723316,60.060290,119.394226,132.216671,111.572534,98.842338,29.254477,14.166912,114.723858,3.265099,58.923289,50.631182,131.345582,119.361036,129.122549,114.867702,86.102573,112.871387,-0.000752,-2.092812,32.000000,-235.841600,114.982235,-0.022827,21.362850,0.674902,436850.824592,0.982598,20.056385,0.557044,2.403380,10.189907,9.118856,146.710488,32.000000,150.942881,156.375616,146.034602,151.933223,32.000000,138.535110,70.212829,76.720461,80.105527,0.000000,58.955399,100.000000,70.728665,22.455696,41.263189,59.549388,33.813741
49.712347,60.066399,119.454061,132.222161,111.559480,98.850343,29.990785,14.166853,114.721080,3.265221,58.919224,50.630310,131.351550,119.355975,129.128165,114.864157,86.104902,112.868611,-0.000753,-2.092810,32.000000,-235.841628,114.979560,-0.022991,21.362614,0.674739,436787.508122,0.984056,20.062703,0.551696,2.403125,10.813755,6.869746,146.711365,32.000000,150.948388,156.377830,146.034614,151.934980,32.000000,138.543520,70.222543,76.720336,80.105700,0.000000,58.948484,100.000000,70.745636,22.455696,41.274544,59.548336,33.918730
49.728653,60.069811,119.551977,132.226935,111.628085,98.862424,29.207996,14.166803,114.719284,3.265567,58.913730,50.631525,131.356571,119.355114,129.133588,114.860501,86.107040,112.869188,-0.000754,-2.092800,32.000000,-235.841740,114.978254,-0.023030,21.362422,0.674053,436727.258905,0.983874,20.078993,0.547528,2.401172,13.686080,19.462248,146.710226,32.000000,150.954734,156.382846,146.035058,151.935824,32.000000,138.551388,70.230853,76.719769,80.105266,0.000000,59.060990,100.000000,70.747843,22.455696,41.281414,59.544500,33.875590
49.732578,60.070982,119.566756,132.231035,111.707159,98.874662,29.193402,14.166733,114.717815,3.266326,58.904866,50.633403,131.361282,119.356210,129.140087,114.859591,86.109689,112.868289,-0.000755,-2.093957,32.000000,-235.841790,114.977485,-0.022989,21.362579,0.674704,436772.877597,0.960044,20.096470,0.543652,2.402905,16.245599,12.095473,146.706712,32.000000,150.960095,156.384711,146.034276,151.943661,32.000000,138.554714,70.240673,76.719416,80.104809,0.000000,59.043280,100.000000,70.739253,22.455696,41.283477,59.544825,33.938319
