OSU 80 Ton Compressor Load Stand
49.734914,60.070174,119.636259,132.234334,111.793774,98.886745,29.501314,14.166766,114.717922,3.266282,58.888772,50.636084,131.365439,119.360621,129.145789,114.860131,86.111828,112.868947,-0.000755,-2.095116,32.000000,-235.841710,114.980532,-0.022983,21.362949,0.675162,436816.460605,0.985548,20.082983,0.541837,2.404086,7.305930,28.470814,146.705482,32.000000,150.964514,156.384798,146.035409,151.950777,32.000000,138.559662,70.251256,76.720042,80.104540,0.000000,59.129006,100.000000,70.748086,22.455696,41.283653,59.551207,33.844775
49.736720,60.066492,119.514790,132.236931,111.845769,98.890713,29.274405,14.166728,114.720065,3.266076,58.868436,50.637185,131.368985,119.363487,129.151760,114.863409,86.114019,112.874349,-0.000755,-2.095120,32.000000,-235.841825,114.982867,-0.023016,21.363628,0.675272,436864.694405,0.986081,20.080085,0.538687,2.404194,5.625801,7.562455,146.706710,32.000000,150.967350,156.381687,146.038168,151.958025,32.000000,138.560839,70.260757,76.720286,80.103449,0.000000,59.067602,100.000000,70.747201,22.455696,41.280817,59.547077,33.842868
49.739373,60.060722,119.418096,132.238908,111.874756,98.890763,29.305685,14.166635,114.724705,3.266066,58.849591,50.637919,131.371980,119.370301,129.157456,114.868388,86.115971,112.876346,-0.000755,-2.095111,32.000000,-235.841902,114.987723,-0.023039,21.364119,0.675745,436911.381537,0.975855,20.076858,0.536914,2.405478,11.623168,7.741973,146.707491,32.000000,150.969257,156.385143,146.041015,151.963194,32.000000,138.570066,70.269839,76.720724,80.101963,0.000000,58.967578,100.000000,70.749385,22.455696,41.273836,59.550450,33.908091
49.736436,60.053649,119.575642,132.240344,111.901435,98.890792,29.264129,14.166669,114.727897,3.266038,58.834723,50.641587,131.374874,119.374142,129.163193,114.872552,86.118375,112.877232,-0.000754,-2.095087,32.000000,-235.841946,114.994889,-0.023109,21.362127,0.674922,436919.559955,0.983410,20.071304,0.537729,2.402949,7.800683,7.950752,146.709486,32.000000,150.971381,156.391040,146.043654,151.966359,32.000000,138.579967,70.280015,76.722178,80.100796,0.000000,59.053189,100.000000,70.757617,22.455696,41.264021,59.553666,33.966272
49.739758,60.047994,119.619663,132.241488,111.944580,98.886902,29.301991,14.166531,114.730746,3.266243,58.821768,50.643494,131.377025,119.377314,129.168721,114.875284,86.120355,112.878063,-0.000755,-2.094505,32.000000,-235.842053,114.996886,-0.023063,21.359540,0.674225,436907.236718,0.982288,20.062786,0.536887,2.400877,8.721885,10.103765,146.711024,32.000000,150.977834,156.394360,146.045132,151.967359,32.000000,138.586417,70.290286,76.723200,80.099597,0.000000,59.148161,100.000000,70.762582,22.455696,41.255523,59.547008,33.958495
49.740200,60.042856,119.451575,132.242454,112.004337,98.874824,29.366296,14.166438,114.736178,3.266194,58.810482,50.644407,131.380168,119.381630,129.174324,114.883870,86.123669,112.882992,-0.000755,-2.093892,32.000000,-235.842154,115.002561,-0.023065,21.357344,0.675345,436895.136839,0.983729,20.058757,0.534977,2.404186,6.824461,13.731418,146.710700,32.000000,150.986003,156.396682,146.047420,151.972608,32.000000,138.590822,70.300853,76.724696,80.098391,0.000000,59.069105,100.000000,70.764189,22.455696,41.248043,59.549368,33.852626
49.735843,60.038468,119.359550,132.243412,112.059096,98.866775,29.141868,14.166455,114.740979,3.266328,58.799697,50.643392,131.381740,119.388783,129.178111,114.886366,86.125376,112.888006,-0.000758,-2.093893,32.000000,-235.842034,115.005913,-0.023053,21.358429,0.675627,436865.152394,0.982332,20.049658,0.533459,2.404910,4.374848,7.832724,146.708219,32.000000,150.992916,156.396371,146.046100,151.979529,32.000000,138.594493,70.310372,76.726075,80.096395,0.000000,58.982472,100.000000,70.774413,22.455696,41.241276,59.540271,33.868473
49.735828,60.035063,119.308645,132.244531,112.105241,98.858647,29.165675,14.166511,114.745102,3.266797,58.787750,50.646289,131.384170,119.394551,129.181440,114.890879,86.126427,112.892823,-0.000758,-2.093896,32.000000,-235.841908,115.013768,-0.023058,21.362227,0.674499,436798.577304,0.980039,20.044063,0.532888,2.401510,7.185817,28.361343,146.713901,32.000000,150.997574,156.398082,146.052167,151.985753,32.000000,138.594247,70.319702,76.727389,80.094280,0.000000,58.967327,100.000000,70.780733,22.455696,41.236601,59.551296,33.806991
49.746064,60.030859,119.303337,132.245875,112.180463,98.850540,29.161052,14.166406,114.750668,3.266884,58.771176,50.652699,131.386559,119.400691,129.185269,114.895674,86.127947,112.898271,-0.000759,-2.091534,32.000000,-235.842009,115.022823,-0.023042,21.367542,0.673872,436757.220275,0.987589,20.044189,0.533969,2.399870,2.992502,21.922019,146.719405,32.000000,151.000014,156.399795,146.059569,151.991335,32.000000,138.596311,70.329253,76.729664,80.091784,0.000000,58.937409,100.000000,70.775662,22.455696,41.231143,59.546162,33.849764
49.749360,60.024165,119.337277,132.246819,112.238936,98.858626,29.185866,14.166301,114.759239,3.266510,58.749585,50.660052,131.389287,119.411280,129.189314,114.903795,86.129699,112.904896,-0.000759,-2.091510,32.000000,-235.842088,115.032576,-0.023024,21.372821,0.673358,436714.838796,0.986693,20.040799,0.535599,2.398847,23.429553,7.566904,146.723417,32.000000,151.001099,156.405202,146.064845,151.994395,32.000000,138.605074,70.339383,76.731892,80.089407,0.000000,58.974590,100.000000,70.776809,22.455696,41.223494,59.546152,33.787622
49.761375,60.015265,119.402363,132.247231,112.342628,98.870751,29.141378,14.166304,114.770031,3.266599,58.724749,50.667959,131.391251,119.419929,129.193481,114.910904,86.131888,112.913088,-0.000761,-2.091471,32.000000,-235.842177,115.041242,-0.023040,21.375196,0.672920,436664.586277,0.986535,20.025989,0.537109,2.398247,21.923551,20.866761,146.727190,32.000000,151.008111,156.410502,146.067968,151.998683,32.000000,138.613106,70.348571,76.734610,80.088446,0.000000,59.019782,100.000000,70.775107,22.455696,41.212235,59.544018,33.964951
49.770809,60.004442,119.346607,132.246980,112.436091,98.874871,29.148247,14.166317,114.779279,3.266798,58.700671,50.672335,131.392421,119.428535,129.196507,114.921938,86.133803,112.922646,-0.000763,-2.091467,32.000000,-235.842240,115.051175,-0.023085,21.375250,0.672954,436686.900171,0.985687,20.015881,0.539042,2.398770,9.412208,60.041367,146.725903,32.000000,151.015057,156.415617,146.068089,151.999546,32.000000,138.616107,70.357601,76.736755,80.086393,0.000000,59.008363,100.000000,70.760523,22.455696,41.196787,59.543723,33.838906
49.750331,59.993090,119.386901,132.245744,112.425608,98.887012,29.166489,14.166288,114.788746,3.266388,58.683316,50.675188,131.392598,119.437935,129.198968,114.933420,86.136296,112.930077,-0.000763,-2.091475,32.000000,-235.842252,115.061780,-0.023025,21.373481,0.673165,436717.504188,0.987028,19.994535,0.541411,2.399499,10.520708,6.823937,146.723986,32.000000,151.020023,156.419427,146.068791,152.007561,32.000000,138.617453,70.366185,76.738865,80.084229,0.000000,59.024528,100.000000,70.775872,22.455696,41.180775,59.549339,33.811320
49.736888,59.983684,119.369572,132.244325,112.411211,98.891217,29.928552,14.166190,114.795287,3.266300,58.671469,50.677442,131.392294,119.446323,129.201538,114.943278,86.138195,112.937361,-0.000764,-2.091460,32.000000,-235.842383,115.070758,-0.022951,21.370554,0.672647,436712.560908,0.986603,19.973940,0.544811,2.397924,11.280358,31.476344,146.724640,32.000000,151.025467,156.422259,146.070741,152.015768,32.000000,138.621240,70.375358,76.740777,80.082157,0.000000,59.016595,100.000000,70.800683,22.455696,41.165844,59.553243,33.904203
49.742673,59.976490,119.334350,132.242986,112.454532,98.899408,29.998893,14.166224,114.801924,3.266543,58.663538,50.678607,131.392236,119.453311,129.203729,114.949186,86.139218,112.943711,-0.000764,-2.091433,32.000000,-235.842367,115.078886,-0.022909,21.368949,0.673377,436759.863954,0.986523,19.983799,0.546453,2.399721,11.452618,7.442099,146.728702,32.000000,151.027283,156.422585,146.076932,152.023207,32.000000,138.620638,70.383824,76.742647,80.079968,0.000000,58.988329,100.000000,70.806238,22.455696,41.153654,59.550548,33.753360
49.737401,59.971775,119.391421,132.241992,112.480993,98.907557,29.821095,14.166260,114.807458,3.267098,58.658053,50.681472,131.392760,119.457717,129.204612,114.955923,86.140770,112.948955,-0.000765,-2.091431,32.000000,-235.842241,115.087229,-0.022951,21.368036,0.673607,436771.031287,0.961706,19.988322,0.548604,2.400021,16.536954,24.207180,146.732627,32.000000,151.031475,156.428508,146.081363,152.028734,32.000000,138.625181,70.392568,76.745386,80.077427,0.000000,59.021428,100.000000,70.808596,22.455696,41.146758,59.541274,33.829662
49.720722,59.968832,119.294012,132.241783,112.502083,98.910707,29.915375,14.166234,114.811435,3.267483,58.656227,50.685143,131.393216,119.463316,129.205830,114.962700,86.142849,112.955552,-0.000765,-2.091409,32.000000,-235.842281,115.093241,-0.022956,21.370191,0.673364,436792.346541,0.959390,19.975134,0.551113,2.399034,9.031577,60.467932,146.739473,32.000000,151.032846,156.434153,146.087311,152.030278,32.000000,138.630511,70.401359,76.748488,80.075728,0.000000,59.029976,100.000000,70.827645,22.455696,41.141534,59.547283,33.845289
49.706847,59.966153,119.264620,132.241814,112.517513,98.910777,29.977490,14.166154,114.817475,3.267197,58.650917,50.690037,131.394108,119.466860,129.207012,114.969130,86.144243,112.962536,-0.000765,-2.091387,32.000000,-235.842245,115.101465,-0.022977,21.374568,0.673907,436822.674743,0.965290,19.975881,0.552476,2.400435,1.277691,15.537890,146.743329,32.000000,151.039725,156.438536,146.091591,152.031752,32.000000,138.635643,70.409772,76.751281,80.073761,0.000000,58.949172,100.000000,70.855772,22.455696,41.137329,59.540497,34.005450
49.708763,59.963075,119.295126,132.241945,112.563047,98.910576,29.158203,14.166075,114.825006,3.267343,58.640863,50.695633,131.395809,119.474860,129.208694,114.976856,86.145688,112.968404,-0.000765,-2.089648,32.000000,-235.842381,115.111213,-0.022955,21.378784,0.673505,436839.436831,0.962625,19.990224,0.554066,2.399282,2.563263,8.777591,146.746611,32.000000,151.044352,156.442330,146.093715,152.037426,32.000000,138.638921,70.418241,76.755315,80.072416,0.000000,58.980900,100.000000,70.867267,22.455696,41.133488,59.553292,34.013007
49.705354,59.958937,119.252267,132.242036,112.608823,98.918604,29.903886,14.166051,114.833089,3.267493,58.629008,50.698268,131.396604,119.482010,129.209658,114.985416,86.146583,112.972668,-0.000765,-2.089077,32.000000,-235.842413,115.120820,-0.022950,21.382707,0.673412,436841.937034,0.960919,20.001927,0.556557,2.399360,2.565057,9.828563,146.746462,32.000000,151.050009,156.443387,146.092269,152.044208,32.000000,138.636669,70.426329,76.758733,80.070853,0.000000,58.978934,100.000000,70.872763,22.455696,41.127347,59.548178,33.813081
49.700978,59.952779,119.178733,132.241761,112.569992,98.930826,29.199210,14.165988,114.838233,3.267296,58.625078,50.702051,131.396897,119.486131,129.211324,114.987220,86.147259,112.977899,-0.000764,-2.087893,32.000000,-235.842629,115.128563,-0.022988,21.384917,0.673442,436833.812259,0.987867,19.996862,0.558375,2.399881,7.932044,16.715996,146.751957,32.000000,151.054452,156.445346,146.098194,152.049858,32.000000,138.633246,70.434909,76.762103,80.070398,0.000000,58.923510,100.000000,70.893512,22.455696,41.119250,59.548945,33.965538
49.727941,59.948621,119.126960,132.241480,112.564214,98.943269,29.923510,14.166124,114.844824,3.267109,58.620531,50.707278,131.397495,119.491061,129.212988,114.989515,86.148327,112.983453,-0.000764,-2.087884,32.000000,-235.842462,115.133061,-0.022986,21.385861,0.673146,436863.922503,0.963374,19.996259,0.559850,2.399184,13.858821,6.264255,146.757354,32.000000,151.058284,156.446249,146.104017,152.055327,32.000000,138.629571,70.443401,76.765164,80.069694,0.000000,58.905330,100.000000,70.880172,22.455696,41.111590,59.538816,33.860476
49.741598,59.945565,119.152793,132.241218,112.593716,98.951339,29.143704,14.166224,114.848213,3.266639,58.615612,50.708731,131.398918,119.494403,129.214457,114.992669,86.149290,112.989837,-0.000764,-2.087889,32.000000,-235.842368,115.139856,-0.022998,21.385915,0.672740,436911.969398,0.986825,19.994637,0.562083,2.397915,10.421778,7.049904,146.760585,32.000000,151.059883,156.451137,146.110234,152.058821,32.000000,138.634295,70.451598,76.768236,80.069049,0.000000,58.880877,100.000000,70.861865,22.455696,41.106777,59.549693,33.978818
49.744877,59.942713,119.245789,132.241001,112.542036,98.959609,29.162814,14.166191,114.848955,3.266028,58.614718,50.711052,131.399386,119.500466,129.215008,114.995061,86.150157,112.994682,-0.000765,-2.087887,32.000000,-235.842441,115.142598,-0.022946,21.385958,0.671980,436943.036174,0.962475,19.962530,0.564102,2.395574,11.586271,10.227250,146.762331,32.000000,151.065408,156.455551,146.113103,152.060569,32.000000,138.636825,70.459410,76.770734,80.068593,0.000000,58.949087,100.000000,70.860911,22.455696,41.102385,59.550322,33.796720
49.742462,59.941567,119.136881,132.241143,112.533738,98.971852,29.184969,14.166250,114.849176,3.265579,58.613852,50.714692,131.399472,119.503017,129.214558,115.000640,86.151535,112.998441,-0.000764,-2.087858,32.000000,-235.842328,115.148219,-0.022955,21.386255,0.671965,436964.311038,0.988003,19.945323,0.566689,2.395436,16.903750,13.452422,146.761613,32.000000,151.071741,156.459811,146.114130,152.057884,32.000000,138.639570,70.467116,76.773134,80.068173,0.000000,58.925045,100.000000,70.867459,22.455696,41.099612,59.546624,33.726434
49.744698,59.940498,119.128612,132.241374,112.566407,98.983953,29.145337,14.166512,114.851299,3.265413,58.609454,50.719368,131.399897,119.505560,129.214984,115.002879,86.152395,113.002633,-0.000764,-2.087840,32.000000,-235.842064,115.150425,-0.023197,21.385752,0.672562,436993.758859,0.987359,19.939074,0.568516,2.397147,9.839556,10.286813,146.760885,32.000000,151.078282,156.461918,146.113535,152.062193,32.000000,138.643484,70.474642,76.776002,80.068645,0.000000,58.885799,100.000000,70.871667,22.455696,41.097702,59.544323,33.909999
49.743944,59.938861,119.321237,132.241666,112.564102,98.992241,29.166881,14.166508,114.852411,3.265592,58.605593,50.722052,131.400699,119.505963,129.215890,115.005137,86.154408,113.008049,-0.000764,-2.087829,32.000000,-235.842044,115.152904,-0.023228,21.385539,0.671964,437045.700882,0.986781,19.940430,0.569228,2.395074,9.239477,11.938010,146.764716,32.000000,151.083538,156.464876,146.115014,152.067001,32.000000,138.643867,70.482725,76.779041,80.070616,0.000000,58.988615,100.000000,70.874267,22.455696,41.095897,59.550165,33.977424
49.738332,59.936008,119.305493,132.241992,112.567100,99.000383,29.894640,14.166698,114.855018,3.266110,58.601914,50.722935,131.401918,119.504920,129.217570,115.007677,86.154843,113.012003,-0.000763,-2.087802,32.000000,-235.841747,115.153511,-0.023197,21.384757,0.671962,437094.281906,0.988192,19.937045,0.570698,2.394800,13.241585,6.361617,146.771335,32.000000,151.085966,156.462976,146.119256,152.071247,32.000000,138.639495,70.491155,76.782547,80.071935,0.000000,59.024302,100.000000,70.884413,22.455696,41.091468,59.549801,33.824599
49.737502,59.933552,119.212087,132.241975,112.590883,99.008584,29.175885,14.166695,114.855136,3.266202,58.600784,50.722742,131.402739,119.502792,129.218805,115.007092,86.156103,113.011843,-0.000762,-2.087791,32.000000,-235.841701,115.155931,-0.023175,21.383226,0.673297,437125.698009,0.987557,19.936188,0.571696,2.398709,13.428627,11.720386,146.777456,32.000000,151.088006,156.467978,146.124164,152.074495,32.000000,138.642307,70.499614,76.785902,80.073229,0.000000,58.933131,100.000000,70.895597,22.455696,41.087403,59.548886,33.741914
49.742510,59.932128,119.319747,132.242036,112.557469,99.016953,29.155525,14.166852,114.856221,3.265660,58.601489,50.724581,131.402389,119.499303,129.219522,115.005399,86.156513,113.007775,-0.000763,-2.087810,32.000000,-235.841534,115.158690,-0.023187,21.382116,0.673370,437160.700637,0.963707,19.939150,0.573458,2.398663,14.461074,7.801686,146.783696,32.000000,151.087922,156.473615,146.129284,152.074692,32.000000,138.649696,70.507989,76.789004,80.075163,0.000000,58.998182,100.000000,70.894063,22.455696,41.084254,59.550214,33.918143
49.741054,59.931634,119.306240,132.242190,112.526336,99.017085,29.145003,14.166990,114.855667,3.265477,58.605140,50.722601,131.403203,119.500242,129.220579,115.004800,86.156545,113.007512,-0.000763,-2.087808,32.000000,-235.841343,115.159713,-0.023204,21.379773,0.672869,437192.146602,0.987542,19.937554,0.572110,2.396825,9.162948,9.139056,146.786615,32.000000,151.093971,156.477538,146.132138,152.073601,32.000000,138.654837,70.516060,76.791730,80.077475,0.000000,59.046022,100.000000,70.899663,22.455696,41.082581,59.545405,33.837292
49.737447,59.931964,119.149727,132.242448,112.451618,99.017242,29.161041,14.167223,114.853356,3.265098,58.610482,50.720589,131.404363,119.497853,129.221451,115.005321,86.157509,113.004124,-0.000763,-2.087798,32.000000,-235.840976,115.158872,-0.023198,21.377604,0.673573,437223.516275,0.988202,19.930941,0.569438,2.398748,3.282939,27.652584,146.789058,32.000000,151.100058,156.479888,146.130812,152.075544,32.000000,138.657856,70.524281,76.795181,80.080099,0.000000,58.956368,100.000000,70.905993,22.455696,41.082679,59.547903,33.752259
49.723467,59.933868,119.106879,132.242983,112.357793,99.009190,29.322159,14.167404,114.851339,3.264160,58.615908,50.717490,131.404487,119.495707,129.222014,115.004157,86.158073,113.000275,-0.000764,-2.087762,32.000000,-235.840805,115.156350,-0.023189,21.376722,0.673582,437224.350562,0.988591,19.931955,0.569260,2.398547,29.702776,14.631531,146.786276,32.000000,151.104787,156.479133,146.125653,152.079185,32.000000,138.658694,70.532231,76.797759,80.082606,0.000000,58.887576,100.000000,70.926948,22.455696,41.084285,59.546959,33.985347
49.716038,59.935975,119.154367,132.243790,112.293605,99.009237,29.219347,14.167505,114.850988,3.264027,58.618282,50.719120,131.405691,119.494629,129.223074,115.003054,86.158806,112.997613,-0.000765,-2.087745,32.000000,-235.840795,115.154022,-0.023071,21.377072,0.672691,437225.540571,0.988128,19.936022,0.566413,2.395574,10.348263,7.132829,146.788965,32.000000,151.108133,156.480241,146.128669,152.082531,32.000000,138.659230,70.539629,76.800228,80.085505,0.000000,58.919109,100.000000,70.940612,22.455696,41.086801,59.546792,33.957761
49.716619,59.937613,119.133229,132.244756,112.278805,99.009436,29.163989,14.167742,114.848146,3.264111,58.617327,50.720361,131.406704,119.491512,129.223515,115.002237,86.159749,112.995035,-0.000766,-2.088912,32.000000,-235.840481,115.153562,-0.023068,21.379831,0.672639,437199.538031,0.982927,19.952414,0.563709,2.395386,3.298850,12.994673,146.793006,32.000000,151.109235,156.481601,146.133615,152.085483,32.000000,138.656870,70.546597,76.802765,80.088177,0.000000,58.918789,100.000000,70.956416,22.455696,41.089619,59.551827,33.834724
49.722956,59.938108,119.162512,132.245767,112.361908,99.009379,29.466285,14.167868,114.846470,3.264250,58.612308,50.721926,131.407737,119.489477,129.224275,114.998231,86.160170,112.993440,-0.000766,-2.088921,32.000000,-235.840351,115.153223,-0.023070,21.383340,0.673072,437205.565081,0.986554,19.962222,0.561497,2.396699,10.299949,15.590040,146.796774,32.000000,151.109674,156.486789,146.138063,152.085812,32.000000,138.658392,70.553953,76.804358,80.091439,0.000000,58.923615,100.000000,70.950636,22.455696,41.089987,59.550332,33.859522
49.723226,59.936071,119.120000,132.245817,112.477258,99.005384,29.459281,14.167969,114.845717,3.264640,58.600831,50.725056,131.408229,119.491650,129.225394,114.997038,86.161076,112.994715,-0.000766,-2.088930,32.000000,-235.840286,115.152986,-0.023056,21.387514,0.672834,437206.771951,0.988420,19.963257,0.559121,2.396246,1.225293,6.811635,146.799502,32.000000,151.113157,156.491049,146.140387,152.085585,32.000000,138.661749,70.561778,76.806651,80.095349,0.000000,58.933307,100.000000,70.957422,22.455696,41.087934,59.554669,33.902882
49.731599,59.931052,119.044123,132.245082,112.555428,99.009478,29.244410,14.168239,114.845625,3.264708,58.583947,50.727914,131.407504,119.492824,129.225665,114.999479,86.161221,112.996472,-0.000766,-2.088909,32.000000,-235.840039,115.155747,-0.023035,21.390882,0.672808,437202.579397,0.978144,19.957183,0.557813,2.396529,11.949918,7.834668,146.800763,32.000000,151.117805,156.494700,146.138820,152.083492,32.000000,138.668793,70.567102,76.808358,80.097951,0.000000,58.874384,100.000000,70.957986,22.455696,41.082521,59.550952,33.825920
49.746176,59.923803,119.024008,132.243607,112.590595,99.027193,29.918465,14.168456,114.845971,3.265133,58.564054,50.729576,131.407064,119.495571,129.226404,114.998780,86.160391,112.994032,-0.000767,-2.088901,32.000000,-235.839823,115.157152,-0.023084,21.392130,0.672364,437180.038326,0.978325,19.954868,0.557616,2.395661,15.578144,15.801221,146.801026,32.000000,151.121123,156.495365,146.136771,152.086421,32.000000,138.674021,70.572224,76.810570,80.100486,0.000000,58.834539,100.000000,70.949923,22.455696,41.072798,59.547972,33.993124
49.760392,59.915082,119.102666,132.241435,112.633535,99.039095,29.333497,14.168544,114.847823,3.264771,58.541778,50.737095,131.406385,119.495540,129.227560,115.000371,86.160935,112.995739,-0.000768,-2.088904,32.000000,-235.839855,115.158542,-0.023115,21.392405,0.671635,437186.571759,0.985359,19.941170,0.558446,2.393732,12.457732,17.350082,146.803667,32.000000,151.124142,156.497361,146.136155,152.090894,32.000000,138.672620,70.578605,76.812631,80.103831,0.000000,58.880955,100.000000,70.937324,22.455696,41.059866,59.549172,33.952259
49.768138,59.903731,119.278869,132.238354,112.701675,99.055288,29.481419,14.168621,114.852182,3.264497,58.517304,50.739365,131.405043,119.497185,129.229154,115.003464,86.161603,112.995426,-0.000768,-2.088893,32.000000,-235.839768,115.158998,-0.023119,21.389695,0.671315,437248.018980,0.963003,19.918818,0.557921,2.392626,7.234825,26.169294,146.808693,32.000000,151.123639,156.494168,146.138125,152.093023,32.000000,138.667992,70.584632,76.814177,80.107464,0.000000,58.967305,100.000000,70.931047,22.455696,41.044368,59.548493,33.960549
49.764296,59.891551,119.269812,132.234554,112.752888,99.079544,29.149940,14.168921,114.854600,3.264254,58.499977,50.737169,131.403167,119.499379,129.229472,115.005578,86.162156,112.997895,-0.000768,-2.090102,32.000000,-235.839380,115.158351,-0.023109,21.385637,0.671645,437280.004771,0.981994,19.895371,0.558325,2.393523,18.188585,7.760013,146.812143,32.000000,151.123576,156.497625,146.139360,152.093973,32.000000,138.668610,70.589736,76.815341,80.110609,0.000000,59.022291,100.000000,70.930685,22.455696,41.026956,59.538993,34.020637
49.761095,59.880557,119.301426,132.230459,112.767541,99.091774,29.284186,14.169009,114.854019,3.264137,58.491999,50.733493,131.399529,119.496568,129.228857,115.005608,86.161468,112.996774,-0.000768,-2.090113,32.000000,-235.839380,115.156149,-0.023112,21.382122,0.672833,437330.789548,0.977030,19.875996,0.557482,2.396691,14.095469,8.808185,146.816092,32.000000,151.122271,156.501194,146.140787,152.092814,32.000000,138.668653,70.593342,76.816076,80.113729,0.000000,58.991625,100.000000,70.940201,22.455696,41.008287,59.545287,33.847417
49.769917,59.872767,119.388012,132.226492,112.674277,99.095889,29.393738,14.169212,114.851221,3.263909,58.488084,50.729212,131.396152,119.493089,129.227650,115.004781,86.161188,112.993635,-0.000768,-2.090143,32.000000,-235.839223,115.153160,-0.023096,21.379377,0.673114,437423.883450,0.988434,19.867795,0.558303,2.396694,9.656081,7.905021,146.815414,32.000000,151.124319,156.503306,146.139045,152.088253,32.000000,138.671188,70.597755,76.817189,80.116793,0.000000,59.068353,100.000000,70.939838,22.455696,40.996454,59.546388,33.821225
49.767754,59.868728,119.332171,132.223645,112.678770,99.087785,29.381157,14.169360,114.848697,3.263565,58.483639,50.725933,131.393606,119.493774,129.225408,115.002549,86.161033,112.992240,-0.000768,-2.090175,32.000000,-235.838986,115.150383,-0.023114,21.378920,0.673544,437466.425003,0.984065,19.860117,0.558368,2.397484,11.057154,9.597298,146.811796,32.000000,151.127061,156.505169,146.137628,152.088262,32.000000,138.670771,70.601896,76.818270,80.119229,0.000000,59.063115,100.000000,70.938288,22.455696,40.988168,59.551955,33.821004
49.769127,59.864832,119.388397,132.221331,112.779021,99.087889,29.234982,14.169452,114.845985,3.263541,58.475996,50.722555,131.391294,119.492856,129.223050,114.998090,86.161263,112.987858,-0.000768,-2.090124,32.000000,-235.838908,115.146691,-0.023156,21.379597,0.674054,437469.915779,0.980227,19.843189,0.556903,2.398799,18.646552,21.674207,146.807539,32.000000,151.129853,156.504872,146.131104,152.088233,32.000000,138.669588,70.606507,76.820011,80.121982,0.000000,59.062967,100.000000,70.942497,22.455696,40.981754,59.549191,34.003396
49.768335,59.860356,119.404864,132.219344,112.827913,99.092033,29.831232,14.169714,114.844363,3.263496,58.467335,50.723118,131.389435,119.490541,129.221777,114.994648,86.160630,112.985790,-0.000769,-2.090136,32.000000,-235.838588,115.141656,-0.023206,21.381857,0.673685,437430.273608,0.980603,19.841391,0.556281,2.397781,28.844078,36.127649,146.809894,32.000000,151.131383,156.505378,146.131463,152.087581,32.000000,138.669592,70.611231,76.821210,80.124937,0.000000,59.132700,100.000000,70.941117,22.455696,40.975524,59.542199,33.838246
49.766853,59.854577,119.327572,132.217473,112.861414,99.104229,29.235063,14.169840,114.841189,3.263411,58.455961,50.723550,131.387655,119.489492,129.219976,114.991177,86.161304,112.984342,-0.000770,-2.090152,32.000000,-235.838490,115.140892,-0.023185,21.385197,0.673996,437424.898221,0.985467,19.836072,0.553616,2.398845,20.677262,14.235402,146.815173,32.000000,151.132037,156.505708,146.132689,152.087662,32.000000,138.666355,70.616714,76.823076,80.127736,0.000000,59.067080,100.000000,70.949697,22.455696,40.966465,59.549349,33.830762
49.775244,59.847982,119.386752,132.215385,112.936161,99.124624,27.341372,14.169957,114.840731,3.263358,58.442898,50.726066,131.385327,119.487953,129.218194,114.988220,86.161827,112.983282,-0.000769,-2.090129,32.000000,-235.838376,115.137919,-0.023198,21.388955,0.674068,437438.637988,0.965816,19.832417,0.553098,2.399214,19.561552,19.463014,146.819849,32.000000,151.128191,156.508415,146.134215,152.085906,32.000000,138.665682,70.621072,76.824249,80.129914,0.000000,59.055041,100.000000,70.944445,22.455696,40.956594,59.547569,33.986008
49.784240,59.840530,119.497247,132.212791,112.949020,99.136915,29.225398,14.170020,114.840084,3.263347,58.426668,50.724510,131.382638,119.487695,129.216309,114.984251,86.161663,112.982451,-0.000768,-2.090123,32.000000,-235.838373,115.136353,-0.023229,21.392497,0.673556,437485.252781,0.985649,19.828174,0.551620,2.397732,10.551898,9.903606,146.821968,32.000000,151.128138,156.511413,146.132259,152.084351,32.000000,138.667262,70.625296,76.824475,80.131304,0.000000,59.158540,100.000000,70.938605,22.455696,40.945681,59.549054,33.994738
49.800607,59.832479,119.463444,132.209723,112.963860,99.136957,29.354716,14.170161,114.838665,3.263904,58.414304,50.723485,131.379808,119.489343,129.214838,114.981117,86.162492,112.980570,-0.000769,-2.090142,32.000000,-235.838200,115.133377,-0.023260,21.393660,0.673802,437560.273135,1.053920,19.812887,0.550507,2.398517,9.804332,11.849201,146.820762,32.000000,151.129678,156.515984,146.128553,152.079071,32.000000,138.669337,70.630003,76.825517,80.133779,0.000000,59.197538,100.000000,70.922040,22.455696,40.933497,59.540163,33.839200
49.799714,59.824087,119.435675,132.206216,112.984417,99.145087,29.217389,14.170398,114.834778,3.264059,58.404793,50.721896,131.375889,119.486422,129.213080,114.976881,86.162915,112.976186,-0.000768,-2.090124,32.000000,-235.837939,115.128812,-0.023250,21.393819,0.674331,437600.167763,0.985885,19.796120,0.550210,2.400303,14.040666,31.291223,146.818912,32.000000,151.128680,156.517539,146.124440,152.079738,32.000000,138.666800,70.634466,76.826259,80.135771,0.000000,59.132472,100.000000,70.916146,22.455696,40.920536,59.547283,33.792905
49.800348,59.816759,119.466414,132.202616,112.986311,99.141342,29.331666,14.170569,114.831872,3.264198,58.397870,50.719765,131.371666,119.481018,129.211366,114.972636,86.163464,112.972944,-0.000767,-2.090126,32.000000,-235.837846,115.125519,-0.023209,21.392020,0.673773,437577.886789,0.981167,19.771123,0.548335,2.398835,5.863071,7.631296,146.816216,32.000000,151.128649,156.518139,146.121264,152.081402,32.000000,138.664535,70.638288,76.826229,80.138366,0.000000,59.166638,100.000000,70.918650,22.455696,40.908547,59.546831,33.996206
49.805902,59.810211,119.405082,132.199145,112.996073,99.129146,29.845881,14.170752,114.828104,3.263945,58.392078,50.717318,131.368626,119.476010,129.210221,114.970700,86.164471,112.970026,-0.000767,-2.090135,32.000000,-235.837588,115.121585,-0.023193,21.389368,0.673639,437602.831781,0.985857,19.763657,0.545473,2.398320,7.804447,60.377269,146.817109,32.000000,151.126747,156.517663,146.122252,152.082581,32.000000,138.658817,70.642559,76.827036,80.141312,0.000000,59.156744,100.000000,70.914702,22.455696,40.897585,59.546565,33.719831
49.798542,59.804468,119.416947,132.195802,113.046979,99.129075,29.286300,14.170913,114.822663,3.263952,58.389497,50.712640,131.365567,119.470235,129.207611,114.970806,86.164846,112.968872,-0.000767,-2.090140,32.000000,-235.837514,115.118787,-0.023476,21.386305,0.673847,437575.790285,0.981946,19.755671,0.543122,2.398907,6.375889,14.196215,146.817632,32.000000,151.125241,156.522777,146.121567,152.080414,32.000000,138.654688,70.646564,76.827333,80.142710,0.000000,59.134169,100.000000,70.911338,22.455696,40.887707,59.543202,33.825700
49.771643,59.799555,119.477059,132.192586,112.984475,99.120832,29.959806,14.171033,114.818478,3.264275,58.392797,50.707759,131.361925,119.467805,129.204608,114.965749,86.164858,112.963817,-0.000766,-2.090121,32.000000,-235.837474,115.113004,-0.023521,21.382921,0.673337,437508.030984,0.964774,19.743374,0.540493,2.397408,27.310065,60.485030,146.819179,32.000000,151.119132,156.530113,146.120914,152.077273,32.000000,138.652184,70.650031,76.827135,80.144366,0.000000,59.179920,100.000000,70.938595,22.455696,40.879584,59.553961,33.943455
49.757838,59.797519,119.332438,132.189956,112.994376,99.108573,29.299399,14.171298,114.814762,3.264868,58.395899,50.706728,131.358783,119.463230,129.201764,114.961622,86.165712,112.958857,-0.000766,-2.090098,32.000000,-235.837104,115.107081,-0.023496,21.379986,0.673626,437504.128526,0.983353,19.745251,0.539476,2.398001,13.224101,9.985885,146.819041,32.000000,151.119640,156.534065,146.118518,152.073602,32.000000,138.650426,70.653023,76.827978,80.145895,0.000000,59.105802,100.000000,70.965783,22.455696,40.874188,59.549231,33.837879
49.769870,59.795955,119.433308,132.187804,113.052489,99.096508,29.825789,14.171277,114.811560,3.265535,58.397090,50.706258,131.357127,119.457818,129.199451,114.955057,86.166917,112.953121,-0.000767,-2.090152,32.000000,-235.837092,115.104861,-0.023463,21.377697,0.674527,437477.866183,0.961725,19.768189,0.536654,2.400505,7.609670,19.568147,146.819247,32.000000,151.121554,156.537192,146.117283,152.073800,32.000000,138.650616,70.655769,76.828671,80.147593,0.000000,59.143756,100.000000,70.964128,22.455696,40.870494,59.546467,33.754607
49.782564,59.794540,119.451030,132.185939,113.086061,99.084254,29.292978,14.171306,114.809908,3.265988,58.398052,50.703001,131.354667,119.452902,129.196724,114.947765,86.167407,112.949147,-0.000768,-2.090223,32.000000,-235.837095,115.100726,-0.023464,21.377345,0.673828,437427.454284,0.983575,19.780452,0.533041,2.398264,11.088194,6.201958,146.816294,32.000000,151.121301,156.537420,146.114548,152.074283,32.000000,138.647218,70.657797,76.828119,80.148476,0.000000,59.212609,100.000000,70.949722,22.455696,40.867469,59.546939,33.996499
49.775787,59.792949,119.216008,132.184168,113.081623,99.072058,29.253660,14.171403,114.807904,3.266771,58.399870,50.698109,131.351797,119.450717,129.194378,114.943145,86.166529,112.943311,-0.000768,-2.090263,32.000000,-235.836983,115.096323,-0.023493,21.377767,0.674272,437362.720698,0.965838,19.766427,0.528646,2.399711,22.712525,22.046183,146.820135,32.000000,151.119672,156.536913,146.116597,152.074028,32.000000,138.640928,70.659360,76.827452,80.148669,0.000000,59.111343,100.000000,70.948960,22.455696,40.864058,59.552397,33.766859
49.758431,59.792537,119.274318,132.182389,113.059282,99.071904,29.307462,14.171438,114.803634,3.267107,58.399626,50.696477,131.348633,119.446627,129.191454,114.938233,86.165758,112.935988,-0.000769,-2.090283,32.000000,-235.837029,115.092794,-0.023523,21.377171,0.674088,437298.361940,0.983005,19.751865,0.525948,2.399455,12.480187,10.003941,146.823538,32.000000,151.115174,156.532699,146.118142,152.074715,32.000000,138.630966,70.660443,76.826123,80.148229,0.000000,59.062793,100.000000,70.975598,22.455696,40.861767,59.553912,33.815942
49.767901,59.791680,119.303456,132.180661,113.021121,99.072074,29.185071,14.171545,114.799126,3.267155,58.401405,50.694123,131.345441,119.445793,129.188020,114.935706,86.165342,112.932448,-0.000771,-2.090355,32.000000,-235.836958,115.088285,-0.023505,21.376921,0.672569,437248.049972,0.984348,19.757292,0.523580,2.395060,8.372300,24.573357,146.825207,32.000000,151.109137,156.535836,146.118782,152.072363,32.000000,138.628719,70.661657,76.824348,80.147048,0.000000,59.114588,100.000000,70.974304,22.455696,40.859718,59.547716,34.023205
49.754646,59.791053,119.124473,132.179082,112.986290,99.071977,29.244106,14.171534,114.794030,3.267734,58.408536,50.686935,131.343160,119.439364,129.185671,114.930936,86.165504,112.928924,-0.000772,-2.090391,32.000000,-235.837003,115.081924,-0.023367,21.375374,0.673267,437258.853219,0.982915,19.774857,0.520278,2.397067,9.631861,14.506815,146.824433,32.000000,151.108375,156.537747,146.118436,152.069879,32.000000,138.622699,70.662259,76.822538,80.145107,0.000000,59.031376,100.000000,70.980232,22.455696,40.857025,59.542622,33.822839
49.738593,59.791334,119.227656,132.177755,112.941640,99.072048,29.208240,14.171620,114.789217,3.268439,58.419235,50.681468,131.340799,119.430820,129.182251,114.926021,86.165711,112.922973,-0.000772,-2.090459,32.000000,-235.837002,115.073776,-0.023363,21.372931,0.673301,437253.433527,0.986830,19.764189,0.518724,2.397197,13.871207,10.492591,146.822068,32.000000,151.108598,156.539317,146.115989,152.064466,32.000000,138.616416,70.662629,76.820979,80.143683,0.000000,59.022487,100.000000,71.002274,22.455696,40.856280,59.544097,33.833770
49.744593,59.794598,119.354122,132.177061,112.870250,99.059959,29.352672,14.171594,114.782234,3.268328,58.432877,50.677133,131.338631,119.424992,129.179211,114.920238,86.165269,112.916705,-0.000772,-2.090493,32.000000,-235.837015,115.067715,-0.023330,21.369184,0.672416,437259.585922,0.985124,19.777293,0.516602,2.394238,11.318977,16.334539,146.815951,32.000000,151.106519,156.538831,146.112144,152.065688,32.000000,138.609020,70.662602,76.819124,80.141562,0.000000,59.142464,100.000000,71.008879,22.455696,40.858394,59.548827,33.752699
49.754690,59.799709,119.494452,132.176814,112.796840,99.055965,29.484050,14.171727,114.776194,3.268516,58.447232,50.673301,131.337203,119.417926,129.176412,114.913638,86.165004,112.909459,-0.000771,-2.089365,32.000000,-235.836987,115.060805,-0.023299,21.364861,0.673440,437270.061911,0.986685,19.794205,0.513087,2.397085,12.319194,6.321954,146.810593,32.000000,151.106166,156.537154,146.111580,152.068389,32.000000,138.603123,70.662549,76.817145,80.139142,0.000000,59.194109,100.000000,71.004318,22.455696,40.863275,59.555023,33.816822
49.752633,59.806164,119.381226,132.176944,112.727525,99.043798,29.301948,14.171729,114.767131,3.268809,58.462192,50.668195,131.335971,119.408130,129.173654,114.907984,86.165749,112.901904,-0.000770,-2.089948,32.000000,-235.836925,115.054346,-0.023282,21.359565,0.674213,437217.940874,0.981588,19.791253,0.510042,2.399339,8.159083,9.978066,146.811608,32.000000,151.103588,156.533371,146.115800,152.069488,32.000000,138.591269,70.663257,76.816111,80.137895,0.000000,59.211996,100.000000,71.005191,22.455696,40.870835,59.545346,33.822545
49.753701,59.813459,119.256813,132.177387,112.688194,99.031662,29.448243,14.171704,114.759526,3.268443,58.477929,50.664604,131.334832,119.400602,129.171334,114.900622,86.165493,112.895313,-0.000770,-2.089352,32.000000,-235.837010,115.049547,-0.023258,21.354749,0.675072,437200.703604,0.976970,19.785904,0.506277,2.401672,9.315488,7.947883,146.812195,32.000000,151.100930,156.534215,146.117286,152.068262,32.000000,138.586891,70.663451,76.813756,80.135722,0.000000,59.118562,100.000000,71.010341,22.455696,40.880239,59.544294,33.846903
49.733492,59.820688,119.308014,132.178239,112.631400,99.027869,29.272171,14.171659,114.750871,3.268416,58.495740,50.661790,131.334023,119.391224,129.169289,114.893472,86.165361,112.887998,-0.000770,-2.089358,32.000000,-235.836951,115.040826,-0.023291,21.349580,0.674459,437155.120055,0.982983,19.794488,0.501329,2.399496,17.928237,14.061867,146.814577,32.000000,151.095722,156.536048,146.117776,152.064778,32.000000,138.585735,70.663772,76.812177,80.132629,0.000000,59.101117,100.000000,71.025848,22.455696,40.889621,59.550903,33.721885
49.711431,59.828830,119.326256,132.179625,112.466521,99.015773,29.501394,14.171608,114.742652,3.268421,58.517065,50.655045,131.333306,119.379616,129.166449,114.886403,86.164366,112.878322,-0.000772,-2.089348,32.000000,-235.836991,115.030720,-0.023322,21.344634,0.673716,437110.975250,0.977975,19.800678,0.497919,2.396944,20.890520,9.017233,146.813115,32.000000,151.095910,156.536065,146.115344,152.060476,32.000000,138.583856,70.663141,76.809290,80.129006,0.000000,59.160009,100.000000,71.057942,22.455696,40.899664,59.540842,33.947416
49.716567,59.838920,119.269090,132.181532,112.339976,99.007810,29.402813,14.171433,114.731698,3.268329,58.546728,50.645635,131.333927,119.369125,129.164481,114.874891,86.164814,112.868489,-0.000772,-2.089408,32.000000,-235.837158,115.020126,-0.023298,21.339932,0.674550,437115.842286,0.984278,19.828847,0.493980,2.398947,14.342839,15.050954,146.810785,32.000000,151.096536,156.534245,146.115015,152.058056,32.000000,138.578109,70.662902,76.808061,80.126406,0.000000,59.132667,100.000000,71.068670,22.455696,40.911062,59.542297,33.832963
49.713586,59.851993,119.280247,132.183946,112.222979,98.978063,29.354179,14.171367,114.720122,3.268094,58.577892,50.638186,131.334624,119.357493,129.162590,114.862400,86.165670,112.856801,-0.000771,-2.090596,32.000000,-235.837291,115.007099,-0.023275,21.335949,0.675145,437087.773549,0.977009,19.859852,0.489592,2.400379,18.611396,7.519376,146.805071,32.000000,151.094688,156.530035,146.108934,152.059451,32.000000,138.569398,70.662450,76.806036,80.123222,0.000000,59.116316,100.000000,71.074625,22.455696,40.928938,59.545926,33.821738
49.698013,59.868175,119.302619,132.187278,112.102579,98.965746,29.216279,14.171434,114.708238,3.268195,58.608174,50.632061,131.335697,119.345616,129.161735,114.850717,86.165928,112.843090,-0.000769,-2.090596,32.000000,-235.837235,114.993563,-0.023253,21.333615,0.674795,437061.720948,0.980120,19.864617,0.483674,2.398981,7.877172,6.918129,146.805565,32.000000,151.090837,156.526367,146.110435,152.060526,32.000000,138.563094,70.661765,76.804948,80.120205,0.000000,59.160064,100.000000,71.098167,22.455696,40.949860,59.540055,33.845803
49.706529,59.884142,119.155188,132.191033,111.997738,98.953665,29.246866,14.171471,114.694782,3.268019,58.636587,50.626091,131.336615,119.335272,129.159276,114.837614,86.165585,112.831841,-0.000769,-2.090674,32.000000,-235.837233,114.980223,-0.023285,21.331264,0.674869,436946.857403,0.981548,19.880781,0.476314,2.399349,18.065309,28.441815,146.805407,32.000000,151.084502,156.520176,146.112306,152.061335,32.000000,138.557190,70.660053,76.802828,80.116153,0.000000,59.093716,100.000000,71.107575,22.455696,40.972202,59.550440,33.769794
49.707597,59.899894,119.069981,132.195228,111.919514,98.941543,29.331962,14.171286,114.681484,3.267889,58.660977,50.625160,131.338945,119.321632,129.157990,114.824347,86.164994,112.819982,-0.000768,-2.090638,32.000000,-235.837443,114.967676,-0.023230,21.330889,0.675302,436922.018777,0.986440,19.913107,0.468426,2.400551,11.524320,12.591442,146.803722,32.000000,151.077130,156.519326,146.114473,152.060532,32.000000,138.557894,70.657904,76.800950,80.112597,0.000000,58.990278,100.000000,71.104947,22.455696,40.994324,59.554256,33.831643
49.686111,59.915433,119.041968,132.199880,111.816587,98.929321,29.319049,14.171371,114.670137,3.267572,58.677873,50.622635,131.341288,119.310866,129.157822,114.812904,86.164908,112.809413,-0.000768,-2.090621,32.000000,-235.837418,114.955930,-0.023136,21.331234,0.674208,436884.663795,0.985144,19.920245,0.462509,2.397174,24.328908,15.115588,146.801754,32.000000,151.073515,156.518480,146.113752,152.058771,32.000000,138.557036,70.656141,76.799003,80.108500,0.000000,59.005721,100.000000,71.129035,22.455696,41.016072,59.546634,33.780872
49.680656,59.927237,119.023635,132.204498,111.823294,98.921122,29.169944,14.171366,114.659068,3.267843,58.688135,50.622563,131.344324,119.304486,129.157433,114.803697,86.164801,112.801495,-0.000768,-2.090606,32.000000,-235.837502,114.947513,-0.023139,21.331969,0.673587,436851.386220,0.982184,19.934891,0.456499,2.395408,9.089537,12.152231,146.797197,32.000000,151.072300,156.518321,146.111177,152.055924,32.000000,138.554418,70.652860,76.796594,80.103455,0.000000,58.956975,100.000000,71.153566,22.455696,41.034330,59.543300,33.784614
49.674296,59.936162,119.178771,132.208570,111.871509,98.921164,29.224279,14.171306,114.648579,3.267783,58.689773,50.624577,131.347406,119.296217,129.158915,114.795778,86.165514,112.792524,-0.000769,-2.090530,32.000000,-235.837506,114.938732,-0.023157,21.333602,0.673719,436830.433760,0.983002,19.972706,0.450703,2.395880,10.772655,6.771834,146.794220,32.000000,151.071778,156.516530,146.109347,152.059798,32.000000,138.553504,70.648662,76.794213,80.098633,0.000000,59.032905,100.000000,71.169118,22.455696,41.048803,59.542651,33.837292
49.667281,59.941841,119.184642,132.211986,111.885583,98.929119,29.912533,14.171290,114.641112,3.267754,58.684667,50.627707,131.349771,119.288544,129.161543,114.791215,86.164770,112.786457,-0.000768,-2.091764,32.000000,-235.837543,114.934042,-0.023167,21.336368,0.673638,436813.389801,0.988095,19.990168,0.446401,2.395774,9.920224,6.784270,146.792539,32.000000,151.070570,156.512168,146.108960,152.064753,32.000000,138.548766,70.644128,76.791359,80.093771,0.000000,59.104239,100.000000,71.191195,22.455696,41.059193,59.543290,33.810366
49.684645,59.943910,119.107363,132.214633,111.952354,98.937273,29.963870,14.171230,114.634141,3.267813,58.677603,50.629222,131.351945,119.283029,129.163606,114.785705,86.165076,112.783891,-0.000767,-2.091748,32.000000,-235.837644,114.928701,-0.023133,21.338193,0.674724,436827.468637,0.986420,20.005689,0.440695,2.399204,10.738483,11.909670,146.793104,32.000000,151.066530,156.504302,146.112504,152.068995,32.000000,138.542632,70.637934,76.788231,80.088642,0.000000,59.037607,100.000000,71.191634,22.455696,41.061842,59.544894,33.814548
49.697141,59.942394,119.172187,132.215928,111.963794,98.933037,29.154051,14.171296,114.630338,3.267354,58.671683,50.625224,131.353607,119.277612,129.164943,114.783042,86.165338,112.776927,-0.000767,-2.091731,32.000000,-235.837515,114.920641,-0.023102,21.339018,0.674869,436874.859620,0.963966,20.018646,0.438061,2.399661,11.527394,10.206176,146.793414,32.000000,151.062646,156.503120,146.117117,152.071627,32.000000,138.544371,70.631334,76.784877,80.083132,0.000000,59.048370,100.000000,71.177786,22.455696,41.061071,59.548532,34.000901
49.678197,59.941146,119.258630,132.216716,111.883967,98.920728,29.139508,14.171326,114.623695,3.266926,58.674698,50.619952,131.355473,119.269106,129.167486,114.780005,86.164503,112.772377,-0.000767,-2.091754,32.000000,-235.837536,114.912840,-0.023073,21.338392,0.674054,436902.933087,0.962029,20.002705,0.436327,2.397267,14.009335,17.425923,146.795712,32.000000,151.058428,156.503573,146.121149,152.070880,32.000000,138.547977,70.624379,76.781278,80.078116,0.000000,59.106015,100.000000,71.198367,22.455696,41.058772,59.555259,33.833183
49.671828,59.941613,119.173059,132.217453,111.756664,98.900394,29.144259,14.171361,114.612780,3.266401,58.685227,50.616058,131.357517,119.260776,129.170181,114.773822,86.164697,112.763787,-0.000768,-2.091755,32.000000,-235.837552,114.903144,-0.023072,21.336509,0.674208,436873.958888,0.988432,19.988231,0.432188,2.397969,6.479051,12.561927,146.793687,32.000000,151.059561,156.501879,146.122386,152.069914,32.000000,138.550686,70.617867,76.778264,80.073083,0.000000,59.051061,100.000000,71.225811,22.455696,41.056852,59.543684,33.821665
49.660702,59.945240,119.223200,132.218597,111.663348,98.888232,29.162778,14.171226,114.604352,3.265782,58.697418,50.612042,131.359508,119.251026,129.171373,114.766274,86.164493,112.756985,-0.000768,-2.092902,32.000000,-235.837796,114.894352,-0.023072,21.335598,0.675038,436830.969291,0.989213,20.006627,0.430489,2.400623,14.504308,12.512761,146.791018,32.000000,151.060765,156.499788,146.122398,152.071193,32.000000,138.552285,70.610498,76.775473,80.066923,0.000000,59.099177,100.000000,71.242251,22.455696,41.061736,59.551316,33.806771
49.641397,59.952429,119.285349,132.220727,111.643331,98.871926,29.218003,14.171080,114.597378,3.265497,58.706149,50.609101,131.360827,119.243303,129.172330,114.760272,86.164303,112.752717,-0.000768,-2.094105,32.000000,-235.838020,114.889262,-0.023082,21.334045,0.674511,436744.945507,0.988989,20.013701,0.425512,2.399208,11.257027,13.569911,146.786120,32.000000,151.063608,156.495053,146.118834,152.075618,32.000000,138.550912,70.603397,76.772045,80.060581,0.000000,59.165046,100.000000,71.278454,22.455696,41.070049,59.547185,33.752553
49.632436,59.958913,119.109187,132.222940,111.623697,98.855479,29.152496,14.171089,114.590855,3.265494,58.712115,50.608796,131.362549,119.239568,129.172900,114.754670,86.163588,112.748581,-0.000768,-2.095299,32.000000,-235.837887,114.884928,-0.023066,21.332107,0.674982,436703.371214,0.988493,20.028869,0.421929,2.400755,16.179923,9.908707,146.786545,32.000000,151.063381,156.490180,146.122670,152.079419,32.000000,138.546730,70.595849,76.768941,80.053451,0.000000,59.082432,100.000000,71.301424,22.455696,41.079598,59.554787,33.809779
49.631911,59.964192,119.149654,132.225083,111.683753,98.855397,29.346629,14.171023,114.588609,3.264833,58.709755,50.612846,131.364734,119.240566,129.173622,114.754508,86.162555,112.745290,-0.000767,-2.095276,32.000000,-235.837922,114.881638,-0.023056,21.330476,0.675682,436652.331019,0.986902,20.056088,0.419743,2.402941,7.553831,7.168573,146.787464,32.000000,151.061509,156.483250,146.126988,152.084276,32.000000,138.544887,70.588547,76.765491,80.045870,0.000000,59.041497,100.000000,71.322456,22.455696,41.088173,59.544992,33.873169
49.635434,59.967761,119.186846,132.227004,111.738176,98.847332,29.938824,14.171040,114.589372,3.265237,58.696405,50.617155,131.366289,119.243490,129.173966,114.755253,86.161119,112.746087,-0.000766,-2.095271,32.000000,-235.837949,114.879446,-0.023040,21.329376,0.674648,436594.869226,0.989168,20.071871,0.418156,2.399825,14.272268,16.334820,146.786302,32.000000,151.057584,156.481211,146.129789,152.086138,32.000000,138.549176,70.579323,76.761669,80.037481,0.000000,59.088438,100.000000,71.330546,22.455696,41.093098,59.543241,33.842501
49.633490,59.964802,119.214229,132.228432,111.820026,98.842467,29.257641,14.171096,114.592637,3.265138,58.677847,50.622724,131.368570,119.245335,129.176172,114.759061,86.161005,112.746337,-0.000766,-2.095271,32.000000,-235.837819,114.879905,-0.023014,21.328814,0.674981,436603.000218,0.982649,20.077695,0.417355,2.400666,16.846347,7.703989,146.785628,32.000000,151.059845,156.479639,146.133473,152.088071,32.000000,138.555319,70.571045,76.759392,80.029989,0.000000,59.114155,100.000000,71.346366,22.455696,41.091793,59.547549,33.969500
