OSU 80 Ton Compressor Load Stand
49.640390,59.958216,119.244779,132.229137,111.902452,98.853732,29.842018,14.171030,114.597037,3.264872,58.654739,50.625199,131.369628,119.248752,129.177687,114.763982,86.159633,112.751167,-0.000765,-2.095287,32.000000,-235.838021,114.881276,-0.023001,21.328670,0.675150,436572.631181,0.963067,20.077609,0.419235,2.401245,14.261008,9.632795,146.782848,32.000000,151.064345,156.477613,146.132425,152.083661,32.000000,138.562364,70.562549,76.756157,80.021758,0.000000,59.113193,100.000000,71.356485,22.455696,41.084752,59.548847,33.842795
49.642288,59.949211,119.202795,132.229031,111.932806,98.865946,29.637607,14.171014,114.600159,3.264570,58.632244,50.627246,131.370311,119.253945,129.179786,114.768924,86.159605,112.752926,-0.000765,-2.095276,32.000000,-235.838073,114.884638,-0.022946,21.330003,0.675344,436549.247511,0.985476,20.076667,0.419488,2.401891,3.037551,16.513012,146.780080,32.000000,151.066561,156.473398,146.130840,152.086895,32.000000,138.562912,70.554531,76.753241,80.014257,0.000000,59.132575,100.000000,71.363730,22.455696,41.072469,59.542287,33.938392
49.640650,59.938998,119.137659,132.228029,111.925181,98.878077,29.399644,14.171089,114.604136,3.264442,58.609023,50.627421,131.370393,119.260749,129.182377,114.777056,86.158771,112.758624,-0.000764,-2.095225,32.000000,-235.837969,114.890508,-0.022870,21.331846,0.675490,436588.487182,0.966124,20.062921,0.423551,2.402172,8.566752,19.266570,146.776924,32.000000,151.069910,156.469228,146.126228,152.091504,32.000000,138.560584,70.545707,76.751615,80.006779,0.000000,59.070322,100.000000,71.378923,22.455696,41.057535,59.547913,34.015501
49.648002,59.927722,119.220496,132.226091,111.894592,98.890275,29.161113,14.171211,114.608646,3.264135,58.587292,50.631937,131.370739,119.268579,129.185256,114.782794,86.158503,112.767036,-0.000763,-2.095180,32.000000,-235.837833,114.895592,-0.022870,21.334712,0.675201,436629.746451,0.972843,20.051947,0.424558,2.401235,1.738697,16.933790,146.777645,32.000000,151.069605,156.462389,146.128287,152.095511,32.000000,138.559383,70.537216,76.750151,79.999672,0.000000,59.070423,100.000000,71.395147,22.455696,41.041527,59.544648,33.773242
49.676097,59.916231,119.326069,132.223875,111.962126,98.902495,29.150037,14.171231,114.614314,3.263084,58.567453,50.632745,131.370857,119.273534,129.187418,114.789468,86.158908,112.774297,-0.000762,-2.095175,32.000000,-235.837702,114.900166,-0.022880,21.337986,0.674813,436673.361513,0.980847,20.043433,0.428563,2.400002,20.893897,6.974068,146.780739,32.000000,151.068933,156.462027,146.131023,152.098500,32.000000,138.563148,70.528015,76.749091,79.992195,0.000000,59.172886,100.000000,71.377533,22.455696,41.024795,59.546408,34.000681
49.669065,59.905089,119.209386,132.221534,112.025679,98.914730,29.272816,14.171219,114.620043,3.262809,58.550125,50.633463,131.370603,119.278313,129.189563,114.795084,86.158284,112.777410,-0.000760,-2.094566,32.000000,-235.837792,114.907890,-0.022850,21.343211,0.675197,436709.019257,0.988802,20.024526,0.433515,2.401315,2.929192,9.938744,146.782888,32.000000,151.065082,156.462636,146.134802,152.098335,32.000000,138.567676,70.518699,76.747886,79.985558,0.000000,59.126276,100.000000,71.376375,22.455696,41.007692,59.555220,33.979991
49.652888,59.894859,119.202463,132.219221,112.051710,98.926887,29.218399,14.171146,114.627127,3.262609,58.534334,50.637874,131.369733,119.286664,129.190334,114.802349,86.157537,112.781175,-0.000758,-2.093960,32.000000,-235.837889,114.912578,-0.022828,21.348024,0.675358,436730.428136,0.988655,19.983890,0.437153,2.402082,22.922373,31.265983,146.782513,32.000000,151.067661,156.461671,146.134315,152.098036,32.000000,138.570930,70.509602,76.746994,79.979724,0.000000,59.108156,100.000000,71.410368,22.455696,40.992492,59.545189,33.817996
49.666806,59.885659,119.299703,132.216933,112.057084,98.934794,29.157485,14.171206,114.631632,3.262470,58.521722,50.639297,131.368489,119.294667,129.189797,114.807424,86.157224,112.785724,-0.000758,-2.093897,32.000000,-235.837693,114.916559,-0.022854,21.352599,0.674613,436775.178609,0.984754,19.980041,0.439510,2.400073,7.859677,6.231407,146.778635,32.000000,151.070339,156.459996,146.132603,152.097681,32.000000,138.574134,70.500142,76.745911,79.973704,0.000000,59.206936,100.000000,71.417022,22.455696,40.978222,59.552683,33.783660
49.669314,59.877998,119.193331,132.214979,112.070316,98.926451,29.933156,14.171100,114.637505,3.262821,58.511842,50.642269,131.366715,119.301904,129.189716,114.813617,86.157249,112.791992,-0.000757,-2.093853,32.000000,-235.837751,114.922674,-0.022910,21.356861,0.674765,436827.032672,0.987036,19.986595,0.442354,2.400716,11.953039,18.930122,146.772593,32.000000,151.072879,156.455795,146.128727,152.102472,32.000000,138.574427,70.490995,76.744553,79.967611,0.000000,59.126756,100.000000,71.418777,22.455696,40.965497,59.553096,33.891217
49.642004,59.869189,119.105572,132.212969,112.142989,98.918032,29.557023,14.170973,114.643161,3.262585,58.497014,50.651892,131.365477,119.307715,129.189010,114.818670,86.156539,112.800644,-0.000756,-2.095006,32.000000,-235.837921,114.924665,-0.022899,21.360815,0.675048,436842.381048,0.988848,19.962955,0.445200,2.402001,7.829113,26.858877,146.773362,32.000000,151.073827,156.452135,146.132569,152.105683,32.000000,138.571788,70.478891,76.743493,79.960038,0.000000,59.086059,100.000000,71.456832,22.455696,40.951683,59.548768,33.853653
49.651273,59.862338,119.124984,132.211591,112.223278,98.909728,29.344690,14.170880,114.649099,3.262071,58.484989,50.654158,131.364940,119.315028,129.188367,114.825342,86.155669,112.808275,-0.000756,-2.094422,32.000000,-235.838019,114.927762,-0.022860,21.362870,0.674098,436794.195478,0.963069,19.952694,0.448663,2.399738,15.938906,11.784317,146.774842,32.000000,151.072500,156.449659,146.134913,152.107714,32.000000,138.570494,70.469168,76.742811,79.954778,0.000000,59.030722,100.000000,71.475628,22.455696,40.941892,59.548100,33.996059
49.657267,59.854433,119.301557,132.209912,112.209754,98.909770,29.383039,14.170790,114.653209,3.261851,58.478898,50.653626,131.364094,119.320624,129.187064,114.829224,86.154566,112.811477,-0.000756,-2.093876,32.000000,-235.838110,114.929713,-0.022857,21.363672,0.673810,436763.809166,0.975809,19.972218,0.454190,2.399290,7.916076,7.264025,146.776375,32.000000,151.070037,156.452134,146.136562,152.107426,32.000000,138.572863,70.459690,76.741981,79.949873,0.000000,59.147015,100.000000,71.474082,22.455696,40.929793,59.549083,33.843602
49.650894,59.849083,119.227966,132.207849,112.205230,98.921649,29.278785,14.170790,114.659193,3.261607,58.478402,50.652141,131.363387,119.324629,129.186199,114.834076,86.154103,112.813746,-0.000755,-2.093843,32.000000,-235.838207,114.933729,-0.022866,21.364201,0.673642,436714.838469,0.982568,19.955750,0.459308,2.399233,7.639645,28.356528,146.775877,32.000000,151.071839,156.453306,146.136602,152.105763,32.000000,138.575784,70.450361,76.742061,79.946109,0.000000,59.184380,100.000000,71.495518,22.455696,40.920096,59.550598,33.741327
49.671847,59.845761,119.111414,132.206137,112.243164,98.925706,29.318671,14.170902,114.662738,3.261292,58.479491,50.650908,131.363090,119.331567,129.185704,114.836946,86.154037,112.817442,-0.000754,-2.093828,32.000000,-235.838018,114.936860,-0.022887,21.364658,0.674643,436703.365141,0.981135,19.941626,0.462193,2.402499,14.371497,60.344102,146.776211,32.000000,151.075327,156.454581,146.136644,152.104367,32.000000,138.581050,70.440875,76.742199,79.942233,0.000000,59.081477,100.000000,71.493918,22.455696,40.913046,59.549978,33.791951
49.681913,59.843824,119.233254,132.204829,112.293875,98.929444,29.723161,14.170865,114.665642,3.261427,58.475689,50.657181,131.362209,119.335037,129.184168,114.841626,86.153552,112.822315,-0.000752,-2.093821,32.000000,-235.838015,114.938709,-0.022792,21.366307,0.674329,436753.552220,0.984872,19.942887,0.463920,2.401326,10.181019,60.434285,146.774926,32.000000,151.077626,156.453380,146.133453,152.107643,32.000000,138.584037,70.430907,76.741900,79.937926,0.000000,59.110845,100.000000,71.483249,22.455696,40.908887,59.549427,33.719611
49.677463,59.842628,119.387440,132.203977,112.384926,98.941323,29.381212,14.170873,114.669583,3.261298,58.463425,50.663621,131.361451,119.339193,129.183264,114.846244,86.152830,112.828311,-0.000751,-2.092641,32.000000,-235.838004,114.944324,-0.022744,21.369254,0.673211,436754.428363,0.983108,19.917828,0.466043,2.397966,18.211776,29.040618,146.774399,32.000000,151.079984,156.451926,146.134331,152.110359,32.000000,138.585233,70.421896,76.741255,79.934480,0.000000,59.208863,100.000000,71.495970,22.455696,40.906315,59.554600,33.767666
49.688563,59.836520,119.327999,132.203000,112.490897,98.953637,29.283942,14.170857,114.675907,3.260990,58.446383,50.667131,131.360765,119.345624,129.182887,114.852504,86.152302,112.834717,-0.000752,-2.092642,32.000000,-235.837992,114.950516,-0.022743,21.372630,0.673804,436763.723075,0.969545,19.905451,0.469239,2.399933,11.519324,6.141543,146.777495,32.000000,151.080519,156.450216,146.137849,152.113089,32.000000,138.581799,70.412644,76.740045,79.931393,0.000000,59.203046,100.000000,71.501735,22.455696,40.899033,59.543900,33.858935
49.686451,59.828373,119.360074,132.201366,112.607559,98.965746,29.867931,14.170857,114.683169,3.261354,58.431666,50.668699,131.359789,119.349624,129.182456,114.859954,86.151638,112.839628,-0.000751,-2.092603,32.000000,-235.837922,114.957240,-0.022780,21.376156,0.674873,436818.764765,0.981040,19.908871,0.473298,2.403252,16.150314,24.105492,146.781342,32.000000,151.079514,156.452970,146.140177,152.112202,32.000000,138.580335,70.402927,76.739230,79.927931,0.000000,59.222617,100.000000,71.504351,22.455696,40.887907,59.554846,33.912860
49.669403,59.819498,119.406078,132.199106,112.703191,98.977897,29.338871,14.171009,114.688555,3.261415,58.422122,50.668210,131.357791,119.357574,129.181633,114.864730,86.150381,112.844031,-0.000751,-2.092605,32.000000,-235.837797,114.961017,-0.022839,21.379362,0.674253,436859.239803,0.984163,19.891252,0.477392,2.401518,17.050475,25.803605,146.782986,32.000000,151.079337,156.456063,146.142394,152.109705,32.000000,138.580951,70.393194,76.737761,79.924430,0.000000,59.282477,100.000000,71.532100,22.455696,40.873812,59.547215,33.834504
49.677825,59.811205,119.341130,132.196250,112.786669,98.990159,29.164845,14.170959,114.691553,3.261651,58.418216,50.669697,131.355906,119.359871,129.180698,114.869299,86.149750,112.846614,-0.000749,-2.092586,32.000000,-235.837715,114.961907,-0.022838,21.381384,0.674465,436904.958436,0.965063,19.885293,0.480788,2.402266,13.416094,12.034538,146.781690,32.000000,151.085124,156.459496,146.142727,152.107809,32.000000,138.583171,70.384175,76.736502,79.922072,0.000000,59.237319,100.000000,71.545370,22.455696,40.860921,59.546359,33.825773
49.684042,59.806473,119.190160,132.193318,112.798023,98.994159,29.169976,14.171019,114.691772,3.261330,58.420870,50.669512,131.353787,119.357240,129.178826,114.867630,86.149377,112.846369,-0.000748,-2.092569,32.000000,-235.837524,114.962970,-0.022812,21.380425,0.675017,436960.465708,0.982934,19.894099,0.484497,2.404017,11.711874,14.384648,146.779045,32.000000,151.089942,156.460947,146.142304,152.107434,32.000000,138.583648,70.375622,76.735806,79.920748,0.000000,59.182018,100.000000,71.538421,22.455696,40.851394,59.545100,33.832376
49.672957,59.804396,119.014563,132.190710,112.722170,99.006420,29.251395,14.171056,114.689921,3.261229,58.429856,50.667448,131.351980,119.355639,129.176373,114.865495,86.148856,112.847590,-0.000748,-2.092605,32.000000,-235.837461,114.962134,-0.022784,21.377483,0.674461,436999.530434,0.988716,19.877071,0.486564,2.402302,6.764370,14.013194,146.775804,32.000000,151.093567,156.462030,146.140686,152.107828,32.000000,138.583998,70.368200,76.735075,79.919875,0.000000,59.066870,100.000000,71.559874,22.455696,40.845447,59.551925,33.733477
49.667576,59.804775,119.153662,132.188586,112.723570,99.010651,29.401682,14.171146,114.689120,3.260837,58.435763,50.670753,131.350049,119.355262,129.173512,114.863029,86.148236,112.846099,-0.000748,-2.090274,32.000000,-235.837411,114.960318,-0.022799,21.372904,0.673405,437008.032458,0.988433,19.865894,0.486803,2.398963,19.629845,6.534923,146.778976,32.000000,151.094153,156.461605,146.143195,152.108305,32.000000,138.580520,70.361118,76.734266,79.918833,0.000000,59.108439,100.000000,71.578461,22.455696,40.843297,59.549575,33.844775
49.663526,59.807413,119.140441,132.187108,112.721283,99.006557,29.225357,14.171179,114.690093,3.260679,58.430438,50.674770,131.348708,119.358427,129.170944,114.865288,86.147488,112.845087,-0.000747,-2.090287,32.000000,-235.837351,114.962169,-0.022852,21.368038,0.672629,437067.683287,0.986041,19.875313,0.488002,2.395963,13.494003,10.134260,146.782412,32.000000,151.093708,156.461197,146.145472,152.108186,32.000000,138.576220,70.354755,76.734081,79.917587,0.000000,59.120121,100.000000,71.595355,22.455696,40.846010,59.547333,33.751599
49.668639,59.805583,119.256367,132.185554,112.809296,99.014745,29.348441,14.171009,114.691342,3.260552,58.414387,50.682321,131.347320,119.360757,129.168756,114.864620,86.146657,112.845580,-0.000746,-2.090262,32.000000,-235.837562,114.967533,-0.022821,21.364690,0.673809,437090.838121,0.981160,19.881272,0.487792,2.399023,10.221138,11.809687,146.784463,32.000000,151.091823,156.463853,146.146878,152.106061,32.000000,138.577667,70.348373,76.733753,79.917369,0.000000,59.162449,100.000000,71.604169,22.455696,40.844462,59.557148,33.765612
49.677001,59.798703,119.246334,132.183177,112.908057,99.039126,29.213772,14.170882,114.694601,3.260533,58.391873,50.687010,131.344947,119.367331,129.167309,114.865268,86.145637,112.846302,-0.000745,-2.090229,32.000000,-235.837635,114.972490,-0.022837,21.362419,0.673924,437080.037049,0.987134,19.888113,0.487977,2.398953,16.428640,7.475441,146.784976,32.000000,151.091973,156.465323,146.145152,152.101500,32.000000,138.580280,70.341577,76.733393,79.917359,0.000000,59.191732,100.000000,71.608048,22.455696,40.837145,59.541579,34.024232
49.688348,59.788025,119.095931,132.179859,113.068633,99.055464,29.315599,14.170974,114.702583,3.261132,58.367126,50.692611,131.341675,119.372151,129.165457,114.870153,86.144273,112.846997,-0.000744,-2.090257,32.000000,-235.837552,114.978646,-0.022941,21.362263,0.674748,437112.842535,0.982960,19.880978,0.489083,2.401040,19.112959,7.908057,146.785288,32.000000,151.094106,156.466735,146.142946,152.096361,32.000000,138.582186,70.334705,76.732760,79.917424,0.000000,59.131120,100.000000,71.608426,22.455696,40.822544,59.547244,33.814255
49.702336,59.774803,119.108313,132.175483,113.195662,99.063665,29.130817,14.170970,114.707791,3.261333,58.344740,50.693613,131.338368,119.376522,129.163768,114.873454,86.142808,112.849724,-0.000744,-2.089127,32.000000,-235.837393,114.983729,-0.023054,21.362479,0.674765,437207.963887,0.987533,19.865426,0.490504,2.400433,28.418782,25.334815,146.782681,32.000000,151.095865,156.466148,146.139571,152.096328,32.000000,138.581099,70.327991,76.732192,79.917708,0.000000,59.072722,100.000000,71.601183,22.455696,40.802408,59.543684,33.797087
49.712250,59.761556,119.126181,132.170163,113.264403,99.075911,29.165475,14.170966,114.712240,3.261508,58.325915,50.694347,131.334332,119.380803,129.161854,114.875289,86.141354,112.853159,-0.000743,-2.087945,32.000000,-235.837285,114.986453,-0.023077,21.364128,0.673668,437262.289388,0.983991,19.842980,0.492256,2.396858,13.691402,9.181396,146.780823,32.000000,151.095695,156.462886,146.137343,152.096348,32.000000,138.576355,70.321276,76.731320,79.918285,0.000000,59.102997,100.000000,71.596758,22.455696,40.782175,59.547991,33.819390
49.715327,59.749639,119.203266,132.164549,113.292239,99.088236,29.231756,14.171066,114.715473,3.261192,58.311766,50.693153,131.330643,119.379958,129.160198,114.877640,86.140366,112.854067,-0.000743,-2.086745,32.000000,-235.837218,114.986872,-0.022997,21.366767,0.673530,437275.816446,0.989973,19.815253,0.495238,2.396433,12.235382,11.888237,146.782571,32.000000,151.093311,156.459729,146.137851,152.095669,32.000000,138.569238,70.314423,76.730899,79.919373,0.000000,59.134223,100.000000,71.598368,22.455696,40.762812,59.547057,33.830909
49.719676,59.739431,119.211220,132.158939,113.273798,99.088254,29.175843,14.170974,114.715983,3.261581,58.306936,50.688640,131.326695,119.379453,129.158317,114.873391,86.139455,112.854392,-0.000744,-2.086735,32.000000,-235.837192,114.984223,-0.022853,21.369562,0.673487,437309.647615,0.988668,19.791728,0.498604,2.396314,7.684995,8.538057,146.784307,32.000000,151.090276,156.462431,146.138887,152.093684,32.000000,138.566198,70.306855,76.730428,79.920793,0.000000,59.185658,100.000000,71.598750,22.455696,40.745291,59.545690,33.849911
49.707789,59.731312,119.136446,132.153636,113.210822,99.088225,29.164699,14.170798,114.713933,3.261175,58.310791,50.684210,131.322692,119.378297,129.155290,114.868346,86.138515,112.850364,-0.000744,-2.086735,32.000000,-235.837267,114.981749,-0.022882,21.372426,0.673918,437348.288095,0.986450,19.776622,0.500097,2.397717,19.048105,11.286041,146.786580,32.000000,151.086740,156.464744,146.139506,152.090637,32.000000,138.563465,70.299487,76.729501,79.923788,0.000000,59.128444,100.000000,71.614650,22.455696,40.732210,59.542051,33.825113
49.707507,59.729515,119.114733,132.149369,113.165456,99.085044,29.231215,14.170631,114.709721,3.260780,58.320774,50.682568,131.318881,119.374319,129.151698,114.863044,86.138429,112.848558,-0.000744,-2.086745,32.000000,-235.837390,114.978416,-0.022962,21.374607,0.673784,437334.735632,0.988219,19.761907,0.501188,2.397667,11.478756,15.007341,146.785816,32.000000,151.087836,156.465838,146.137434,152.084451,32.000000,138.562200,70.292681,76.728567,79.927506,0.000000,59.069358,100.000000,71.633486,22.455696,40.725136,59.548395,33.831129
49.726054,59.730240,119.196472,132.146004,113.139529,99.081847,29.232556,14.170596,114.704024,3.260494,58.331472,50.682498,131.315916,119.368145,129.147711,114.858131,86.138267,112.842246,-0.000743,-2.086737,32.000000,-235.837344,114.976832,-0.022965,21.376118,0.673391,437332.868992,0.988835,19.766108,0.499887,2.396736,11.806519,9.307744,146.783198,32.000000,151.089205,156.466158,146.134773,152.082936,32.000000,138.561564,70.285947,76.727894,79.930687,0.000000,59.148104,100.000000,71.623445,22.455696,40.722883,59.544608,34.040666
49.720519,59.732834,119.165953,132.143540,113.104329,99.069417,29.307524,14.170524,114.701964,3.260445,58.345077,50.677124,131.313176,119.361245,129.143721,114.851254,86.137319,112.837802,-0.000744,-2.086708,32.000000,-235.837362,114.970057,-0.022899,21.377232,0.673167,437316.694887,0.986555,19.764605,0.498968,2.396313,8.156916,7.014026,146.780273,32.000000,151.089932,156.465695,146.131750,152.084103,32.000000,138.560620,70.279554,76.727382,79.933857,0.000000,59.116410,100.000000,71.623032,22.455696,40.724253,59.549486,33.786595
49.707844,59.736642,119.261067,132.141978,113.062251,99.057182,29.155106,14.170486,114.697514,3.260295,58.361928,50.675751,131.310419,119.352698,129.139329,114.843226,86.136888,112.830784,-0.000743,-2.086703,32.000000,-235.837319,114.962185,-0.022883,21.376418,0.673312,437292.891978,0.986075,19.746106,0.495617,2.397063,13.228642,26.145607,146.782897,32.000000,151.088448,156.463011,146.133818,152.084448,32.000000,138.552999,70.274216,76.726164,79.936170,0.000000,59.178201,100.000000,71.644944,22.455696,40.728251,59.554168,33.741034
49.707050,59.743632,119.367210,132.141786,113.110713,99.044949,29.181456,14.170469,114.693290,3.260460,58.374250,50.674417,131.308334,119.344645,129.134768,114.836977,86.136462,112.821131,-0.000743,-2.086682,32.000000,-235.837361,114.956274,-0.022901,21.373933,0.673094,437246.160786,0.983556,19.754436,0.494092,2.396716,17.363242,15.133482,146.784671,32.000000,151.085825,156.460575,146.133890,152.084003,32.000000,138.543409,70.268934,76.724801,79.938062,0.000000,59.282270,100.000000,71.657437,22.455696,40.735316,59.541658,33.772949
49.708528,59.749831,119.247915,132.141956,113.131776,99.032706,29.161054,14.170576,114.688889,3.260925,58.381684,50.676920,131.306977,119.340599,129.130563,114.831230,86.135578,112.815758,-0.000742,-2.086689,32.000000,-235.837393,114.949676,-0.022957,21.370807,0.673888,437205.500459,0.988863,19.771383,0.490618,2.399240,6.567601,6.883200,146.785220,32.000000,151.081174,156.463391,146.133001,152.081163,32.000000,138.539921,70.263660,76.723123,79.940129,0.000000,59.222106,100.000000,71.664922,22.455696,40.743371,59.539701,33.818803
49.710684,59.754639,119.219789,132.142073,113.152040,99.020353,29.900624,14.170464,114.687582,3.261194,58.386530,50.677317,131.305710,119.336971,129.127771,114.825491,86.134640,112.811086,-0.000742,-2.087240,32.000000,-235.837329,114.942710,-0.022928,21.366891,0.674595,437161.667462,0.987884,19.779195,0.485671,2.401414,26.116038,6.528973,146.783945,32.000000,151.080541,156.465209,146.131785,152.076549,32.000000,138.539057,70.259226,76.721477,79.942822,0.000000,59.157395,100.000000,71.672394,22.455696,40.750325,59.547510,33.758275
49.716314,59.757458,119.397747,132.141722,113.165469,99.008230,29.150267,14.170432,114.683116,3.261052,58.390695,50.677198,131.304459,119.331356,129.126097,114.818888,86.133610,112.806051,-0.000743,-2.087807,32.000000,-235.837288,114.937634,-0.022926,21.362128,0.673819,437116.095819,0.988437,19.783862,0.483565,2.398943,10.228624,11.597291,146.780701,32.000000,151.081698,156.467408,146.129819,152.071306,32.000000,138.538755,70.254676,76.720044,79.945328,0.000000,59.248062,100.000000,71.672475,22.455696,40.753024,59.548749,33.805891
49.712605,59.759206,119.319099,132.140753,113.132422,99.000377,29.169538,14.170255,114.677271,3.261102,58.394211,50.678168,131.302912,119.325099,129.125400,114.815253,86.132957,112.802807,-0.000742,-2.087831,32.000000,-235.837534,114.932740,-0.022916,21.357828,0.673647,437068.547866,0.963835,19.786435,0.481902,2.398273,11.607485,10.389404,146.775739,32.000000,151.082681,156.467555,146.124496,152.071719,32.000000,138.537113,70.250788,76.719092,79.948145,0.000000,59.253378,100.000000,71.685238,22.455696,40.754712,59.537989,33.842868
49.715391,59.760201,119.292231,132.139428,113.149575,99.000446,29.242254,14.170205,114.672285,3.260738,58.399958,50.677660,131.301431,119.320493,129.124789,114.809825,86.131781,112.796983,-0.000741,-2.087835,32.000000,-235.837676,114.923992,-0.022933,21.354508,0.674782,437016.632263,0.988408,19.783419,0.480129,2.401581,22.734241,11.796554,146.773307,32.000000,151.083976,156.465672,146.120525,152.071250,32.000000,138.532847,70.247082,76.717831,79.951783,0.000000,59.238847,100.000000,71.686471,22.455696,40.755358,59.547057,33.749985
49.717330,59.761443,119.379284,132.137828,113.091433,99.003155,29.239120,14.170262,114.668420,3.260959,58.411470,50.670245,131.299870,119.312813,129.123433,114.802861,86.130354,112.789126,-0.000741,-2.087854,32.000000,-235.837527,114.916187,-0.022933,21.352100,0.674422,436987.893835,0.987762,19.789011,0.478976,2.400178,9.914100,6.462170,146.774955,32.000000,151.083459,156.462647,146.119567,152.070104,32.000000,138.527158,70.243519,76.716200,79.955279,0.000000,59.279653,100.000000,71.694712,22.455696,40.754929,59.543310,33.809486
49.715801,59.763932,119.368614,132.136032,112.974687,99.015411,29.187677,14.170339,114.660744,3.261285,58.431855,50.663691,131.298533,119.301401,129.121642,114.792550,86.129687,112.780849,-0.000740,-2.087867,32.000000,-235.837466,114.906019,-0.022912,21.350889,0.674305,436989.894324,0.985249,19.787117,0.476910,2.399503,7.489223,13.249253,146.777237,32.000000,151.080869,156.463708,146.118673,152.067305,32.000000,138.524569,70.240017,76.714713,79.957794,0.000000,59.296190,100.000000,71.697994,22.455696,40.757192,59.545965,33.832523
49.707400,59.771697,119.165444,132.135840,112.913893,99.015340,29.377466,14.170404,114.651446,3.261712,58.456993,50.659236,131.297731,119.288924,129.120115,114.779269,86.128873,112.772137,-0.000738,-2.087859,32.000000,-235.837394,114.896201,-0.022907,21.350219,0.674935,437005.096831,0.985342,19.786350,0.473964,2.401160,14.320317,8.465844,146.779269,32.000000,151.077893,156.464217,146.119444,152.065443,32.000000,138.522877,70.237055,76.712811,79.960513,0.000000,59.190836,100.000000,71.714807,22.455696,40.764518,59.549585,33.750205
49.700471,59.781820,119.255194,132.136979,112.837190,99.007123,29.426957,14.170395,114.640468,3.261874,58.479860,50.654618,131.296617,119.277395,129.117833,114.766708,86.127703,112.761358,-0.000738,-2.087875,32.000000,-235.837424,114.884534,-0.022886,21.349826,0.675024,437064.033191,0.987241,19.790424,0.470022,2.401020,16.590479,10.349066,146.778276,32.000000,151.079207,156.464285,146.118040,152.061017,32.000000,138.521674,70.233958,76.710434,79.962538,0.000000,59.185515,100.000000,71.729348,22.455696,40.776100,59.549024,33.781826
49.683423,59.793183,119.269138,132.139044,112.733511,98.994835,29.172025,14.170388,114.630610,3.262045,58.499293,50.650092,131.296015,119.264658,129.114875,114.755576,86.126048,112.750623,-0.000738,-2.087900,32.000000,-235.837452,114.869916,-0.022921,21.350429,0.673878,437080.225466,0.981065,19.806897,0.465986,2.397338,21.298868,8.941637,146.775773,32.000000,151.080462,156.463548,146.114460,152.057606,32.000000,138.520161,70.230816,76.707537,79.964123,0.000000,59.248466,100.000000,71.752660,22.455696,40.791119,59.546310,33.822545
49.663257,59.804666,119.282003,132.141633,112.643386,98.982726,29.933222,14.170529,114.621107,3.261835,58.516932,50.644577,131.296097,119.251269,129.113043,114.741724,86.124816,112.739109,-0.000737,-2.087916,32.000000,-235.837289,114.859121,-0.022981,21.350042,0.674562,437063.288660,0.979510,19.824204,0.461154,2.399478,9.657714,12.094101,146.771866,32.000000,151.079977,156.461317,146.109982,152.057447,32.000000,138.516194,70.228349,76.705002,79.966433,0.000000,59.234170,100.000000,71.783654,22.455696,40.806462,59.548759,33.859596
49.649424,59.814187,119.238895,132.144097,112.561143,98.970446,29.266393,14.170428,114.610788,3.261782,58.536896,50.639087,131.296848,119.238460,129.112289,114.729321,86.123455,112.727011,-0.000738,-2.087936,32.000000,-235.837366,114.847550,-0.022962,21.349347,0.674868,437036.852438,0.988349,19.853244,0.456831,2.400582,13.164529,25.934880,146.772974,32.000000,151.077059,156.457580,146.109232,152.057854,32.000000,138.509994,70.225586,76.701988,79.968072,0.000000,59.241891,100.000000,71.813613,22.455696,40.819989,59.543654,33.831863
49.634336,59.824450,119.172763,132.146510,112.477877,98.950072,29.337889,14.170272,114.597835,3.261967,58.561698,50.635165,131.297256,119.226423,129.110185,114.718239,86.122514,112.716383,-0.000738,-2.087943,32.000000,-235.837382,114.836384,-0.022968,21.347259,0.675247,437012.546383,0.963557,19.885645,0.451652,2.401816,15.654856,9.488612,146.775353,32.000000,151.073599,156.453047,146.107673,152.057212,32.000000,138.505570,70.222273,76.698767,79.968539,0.000000,59.193522,100.000000,71.841436,22.455696,40.833164,59.542868,33.732450
49.638003,59.836574,119.098327,132.149202,112.363796,98.925657,29.239599,14.170215,114.582722,3.261806,58.591068,50.629410,131.298709,119.211557,129.108873,114.702929,86.121702,112.704908,-0.000737,-2.087929,32.000000,-235.837438,114.823806,-0.022965,21.343862,0.675171,436981.809567,0.985716,19.909518,0.446276,2.401617,14.305473,13.981266,146.775645,32.000000,151.070960,156.453688,146.106207,152.055193,32.000000,138.506296,70.220295,76.695889,79.969251,0.000000,59.148366,100.000000,71.861397,22.455696,40.847460,59.547057,33.851672
49.651050,59.851676,119.007484,132.152501,112.207037,98.901147,29.211936,14.170093,114.568462,3.261416,58.621952,50.623355,131.300739,119.195063,129.108799,114.689522,86.121221,112.694293,-0.000736,-2.087934,32.000000,-235.837592,114.810070,-0.022965,21.339606,0.674946,436915.626438,0.983466,19.935437,0.441299,2.401015,22.367325,17.038946,146.774535,32.000000,151.071116,156.454576,146.104110,152.053783,32.000000,138.510023,70.219490,76.693394,79.970067,0.000000,59.107592,100.000000,71.861969,22.455696,40.868234,59.552063,33.766786
49.653204,59.868666,118.972659,132.156484,112.031683,98.876783,29.300269,14.170053,114.556136,3.261141,58.652787,50.616210,131.302986,119.182329,129.108773,114.673686,86.120869,112.680755,-0.000736,-2.087941,32.000000,-235.837751,114.798752,-0.022970,21.335590,0.674353,436822.531716,0.986481,19.943756,0.435719,2.399338,23.398682,16.905684,146.772959,32.000000,151.072193,156.454337,146.101567,152.050588,32.000000,138.512528,70.218865,76.691444,79.970532,0.000000,59.049261,100.000000,71.864678,22.455696,40.890897,59.549890,33.810219
49.645405,59.886129,119.039877,132.160808,111.924578,98.852336,29.310749,14.169996,114.546464,3.260998,58.680942,50.611247,131.305709,119.169867,129.108497,114.661846,86.120147,112.669413,-0.000736,-2.087966,32.000000,-235.837921,114.784986,-0.022880,21.332367,0.673522,436726.397285,0.986924,19.945318,0.430286,2.396877,13.049125,14.180768,146.768622,32.000000,151.072191,156.450366,146.096200,152.050647,32.000000,138.511396,70.218791,76.689061,79.970203,0.000000,59.086692,100.000000,71.885213,22.455696,40.914895,59.550283,33.842501
49.639981,59.903130,119.073824,132.165356,111.924541,98.819662,29.369717,14.169827,114.538436,3.261209,58.701595,50.608190,131.308462,119.159595,129.109102,114.650903,86.118934,112.656685,-0.000735,-2.089124,32.000000,-235.838221,114.773983,-0.022903,21.330015,0.673259,436639.965708,0.983704,19.960072,0.423097,2.396072,9.449028,9.827532,146.765728,32.000000,151.072843,156.445510,146.090613,152.053009,32.000000,138.508750,70.218968,76.686149,79.968944,0.000000,59.127730,100.000000,71.906412,22.455696,40.939668,59.548444,33.823059
49.636872,59.918735,118.963652,132.170016,111.868702,98.795170,29.158301,14.169696,114.531762,3.261509,58.718395,50.604109,131.311076,119.149885,129.110582,114.643990,86.118176,112.647197,-0.000734,-2.090289,32.000000,-235.838451,114.762908,-0.023089,21.327844,0.673797,436559.821084,0.983324,19.985628,0.417499,2.397803,24.614641,8.199566,146.766837,32.000000,151.073318,156.439296,146.089954,152.055315,32.000000,138.504255,70.219059,76.683662,79.967734,0.000000,59.082891,100.000000,71.923026,22.455696,40.961529,59.549181,33.751966
49.639046,59.930886,118.892984,132.173941,111.831889,98.787032,29.277334,14.169653,114.521006,3.261773,58.742093,50.596605,131.314115,119.141976,129.112413,114.633794,86.118497,112.638497,-0.000734,-2.090888,32.000000,-235.838511,114.753192,-0.023172,21.326603,0.674000,436442.703035,0.981188,20.008258,0.411622,2.398748,7.313669,7.750653,146.767682,32.000000,151.071969,156.439393,146.091246,152.054757,32.000000,138.504204,70.219215,76.681762,79.967105,0.000000,59.016483,100.000000,71.936260,22.455696,40.980169,59.553696,33.787989
49.630321,59.945197,118.776403,132.177917,111.749145,98.778914,29.411960,14.169696,114.511163,3.261808,58.774558,50.589636,131.317309,119.130988,129.114758,114.623239,86.118106,112.631183,-0.000733,-2.092655,32.000000,-235.838375,114.741185,-0.023140,21.325310,0.673267,436357.806684,0.988166,20.027091,0.407091,2.396679,7.588487,12.351093,146.768922,32.000000,151.069787,156.440103,146.091197,152.053877,32.000000,138.505027,70.219939,76.679480,79.966109,0.000000,58.965632,100.000000,71.953908,22.455696,40.998775,59.542641,33.853139
49.628900,59.962217,118.680935,132.182273,111.626222,98.758593,29.475137,14.169702,114.501006,3.261450,58.809333,50.584107,131.321100,119.120002,129.117111,114.613421,86.116971,112.621353,-0.000733,-2.092669,32.000000,-235.838532,114.729873,-0.023094,21.323987,0.672765,436335.373614,0.984051,20.036985,0.401923,2.395150,19.334397,23.755806,146.767169,32.000000,151.072983,156.439884,146.089484,152.050983,32.000000,138.507738,70.220901,76.677132,79.964235,0.000000,58.881412,100.000000,71.977795,22.455696,41.020559,59.544323,33.832523
49.633748,59.982495,118.708679,132.187342,111.481914,98.746444,29.245892,14.169512,114.493174,3.260973,58.842172,50.580966,131.325038,119.108769,129.118978,114.603250,86.116256,112.612791,-0.000734,-2.092673,32.000000,-235.838651,114.718378,-0.023099,21.322107,0.672164,436323.844169,0.979693,20.060351,0.398238,2.393223,17.898486,7.840527,146.764333,32.000000,151.075172,156.439456,146.088162,152.050640,32.000000,138.510366,70.222451,76.675060,79.962096,0.000000,58.868413,100.000000,71.985332,22.455696,41.049450,59.546772,33.836998
49.612895,60.002897,118.731758,132.193121,111.392212,98.746339,29.343730,14.169410,114.482616,3.260612,58.871918,50.578041,131.328817,119.097608,129.121097,114.593550,86.115818,112.601343,-0.000733,-2.092661,32.000000,-235.838844,114.706245,-0.023117,21.320313,0.671502,436258.831339,0.977467,20.078845,0.393894,2.391367,16.267471,10.349410,146.761079,32.000000,151.076390,156.436589,146.084941,152.053321,32.000000,138.512460,70.223888,76.672992,79.959649,0.000000,58.887237,100.000000,72.013379,22.455696,41.078571,59.552515,33.772142
49.598819,60.022393,118.767168,132.199023,111.356009,98.738109,29.237964,14.169392,114.473533,3.260009,58.900453,50.576736,131.333166,119.086679,129.123349,114.584059,86.114783,112.590072,-0.000732,-2.092651,32.000000,-235.838981,114.695376,-0.023150,21.318649,0.671611,436229.561091,0.984955,20.094092,0.389838,2.391693,15.653807,60.230266,146.762421,32.000000,151.076214,156.431947,146.087317,152.055489,32.000000,138.513327,70.225630,76.670751,79.956999,0.000000,58.895802,100.000000,72.048892,22.455696,41.107212,59.547765,33.848884
49.605462,60.041537,118.743989,132.205161,111.277213,98.725700,29.334460,14.169249,114.462991,3.259666,58.929098,50.574433,131.338474,119.076524,129.126065,114.573523,86.114087,112.580525,-0.000731,-2.092657,32.000000,-235.839191,114.685172,-0.023110,21.316266,0.672224,436267.871705,0.982176,20.136141,0.383895,2.393163,10.499770,17.533157,146.764918,32.000000,151.076342,156.429220,146.090567,152.057858,32.000000,138.513203,70.228004,76.668884,79.954050,0.000000,58.906239,100.000000,72.065539,22.455696,41.134660,59.550421,33.853800
49.607492,60.060885,118.617238,132.211650,111.241188,98.721386,29.204924,14.169151,114.453536,3.259667,58.952360,50.573272,131.343428,119.068954,129.128442,114.564195,86.113378,112.570617,-0.000730,-2.092665,32.000000,-235.839314,114.677322,-0.023069,21.313370,0.672734,436267.116972,0.986005,20.170251,0.378647,2.394556,13.731231,16.514935,146.767617,32.000000,151.075126,156.428339,146.092588,152.057504,32.000000,138.519159,70.230879,76.666615,79.950284,0.000000,58.831976,100.000000,72.076114,22.455696,41.162650,59.551257,33.748297
49.604278,60.079193,118.678991,132.217988,111.294575,98.721367,29.819163,14.169131,114.446715,3.259599,58.964099,50.576803,131.348042,119.062540,129.131150,114.556882,86.112291,112.563544,-0.000729,-2.092665,32.000000,-235.839385,114.671203,-0.023072,21.310536,0.672486,436234.137472,0.982543,20.182498,0.374021,2.393768,29.047384,20.906493,146.768421,32.000000,151.075674,156.426361,146.093257,152.055158,32.000000,138.527823,70.234265,76.664117,79.945613,0.000000,58.812484,100.000000,72.101542,22.455696,41.189752,59.547283,33.823426
49.623535,60.092737,118.745754,132.223297,111.332682,98.729438,29.293465,14.169051,114.443456,3.259550,58.963173,50.582805,131.352702,119.059680,129.135457,114.551731,86.111055,112.556874,-0.000728,-2.092681,32.000000,-235.839420,114.666600,-0.023085,21.307880,0.671721,436239.274832,0.986864,20.199737,0.369206,2.391115,8.112725,7.419225,146.768160,32.000000,151.079047,156.425914,146.093739,152.053215,32.000000,138.535015,70.238521,76.662322,79.940295,0.000000,58.858282,100.000000,72.100145,22.455696,41.213040,59.548552,33.829442
49.632164,60.101203,118.569610,132.227308,111.447673,98.737437,29.311860,14.169101,114.440244,3.259513,58.954140,50.584564,131.356209,119.057030,129.140066,114.552958,86.109418,112.555895,-0.000729,-2.092693,32.000000,-235.839346,114.663029,-0.023084,21.305610,0.672301,436266.670179,0.966651,20.221383,0.366351,2.392515,17.349354,23.965450,146.765159,32.000000,151.081328,156.423293,146.090819,152.055709,32.000000,138.537678,70.242683,76.660159,79.935123,0.000000,58.770981,100.000000,72.093608,22.455696,41.229565,59.547746,33.836998
49.625231,60.104278,118.513837,132.229755,111.558405,98.745526,29.201394,14.169035,114.438067,3.259444,58.943920,50.587591,131.358246,119.058966,129.144885,114.552208,86.107584,112.554795,-0.000728,-2.092730,32.000000,-235.839479,114.661092,-0.023033,21.302489,0.672571,436310.060376,0.983695,20.214934,0.363866,2.392932,10.068745,7.266568,146.762762,32.000000,151.083191,156.419279,146.088190,152.057742,32.000000,138.537589,70.246362,76.657132,79.929633,0.000000,58.721797,100.000000,72.117873,22.455696,41.234533,59.552161,33.821004
49.641552,60.104047,118.367387,132.230623,111.608125,98.757845,29.324686,14.168898,114.436974,3.259500,58.932124,50.591698,131.360112,119.062695,129.150135,114.551983,86.106544,112.555020,-0.000728,-2.092762,32.000000,-235.839673,114.658794,-0.023054,21.302007,0.671405,436354.520816,0.982991,20.214444,0.364957,2.388967,13.969047,22.109315,146.764252,32.000000,151.083980,156.414596,146.091547,152.060658,32.000000,138.535055,70.250135,76.655175,79.924406,0.000000,58.635772,100.000000,72.124361,22.455696,41.236353,59.545759,33.740814
49.647503,60.102530,118.293873,132.230907,111.641039,98.770086,29.485607,14.168676,114.436811,3.259651,58.920818,50.594658,131.362361,119.065239,129.155160,114.551190,86.105561,112.557478,-0.000728,-2.092784,32.000000,-235.839940,114.658517,-0.023077,21.302578,0.671321,436401.239931,0.986950,20.224715,0.366178,2.388177,10.993324,7.666060,146.764234,32.000000,151.081317,156.414175,146.095238,152.061467,32.000000,138.539425,70.254291,76.653844,79.920102,0.000000,58.570488,100.000000,72.122677,22.455696,41.235670,59.550509,33.784467
49.626076,60.100337,118.310694,132.230768,111.656731,98.782027,29.533046,14.168503,114.435115,3.259199,58.914301,50.593879,131.364295,119.066238,129.159844,114.549907,86.104703,112.556171,-0.000729,-2.092797,32.000000,-235.840065,114.657827,-0.023094,21.304206,0.670160,436447.586990,0.982568,20.207546,0.367344,2.384442,14.229601,7.990271,146.764956,32.000000,151.079843,156.415439,146.100419,152.062509,32.000000,138.547977,70.259456,76.652297,79.916506,0.000000,58.549389,100.000000,72.156860,22.455696,41.233134,59.542327,33.853139
49.634934,60.098079,118.480528,132.230367,111.622910,98.794373,29.267333,14.168443,114.429682,3.259074,58.911866,50.593694,131.365415,119.065271,129.163065,114.547649,86.103996,112.554718,-0.000730,-2.092830,32.000000,-235.840048,114.655703,-0.023096,21.307590,0.669633,436498.245746,0.977194,20.199853,0.369698,2.382675,15.721645,11.516237,146.763749,32.000000,151.085103,156.414523,146.100839,152.060041,32.000000,138.554645,70.264148,76.650897,79.912197,0.000000,58.599214,100.000000,72.171551,22.455696,41.230444,59.548847,33.809192
49.637205,60.098804,118.409680,132.230660,111.597167,98.794242,29.198516,14.168307,114.426268,3.258801,58.909554,50.595516,131.366692,119.063266,129.164540,114.544744,86.103649,112.552392,-0.000730,-2.092845,32.000000,-235.840306,114.651972,-0.023075,21.310767,0.670149,436562.655510,0.976199,20.219898,0.369827,2.384043,28.228845,7.787070,146.763302,32.000000,151.088761,156.413105,146.098434,152.060339,32.000000,138.559503,70.268340,76.649126,79.907056,0.000000,58.621145,100.000000,72.177470,22.455696,41.230598,59.548591,33.787476
49.644893,60.100195,118.303417,132.231336,111.687981,98.794021,29.258558,14.168392,114.425950,3.258565,58.901693,50.596797,131.368001,119.063167,129.165545,114.542943,86.102494,112.549917,-0.000730,-2.092836,32.000000,-235.840191,114.650731,-0.023054,21.313873,0.671091,436610.353085,0.984986,20.208445,0.369724,2.387039,13.594547,7.563152,146.763116,32.000000,151.091631,156.409686,146.095806,152.064880,32.000000,138.561684,70.273035,76.646960,79.901910,0.000000,58.537633,100.000000,72.185917,22.455696,41.232658,59.546497,33.839493
49.646906,60.100802,118.336191,132.232118,111.761650,98.797879,29.270970,14.168346,114.424346,3.258599,58.888973,50.600309,131.369150,119.063076,129.166716,114.541023,86.101350,112.550335,-0.000731,-2.092863,32.000000,-235.840201,114.652211,-0.023045,21.316653,0.670478,436610.025629,0.987258,20.206814,0.368774,2.385503,1.191276,9.546964,146.767395,32.000000,151.091807,156.405940,146.098661,152.068313,32.000000,138.559888,70.278036,76.644426,79.896291,0.000000,58.517580,100.000000,72.196372,22.455696,41.235680,59.538796,33.836852
49.652543,60.099178,118.319915,132.232728,111.822730,98.803348,29.256266,14.168210,114.425059,3.258757,58.875980,50.603789,131.369755,119.064754,129.168011,114.541745,86.100841,112.550339,-0.000731,-2.092877,32.000000,-235.840277,114.655497,-0.023072,21.317857,0.669552,436608.275303,0.985066,20.200227,0.368548,2.382993,11.682857,6.689019,146.771951,32.000000,151.090876,156.403137,146.102227,152.070576,32.000000,138.559737,70.283234,76.642603,79.890549,0.000000,58.514184,100.000000,72.201629,22.455696,41.233903,59.545808,33.787109
49.659261,60.096021,118.370634,132.232544,111.880675,98.803298,29.277041,14.167901,114.423332,3.258186,58.864827,50.607018,131.370490,119.069182,129.170142,114.543350,86.099788,112.551215,-0.000732,-2.092889,32.000000,-235.840595,114.658237,-0.023068,21.318510,0.669674,436627.001474,0.984645,20.198744,0.369926,2.383556,18.813789,23.443695,146.775814,32.000000,151.088761,156.404546,146.106321,152.071273,32.000000,138.566621,70.288878,76.641474,79.885460,0.000000,58.518539,100.000000,72.209175,22.455696,41.230650,59.545385,33.776030
49.666358,60.093232,118.485444,132.231665,111.895901,98.803322,29.197926,14.167664,114.423437,3.258008,58.855181,50.608662,131.370415,119.071503,129.172032,114.544295,86.098125,112.552130,-0.000731,-2.092905,32.000000,-235.840879,114.659907,-0.022995,21.318426,0.669459,436646.365967,0.985067,20.191272,0.370437,2.382958,1.509336,12.365988,146.777155,32.000000,151.089313,156.405794,146.107250,152.070839,32.000000,138.572891,70.294853,76.640320,79.880295,0.000000,58.549504,100.000000,72.211359,22.455696,41.226910,59.546005,33.854607
49.669395,60.090868,118.531994,132.230242,111.878244,98.803261,29.178243,14.167628,114.426518,3.257581,58.848364,50.610684,131.370445,119.076863,129.173520,114.547070,86.096750,112.555240,-0.000731,-2.092778,32.000000,-235.840838,114.662012,-0.023030,21.318025,0.669654,436640.143163,0.984213,20.181143,0.371980,2.383657,10.152806,26.751475,146.775009,32.000000,151.094020,156.407009,146.105743,152.068233,32.000000,138.577340,70.301253,76.639570,79.875148,0.000000,58.624041,100.000000,72.221227,22.455696,41.223684,59.543546,33.826067
49.696226,60.088989,118.498128,132.228430,111.892459,98.803054,29.252479,14.167421,114.425313,3.257490,58.843965,50.615073,131.371178,119.078676,129.175265,114.549000,86.096713,112.558470,-0.000730,-2.092770,32.000000,-235.841093,114.666987,-0.023068,21.317354,0.670280,436635.189731,0.986718,20.170992,0.374152,2.385628,10.508193,17.189846,146.771048,32.000000,151.098109,156.404643,146.101199,152.071367,32.000000,138.578906,70.308683,76.639645,79.870457,0.000000,58.569391,100.000000,72.212165,22.455696,41.221486,59.542976,33.780065
49.711663,60.088354,118.348293,132.226676,111.936454,98.827457,29.165995,14.167180,114.429184,3.257054,58.840191,50.621985,131.371682,119.081347,129.176935,114.552278,86.096848,112.558281,-0.000730,-2.092764,32.000000,-235.841342,114.671753,-0.023077,21.317151,0.670546,436632.880690,0.987310,20.165479,0.377262,2.386419,9.860129,15.293184,146.767513,32.000000,151.101659,156.403495,146.098651,152.076109,32.000000,138.579494,70.316431,76.640140,79.866322,0.000000,58.529605,100.000000,72.194240,22.455696,41.220469,59.551916,33.748884
49.711819,60.087181,118.205654,132.224939,111.973168,98.851906,29.180273,14.167076,114.432162,3.256879,58.833959,50.629389,131.371879,119.087384,129.178169,114.556732,86.096674,112.562248,-0.000731,-2.092761,32.000000,-235.841484,114.676366,-0.023057,21.318220,0.669869,436613.244272,0.984214,20.135773,0.379099,2.384449,8.867460,12.014303,146.769363,32.000000,151.104261,156.401405,146.101316,152.079273,32.000000,138.576331,70.324169,76.640674,79.861882,0.000000,58.386155,100.000000,72.197234,22.455696,41.219656,59.549732,33.836778
49.722566,60.085356,118.301273,132.223288,112.022639,98.864160,29.269598,14.167076,114.440203,3.256441,58.826048,50.632396,131.371604,119.093860,129.178756,114.563854,86.096214,112.566237,-0.000731,-2.092792,32.000000,-235.841477,114.684150,-0.023039,21.319527,0.668783,436710.877369,0.987037,20.119135,0.378858,2.380695,9.781917,9.537338,146.769756,32.000000,151.105122,156.402284,146.104406,152.078673,32.000000,138.574734,70.332046,76.641506,79.857128,0.000000,58.406591,100.000000,72.199398,22.455696,41.218065,59.544539,33.792685
49.723080,60.082768,118.347822,132.221793,112.069257,98.884686,29.217609,14.167003,114.447112,3.256335,58.818050,50.636486,131.371417,119.100835,129.179990,114.570359,86.095120,112.572603,-0.000731,-2.092807,32.000000,-235.841625,114.689542,-0.023071,21.320616,0.667972,436817.323577,0.986792,20.117800,0.381244,2.377818,9.583381,25.329184,146.770539,32.000000,151.104775,156.404794,146.107865,152.078619,32.000000,138.577475,70.340261,76.642591,79.853044,0.000000,58.423467,100.000000,72.198007,22.455696,41.214819,59.548198,33.836338
49.711039,60.078423,118.336127,132.219864,112.077602,98.897013,29.255866,14.166979,114.454876,3.256439,58.809136,50.642826,131.370903,119.109985,129.181191,114.577493,86.093912,112.578602,-0.000732,-2.091064,32.000000,-235.841551,114.695753,-0.023260,21.322757,0.668448,436864.012696,0.983664,20.104837,0.383929,2.379227,11.706323,28.585919,146.769621,32.000000,151.108874,156.405665,146.109137,152.076437,32.000000,138.580884,70.348350,76.643474,79.849326,0.000000,58.404983,100.000000,72.220165,22.455696,41.209878,59.547096,33.830542
49.728887,60.074172,118.464246,132.217980,112.139332,98.909020,29.705471,14.166772,114.461659,3.256389,58.796354,50.650030,131.370547,119.116538,129.182174,114.584310,86.092824,112.583684,-0.000733,-2.090475,32.000000,-235.841657,114.703747,-0.023287,21.323933,0.668853,436953.207185,0.985601,20.101715,0.388571,2.380139,30.336865,9.750911,146.769022,32.000000,151.113397,156.405879,146.108770,152.074463,32.000000,138.582939,70.356505,76.644507,79.845686,0.000000,58.444707,100.000000,72.217985,22.455696,41.204142,59.547864,33.851892
49.736235,60.069113,118.406029,132.216039,112.253020,98.925418,29.386508,14.166611,114.470443,3.256193,58.776944,50.658335,131.370518,119.125950,129.183380,114.593740,86.092547,112.593353,-0.000733,-2.090481,32.000000,-235.841729,114.714941,-0.023294,21.325364,0.668990,437011.563343,0.984686,20.109852,0.393125,2.380480,20.445815,12.226980,146.768389,32.000000,151.117182,156.405206,146.107304,152.076947,32.000000,138.584000,70.364918,76.646436,79.842663,0.000000,58.433560,100.000000,72.204441,22.455696,41.198516,59.541501,33.839053
49.736202,60.062345,118.478671,132.213943,112.340726,98.949899,29.852978,14.166539,114.480045,3.256317,58.753096,50.666853,131.369473,119.138663,129.185008,114.605949,86.092310,112.605153,-0.000733,-2.089304,32.000000,-235.841735,114.727476,-0.023285,21.327076,0.669564,437050.436175,0.969506,20.087102,0.397046,2.382202,11.592383,18.972868,146.771564,32.000000,151.117469,156.402464,146.110478,152.079737,32.000000,138.580654,70.373060,76.648380,79.839688,0.000000,58.444928,100.000000,72.212571,22.455696,41.189183,59.551434,33.861283
49.751454,60.051273,118.489447,132.210828,112.409653,98.974320,29.516955,14.166535,114.488919,3.256219,58.733140,50.672487,131.368101,119.148053,129.185901,114.616050,86.091392,112.616744,-0.000732,-2.089288,32.000000,-235.841682,114.737915,-0.023291,21.330135,0.669109,437112.645049,0.980020,20.074428,0.402712,2.380679,30.612722,16.923357,146.774320,32.000000,151.114459,156.398574,146.114042,152.081534,32.000000,138.578873,70.381031,76.650496,79.836644,0.000000,58.482947,100.000000,72.210301,22.455696,41.175694,59.544825,33.809706
