OSU 80 Ton Compressor Load Stand
49.766045,59.841859,119.259823,132.081222,113.037377,99.179635,29.592842,14.170962,114.500602,3.259404,58.479641,50.767819,131.245613,119.198754,129.081655,114.623935,86.034076,112.637744,-0.000756,-2.089130,32.000000,-235.837431,114.767816,-0.022776,21.350159,0.674664,438074.496498,0.985834,19.827590,0.489010,2.396443,16.588866,6.563760,146.696392,32.000000,150.996680,156.353519,146.014014,151.977468,32.000000,138.459181,70.939175,76.649364,80.022428,0.000000,58.637160,100.000000,72.345035,22.455696,40.854854,59.548798,33.864144
49.749380,59.842093,119.266939,132.080036,112.987224,99.179671,29.922611,14.171052,114.496320,3.259283,58.490667,50.761525,131.243727,119.193960,129.079559,114.618591,86.034223,112.634179,-0.000755,-2.090306,32.000000,-235.837288,114.762131,-0.022824,21.347923,0.674508,438035.291231,0.988846,19.818862,0.488042,2.395969,10.485449,12.544377,146.698265,32.000000,150.995378,156.352835,146.014797,151.978359,32.000000,138.454013,70.931387,76.648501,80.020054,0.000000,58.650735,100.000000,72.368204,22.455696,40.853276,59.551443,33.823499
49.756029,59.843783,119.303891,132.078900,112.866481,99.179624,29.248378,14.171002,114.488165,3.258855,58.511473,50.754181,131.241947,119.187688,129.076040,114.609581,86.033543,112.626021,-0.000754,-2.090306,32.000000,-235.837502,114.753977,-0.022862,21.344863,0.674715,438036.468944,0.974458,19.816293,0.485924,2.396410,11.980228,6.533121,146.698680,32.000000,150.991354,156.354369,146.014656,151.974453,32.000000,138.452683,70.922749,76.647168,80.015928,0.000000,58.668404,100.000000,72.367212,22.455696,40.854834,59.544746,33.822765
49.754021,59.851152,119.333521,132.078507,112.762500,99.175548,29.887770,14.171076,114.476389,3.258572,58.540680,50.745719,131.240892,119.176083,129.073581,114.600114,86.032292,112.617141,-0.000753,-2.089141,32.000000,-235.837408,114.744086,-0.022826,21.342121,0.675125,438046.396574,0.964075,19.833788,0.483790,2.397355,6.209617,10.192012,146.697639,32.000000,150.990369,156.354398,146.012567,151.970981,32.000000,138.450258,70.914197,76.644869,80.012076,0.000000,58.718302,100.000000,72.370860,22.455696,40.861839,59.544844,33.787255
49.752810,59.862836,119.225885,132.079206,112.581509,99.163337,29.215948,14.171036,114.463988,3.258655,58.573215,50.737575,131.239769,119.161593,129.070034,114.587961,86.030135,112.607779,-0.000753,-2.089131,32.000000,-235.837511,114.733666,-0.022749,21.339530,0.675360,438045.720239,0.986158,19.828590,0.479925,2.397778,6.870896,6.852718,146.694837,32.000000,150.992358,156.354937,146.006565,151.963485,32.000000,138.451296,70.905144,76.642185,80.007319,0.000000,58.661175,100.000000,72.374387,22.455696,40.874692,59.544795,33.791731
49.750925,59.877565,119.169829,132.080990,112.379444,99.154713,29.334219,14.171033,114.451088,3.258422,58.607532,50.729077,131.240423,119.147111,129.066647,114.578193,86.029505,112.596855,-0.000752,-2.089118,32.000000,-235.837433,114.722345,-0.022755,21.338580,0.675662,438040.540982,0.965083,19.838040,0.476226,2.398470,9.860499,7.570495,146.689077,32.000000,150.991076,156.353174,145.998759,151.962318,32.000000,138.445344,70.896563,76.639809,80.002469,0.000000,58.609754,100.000000,72.378906,22.455696,40.893800,59.542789,33.751672
49.742510,59.894068,119.150572,132.083855,112.234173,99.146346,29.031648,14.171077,114.437062,3.257716,58.642282,50.722036,131.241103,119.132197,129.063596,114.564149,86.027744,112.585064,-0.000751,-2.089089,32.000000,-235.837413,114.707227,-0.022781,21.337764,0.674989,438006.612216,0.987210,19.850979,0.473165,2.396365,23.614745,6.369222,146.683279,32.000000,150.989112,156.350809,145.994805,151.962688,32.000000,138.438230,70.887695,76.637011,79.997862,0.000000,58.599319,100.000000,72.391491,22.455696,40.916810,59.552152,33.813961
49.750828,59.911800,119.110012,132.087304,112.163536,99.122036,29.291394,14.171042,114.424135,3.257314,58.675742,50.716424,131.243057,119.115387,129.061586,114.548722,86.027102,112.573892,-0.000751,-2.089078,32.000000,-235.837511,114.694737,-0.022790,21.337155,0.674658,437989.299275,0.983224,19.867658,0.467706,2.395329,11.094490,17.156958,146.682426,32.000000,150.985310,156.343681,145.996174,151.963074,32.000000,138.429299,70.877872,76.633880,79.993766,0.000000,58.579526,100.000000,72.395894,22.455696,40.941085,59.549703,33.741841
49.757750,59.928542,119.105739,132.090881,112.087564,99.105898,29.288009,14.170926,114.411438,3.256924,58.703918,50.709952,131.244802,119.099867,129.060096,114.533694,86.025454,112.562291,-0.000750,-2.089072,32.000000,-235.837607,114.681795,-0.022774,21.337114,0.674677,437982.220996,0.993615,19.892881,0.462894,2.395347,13.120975,6.634551,146.681061,32.000000,150.982796,156.340953,145.996993,151.962629,32.000000,138.423647,70.866715,76.630662,79.989235,0.000000,58.566394,100.000000,72.388162,22.455696,40.965335,59.547569,33.793932
49.744862,59.943891,119.196952,132.094489,112.048964,99.089804,29.233527,14.170930,114.398151,3.256430,58.725305,50.706990,131.246173,119.086810,129.058208,114.520024,86.024040,112.550689,-0.000751,-2.089632,32.000000,-235.837578,114.669122,-0.022777,21.337279,0.674156,437893.230889,0.984428,19.901996,0.457308,2.394131,18.175443,9.749440,146.678815,32.000000,150.977679,156.341696,145.997296,151.960461,32.000000,138.421438,70.854888,76.626273,79.985092,0.000000,58.613840,100.000000,72.399656,22.455696,40.988258,59.541579,33.725260
49.733602,59.957443,119.133352,132.098029,112.101360,99.073606,29.400564,14.170972,114.387465,3.256322,58.737305,50.706196,131.247828,119.076918,129.057253,114.511239,86.022663,112.540965,-0.000752,-2.091389,32.000000,-235.837437,114.655387,-0.022795,21.336878,0.673932,437842.044025,0.984275,19.911567,0.452490,2.393712,14.273654,14.275071,146.675912,32.000000,150.977609,156.340561,145.993887,151.954482,32.000000,138.420509,70.842357,76.622626,79.981290,0.000000,58.612297,100.000000,72.418428,22.455696,41.007396,59.540694,33.852186
49.747819,59.966271,119.142263,132.100635,112.150338,99.072905,29.357000,14.171174,114.381303,3.256179,58.741609,50.702004,131.249805,119.065878,129.056711,114.501555,86.021130,112.528520,-0.000751,-2.093153,32.000000,-235.837259,114.647808,-0.022833,21.334939,0.674665,437801.340573,0.986270,19.940267,0.447434,2.396166,15.735638,28.736283,146.673965,32.000000,150.976786,156.339067,145.991061,151.952678,32.000000,138.419938,70.829118,76.618832,79.978355,0.000000,58.590468,100.000000,72.413080,22.455696,41.022087,59.542700,33.734798
49.736570,59.971577,119.251929,132.102428,112.242466,99.072992,29.912122,14.171333,114.375499,3.256071,58.742081,50.702493,131.251678,119.054259,129.058243,114.492111,86.021520,112.516922,-0.000752,-2.093733,32.000000,-235.837086,114.641931,-0.022956,21.331260,0.674373,437756.159539,0.980785,19.965486,0.443388,2.395430,5.837052,15.433979,146.667707,32.000000,150.977996,156.333889,145.985343,151.954888,32.000000,138.418457,70.815991,76.615944,79.975964,0.000000,58.629297,100.000000,72.421687,22.455696,41.032042,59.549250,33.827607
49.718396,59.973830,119.173545,132.103541,112.388904,99.085099,29.470435,14.171216,114.369052,3.256251,58.734174,50.706944,131.252619,119.046077,129.060084,114.484155,86.020888,112.508847,-0.000752,-2.093733,32.000000,-235.837283,114.635629,-0.022919,21.326769,0.674257,437758.560787,0.981948,19.959583,0.437982,2.394924,12.013892,6.166719,146.665654,32.000000,150.977107,156.329318,145.983132,151.954522,32.000000,138.415214,70.802228,76.612324,79.972670,0.000000,58.667390,100.000000,72.449074,22.455696,41.036973,59.549850,33.832303
49.712461,59.973501,118.994345,132.104109,112.497795,99.089369,29.171936,14.171274,114.363539,3.256168,58.721787,50.706356,131.254025,119.040031,129.062317,114.480341,86.020327,112.503550,-0.000752,-2.093714,32.000000,-235.837203,114.631179,-0.022885,21.321091,0.675294,437771.900455,0.963979,19.976544,0.431122,2.397671,10.499725,7.510377,146.666662,32.000000,150.974762,156.324675,145.982818,151.955734,32.000000,138.411328,70.789239,76.609363,79.970419,0.000000,58.536386,100.000000,72.466354,22.455696,41.036356,59.554207,33.734284
49.727327,59.969511,119.049923,132.103499,112.554167,99.093633,29.345642,14.171306,114.360292,3.256419,58.709031,50.705596,131.254625,119.033680,129.063342,114.478296,86.019146,112.499244,-0.000752,-2.094248,32.000000,-235.837141,114.625735,-0.022915,21.318490,0.675332,437840.081889,0.978945,19.997632,0.427251,2.396971,13.002141,60.352003,146.667199,32.000000,150.967771,156.325263,145.983377,151.953033,32.000000,138.411696,70.774920,76.606349,79.968155,0.000000,58.484875,100.000000,72.460580,22.455696,41.032234,59.536298,33.774563
49.716587,59.965664,119.147040,132.102361,112.616020,99.106081,29.185857,14.171283,114.356834,3.256459,58.699566,50.703096,131.253904,119.029225,129.064892,114.475890,86.018077,112.495063,-0.000750,-2.093621,32.000000,-235.837155,114.621372,-0.022931,21.317253,0.674459,437863.562536,0.989133,20.003455,0.424858,2.393652,17.375136,10.531702,146.666511,32.000000,150.965267,156.324562,145.982929,151.951939,32.000000,138.409544,70.761019,76.603656,79.965660,0.000000,58.596500,100.000000,72.469108,22.455696,41.026444,59.549172,33.808752
49.701249,59.962485,119.249647,132.100899,112.701591,99.110162,29.385147,14.171330,114.352249,3.256465,58.694696,50.698116,131.251839,119.024570,129.064884,114.470665,86.016844,112.488879,-0.000749,-2.092440,32.000000,-235.837064,114.615050,-0.022893,21.317231,0.674676,437870.346683,0.982987,19.984056,0.423638,2.394054,20.912673,12.767528,146.661121,32.000000,150.966308,156.322041,145.978786,151.946944,32.000000,138.409768,70.746156,76.600275,79.963122,0.000000,58.663453,100.000000,72.499670,22.455696,41.020838,59.549417,33.796426
49.709370,59.960498,119.262922,132.099321,112.726990,99.097919,29.216767,14.171314,114.345526,3.256129,58.692795,50.695038,131.251074,119.014291,129.065099,114.462688,86.016441,112.482927,-0.000749,-2.092429,32.000000,-235.837055,114.611526,-0.022892,21.318112,0.675613,437928.379980,0.988718,19.991342,0.422374,2.396525,29.975924,23.898931,146.656785,32.000000,150.966787,156.318757,145.974048,151.945780,32.000000,138.409035,70.732812,76.598029,79.960862,0.000000,58.666916,100.000000,72.504180,22.455696,41.017781,59.540133,33.840520
49.705317,59.960622,119.258921,132.098060,112.762403,99.081521,29.259597,14.171163,114.337070,3.255736,58.690242,50.690568,131.249966,119.009319,129.065282,114.457000,86.015643,112.479128,-0.000751,-2.092445,32.000000,-235.837133,114.607082,-0.022886,21.319354,0.676575,437954.526774,0.982377,20.004062,0.420158,2.399329,16.401118,16.943222,146.653845,32.000000,150.965937,156.315781,145.970716,151.947308,32.000000,138.410046,70.718890,76.595197,79.958791,0.000000,58.669803,100.000000,72.508051,22.455696,41.016734,59.541068,33.822325
49.697417,59.960828,119.223440,132.097022,112.778407,99.056982,29.290707,14.171072,114.331002,3.255061,58.689552,50.684617,131.249207,119.004013,129.064548,114.451089,86.014820,112.473771,-0.000751,-2.092441,32.000000,-235.837229,114.600995,-0.022914,21.319069,0.676408,437893.628743,0.987734,19.993657,0.417240,2.399204,13.590269,12.184942,146.654267,32.000000,150.960937,156.309353,145.971800,151.947979,32.000000,138.407726,70.705151,76.592636,79.956314,0.000000,58.664722,100.000000,72.526135,22.455696,41.016754,59.542140,33.735678
49.711038,59.961336,119.081527,132.096061,112.742821,99.044865,29.305579,14.171054,114.323205,3.254617,58.691904,50.679623,131.248558,118.999199,129.062810,114.445918,86.014131,112.467405,-0.000750,-2.092403,32.000000,-235.837258,114.594887,-0.022945,21.318682,0.676306,437825.221062,0.986214,19.997982,0.415920,2.399319,17.111593,28.571198,146.653634,32.000000,150.956735,156.306019,145.973480,151.949664,32.000000,138.402600,70.689842,76.589526,79.954181,0.000000,58.617802,100.000000,72.528375,22.455696,41.016894,59.543999,33.836191
49.714651,59.962367,118.928320,132.095034,112.687512,99.032743,29.220576,14.171107,114.314586,3.254653,58.699294,50.674423,131.246842,118.991729,129.061318,114.438503,86.012984,112.459879,-0.000752,-2.092408,32.000000,-235.837220,114.583109,-0.022932,21.317075,0.676056,437723.285840,0.985095,20.006378,0.413753,2.398987,16.221607,7.457196,146.652262,32.000000,150.951914,156.306144,145.972359,151.948596,32.000000,138.400374,70.674472,76.586260,79.952152,0.000000,58.497456,100.000000,72.524641,22.455696,41.018160,59.543792,33.795032
49.702953,59.965598,118.867650,132.094182,112.607677,99.032779,29.219173,14.171144,114.306862,3.254713,58.710052,50.670131,131.246187,118.978044,129.059496,114.425209,86.012388,112.453615,-0.000751,-2.092381,32.000000,-235.837166,114.575360,-0.022897,21.314592,0.674809,437662.796676,0.984180,19.992765,0.410892,2.395475,14.848600,24.398272,146.650137,32.000000,150.951149,156.304496,145.970491,151.943693,32.000000,138.401895,70.659380,76.583531,79.950674,0.000000,58.405990,100.000000,72.539540,22.455696,41.021539,59.555102,33.812787
49.697888,59.970313,118.945613,132.093726,112.550324,99.024596,29.332297,14.171156,114.299785,3.254511,58.720360,50.664774,131.245986,118.966721,129.058176,114.414900,86.012207,112.446013,-0.000751,-2.092340,32.000000,-235.837197,114.567090,-0.022888,21.313317,0.673717,437610.474821,0.986846,19.990051,0.407840,2.392219,27.331567,26.051135,146.649354,32.000000,150.950061,156.303263,145.969962,151.941821,32.000000,138.401178,70.644686,76.580262,79.949446,0.000000,58.471006,100.000000,72.560063,22.455696,41.027052,59.549870,33.809632
49.700476,59.976207,118.817690,132.093651,112.549821,99.012510,29.251006,14.171264,114.291152,3.254310,58.733028,50.660100,131.245428,118.956114,129.056419,114.406619,86.011424,112.437047,-0.000750,-2.092386,32.000000,-235.837054,114.558746,-0.023046,21.312235,0.673598,437623.328685,0.987157,20.005409,0.404940,2.391561,13.812153,7.750741,146.645783,32.000000,150.949085,156.298014,145.965402,151.943482,32.000000,138.400066,70.630082,76.577136,79.949600,0.000000,58.443362,100.000000,72.565571,22.455696,41.034720,59.548208,33.837365
49.683121,59.982975,118.689276,132.093943,112.532028,99.000293,29.169138,14.171337,114.282772,3.253920,58.745897,50.657304,131.245076,118.946955,129.054801,114.396430,86.010751,112.427960,-0.000749,-2.092369,32.000000,-235.837042,114.548351,-0.023037,21.310794,0.674196,437596.305322,0.983391,20.015375,0.400880,2.393374,7.123102,12.011416,146.645588,32.000000,150.947078,156.292735,145.963338,151.942591,32.000000,138.396910,70.615310,76.572521,79.949329,0.000000,58.334149,100.000000,72.583432,22.455696,41.044300,59.547087,33.830542
49.670360,59.991128,118.738233,132.095288,112.482074,98.988069,29.220135,14.171414,114.273530,3.253384,58.757174,50.655825,131.244966,118.937561,129.051509,114.387827,86.009120,112.422686,-0.000749,-2.092371,32.000000,-235.836952,114.539733,-0.023020,21.310234,0.673273,437550.293198,0.985963,20.018587,0.396660,2.390675,15.517506,10.030760,146.646669,32.000000,150.945702,156.287034,145.963161,151.941831,32.000000,138.392397,70.599871,76.567077,79.948875,0.000000,58.352643,100.000000,72.617638,22.455696,41.055244,59.549132,33.814842
49.672559,59.999259,118.618535,132.096832,112.409333,98.975844,29.890143,14.171561,114.265159,3.253288,58.767611,50.654228,131.246100,118.929960,129.050172,114.382573,86.008383,112.414221,-0.000750,-2.092377,32.000000,-235.836789,114.530696,-0.023024,21.310886,0.672709,437516.267245,0.989005,20.043350,0.392262,2.388926,11.243149,9.414924,146.647843,32.000000,150.940028,156.286213,145.964438,151.938887,32.000000,138.391641,70.585220,76.562509,79.949621,0.000000,58.292910,100.000000,72.626261,22.455696,41.066878,59.551227,33.787035
49.672115,60.007288,118.569093,132.098455,112.400552,98.959606,29.291577,14.171608,114.258771,3.252968,58.778611,50.652676,131.246420,118.924552,129.049711,114.373627,86.006610,112.404818,-0.000749,-2.092381,32.000000,-235.836807,114.524375,-0.023073,21.311771,0.673198,437484.008026,0.987457,20.064738,0.390950,2.390525,19.962900,10.350072,146.649485,32.000000,150.938220,156.284261,145.964316,151.935496,32.000000,138.393122,70.570805,76.556849,79.950645,0.000000,58.199408,100.000000,72.635305,22.455696,41.078526,59.549929,33.843895
49.669370,60.015136,118.750108,132.100034,112.421797,98.943316,29.154227,14.171684,114.253851,3.252372,58.788349,50.651443,131.246650,118.918275,129.049057,114.365251,86.004995,112.399247,-0.000748,-2.092391,32.000000,-235.836791,114.518040,-0.023066,21.312024,0.672287,437440.477559,0.965177,20.070588,0.386962,2.388009,10.435311,6.564680,146.647057,32.000000,150.940818,156.283284,145.961828,151.929037,32.000000,138.395503,70.557165,76.551317,79.952225,0.000000,58.284541,100.000000,72.649877,22.455696,41.089827,59.553243,33.669061
49.683787,60.022671,118.597830,132.101320,112.409381,98.938805,29.229361,14.171651,114.248755,3.252521,58.796312,50.649171,131.247987,118.913331,129.049721,114.356839,86.003979,112.394731,-0.000749,-2.091309,32.000000,-235.836777,114.510920,-0.023043,21.311983,0.671846,437382.106130,0.984770,20.079078,0.383488,2.387035,11.544754,14.871849,146.643566,32.000000,150.943010,156.279965,145.958643,151.929360,32.000000,138.393232,70.543945,76.545928,79.954126,0.000000,58.239566,100.000000,72.652271,22.455696,41.100872,59.549604,33.722472
49.700101,60.029480,118.560853,132.102517,112.342127,98.950660,29.921851,14.171717,114.244819,3.252686,58.805745,50.644036,131.248420,118.909689,129.049957,114.350599,86.003162,112.388261,-0.000751,-2.092454,32.000000,-235.836679,114.503372,-0.023029,21.311656,0.672979,437324.663946,0.989327,20.089772,0.381993,2.390812,7.414537,13.479902,146.642462,32.000000,150.944861,156.277634,145.957008,151.930285,32.000000,138.392677,70.531338,76.540471,79.956416,0.000000,58.203317,100.000000,72.643495,22.455696,41.111288,59.539907,33.823939
49.703705,60.036262,118.620653,132.103572,112.308306,98.950515,29.262386,14.171768,114.240324,3.252671,58.813001,50.645148,131.248423,118.903585,129.050578,114.343339,86.002224,112.383913,-0.000750,-2.092418,32.000000,-235.836588,114.497263,-0.022991,21.310284,0.671706,437307.726221,0.986444,20.082356,0.380488,2.387053,2.698052,7.929836,146.645607,32.000000,150.942536,156.271670,145.958526,151.931360,32.000000,138.389545,70.518482,76.534297,79.958953,0.000000,58.213065,100.000000,72.643492,22.455696,41.120701,59.549811,33.731276
49.714388,60.043714,118.626505,132.104432,112.323243,98.950502,29.902663,14.171798,114.236065,3.252340,58.812044,50.646898,131.248681,118.902870,129.049493,114.340090,86.000228,112.381839,-0.000750,-2.091235,32.000000,-235.836532,114.494487,-0.022982,21.309210,0.671280,437360.336906,0.963399,20.072249,0.377694,2.385525,6.601279,9.520106,146.647524,32.000000,150.942106,156.268167,145.958700,151.928302,32.000000,138.390809,70.504638,76.527361,79.961093,0.000000,58.226477,100.000000,72.644365,22.455696,41.131593,59.548729,33.768107
49.717331,60.047375,118.636018,132.104649,112.318897,98.950432,29.316519,14.171826,114.234345,3.252044,58.805239,50.647729,131.250007,118.902216,129.050279,114.340435,85.999395,112.380052,-0.000751,-2.091219,32.000000,-235.836494,114.493575,-0.022970,21.308011,0.671673,437367.613495,0.985049,20.075292,0.376204,2.386556,1.783910,19.081640,146.649927,32.000000,150.939056,156.270138,145.959680,151.924713,32.000000,138.393627,70.492539,76.521371,79.964998,0.000000,58.223392,100.000000,72.644507,22.455696,41.138897,59.551050,33.716896
49.724751,60.047485,118.538981,132.104443,112.363917,98.950586,29.253744,14.171822,114.234998,3.251909,58.795212,50.650723,131.250139,118.901449,129.051876,114.338325,85.998043,112.379917,-0.000751,-2.091202,32.000000,-235.836455,114.493349,-0.022963,21.306530,0.671574,437374.143460,0.963748,20.071671,0.377043,2.386160,22.480416,6.484070,146.650557,32.000000,150.941011,156.272090,145.958836,151.919676,32.000000,138.397168,70.480207,76.516006,79.969346,0.000000,58.182210,100.000000,72.645380,22.455696,41.141862,59.552348,33.855634
49.718408,60.044767,118.641909,132.103750,112.385597,98.954995,29.209859,14.171816,114.236249,3.251724,58.782518,50.654538,131.250168,118.904252,129.053451,114.341546,85.997955,112.379903,-0.000750,-2.091173,32.000000,-235.836389,114.491061,-0.022961,21.304647,0.671627,437378.854919,0.982962,20.072282,0.376879,2.386211,14.011580,6.319318,146.651637,32.000000,150.942662,156.271964,145.956557,151.918161,32.000000,138.399816,70.467640,76.510161,79.973727,0.000000,58.196123,100.000000,72.651364,22.455696,41.139733,59.549968,33.865098
49.700474,60.039944,118.708448,132.102506,112.446645,98.954914,29.556962,14.171892,114.238055,3.251642,58.772437,50.656839,131.249405,118.906761,129.054301,114.341100,85.997345,112.379066,-0.000750,-2.091180,32.000000,-235.836294,114.487167,-0.022964,21.301414,0.670907,437377.286830,0.984911,20.064701,0.378155,2.383903,13.898340,17.829157,146.648125,32.000000,150.944021,156.267783,145.950584,151.920035,32.000000,138.404792,70.455436,76.503807,79.978091,0.000000,58.227571,100.000000,72.674339,22.455696,41.133059,59.544549,33.758422
49.695568,60.035484,118.609913,132.100835,112.471488,98.954754,29.239386,14.171941,114.238852,3.251945,58.769102,50.659869,131.248620,118.906340,129.055386,114.339922,85.996978,112.378859,-0.000750,-2.091169,32.000000,-235.836365,114.486884,-0.022987,21.297866,0.671776,437397.152425,0.986566,20.068556,0.378236,2.386277,7.920153,9.085663,146.650452,32.000000,150.945392,156.265065,145.947887,151.919375,32.000000,138.409291,70.443187,76.497607,79.981959,0.000000,58.193277,100.000000,72.697470,22.455696,41.126705,59.549358,33.785861
49.697683,60.033404,118.643982,132.099733,112.443083,98.954804,29.323342,14.171942,114.238860,3.251986,58.766056,50.658026,131.247681,118.907947,129.055151,114.337780,85.996365,112.374960,-0.000749,-2.091177,32.000000,-235.836359,114.484890,-0.023014,21.295253,0.672624,437402.945105,0.975354,20.082324,0.378378,2.388477,21.420225,7.313118,146.655674,32.000000,150.946001,156.263613,145.948220,151.919904,32.000000,138.411743,70.430988,76.492292,79.985102,0.000000,58.169243,100.000000,72.702677,22.455696,41.122207,59.552810,33.840447
49.674059,60.033000,118.648357,132.099068,112.452885,98.950605,29.394197,14.172043,114.238207,3.252617,58.761968,50.658223,131.246811,118.910816,129.054112,114.336013,85.995128,112.374892,-0.000749,-2.091155,32.000000,-235.836285,114.482415,-0.023014,21.292651,0.672158,437400.215282,0.986041,20.082953,0.378630,2.386730,9.200649,10.035693,146.660086,32.000000,150.941697,156.265545,145.946914,151.914233,32.000000,138.413315,70.418872,76.486566,79.988572,0.000000,58.184918,100.000000,72.728233,22.455696,41.121113,59.548660,33.836632
49.660743,60.033569,118.653998,132.098709,112.469888,98.938228,29.433355,14.172115,114.237510,3.252897,58.763019,50.656701,131.247328,118.909075,129.053897,114.337493,85.994584,112.375557,-0.000749,-2.091157,32.000000,-235.836245,114.479646,-0.023037,21.289806,0.672425,437397.897701,0.983167,20.078679,0.377066,2.387314,12.666746,26.401178,146.663360,32.000000,150.941200,156.266961,145.945853,151.912461,32.000000,138.416495,70.407552,76.481157,79.991601,0.000000,58.178018,100.000000,72.759617,22.455696,41.122110,59.543143,33.820858
49.669891,60.034789,118.684580,132.098325,112.372441,98.934212,29.272503,14.172139,114.233593,3.252823,58.777435,50.649624,131.246752,118.905804,129.053323,114.334007,85.993414,112.372003,-0.000749,-2.091150,32.000000,-235.836258,114.475159,-0.023064,21.286803,0.672917,437395.326039,0.981267,20.102774,0.378266,2.388538,7.933038,13.542723,146.662855,32.000000,150.944603,156.267574,145.940901,151.907743,32.000000,138.421141,70.395767,76.475476,79.994257,0.000000,58.182298,100.000000,72.767744,22.455696,41.123734,59.547569,33.765759
49.670267,60.041016,118.639578,132.098837,112.233003,98.921814,29.300233,14.171996,114.224042,3.252751,58.800507,50.644852,131.246828,118.900223,129.052443,114.328948,85.992494,112.367365,-0.000748,-2.091130,32.000000,-235.836458,114.466808,-0.023102,21.284243,0.673199,437350.155884,0.980129,20.117155,0.379180,2.389292,11.216095,16.496614,146.660880,32.000000,150.947840,156.266349,145.937313,151.907545,32.000000,138.423939,70.385476,76.470496,79.997066,0.000000,58.176463,100.000000,72.773247,22.455696,41.129268,59.546192,33.755414
49.651924,60.051493,118.546401,132.100343,112.158413,98.909697,29.792214,14.171965,114.215114,3.252486,58.823361,50.646475,131.246169,118.894494,129.050175,114.324109,85.990570,112.362187,-0.000748,-2.091140,32.000000,-235.836444,114.459416,-0.023088,21.282749,0.673309,437330.523683,0.985279,20.108885,0.378367,2.389467,29.208194,60.301447,146.658963,32.000000,150.948829,156.266087,145.934559,151.907657,32.000000,138.423937,70.374443,76.464220,79.998905,0.000000,58.135606,100.000000,72.800963,22.455696,41.142020,59.545867,33.662311
49.651388,60.065466,118.490315,132.102940,112.134533,98.897365,29.432734,14.171993,114.208702,3.251943,58.837865,50.647782,131.247599,118.889346,129.048769,114.318046,85.989286,112.358345,-0.000747,-2.091143,32.000000,-235.836379,114.453050,-0.023088,21.282399,0.673013,437285.594805,0.984231,20.114723,0.376697,2.388543,3.407568,18.947879,146.663516,32.000000,150.947207,156.261742,145.938027,151.909484,32.000000,138.419571,70.364328,76.459983,80.002849,0.000000,58.048322,100.000000,72.821458,22.455696,41.162352,59.548041,33.831496
49.671112,60.075984,118.661689,132.105921,112.104764,98.885226,29.174560,14.172006,114.205654,3.251750,58.841547,50.651788,131.248640,118.884248,129.046713,114.313930,85.987659,112.356787,-0.000748,-2.091122,32.000000,-235.836302,114.447787,-0.023083,21.283184,0.672701,437260.147867,0.968278,20.144228,0.375730,2.387549,3.435382,17.371143,146.664962,32.000000,150.945800,156.259965,145.941665,151.909155,32.000000,138.422557,70.352792,76.454913,80.005393,0.000000,58.093872,100.000000,72.818662,22.455696,41.179455,59.553981,33.782413
49.674658,60.082793,118.843898,132.108401,112.071533,98.880925,29.026017,14.171955,114.203381,3.250931,58.842222,50.653780,131.248827,118.883416,129.045864,114.311553,85.986468,112.354845,-0.000747,-2.091118,32.000000,-235.836277,114.446737,-0.023098,21.284060,0.672299,437225.976015,0.980030,20.158757,0.374868,2.386445,1.527234,5.022615,146.664781,32.000000,150.943286,156.262159,145.943584,151.906989,32.000000,138.428899,70.341885,76.449219,80.007639,0.000000,58.221152,100.000000,72.814902,22.455696,41.192305,59.544569,33.754680
49.669277,60.086816,118.740269,132.110319,112.067680,98.880825,29.877142,14.171992,114.203279,3.250925,58.842078,50.656695,131.249651,118.881407,129.045832,114.310105,85.985154,112.353936,-0.000748,-2.090016,32.000000,-235.836272,114.445451,-0.023150,21.282674,0.672992,437176.612410,0.988178,20.148815,0.375626,2.388948,2.767693,28.147840,146.663094,32.000000,150.944161,156.262307,145.941029,151.902162,32.000000,138.435595,70.331142,76.443873,80.009941,0.000000,58.182078,100.000000,72.831708,22.455696,41.199868,59.547962,33.849544
49.676575,60.088976,118.662927,132.111614,112.005150,98.880642,29.189480,14.172039,114.202985,3.250694,58.840252,50.659407,131.250979,118.881754,129.047226,114.310777,85.984246,112.353829,-0.000748,-2.088837,32.000000,-235.836124,114.446309,-0.023181,21.280636,0.674092,437166.279215,0.993132,20.151945,0.375733,2.392445,1.777352,28.228543,146.665362,32.000000,150.946826,156.263992,145.941354,151.900910,32.000000,138.441039,70.322269,76.439886,80.012795,0.000000,58.154016,100.000000,72.841927,22.455696,41.203444,59.543615,33.760036
49.682852,60.089767,118.729739,132.112407,111.984273,98.888917,29.177541,14.171963,114.201049,3.250273,58.837889,50.660946,131.251130,118.883264,129.048336,114.314445,85.982676,112.354767,-0.000747,-2.088842,32.000000,-235.836224,114.443484,-0.023160,21.278784,0.673553,437177.093634,0.964964,20.161549,0.376540,2.390618,2.934382,13.767797,146.661905,32.000000,150.947779,156.262768,145.936725,151.903077,32.000000,138.442647,70.313110,76.435529,80.014729,0.000000,58.161726,100.000000,72.838291,22.455696,41.205721,59.546182,33.835018
49.671464,60.090410,118.787791,132.112889,111.932420,98.880893,29.901096,14.172065,114.201239,3.250251,58.840052,50.660573,131.250665,118.882224,129.049625,114.314463,85.981071,112.353209,-0.000745,-2.088828,32.000000,-235.836131,114.442255,-0.023166,21.275842,0.672987,437176.024494,0.987541,20.156140,0.377388,2.388710,9.883939,16.860506,146.662762,32.000000,150.947762,156.259393,145.937535,151.904584,32.000000,138.441876,70.303595,76.431748,80.015897,0.000000,58.177439,100.000000,72.857786,22.455696,41.207243,59.540055,33.723573
49.674201,60.092229,118.628537,132.113362,111.860202,98.880983,29.897155,14.172055,114.201801,3.250141,58.846173,50.660652,131.250719,118.879299,129.050880,114.312903,85.979732,112.351756,-0.000745,-2.088818,32.000000,-235.836072,114.440942,-0.023261,21.273499,0.673429,437212.635437,0.987893,20.150421,0.379482,2.389753,7.224568,12.638892,146.667278,32.000000,150.947006,156.256598,145.940775,151.904265,32.000000,138.437899,70.294021,76.427873,80.016409,0.000000,58.094247,100.000000,72.876095,22.455696,41.208555,59.547785,33.812274
49.689637,60.096549,118.644054,132.114130,111.815433,98.880846,29.190475,14.172088,114.201471,3.249996,58.853680,50.660628,131.251308,118.875790,129.051587,114.309717,85.978445,112.349660,-0.000744,-2.088826,32.000000,-235.835970,114.439495,-0.023326,21.270509,0.674054,437188.451397,0.964154,20.162875,0.380216,2.391470,7.160751,10.396009,146.670462,32.000000,150.941886,156.258232,145.944483,151.900502,32.000000,138.442982,70.285415,76.424238,80.015487,0.000000,58.087851,100.000000,72.870373,22.455696,41.215260,59.539996,33.840153
49.691734,60.102360,118.601719,132.115366,111.821463,98.889103,29.415304,14.172055,114.201984,3.250080,58.858231,50.664862,131.252110,118.873220,129.052430,114.309117,85.977038,112.350386,-0.000743,-2.088805,32.000000,-235.836083,114.442273,-0.023326,21.267518,0.673029,437191.631405,0.964228,20.161854,0.380745,2.388132,10.667827,13.985125,146.673198,32.000000,150.939929,156.259159,145.947029,151.898269,32.000000,138.450867,70.276666,76.420820,80.014476,0.000000,58.057815,100.000000,72.871062,22.455696,41.223416,59.542425,33.745436
49.694223,60.106974,118.758190,132.116541,111.894526,98.888930,29.384259,14.172133,114.203559,3.249964,58.856281,50.669803,131.252912,118.875454,129.053173,114.311819,85.976065,112.351896,-0.000744,-2.088810,32.000000,-235.836154,114.443433,-0.023321,21.265119,0.672968,437190.003815,0.987244,20.150166,0.380862,2.387702,1.393487,10.129350,146.671700,32.000000,150.941714,156.261173,145.947286,151.894067,32.000000,138.455410,70.267977,76.417955,80.014005,0.000000,58.102101,100.000000,72.879847,22.455696,41.231458,59.543585,33.848517
49.716822,60.109560,118.673143,132.117432,111.987423,98.893147,29.264058,14.172203,114.203374,3.249929,58.848569,50.676201,131.253079,118.879114,129.052858,114.315680,85.974435,112.352051,-0.000743,-2.088795,32.000000,-235.836053,114.445267,-0.023348,21.263175,0.672816,437234.800801,0.979750,20.153803,0.382674,2.386749,25.972870,6.873780,146.668915,32.000000,150.944076,156.260286,145.943371,151.893173,32.000000,138.454541,70.258755,76.415249,80.012613,0.000000,58.103364,100.000000,72.869661,22.455696,41.237806,59.543330,33.840667
49.724590,60.109288,118.686071,132.117816,112.043454,98.905275,29.987085,14.172263,114.206925,3.249507,58.835527,50.685289,131.252794,118.883071,129.054095,114.319955,85.973404,112.356548,-0.000744,-2.088808,32.000000,-235.835969,114.449757,-0.023338,21.261178,0.673878,437240.550436,0.980741,20.155836,0.384489,2.389779,17.791321,9.522733,146.665471,32.000000,150.946756,156.259961,145.940574,151.894314,32.000000,138.459655,70.249719,76.413015,80.010722,0.000000,58.081351,100.000000,72.861401,22.455696,41.238017,59.541756,33.714402
49.717608,60.105603,118.870982,132.117223,112.145753,98.917500,29.349497,14.172406,114.213213,3.249268,58.815665,50.692212,131.252472,118.891354,129.055947,114.329767,85.972414,112.362885,-0.000745,-2.088838,32.000000,-235.835829,114.457899,-0.023335,21.260205,0.673020,437251.599411,0.984327,20.134994,0.386206,2.386982,10.439791,6.670842,146.668303,32.000000,150.944553,156.255106,145.942709,151.896748,32.000000,138.458042,70.241936,76.411589,80.007866,0.000000,58.170106,100.000000,72.874407,22.455696,41.234960,59.551817,33.763778
49.726169,60.098610,118.968866,132.115683,112.257201,98.929599,29.905111,14.172436,114.222357,3.249476,58.789176,50.700721,131.252214,118.900395,129.058866,114.340448,85.971718,112.370119,-0.000745,-2.088862,32.000000,-235.835842,114.467805,-0.023323,21.258911,0.673121,437302.274886,0.960546,20.126669,0.389747,2.386869,7.416495,9.150258,146.671377,32.000000,150.943301,156.253880,145.945519,151.899104,32.000000,138.457074,70.235193,76.411834,80.005418,0.000000,58.237469,100.000000,72.877679,22.455696,41.227878,59.547441,33.828488
49.741026,60.087649,118.976448,132.113234,112.475231,98.945886,29.375147,14.172517,114.234454,3.249634,58.749555,50.711980,131.250367,118.914236,129.061000,114.351020,85.970383,112.377419,-0.000745,-2.088864,32.000000,-235.835774,114.481726,-0.023181,21.258104,0.674569,437357.973164,0.981676,20.130222,0.394277,2.390923,10.440632,18.400277,146.674889,32.000000,150.938995,156.255364,145.946942,151.898824,32.000000,138.463035,70.228137,76.411374,80.002200,0.000000,58.246978,100.000000,72.870792,22.455696,41.216011,59.547490,33.977864
49.747218,60.072060,119.005395,132.109910,112.690958,98.970299,29.851973,14.172403,114.248500,3.249453,58.698580,50.727143,131.248628,118.929304,129.063133,114.362756,85.969954,112.391223,-0.000745,-2.088863,32.000000,-235.835875,114.495702,-0.023019,21.257636,0.675174,437398.718160,0.963355,20.114357,0.399010,2.392480,29.035434,13.840261,146.674911,32.000000,150.940824,156.256220,145.948829,151.897669,32.000000,138.471733,70.221115,76.412029,79.999192,0.000000,58.267072,100.000000,72.860226,22.455696,41.194124,59.547864,33.820858
49.765546,60.047075,118.959397,132.104515,112.938618,99.004702,29.174032,14.172349,114.263781,3.249447,58.643615,50.737958,131.246078,118.947019,129.064791,114.381912,85.969189,112.407478,-0.000746,-2.087112,32.000000,-235.835899,114.513199,-0.023028,21.258626,0.675078,437449.768949,0.980546,20.087999,0.404420,2.391918,16.393620,12.047571,146.677721,32.000000,150.941206,156.257238,145.952040,151.897470,32.000000,138.475376,70.213190,76.412844,79.995247,0.000000,58.272989,100.000000,72.850577,22.455696,41.163156,59.546477,33.951085
49.766117,60.009729,119.064820,132.095778,113.173634,99.035379,29.496353,14.172247,114.282259,3.249470,58.583712,50.746639,131.238959,118.968467,129.066217,114.405218,85.967159,112.423792,-0.000747,-2.086191,32.000000,-235.835997,114.533016,-0.023047,21.260973,0.675312,437535.367048,0.964950,20.065995,0.412555,2.392202,20.743635,10.234719,146.674271,32.000000,150.939537,156.252738,145.948294,151.901193,32.000000,138.476262,70.201953,76.414097,79.989761,0.000000,58.301625,100.000000,72.845349,22.455696,41.111807,59.544992,33.757688
49.760544,59.984241,119.058203,132.088393,113.281365,99.047955,29.239661,14.172269,114.292304,3.249490,58.554114,50.752028,131.233671,118.979586,129.067515,114.419827,85.965028,112.436437,-0.000746,-2.085039,32.000000,-235.835950,114.548255,-0.023048,21.262457,0.674849,437645.677071,0.987251,20.022025,0.422394,2.390397,13.591370,11.251205,146.677176,32.000000,150.934581,156.247834,145.951277,151.903114,32.000000,138.473399,70.193628,76.415126,79.985495,0.000000,58.301424,100.000000,72.855611,22.455696,41.072754,59.549181,33.817116
49.764785,59.963206,119.216698,132.081169,113.253970,99.060227,29.448070,14.172265,114.301971,3.249018,58.535791,50.752710,131.228856,118.988198,129.066669,114.431438,85.963300,112.446666,-0.000745,-2.085054,32.000000,-235.836025,114.559825,-0.023084,21.264320,0.675533,437727.920707,0.981325,19.991020,0.430526,2.392309,7.969382,28.346275,146.680336,32.000000,150.930991,156.245324,145.955361,151.903988,32.000000,138.472097,70.185676,76.416927,79.981450,0.000000,58.379418,100.000000,72.855993,22.455696,41.038624,59.544559,33.822618
49.758461,59.947552,119.164648,132.074714,113.169303,99.072378,29.305498,14.172222,114.308735,3.249341,58.528173,50.752523,131.224998,118.992485,129.065981,114.436173,85.962499,112.452143,-0.000746,-2.085077,32.000000,-235.836121,114.565062,-0.023069,21.265774,0.675643,437767.801033,0.985411,19.964371,0.442715,2.392623,18.630251,16.356455,146.682144,32.000000,150.923690,156.246351,145.960524,151.905069,32.000000,138.472235,70.179250,76.420044,79.978534,0.000000,58.388027,100.000000,72.862181,22.455696,41.015959,59.550558,33.742061
49.748105,59.938731,119.166755,132.069703,113.183705,99.072321,29.851680,14.172146,114.314197,3.249727,58.521114,50.756937,131.219950,118.996973,129.063021,114.443460,85.960466,112.456231,-0.000745,-2.085090,32.000000,-235.836112,114.570943,-0.023090,21.267512,0.676590,437796.006807,0.978412,19.938943,0.450151,2.395604,14.662862,8.321801,146.681423,32.000000,150.923373,156.244560,145.962343,151.904177,32.000000,138.472111,70.171646,76.422429,79.974281,0.000000,58.368317,100.000000,72.879383,22.455696,40.999750,59.548041,33.831716
49.752805,59.933576,119.178988,132.066705,113.234018,99.076347,29.227807,14.172106,114.317648,3.249634,58.513495,50.761361,131.216594,118.999675,129.059407,114.448080,85.959284,112.458132,-0.000745,-2.085104,32.000000,-235.836139,114.574059,-0.023074,21.268856,0.676368,437834.891084,0.983389,19.929841,0.454009,2.394862,10.739080,14.401159,146.680865,32.000000,150.921776,156.243115,145.961853,151.901671,32.000000,138.470540,70.166409,76.423449,79.970950,0.000000,58.366852,100.000000,72.884770,22.455696,40.991093,59.547854,33.767006
49.773989,59.923879,119.116616,132.061346,113.365903,99.088052,29.169467,14.172158,114.325294,3.249532,58.494533,50.769659,131.210225,119.008461,129.053572,114.451505,85.957169,112.462591,-0.000745,-2.085100,32.000000,-235.836222,114.583900,-0.023050,21.271161,0.676490,437833.170295,0.965594,19.931746,0.458322,2.395403,14.683075,10.170412,146.673351,32.000000,150.918065,156.239043,145.958660,151.903618,32.000000,138.464024,70.156726,76.426841,79.964275,0.000000,58.358627,100.000000,72.867378,22.455696,40.977886,59.554364,33.725774
49.797820,59.914721,119.017002,132.057221,113.357195,99.100332,29.845000,14.172076,114.329333,3.248966,58.482288,50.776379,131.205276,119.013500,129.050350,114.456028,85.955161,112.468057,-0.000745,-2.085097,32.000000,-235.836355,114.591547,-0.023053,21.273492,0.676471,437844.317628,0.986129,19.921724,0.460564,2.395422,30.265453,33.861469,146.672672,32.000000,150.914034,156.237045,145.960917,151.905106,32.000000,138.454327,70.148609,76.429862,79.959353,0.000000,58.299358,100.000000,72.845987,22.455696,40.964327,59.548719,33.843161
49.805824,59.905315,119.021112,132.052653,113.345825,99.112491,29.509322,14.172096,114.331265,3.248677,58.470769,50.776144,131.200467,119.020475,129.046604,114.462042,85.953176,112.470832,-0.000747,-2.085106,32.000000,-235.836322,114.596877,-0.023028,21.276298,0.675675,437874.233346,0.987730,19.890085,0.465167,2.393150,10.438757,16.566618,146.672243,32.000000,150.907700,156.230442,145.965144,151.907407,32.000000,138.442750,70.140974,76.433604,79.954934,0.000000,58.275198,100.000000,72.826332,22.455696,40.950480,59.548267,33.817263
49.801117,59.896530,119.065331,132.047656,113.337540,99.124609,29.235943,14.172136,114.333730,3.248550,58.462382,50.778872,131.196120,119.021837,129.043204,114.466600,85.951811,112.474117,-0.000748,-2.086253,32.000000,-235.836230,114.601002,-0.023035,21.278926,0.674597,437906.470034,0.964962,19.856250,0.470224,2.390004,27.196604,10.730459,146.670511,32.000000,150.901114,156.229609,145.966772,151.906006,32.000000,138.436779,70.133992,76.436692,79.951107,0.000000,58.295082,100.000000,72.830778,22.455696,40.936909,59.544982,33.827828
49.817629,59.888152,119.079229,132.042459,113.365446,99.149119,29.411448,14.171973,114.335545,3.248014,58.453434,50.784458,131.191692,119.024170,129.039428,114.471372,85.950670,112.474655,-0.000749,-2.086255,32.000000,-235.836450,114.604984,-0.023168,21.282810,0.674460,437946.790179,0.975862,19.838559,0.473759,2.389703,13.655011,7.224845,146.668867,32.000000,150.896239,156.229331,145.968002,151.905560,32.000000,138.434745,70.127565,76.439414,79.947140,0.000000,58.293429,100.000000,72.819616,22.455696,40.924181,59.542769,33.858128
49.834771,59.879966,119.064109,132.037290,113.394648,99.165540,29.461020,14.171902,114.340550,3.247758,58.441278,50.788784,131.186484,119.027521,129.035592,114.475427,85.948953,112.475062,-0.000748,-2.086269,32.000000,-235.836431,114.608932,-0.023119,21.285786,0.674811,437994.757744,0.985186,19.834647,0.476956,2.390816,17.318096,29.060994,146.665708,32.000000,150.894911,156.227682,145.965912,151.899511,32.000000,138.432789,70.121137,76.441932,79.943402,0.000000,58.318859,100.000000,72.800588,22.455696,40.911821,59.539101,33.780506
49.837962,59.869522,119.082694,132.032054,113.415148,99.177662,29.610057,14.171818,114.342349,3.247697,58.425034,50.792532,131.181678,119.031833,129.031395,114.478788,85.947381,112.475258,-0.000748,-2.086255,32.000000,-235.836476,114.613286,-0.023115,21.290219,0.674639,438084.356327,0.979171,19.809178,0.478396,2.390303,16.134564,12.861121,146.661307,32.000000,150.892071,156.224374,145.965203,151.900843,32.000000,138.427287,70.115157,76.444686,79.939608,0.000000,58.311786,100.000000,72.782222,22.455696,40.897254,59.549831,33.812054
49.822573,59.857912,119.083843,132.026545,113.469110,99.190053,29.193958,14.171659,114.347960,3.247876,58.410788,50.795660,131.176066,119.034348,129.027760,114.480768,85.946238,112.479292,-0.000750,-2.086258,32.000000,-235.836625,114.615670,-0.023092,21.293979,0.674249,438138.780341,0.977294,19.783253,0.480341,2.389177,15.616734,9.823659,146.654889,32.000000,150.888337,156.220108,145.962196,151.902388,32.000000,138.420443,70.109059,76.447585,79.935487,0.000000,58.316761,100.000000,72.795321,22.455696,40.880715,59.556695,33.836045
49.833620,59.846215,119.078585,132.020986,113.473461,99.202259,29.288304,14.171558,114.351173,3.248258,58.401807,50.793902,131.171719,119.037390,129.025321,114.485480,85.945241,112.482648,-0.000751,-2.086242,32.000000,-235.836706,114.618654,-0.023098,21.297282,0.674236,438179.812198,0.972399,19.769509,0.482022,2.389397,14.030339,10.344339,146.655313,32.000000,150.883313,156.215613,145.966035,151.903183,32.000000,138.412127,70.104392,76.451107,79.931789,0.000000,58.309255,100.000000,72.793535,22.455696,40.862440,59.556764,33.851305
49.846983,59.835506,119.023829,132.015600,113.364764,99.214591,29.260603,14.171357,114.352335,3.248694,58.406421,50.787635,131.166353,119.037586,129.021649,114.488370,85.944052,112.483518,-0.000750,-2.086220,32.000000,-235.836849,114.617459,-0.023088,21.300074,0.674461,438231.860985,0.986686,19.773822,0.485417,2.390158,16.360051,12.231740,146.654474,32.000000,150.876947,156.213049,145.968138,151.901535,32.000000,138.402997,70.099770,76.452918,79.926897,0.000000,58.296398,100.000000,72.773502,22.455696,40.846230,59.549536,33.846610
49.852870,59.832209,118.956875,132.010906,113.221250,99.210395,29.280752,14.171283,114.348690,3.249080,58.427293,50.781104,131.162351,119.035443,129.018335,114.484940,85.943373,112.478148,-0.000749,-2.086245,32.000000,-235.836859,114.614218,-0.023096,21.300351,0.674181,438265.431753,0.983359,19.750693,0.488285,2.389523,13.616160,10.227139,146.654536,32.000000,150.868939,156.214149,145.969730,151.899187,32.000000,138.396448,70.096733,76.455570,79.923026,0.000000,58.258810,100.000000,72.760409,22.455696,40.837055,59.544323,33.635825
49.854639,59.834885,118.951513,132.007421,113.097743,99.198278,29.189100,14.171283,114.343249,3.250066,58.454899,50.776492,131.159375,119.028986,129.014170,114.478364,85.941754,112.472536,-0.000750,-2.086245,32.000000,-235.836959,114.607827,-0.023097,21.299576,0.673565,438300.123951,0.984094,19.726161,0.489959,2.387784,15.636764,7.620915,146.652807,32.000000,150.867476,156.213861,145.969066,151.896812,32.000000,138.389198,70.093882,76.458262,79.919017,0.000000,58.221869,100.000000,72.752859,22.455696,40.835689,59.545405,33.845876
49.848075,59.841884,118.925542,132.005258,112.995934,99.186061,29.305152,14.171096,114.335604,3.249667,58.481437,50.771120,131.156596,119.020703,129.008672,114.471922,85.940350,112.465989,-0.000751,-2.086241,32.000000,-235.837213,114.600007,-0.023105,21.298610,0.672977,438275.174333,0.983239,19.716774,0.487642,2.386159,16.436656,7.073272,146.649112,32.000000,150.866483,156.213780,145.967820,151.892857,32.000000,138.382928,70.090727,76.460135,79.915039,0.000000,58.238059,100.000000,72.756834,22.455696,40.842909,59.548886,33.625040
49.851983,59.851554,118.834296,132.004532,112.890983,99.173985,29.268778,14.170887,114.329563,3.249475,58.507117,50.766250,131.154660,119.011694,129.002648,114.462323,85.939078,112.459434,-0.000752,-2.087396,32.000000,-235.837574,114.591749,-0.023133,21.296205,0.672858,438226.847779,0.986174,19.717620,0.486131,2.385967,18.850019,6.872051,146.641725,32.000000,150.862143,156.210309,145.962851,151.891874,32.000000,138.377071,70.086899,76.461400,79.910080,0.000000,58.170331,100.000000,72.748246,22.455696,40.855916,59.540537,33.670895
49.845391,59.861314,118.690906,132.004799,112.778331,99.165826,29.475286,14.170876,114.320791,3.249475,58.535383,50.760545,131.154085,119.004673,128.998276,114.454704,85.938347,112.449703,-0.000752,-2.087384,32.000000,-235.837570,114.583982,-0.023123,21.294308,0.672765,438188.714974,0.982308,19.731408,0.483883,2.385760,11.835322,7.876873,146.640728,32.000000,150.858496,156.206258,145.963154,151.892733,32.000000,138.369290,70.084271,76.463416,79.906284,0.000000,58.078590,100.000000,72.743788,22.455696,40.869064,59.547647,33.688430
49.844258,59.872036,118.593332,132.005673,112.684989,99.157567,29.310846,14.170780,114.311487,3.249092,58.564774,50.755286,131.154309,118.996864,128.993875,114.446026,85.937107,112.442957,-0.000752,-2.087399,32.000000,-235.837684,114.574898,-0.023125,21.294063,0.672110,438147.538322,0.983350,19.737037,0.481497,2.383743,18.737912,8.145853,146.640333,32.000000,150.852582,156.201859,145.963006,151.891892,32.000000,138.357453,70.082562,76.464968,79.903050,0.000000,58.020541,100.000000,72.749450,22.455696,40.882998,59.545661,33.790630
49.833951,59.883470,118.708813,132.007101,112.568243,99.149559,29.271181,14.170782,114.301990,3.249277,58.591561,50.750466,131.154894,118.987006,128.989955,114.437771,85.935538,112.433703,-0.000752,-2.087369,32.000000,-235.837673,114.564799,-0.023085,21.293478,0.671296,438129.471648,0.976547,19.753616,0.476799,2.381181,15.675016,9.642168,146.637800,32.000000,150.846618,156.202118,145.962650,151.890434,32.000000,138.355770,70.081251,76.466492,79.899715,0.000000,58.031738,100.000000,72.748673,22.455696,40.898371,59.549280,33.805451
49.816957,59.895366,118.775374,132.009030,112.555344,99.141547,29.233803,14.170663,114.294170,3.249490,58.611515,50.749158,131.155265,118.978969,128.987370,114.431247,85.933911,112.425102,-0.000752,-2.087375,32.000000,-235.837857,114.555016,-0.023087,21.295000,0.670643,438109.578951,0.981996,19.765509,0.474274,2.379278,13.690853,16.155183,146.635357,32.000000,150.841347,156.202964,145.960326,151.886785,32.000000,138.353497,70.080017,76.467668,79.897620,0.000000,58.089434,100.000000,72.764210,22.455696,40.914801,59.550185,33.836925
49.805127,59.905060,118.880508,132.011394,112.569350,99.133206,29.456484,14.170494,114.287563,3.249302,58.624221,50.748069,131.156035,118.974201,128.985326,114.423732,85.932382,112.415434,-0.000752,-2.087393,32.000000,-235.838005,114.547338,-0.023092,21.296805,0.671579,438098.010544,0.983501,19.787607,0.470678,2.382087,12.307399,12.529450,146.630104,32.000000,150.839325,156.203083,145.957584,151.881238,32.000000,138.347838,70.079899,76.468906,79.895268,0.000000,58.157806,100.000000,72.778797,22.455696,40.929190,59.540910,33.591878
