OSU 80 Ton Compressor Load Stand
49.793734,59.912386,118.694673,132.013551,112.541643,99.125207,29.173867,14.170321,114.283044,3.248719,58.634403,50.745395,131.156446,118.969312,128.983944,114.416791,85.930323,112.407208,-0.000751,-2.087387,32.000000,-235.838144,114.540583,-0.023091,21.298434,0.672226,438091.083864,0.985079,19.817086,0.467507,2.384236,10.038523,7.121616,146.625888,32.000000,150.837091,156.199459,145.953801,151.881080,32.000000,138.343126,70.080161,76.469372,79.891844,0.000000,58.092321,100.000000,72.789374,22.455696,40.940880,59.541845,33.683367
49.782576,59.918195,118.651293,132.015449,112.520464,99.112908,29.273576,14.170065,114.279209,3.248507,58.649752,50.737203,131.157075,118.963024,128.984214,114.411734,85.929293,112.401221,-0.000752,-2.087394,32.000000,-235.838558,114.533025,-0.022783,21.298006,0.673037,438076.727148,0.977831,19.839026,0.463640,2.386913,15.577297,19.422547,146.619546,32.000000,150.834405,156.195455,145.949338,151.882942,32.000000,138.343763,70.081491,76.470416,79.888765,0.000000,58.002572,100.000000,72.800049,22.455696,40.949212,59.544608,33.829955
49.776355,59.923339,118.697954,132.017036,112.453401,99.100694,29.181050,14.169936,114.272235,3.248873,58.671662,50.727531,131.157765,118.955430,128.983864,114.407494,85.927176,112.391850,-0.000751,-2.087393,32.000000,-235.838785,114.523370,-0.022796,21.296992,0.671915,438061.277586,0.987491,19.858146,0.461109,2.383727,9.944024,60.222259,146.620153,32.000000,150.829531,156.190969,145.949751,151.883136,32.000000,138.334697,70.083043,76.470754,79.885365,0.000000,58.014311,100.000000,72.814887,22.455696,40.956145,59.546752,33.634945
49.777666,59.932440,118.570779,132.019232,112.301384,99.088472,29.357448,14.169553,114.262084,3.248931,58.698866,50.719648,131.158757,118.942760,128.983593,114.393869,85.925241,112.380712,-0.000752,-2.089103,32.000000,-235.839080,114.514361,-0.022839,21.294914,0.671763,438023.316435,0.984263,19.875509,0.458797,2.383390,12.062775,15.612988,146.619431,32.000000,150.824918,156.190475,145.951259,151.881934,32.000000,138.330901,70.084595,76.471142,79.882563,0.000000,57.973999,100.000000,72.813829,22.455696,40.966893,59.545759,33.774563
49.768229,59.944663,118.474622,132.022169,112.156879,99.076307,29.178111,14.169456,114.250119,3.248791,58.727067,50.711981,131.160361,118.930638,128.982940,114.380374,85.923367,112.369333,-0.000749,-2.089681,32.000000,-235.839159,114.503191,-0.022864,21.292531,0.672140,437983.277623,0.987411,19.887094,0.455684,2.384625,12.541690,5.958542,146.618058,32.000000,150.816731,156.191819,145.952331,151.877565,32.000000,138.333666,70.085711,76.470273,79.879141,0.000000,57.890445,100.000000,72.823431,22.455696,40.981821,59.546890,33.771041
49.755328,59.958990,118.541749,132.025760,112.047333,99.064098,29.208012,14.169216,114.239183,3.248600,58.756135,50.706904,131.162745,118.918170,128.982161,114.369086,85.921703,112.358759,-0.000749,-2.090277,32.000000,-235.839386,114.490355,-0.022847,21.291543,0.671276,437943.688422,0.981352,19.894837,0.451402,2.382008,14.654243,28.780411,146.614167,32.000000,150.816008,156.192135,145.951810,151.873205,32.000000,138.331315,70.087447,76.470123,79.876026,0.000000,57.904855,100.000000,72.835338,22.455696,41.001295,59.547755,33.721298
49.743048,59.974405,118.635507,132.029919,111.975534,99.051941,29.156844,14.169159,114.230122,3.248758,58.783834,50.698676,131.164608,118.906639,128.980969,114.359310,85.919738,112.347375,-0.000749,-2.092016,32.000000,-235.839492,114.479712,-0.022832,21.291028,0.670823,437914.905294,0.987501,19.916834,0.446924,2.380527,11.434685,11.664409,146.610008,32.000000,150.813296,156.191144,145.947486,151.866986,32.000000,138.327137,70.090102,76.469970,79.872270,0.000000,57.929114,100.000000,72.859731,22.455696,41.023190,59.541825,33.851158
49.727064,59.990504,118.641676,132.034813,111.905770,99.041933,29.343030,14.169058,114.220587,3.248667,58.808840,50.695297,131.167187,118.893592,128.981227,114.348491,85.918547,112.334327,-0.000748,-2.094946,32.000000,-235.839533,114.468488,-0.022850,21.290458,0.671472,437890.022296,0.986687,19.944524,0.442683,2.382494,13.265032,17.269910,146.604164,32.000000,150.810174,156.186812,145.941216,151.867983,32.000000,138.326064,70.094278,76.470067,79.869298,0.000000,57.930232,100.000000,72.880119,22.455696,41.045824,59.546674,33.734211
49.718867,60.005773,118.561590,132.039617,111.878795,99.031998,29.296313,14.168908,114.212409,3.247946,58.828739,50.692753,131.171793,118.883145,128.983146,114.337878,85.918196,112.325455,-0.000747,-2.095858,32.000000,-235.839786,114.459549,-0.022875,21.290510,0.672265,437867.089917,0.988606,19.972662,0.438293,2.384967,9.751289,16.543123,146.603131,32.000000,150.807422,156.184320,145.941651,151.869292,32.000000,138.325884,70.099775,76.471113,79.866628,0.000000,57.931808,100.000000,72.897034,22.455696,41.068277,59.543045,33.827094
49.716838,60.019478,118.534416,132.044210,111.872133,99.032000,29.302067,14.168842,114.205708,3.247187,58.842536,50.690692,131.175227,118.873928,128.984247,114.328971,85.917292,112.315856,-0.000748,-2.095858,32.000000,-235.839891,114.452681,-0.022829,21.291509,0.672564,437855.359314,0.982622,20.005322,0.432197,2.385857,13.563600,10.022214,146.602577,32.000000,150.803161,156.179575,145.943490,151.867778,32.000000,138.319218,70.104448,76.471382,79.863342,0.000000,57.879613,100.000000,72.908605,22.455696,41.089624,59.546841,33.770894
49.714750,60.030887,118.382545,132.048469,111.881633,99.032045,29.233955,14.168641,114.196478,3.247273,58.853380,50.685761,131.178709,118.863894,128.985353,114.323074,85.916656,112.307803,-0.000750,-2.095872,32.000000,-235.840122,114.447075,-0.022804,21.292953,0.672132,437836.722982,0.984309,20.029087,0.427594,2.384640,12.117298,14.978652,146.599564,32.000000,150.799010,156.182004,145.943849,151.863902,32.000000,138.323499,70.109691,76.471682,79.860023,0.000000,57.813179,100.000000,72.916766,22.455696,41.106101,59.546683,33.816382
49.714894,60.039781,118.311107,132.051860,111.886482,99.019734,29.314806,14.168396,114.191160,3.247343,58.862328,50.680983,131.180677,118.856792,128.987191,114.317166,85.915925,112.301008,-0.000749,-2.095869,32.000000,-235.840347,114.442550,-0.022804,21.294345,0.671982,437856.969006,0.984195,20.044895,0.423139,2.384191,14.543139,23.281883,146.598014,32.000000,150.795343,156.183293,145.943560,151.859560,32.000000,138.328473,70.114944,76.471505,79.856021,0.000000,57.721768,100.000000,72.926356,22.455696,41.120235,59.544992,33.805304
49.729342,60.047918,118.287673,132.054966,111.924909,99.015653,29.440270,14.168360,114.186904,3.246829,58.869660,50.682650,131.182535,118.849186,128.989108,114.310938,85.914523,112.295990,-0.000749,-2.095857,32.000000,-235.840527,114.435154,-0.022857,21.294588,0.670999,437874.485516,0.986564,20.058469,0.419276,2.381236,6.147546,8.529073,146.593860,32.000000,150.794765,156.183273,145.941685,151.853899,32.000000,138.329002,70.119618,76.470462,79.852066,0.000000,57.694813,100.000000,72.923514,22.455696,41.132672,59.549634,33.787696
49.741248,60.055059,118.340155,132.057655,111.942489,99.006989,29.316075,14.168293,114.183240,3.246921,58.873148,50.682841,131.185174,118.843900,128.991820,114.306791,85.914429,112.294735,-0.000749,-2.095866,32.000000,-235.840614,114.429985,-0.023001,21.295380,0.670412,437832.079063,0.983741,20.067214,0.416213,2.379792,14.891569,26.717296,146.587408,32.000000,150.796546,156.181464,145.939320,151.854757,32.000000,138.331256,70.125210,76.470355,79.848473,0.000000,57.674052,100.000000,72.910953,22.455696,41.144066,59.543556,33.651673
49.749731,60.060970,118.349973,132.059793,111.935048,99.002995,29.254925,14.168116,114.179462,3.246409,58.875398,50.680210,131.187833,118.840273,128.994327,114.305478,85.913820,112.293503,-0.000749,-2.095871,32.000000,-235.840814,114.426869,-0.023087,21.295817,0.669981,437818.510472,0.979216,20.060376,0.414812,2.378629,17.056780,9.772030,146.582723,32.000000,150.798481,156.177743,145.936670,151.855628,32.000000,138.334219,70.131161,76.470324,79.845214,0.000000,57.718176,100.000000,72.908914,22.455696,41.152850,59.545631,33.816456
49.744425,60.064976,118.423243,132.061096,111.964190,99.003121,29.836758,14.168072,114.177529,3.246551,58.876837,50.677492,131.190891,118.834452,128.997692,114.304099,85.913009,112.291445,-0.000748,-2.095868,32.000000,-235.840906,114.423412,-0.023061,21.295964,0.670052,437782.118783,0.983039,20.055181,0.414204,2.379115,29.566591,21.869174,146.584918,32.000000,150.799095,156.172306,145.939642,151.855884,32.000000,138.334041,70.138082,76.470712,79.841209,0.000000,57.726588,100.000000,72.907981,22.455696,41.159843,59.539966,33.826727
49.737397,60.068515,118.456524,132.062059,111.999622,99.003199,29.417832,14.167855,114.176831,3.246619,58.877231,50.676027,131.194085,118.831722,129.001408,114.301221,85.913258,112.288805,-0.000747,-2.095866,32.000000,-235.841127,114.420183,-0.023073,21.295327,0.669942,437768.291552,0.984885,20.052302,0.414125,2.378907,14.282014,60.372733,146.588344,32.000000,150.799135,156.171968,145.943460,151.855708,32.000000,138.336489,70.145307,76.470245,79.836387,0.000000,57.740901,100.000000,72.927575,22.455696,41.165613,59.546703,33.822839
49.756054,60.071587,118.579479,132.062838,112.049859,99.007304,29.546792,14.167684,114.175836,3.246747,58.875869,50.677768,131.196100,118.829952,129.003969,114.300670,85.912252,112.286311,-0.000747,-2.095300,32.000000,-235.841243,114.416943,-0.023108,21.294447,0.670523,437778.629474,0.965803,20.061805,0.413787,2.380633,21.594081,28.930336,146.589937,32.000000,150.796013,156.174060,145.945505,151.853277,32.000000,138.341993,70.152563,76.469590,79.830906,0.000000,57.813647,100.000000,72.920383,22.455696,41.170733,59.538835,33.809632
49.760219,60.074192,118.560598,132.063590,112.033634,99.003210,29.272619,14.167731,114.174399,3.246813,58.881433,50.675169,131.197784,118.828195,129.007417,114.298535,85.911222,112.285103,-0.000746,-2.094747,32.000000,-235.841278,114.414900,-0.023147,21.291606,0.670885,437787.084642,0.979719,20.072626,0.412063,2.381639,16.923779,7.302779,146.589297,32.000000,150.799911,156.174127,145.946231,151.850373,32.000000,138.349564,70.160482,76.469223,79.825016,0.000000,57.795770,100.000000,72.909739,22.455696,41.174863,59.550145,33.831276
49.744140,60.078916,118.417614,132.064575,111.978561,98.995014,29.463903,14.167639,114.169879,3.246978,58.894318,50.671959,131.199157,118.825758,129.009272,114.293924,85.909704,112.281631,-0.000746,-2.094755,32.000000,-235.841445,114.412589,-0.023144,21.289022,0.671435,437799.950180,0.975089,20.056367,0.411676,2.383217,16.062458,23.673055,146.585408,32.000000,150.803106,156.174600,145.945878,151.846869,32.000000,138.354222,70.167951,76.468961,79.818257,0.000000,57.712597,100.000000,72.925372,22.455696,41.181037,59.542435,33.809559
49.733971,60.086393,118.437441,132.066017,111.911858,98.986933,29.301060,14.167534,114.168280,3.246836,58.908292,50.670765,131.200953,118.821479,129.011577,114.288080,85.909656,112.280632,-0.000746,-2.094759,32.000000,-235.841534,114.411345,-0.023116,21.286546,0.671306,437784.071361,0.984098,20.054660,0.412031,2.382638,19.459689,60.316223,146.583971,32.000000,150.805072,156.173945,145.945754,151.847721,32.000000,138.357102,70.177075,76.469790,79.812237,0.000000,57.683056,100.000000,72.946570,22.455696,41.190223,59.550116,33.767079
49.745007,60.094842,118.401918,132.067843,111.898466,98.974658,29.422097,14.167558,114.164617,3.246810,58.911365,50.675401,131.202893,118.818967,129.013558,114.286911,85.908856,112.276873,-0.000745,-2.094764,32.000000,-235.841429,114.411655,-0.023147,21.282963,0.670671,437766.498682,0.977988,20.076040,0.411611,2.380534,13.881145,14.151306,146.585606,32.000000,150.805881,156.171759,145.946503,151.849842,32.000000,138.358794,70.185351,76.468818,79.805553,0.000000,57.657156,100.000000,72.944693,22.455696,41.203401,59.549850,33.829662
49.759180,60.102483,118.437998,132.069981,111.928046,98.962494,29.456478,14.167460,114.165136,3.246252,58.895805,50.684641,131.204390,118.823147,129.014895,114.284720,85.908108,112.276840,-0.000745,-2.094768,32.000000,-235.841506,114.414632,-0.023183,21.280733,0.671016,437747.244126,0.983583,20.094052,0.411100,2.381419,17.085937,14.626413,146.588669,32.000000,150.804527,156.166597,145.947309,151.851231,32.000000,138.354241,70.193371,76.468020,79.798736,0.000000,57.669256,100.000000,72.937538,22.455696,41.214887,59.541314,33.815135
49.782062,60.100917,118.568179,132.071000,112.072711,98.966549,29.445263,14.167478,114.174032,3.245686,58.862122,50.696953,131.206458,118.831321,129.016950,114.291206,85.907711,112.281342,-0.000745,-2.094777,32.000000,-235.841471,114.424154,-0.023201,21.278968,0.670636,437698.498104,0.979198,20.091068,0.409799,2.380177,11.765499,17.101606,146.589079,32.000000,150.804295,156.167182,145.947572,151.851424,32.000000,138.362265,70.201531,76.468082,79.791654,0.000000,57.714280,100.000000,72.916115,22.455696,41.217601,59.550696,33.757248
49.785565,60.090817,118.566172,132.070521,112.265720,98.986964,29.483823,14.167435,114.183381,3.245278,58.822599,50.705750,131.207386,118.843220,129.020188,114.299243,85.906356,112.289927,-0.000746,-2.094788,32.000000,-235.841603,114.434376,-0.023194,21.277553,0.670629,437647.299340,0.977649,20.084027,0.410530,2.380224,8.838307,14.861814,146.590975,32.000000,150.804469,156.168734,145.946183,151.849653,32.000000,138.369503,70.209705,76.467635,79.784620,0.000000,57.751453,100.000000,72.905594,22.455696,41.209784,59.553214,33.804423
49.779156,60.075207,118.532021,132.068662,112.431475,99.015356,29.237436,14.167326,114.192729,3.244792,58.785500,50.709802,131.206864,118.852537,129.023852,114.308003,85.906166,112.298792,-0.000746,-2.094802,32.000000,-235.841788,114.442840,-0.023171,21.277758,0.671170,437650.022754,0.977563,20.058762,0.413441,2.381745,13.964196,21.267579,146.592296,32.000000,150.808537,156.169071,145.943677,151.844889,32.000000,138.376030,70.218153,76.467451,79.778534,0.000000,57.705271,100.000000,72.917386,22.455696,41.189665,59.557236,33.841987
49.788980,60.057113,118.545131,132.065538,112.542178,99.027471,29.880196,14.167180,114.200038,3.244870,58.754087,50.714159,131.205374,118.862595,129.027031,114.316026,85.906169,112.305643,-0.000746,-2.094820,32.000000,-235.841943,114.449732,-0.023239,21.279123,0.671269,437727.346890,0.976384,20.045034,0.419591,2.381537,7.251815,28.454533,146.592028,32.000000,150.810988,156.167819,145.940466,151.845445,32.000000,138.381847,70.227106,76.467452,79.772179,0.000000,57.702214,100.000000,72.910795,22.455696,41.164114,59.543684,33.734284
49.803949,60.041912,118.543916,132.061488,112.617476,99.039525,29.880174,14.167250,114.206483,3.245118,58.721572,50.721188,131.203525,118.873401,129.030173,114.325449,85.905623,112.312487,-0.000745,-2.094836,32.000000,-235.841787,114.459381,-0.023240,21.282917,0.671311,437837.479504,0.984994,20.036061,0.424733,2.381158,11.500089,33.220344,146.589011,32.000000,150.813882,156.164609,145.936192,151.848916,32.000000,138.383162,70.236065,76.467055,79.766506,0.000000,57.706406,100.000000,72.890834,22.455696,41.141233,59.547932,33.827828
49.794254,60.026321,118.560703,132.057143,112.762304,99.051648,29.142036,14.167116,114.215749,3.244832,58.684156,50.728941,131.200273,118.882110,129.031531,114.331448,85.904648,112.319536,-0.000746,-2.094874,32.000000,-235.841975,114.467608,-0.023230,21.286414,0.671229,437861.861992,0.963668,20.007795,0.428557,2.380951,18.796815,59.986203,146.591938,32.000000,150.813521,156.162105,145.937615,151.849265,32.000000,138.382958,70.244248,76.466152,79.760781,0.000000,57.687524,100.000000,72.895827,22.455696,41.119371,59.549299,33.729809
49.793346,60.009565,118.771780,132.052280,112.859557,99.077044,29.847810,14.167116,114.224828,3.245003,58.644841,50.734823,131.197508,118.891876,129.032799,114.338637,85.904103,112.327518,-0.000747,-2.094867,32.000000,-235.842062,114.478046,-0.023069,21.288802,0.670887,437887.966907,0.963429,19.977097,0.432926,2.380211,30.711618,28.755195,146.596214,32.000000,150.813223,156.160947,145.941216,151.849950,32.000000,138.385987,70.252732,76.465099,79.754485,0.000000,57.782527,100.000000,72.901644,22.455696,41.096864,59.544618,33.834577
49.801466,59.990869,118.768959,132.046677,112.994342,99.105494,29.162791,14.167052,114.233303,3.245202,58.605802,50.742441,131.194272,118.902221,129.033855,114.346117,85.903493,112.337555,-0.000747,-2.094876,32.000000,-235.842190,114.487541,-0.022901,21.291210,0.671111,437929.583177,0.988123,19.971542,0.437837,2.381012,6.965945,14.513431,146.600249,32.000000,150.808850,156.162848,145.943019,151.847653,32.000000,138.388343,70.261053,76.464365,79.749863,0.000000,57.829184,100.000000,72.898984,22.455696,41.070088,59.544972,33.822032
49.797155,59.970260,118.569183,132.039904,113.057064,99.121752,29.165062,14.167026,114.241438,3.244994,58.574283,50.745781,131.190547,118.912588,129.034256,114.354553,85.902796,112.345509,-0.000748,-2.094895,32.000000,-235.842137,114.496464,-0.022911,21.292770,0.672589,438021.620644,0.964982,19.955726,0.442840,2.385294,12.043059,20.021665,146.601484,32.000000,150.811428,156.164075,145.942762,151.846977,32.000000,138.389431,70.269513,76.463811,79.745318,0.000000,57.686521,100.000000,72.895644,22.455696,41.041380,59.547323,33.823792
49.801793,59.951927,118.515088,132.032808,113.018907,99.129928,29.171142,14.167019,114.248476,3.244801,58.556712,50.743753,131.185528,118.916798,129.033644,114.360465,85.902269,112.351721,-0.000749,-2.094897,32.000000,-235.842121,114.503533,-0.022959,21.292546,0.672515,438119.863880,0.987706,19.928624,0.449055,2.384849,11.079970,24.074060,146.602085,32.000000,150.814434,156.164115,145.940173,151.843747,32.000000,138.393613,70.277898,76.463220,79.741058,0.000000,57.658263,100.000000,72.898200,22.455696,41.013276,59.548493,33.840300
49.810269,59.937574,118.533533,132.025924,112.951832,99.129883,29.154452,14.166930,114.250602,3.245093,58.553723,50.740674,131.181342,118.918590,129.032066,114.365853,85.902942,112.358768,-0.000750,-2.094889,32.000000,-235.842231,114.508627,-0.022919,21.292364,0.671294,438169.320049,0.987832,19.912477,0.454192,2.381043,15.068578,60.141934,146.600533,32.000000,150.816207,156.164292,145.934811,151.845378,32.000000,138.396305,70.286259,76.463874,79.737691,0.000000,57.636408,100.000000,72.889657,22.455696,40.988337,59.544038,33.828121
49.817961,59.928910,118.532647,132.019787,112.787781,99.129922,29.156716,14.166982,114.248992,3.245782,58.557136,50.739811,131.177084,118.917635,129.029334,114.368815,85.902207,112.358939,-0.000750,-2.094905,32.000000,-235.842017,114.512206,-0.022927,21.292983,0.670878,438180.505553,0.987558,19.889343,0.458188,2.379735,1.538989,7.033568,146.600829,32.000000,150.817043,156.163836,145.934312,151.846692,32.000000,138.392203,70.294508,76.463959,79.735097,0.000000,57.640569,100.000000,72.877100,22.455696,40.975562,59.546251,33.768693
49.816400,59.927435,118.609636,132.015411,112.708371,99.117687,29.184324,14.166946,114.248565,3.246028,58.559017,50.745535,131.173651,118.919470,129.026626,114.366372,85.902408,112.361776,-0.000749,-2.094926,32.000000,-235.842027,114.516528,-0.022928,21.294318,0.670836,438155.291294,0.987901,19.866218,0.461450,2.379701,12.094696,26.113638,146.602512,32.000000,150.814659,156.160744,145.936004,151.849658,32.000000,138.383784,70.303717,76.464803,79.733015,0.000000,57.662642,100.000000,72.874062,22.455696,40.969620,59.551463,33.827681
49.825611,59.926311,118.634680,132.011653,112.659653,99.113724,29.153179,14.166990,114.250131,3.246001,58.559369,50.750131,131.171365,118.919474,129.022842,114.365655,85.902198,112.365826,-0.000749,-2.093759,32.000000,-235.842077,114.519883,-0.022898,21.296309,0.670660,438141.069639,0.987634,19.849592,0.462281,2.379316,9.204362,8.958070,146.602975,32.000000,150.813041,156.161982,145.935015,151.850818,32.000000,138.382038,70.311291,76.465284,79.731216,0.000000,57.679503,100.000000,72.869910,22.455696,40.967357,59.544638,33.821445
49.847402,59.925148,118.552359,132.008332,112.654053,99.113750,29.862855,14.166947,114.253014,3.245968,58.561150,50.750056,131.168561,118.922341,129.019234,114.370438,85.902172,112.368276,-0.000751,-2.092609,32.000000,-235.841920,114.522695,-0.022877,21.299887,0.671061,438085.338152,0.986608,19.849733,0.463663,2.380936,13.194796,19.339893,146.604525,32.000000,150.810003,156.164441,145.933881,151.850757,32.000000,138.380187,70.319393,76.466529,79.729971,0.000000,57.653093,100.000000,72.842787,22.455696,40.965592,59.542858,33.828048
49.846841,59.923557,118.520405,132.005267,112.609017,99.113829,29.138963,14.166875,114.255386,3.245984,58.570611,50.746367,131.165936,118.921476,129.016544,114.371368,85.902133,112.371221,-0.000751,-2.092622,32.000000,-235.841944,114.524685,-0.022873,21.302261,0.670974,438061.476226,0.987419,19.839076,0.466134,2.380998,13.444008,12.777873,146.605385,32.000000,150.811153,156.164617,145.931175,151.848450,32.000000,138.382656,70.328159,76.468371,79.728992,0.000000,57.591515,100.000000,72.831791,22.455696,40.962898,59.547303,33.732230
49.846099,59.924810,118.562754,132.002862,112.501855,99.097413,29.146384,14.167047,114.254130,3.246170,58.589201,50.741429,131.163873,118.921811,129.014144,114.370817,85.901930,112.374396,-0.000751,-2.090870,32.000000,-235.841729,114.525371,-0.022892,21.303747,0.669936,438046.825964,0.963487,19.815369,0.467528,2.378306,8.845690,11.536355,146.606553,32.000000,150.812013,156.164949,145.927591,151.850263,32.000000,138.384493,70.335896,76.469748,79.728419,0.000000,57.614701,100.000000,72.829598,22.455696,40.962918,59.548011,33.809706
49.839533,59.930169,118.542817,132.001342,112.357239,99.081002,29.023656,14.167067,114.252317,3.246132,58.611887,50.738483,131.162581,118.922161,129.011676,114.369836,85.902040,112.374251,-0.000752,-2.089113,32.000000,-235.841735,114.525285,-0.022910,21.305428,0.669665,438045.474838,0.987432,19.814358,0.469211,2.377691,9.805015,7.887141,146.602071,32.000000,150.815717,156.165282,145.922665,151.852464,32.000000,138.382871,70.343410,76.472221,79.728197,0.000000,57.597652,100.000000,72.831913,22.455696,40.967249,59.547460,33.824379
49.838510,59.938226,118.515954,132.000565,112.267991,99.072790,29.890995,14.167066,114.251106,3.246392,58.634043,50.738604,131.161476,118.920682,129.008784,114.369129,85.901369,112.373853,-0.000752,-2.089136,32.000000,-235.841733,114.526532,-0.022908,21.306226,0.669805,437975.690924,0.987036,19.816379,0.471186,2.378576,28.976062,27.781448,146.604944,32.000000,150.814549,156.164695,145.921648,151.853232,32.000000,138.373874,70.350994,76.473863,79.728018,0.000000,57.556019,100.000000,72.834942,22.455696,40.977500,59.548513,33.808092
49.854395,59.947574,118.478606,132.000390,112.194983,99.064657,29.137488,14.167047,114.251551,3.247284,58.652610,50.738778,131.160646,118.921805,129.006359,114.370073,85.901548,112.376118,-0.000752,-2.089149,32.000000,-235.841761,114.527595,-0.023112,21.305683,0.669624,437914.037778,0.991204,19.828529,0.470996,2.378490,16.772277,9.869738,146.607648,32.000000,150.813798,156.164129,145.922187,151.854507,32.000000,138.370244,70.358376,76.476204,79.728338,0.000000,57.552731,100.000000,72.819073,22.455696,40.990575,59.549929,33.839053
49.849140,59.955826,118.582621,132.000966,112.101945,99.052414,29.174521,14.167060,114.255147,3.247331,58.665246,50.742275,131.160137,118.924217,129.004734,114.370365,85.900892,112.376392,-0.000750,-2.089140,32.000000,-235.841709,114.527802,-0.023094,21.304306,0.669409,437889.418157,0.962405,19.837644,0.471443,2.378000,14.895109,21.315995,146.610584,32.000000,150.809602,156.166838,145.921188,151.853176,32.000000,138.367744,70.366156,76.478200,79.728674,0.000000,57.546081,100.000000,72.807944,22.455696,41.002652,59.545680,33.669721
49.842678,59.962017,118.680606,132.001615,112.138320,99.040333,29.201098,14.167133,114.260443,3.246939,58.670773,50.748932,131.161243,118.927881,129.004391,114.371264,85.900069,112.379671,-0.000750,-2.089152,32.000000,-235.841705,114.528934,-0.023097,21.300921,0.668860,437855.801354,0.986890,19.830562,0.472530,2.376493,9.131334,60.222067,146.609310,32.000000,150.810875,156.168194,145.918612,151.851970,32.000000,138.364341,70.373964,76.481081,79.730317,0.000000,57.632601,100.000000,72.814815,22.455696,41.012772,59.550755,33.763704
49.850177,59.965658,118.685070,132.002155,112.168566,99.040493,29.906817,14.167077,114.263530,3.247230,58.668093,50.754755,131.161911,118.933082,129.003580,114.376257,85.900407,112.383466,-0.000752,-2.089151,32.000000,-235.841746,114.536651,-0.023063,21.298263,0.669611,437816.894049,0.985652,19.844248,0.473339,2.378830,29.686756,31.481788,146.606427,32.000000,150.813011,156.172319,145.912535,151.848004,32.000000,138.364461,70.381593,76.484372,79.731832,0.000000,57.627877,100.000000,72.801034,22.455696,41.019969,59.550362,33.799875
49.832074,59.966259,118.753255,132.002405,112.099487,99.045190,29.240189,14.167141,114.267434,3.247088,58.670124,50.752959,131.162601,118.940538,129.004614,114.381227,85.900014,112.389226,-0.000750,-2.089137,32.000000,-235.841690,114.544071,-0.023050,21.296799,0.670405,437776.792266,0.984791,19.857124,0.475993,2.381104,17.204458,28.447508,146.603626,32.000000,150.812737,156.173860,145.907731,151.850166,32.000000,138.362608,70.389901,76.488408,79.733794,0.000000,57.655393,100.000000,72.810889,22.455696,41.020644,59.548227,33.849031
49.812982,59.965823,118.654786,132.002389,111.985653,99.040973,29.155073,14.167238,114.271094,3.247704,58.682360,50.751328,131.162415,118.941736,129.005763,114.382935,85.899124,112.392777,-0.000751,-2.089138,32.000000,-235.841524,114.547186,-0.023052,21.295745,0.670397,437776.899542,0.961404,19.853007,0.477773,2.380835,12.641423,25.858478,146.603551,32.000000,150.812300,156.175917,145.904005,151.852225,32.000000,138.353958,70.397578,76.491648,79.735133,0.000000,57.614941,100.000000,72.834371,22.455696,41.020328,59.539465,33.801856
49.815575,59.969112,118.532026,132.002879,111.904503,99.037013,29.160769,14.167334,114.275854,3.248108,58.699565,50.750988,131.160950,118.944238,129.006001,114.387936,85.898751,112.393781,-0.000751,-2.089134,32.000000,-235.841347,114.550842,-0.023027,21.295894,0.671247,437810.159620,0.983764,19.872338,0.481381,2.383069,15.165528,28.378599,146.604766,32.000000,150.809881,156.174735,145.903051,151.852138,32.000000,138.346893,70.404977,76.494832,79.736919,0.000000,57.557606,100.000000,72.836680,22.455696,41.022186,59.543713,33.756294
49.822317,59.975248,118.668272,132.003903,111.814072,99.037020,29.205811,14.167160,114.278603,3.248461,58.713345,50.751910,131.160501,118.945737,129.005134,114.390043,85.898328,112.394237,-0.000751,-2.089118,32.000000,-235.841529,114.554608,-0.023050,21.296687,0.670927,437804.699991,0.987008,19.891658,0.484253,2.382005,19.237495,11.457143,146.603736,32.000000,150.807365,156.179383,145.901751,151.851327,32.000000,138.348387,70.412682,76.497940,79.739512,0.000000,57.564750,100.000000,72.823028,22.455696,41.029410,59.545867,33.827387
49.811259,59.983351,118.735505,132.005490,111.795825,99.028882,29.155663,14.167109,114.285366,3.248993,58.721902,50.755668,131.160583,118.948267,129.005205,114.393851,85.897567,112.396640,-0.000752,-2.089139,32.000000,-235.841612,114.561603,-0.023053,21.298134,0.670053,437790.544930,0.986728,19.892263,0.485185,2.379417,7.311883,9.929776,146.604008,32.000000,150.804069,156.182492,145.901255,151.847584,32.000000,138.346546,70.419834,76.500527,79.742672,0.000000,57.629784,100.000000,72.830047,22.455696,41.040902,59.541678,33.780286
49.802548,59.988899,118.660168,132.007494,111.798039,99.024733,29.188413,14.166962,114.293144,3.249536,58.725833,50.756012,131.161925,118.953387,129.004833,114.397681,85.896860,112.402804,-0.000750,-2.089114,32.000000,-235.841578,114.568012,-0.023065,21.301480,0.670813,437795.059745,0.985076,19.891422,0.485864,2.381830,18.651763,9.286398,146.602781,32.000000,150.805570,156.186840,145.898467,151.842309,32.000000,138.345912,70.427039,76.504123,79.745811,0.000000,57.574824,100.000000,72.847086,22.455696,41.049993,59.542494,33.831936
49.824318,59.992595,118.805324,132.009314,111.751615,99.036808,29.366495,14.166913,114.299530,3.249678,58.731914,50.757701,131.162658,118.958394,129.004881,114.401212,85.896571,112.409373,-0.000750,-2.089123,32.000000,-235.841548,114.575485,-0.023074,21.303513,0.671364,437777.629810,0.986951,19.910970,0.487966,2.383708,11.560676,7.812953,146.602346,32.000000,150.807297,156.189879,145.894475,151.842999,32.000000,138.344654,70.434596,76.508163,79.749581,0.000000,57.621875,100.000000,72.829964,22.455696,41.056564,59.544864,33.806991
49.836302,59.996016,118.860785,132.011140,111.752040,99.040787,29.236416,14.166992,114.304402,3.250198,58.742102,50.757218,131.163584,118.962872,129.006074,114.405653,85.896500,112.412950,-0.000751,-2.089102,32.000000,-235.841416,114.578822,-0.023053,21.305578,0.670900,437773.121210,0.986007,19.925535,0.492113,2.382612,11.737717,7.722384,146.596990,32.000000,150.808723,156.188567,145.886517,151.845353,32.000000,138.345714,70.442369,76.511639,79.753915,0.000000,57.702261,100.000000,72.804350,22.455696,41.060498,59.552004,33.729735
49.832461,60.000740,118.801256,132.013161,111.712006,99.053080,29.152722,14.166999,114.311203,3.250310,58.755826,50.756949,131.165727,118.967279,129.007302,114.410607,85.896273,112.417938,-0.000751,-2.089078,32.000000,-235.841508,114.582897,-0.023048,21.306417,0.671507,437818.708421,0.979686,19.906700,0.496068,2.384485,14.524031,60.035745,146.598307,32.000000,150.807509,156.189365,145.887392,151.845198,32.000000,138.343088,70.450772,76.515622,79.758572,0.000000,57.664251,100.000000,72.803791,22.455696,41.067254,59.548591,33.814842
49.842060,60.008357,118.745916,132.015491,111.651716,99.065194,29.543882,14.167129,114.315427,3.250617,58.775013,50.754873,131.168145,118.965521,129.008386,114.411131,85.896357,112.416995,-0.000751,-2.089068,32.000000,-235.841380,114.584498,-0.023126,21.306814,0.671629,437833.395111,0.983833,19.897719,0.498136,2.385024,11.185698,6.922955,146.600010,32.000000,150.806292,156.189095,145.889034,151.843167,32.000000,138.340420,70.459083,76.520361,79.763489,0.000000,57.614784,100.000000,72.795025,22.455696,41.076806,59.549988,33.788576
49.831501,60.018496,118.684345,132.018033,111.533892,99.069210,29.979388,14.167146,114.314495,3.250895,58.806471,50.747869,131.170285,118.962665,129.008959,114.406369,85.895654,112.417429,-0.000751,-2.089069,32.000000,-235.841391,114.580505,-0.023128,21.307969,0.671368,437896.848984,0.986876,19.906419,0.501147,2.384013,9.895597,16.297292,146.601567,32.000000,150.802838,156.193285,145.890397,151.839853,32.000000,138.339717,70.466873,76.524329,79.768495,0.000000,57.588495,100.000000,72.793158,22.455696,41.089592,59.553273,33.809926
49.814603,60.032046,118.757145,132.021042,111.433295,99.056917,29.352125,14.167407,114.313677,3.250963,58.839647,50.747102,131.172116,118.958302,129.008576,114.405747,85.894807,112.414306,-0.000752,-2.089062,32.000000,-235.841089,114.576287,-0.023105,21.310906,0.670915,437954.343355,0.973742,19.904103,0.500538,2.382444,13.536890,13.980741,146.598513,32.000000,150.804634,156.197828,145.891260,151.837888,32.000000,138.340271,70.475053,76.528074,79.773771,0.000000,57.572175,100.000000,72.811211,22.455696,41.106053,59.546841,33.841694
49.811729,60.049892,118.815034,132.024775,111.436429,99.044839,29.257030,14.167488,114.313471,3.250822,58.859409,50.752185,131.174691,118.954979,129.007021,114.403641,85.893913,112.410915,-0.000752,-2.089037,32.000000,-235.840999,114.576638,-0.023124,21.314023,0.670709,437992.242891,0.959885,19.925167,0.501482,2.381713,12.808632,7.353448,146.592433,32.000000,150.807465,156.200973,145.889538,151.834146,32.000000,138.341131,70.482483,76.531930,79.778593,0.000000,57.638692,100.000000,72.818898,22.455696,41.131838,59.543143,33.823572
49.810178,60.064409,118.701905,132.028725,111.426400,99.053109,29.509843,14.167661,114.316048,3.250658,58.867273,50.755332,131.178369,118.955696,129.007415,114.403809,85.894180,112.411701,-0.000751,-2.089030,32.000000,-235.840864,114.577816,-0.023100,21.315523,0.671328,437967.690790,0.980677,19.956204,0.500587,2.383983,2.997182,21.359102,146.588138,32.000000,150.809078,156.202365,145.887365,151.836812,32.000000,138.339064,70.490472,76.536783,79.784387,0.000000,57.583781,100.000000,72.816911,22.455696,41.154532,59.552191,33.824966
49.790595,60.073407,118.696200,132.031990,111.443081,99.061504,29.907300,14.167732,114.318141,3.250714,58.872844,50.757692,131.181080,118.955027,129.009170,114.403621,85.894331,112.414499,-0.000751,-2.089041,32.000000,-235.840795,114.578344,-0.023095,21.315856,0.671612,437940.357539,0.983853,19.977024,0.499587,2.385282,2.886893,60.452143,146.588688,32.000000,150.811894,156.203029,145.887543,151.838127,32.000000,138.339225,70.499395,76.542147,79.790319,0.000000,57.547536,100.000000,72.829474,22.455696,41.171757,59.549388,33.833183
49.789283,60.079576,118.795851,132.034654,111.435244,99.069672,29.297518,14.167971,114.320713,3.250550,58.882797,50.758609,131.184193,118.954631,129.011588,114.405093,85.894484,112.417929,-0.000751,-2.089051,32.000000,-235.840559,114.579057,-0.023100,21.315383,0.670936,437995.785604,0.975577,19.993146,0.499759,2.383085,2.322104,28.636788,146.590749,32.000000,150.812438,156.199952,145.889766,151.839418,32.000000,138.336750,70.509540,76.546855,79.795970,0.000000,57.607690,100.000000,72.845240,22.455696,41.181114,59.542218,33.828415
49.811163,60.085602,118.694120,132.036800,111.424301,99.072599,29.959954,14.168005,114.322280,3.250052,58.888769,50.763809,131.186346,118.955920,129.013627,114.408021,85.894593,112.419910,-0.000751,-2.089047,32.000000,-235.840401,114.579811,-0.023082,21.314813,0.671301,438056.374673,0.963133,20.022418,0.501170,2.383908,17.287222,60.514372,146.590001,32.000000,150.811507,156.203105,145.890643,151.838120,32.000000,138.340384,70.519181,76.551920,79.801548,0.000000,57.574863,100.000000,72.828401,22.455696,41.190198,59.545995,33.843602
49.822507,60.091710,118.701658,132.038929,111.485538,99.064494,29.323504,14.168115,114.325888,3.250174,58.888278,50.768518,131.187755,118.958370,129.014892,114.413484,85.894090,112.420539,-0.000751,-2.089058,32.000000,-235.840292,114.580604,-0.023087,21.315116,0.672057,438100.496777,0.983304,20.029944,0.502931,2.385972,1.459558,12.367083,146.589808,32.000000,150.808930,156.206407,145.891464,151.835205,32.000000,138.345493,70.528659,76.556023,79.806665,0.000000,57.534181,100.000000,72.810440,22.455696,41.199393,59.546998,33.824820
49.843122,60.095175,118.824211,132.040708,111.527923,99.072499,29.343596,14.168140,114.329764,3.250248,58.885281,50.771885,131.189014,118.961876,129.016139,114.418003,85.894204,112.423582,-0.000752,-2.089057,32.000000,-235.840259,114.586665,-0.023080,21.315088,0.671062,438107.863405,0.961142,20.013320,0.503927,2.382882,27.216940,10.056068,146.589373,32.000000,150.812220,156.206545,145.889470,151.829979,32.000000,138.351621,70.539150,76.560565,79.811780,0.000000,57.576315,100.000000,72.789173,22.455696,41.206765,59.547736,33.797967
49.841581,60.096741,118.867800,132.042209,111.565948,99.076667,29.283807,14.168242,114.331027,3.250302,58.879527,50.776864,131.191570,118.965810,129.017653,114.420116,85.894761,112.428001,-0.000752,-2.089055,32.000000,-235.840115,114.588085,-0.023071,21.316866,0.670859,438074.381710,0.981693,20.007689,0.504781,2.382491,10.478968,12.392323,146.588934,32.000000,150.815577,156.206776,145.887146,151.829554,32.000000,138.354147,70.550124,76.565097,79.817337,0.000000,57.621481,100.000000,72.771284,22.455696,41.210362,59.546506,33.831789
49.836448,60.097153,118.827217,132.043503,111.587838,99.088802,29.864044,14.168306,114.331672,3.250236,58.870161,50.783434,131.193115,118.972044,129.019517,114.422484,85.894681,112.429803,-0.000753,-2.089061,32.000000,-235.840008,114.589804,-0.023088,21.317570,0.671364,438100.979839,0.980663,19.989823,0.506366,2.383964,7.563370,7.161305,146.582635,32.000000,150.819077,156.203402,145.883604,151.831966,32.000000,138.353673,70.560954,76.569041,79.822146,0.000000,57.620738,100.000000,72.781879,22.455696,41.211485,59.536819,33.771115
49.842760,60.095496,118.801735,132.044054,111.659563,99.096773,29.237720,14.168479,114.337823,3.250325,58.861323,50.786759,131.194480,118.977004,129.021557,114.424729,85.894792,112.432612,-0.000752,-2.089043,32.000000,-235.839845,114.593141,-0.023054,21.317851,0.671654,438121.646230,0.982744,19.992983,0.508275,2.384912,1.689459,13.518770,146.584001,32.000000,150.819754,156.200650,145.887433,151.833166,32.000000,138.353117,70.571483,76.572711,79.827159,0.000000,57.580843,100.000000,72.770141,22.455696,41.210629,59.547559,33.752112
49.849843,60.093411,118.841672,132.044310,111.723295,99.104843,29.197600,14.168600,114.343426,3.250225,58.852338,50.787987,131.195314,118.980145,129.022767,114.427964,85.894038,112.437920,-0.000752,-2.089027,32.000000,-235.839829,114.595368,-0.023060,21.316953,0.671544,438178.965560,0.963879,19.998707,0.509361,2.384344,12.670827,8.587463,146.587063,32.000000,150.820546,156.197464,145.890058,151.831511,32.000000,138.356466,70.581527,76.575516,79.831458,0.000000,57.592665,100.000000,72.763631,22.455696,41.208468,59.545503,33.795252
49.838295,60.090847,118.835901,132.044438,111.815937,99.125144,29.481480,14.168676,114.345767,3.250244,58.843440,50.789368,131.196814,118.986358,129.023905,114.433800,85.894686,112.440123,-0.000753,-2.089030,32.000000,-235.839741,114.598241,-0.023023,21.314902,0.671308,438208.243201,0.984464,19.990519,0.510817,2.383530,14.293304,7.176717,146.587472,32.000000,150.818070,156.200690,145.892965,151.827737,32.000000,138.362078,70.592607,76.577794,79.835605,0.000000,57.595052,100.000000,72.761989,22.455696,41.205680,59.541697,33.822105
49.835553,60.087755,118.927637,132.044605,111.912136,99.137308,29.241033,14.168804,114.350841,3.250272,58.831575,50.792327,131.197408,118.992744,129.024964,114.435757,85.894288,112.444072,-0.000753,-2.089058,32.000000,-235.839618,114.601667,-0.023060,21.312537,0.671518,438238.361655,0.985738,19.981106,0.514533,2.383993,8.050755,9.614374,146.587881,32.000000,150.821931,156.202275,145.893296,151.824064,32.000000,138.366461,70.603883,76.579154,79.840246,0.000000,57.619746,100.000000,72.769188,22.455696,41.201743,59.545385,33.823719
49.847875,60.083370,118.897682,132.044480,111.991158,99.149596,29.818909,14.168954,114.355972,3.250310,58.818170,50.797020,131.197517,118.996149,129.025834,114.440768,85.894865,112.446919,-0.000753,-2.089612,32.000000,-235.839652,114.605106,-0.023266,21.311488,0.671886,438330.444264,0.976688,19.990489,0.515115,2.384430,6.894300,26.416888,146.584619,32.000000,150.828095,156.203786,145.890442,151.817813,32.000000,138.372929,70.613751,76.581131,79.845093,0.000000,57.655593,100.000000,72.753890,22.455696,41.196550,59.551266,33.792978
49.860112,60.077885,118.744648,132.043959,112.075808,99.153863,29.192126,14.169074,114.360443,3.250130,58.802360,50.803051,131.197529,119.002086,129.025916,114.447979,85.895290,112.450793,-0.000755,-2.090192,32.000000,-235.839528,114.611084,-0.023233,21.311625,0.672686,438383.351493,0.984892,19.990234,0.517715,2.386401,13.795929,9.591557,146.580094,32.000000,150.832228,156.202814,145.887029,151.819010,32.000000,138.375623,70.623210,76.582317,79.849577,0.000000,57.561880,100.000000,72.739000,22.455696,41.189926,59.545130,33.790704
49.879351,60.071013,118.750232,132.042991,112.208249,99.166264,29.251322,14.169035,114.367993,3.249834,58.780293,50.811532,131.196929,119.007353,129.026286,114.452949,85.894802,112.453945,-0.000755,-2.090172,32.000000,-235.839508,114.616751,-0.023220,21.312486,0.672383,438423.136112,0.965651,19.973101,0.518726,2.385211,21.513609,17.555284,146.579176,32.000000,150.834078,156.200568,145.885721,151.819246,32.000000,138.375613,70.632424,76.582417,79.853918,0.000000,57.490655,100.000000,72.712484,22.455696,41.181694,59.553037,33.815795
49.898522,60.062464,118.848251,132.041521,112.343134,99.178444,29.331622,14.169248,114.375290,3.249753,58.751273,50.819124,131.195301,119.013477,129.027315,114.458023,85.894516,112.458212,-0.000756,-2.090156,32.000000,-235.839233,114.624049,-0.023246,21.314865,0.671173,438426.798703,0.986147,19.954958,0.520463,2.381556,13.828637,7.935192,146.579751,32.000000,150.833527,156.195925,145.888536,151.819404,32.000000,138.375869,70.640753,76.581848,79.857637,0.000000,57.571215,100.000000,72.687610,22.455696,41.169817,59.546182,33.797087
49.899356,60.049934,118.826252,132.039166,112.492801,99.193580,29.312588,14.169339,114.382658,3.249235,58.717536,50.826321,131.194561,119.023110,129.027920,114.465009,85.894130,112.464941,-0.000757,-2.090137,32.000000,-235.839199,114.630563,-0.023248,21.317667,0.670926,438461.800165,0.983839,19.928192,0.522710,2.380749,16.668091,11.149198,146.582246,32.000000,150.834100,156.198124,145.891983,151.817846,32.000000,138.379347,70.649319,76.581135,79.861534,0.000000,57.554221,100.000000,72.667390,22.455696,41.154082,59.548916,33.828708
49.905227,60.034815,118.849959,132.035625,112.647420,99.216732,29.276825,14.169446,114.391143,3.249127,58.683623,50.831463,131.193780,119.032931,129.028575,114.471827,85.894064,112.471855,-0.000758,-2.090149,32.000000,-235.839176,114.637467,-0.023264,21.321065,0.671223,438493.705920,0.980829,19.899824,0.525377,2.381799,11.532988,13.966847,146.583969,32.000000,150.833071,156.201073,145.895230,151.816776,32.000000,138.385416,70.658136,76.580165,79.866210,0.000000,57.572869,100.000000,72.660416,22.455696,41.134519,59.550224,33.900094
49.919678,60.018232,118.760284,132.031102,112.700862,99.245191,29.293492,14.169657,114.395657,3.249405,58.653971,50.835664,131.191796,119.041918,129.028314,114.480042,85.894284,112.477816,-0.000759,-2.090135,32.000000,-235.838871,114.647169,-0.023249,21.324410,0.671061,438544.721117,0.981565,19.886431,0.529518,2.381318,6.838865,17.076241,146.585219,32.000000,150.836922,156.202970,145.895593,151.813298,32.000000,138.389097,70.665682,76.578547,79.870368,0.000000,57.536043,100.000000,72.632827,22.455696,41.111159,59.543625,33.763778
49.920700,60.001309,118.742112,132.025799,112.745990,99.273667,29.321731,14.169847,114.400271,3.249532,58.632488,50.835604,131.188431,119.048473,129.027900,114.486903,85.894447,112.484231,-0.000758,-2.090118,32.000000,-235.838706,114.651172,-0.023250,21.326930,0.671130,438624.773027,0.982827,19.865245,0.533441,2.381513,13.982341,9.713786,146.584475,32.000000,150.839636,156.203883,145.895027,151.813419,32.000000,138.391953,70.673980,76.576564,79.873965,0.000000,57.495747,100.000000,72.619041,22.455696,41.086974,59.541186,33.828635
49.928381,59.988012,118.779234,132.020137,112.796012,99.298093,29.715787,14.169867,114.405507,3.249526,58.619889,50.833924,131.184495,119.051098,129.026742,114.489345,85.894695,112.487963,-0.000759,-2.090107,32.000000,-235.838638,114.656904,-0.023238,21.328185,0.670340,438719.747904,0.982194,19.833729,0.536546,2.379027,8.466864,7.938610,146.579990,32.000000,150.841901,156.201452,145.890147,151.814884,32.000000,138.390074,70.681755,76.574435,79.878321,0.000000,57.515789,100.000000,72.607157,22.455696,41.066169,59.549240,33.760036
49.945565,59.978090,118.799541,132.015015,112.821762,99.314635,29.245360,14.170054,114.407738,3.249642,58.610808,50.833452,131.180694,119.055045,129.025168,114.491543,85.895045,112.491484,-0.000759,-2.090109,32.000000,-235.838378,114.658646,-0.023213,21.328817,0.670291,438823.229010,0.981463,19.815749,0.539962,2.378615,13.457271,30.993313,146.582774,32.000000,150.841704,156.198734,145.892079,151.814805,32.000000,138.393067,70.688748,76.571638,79.882520,0.000000,57.518797,100.000000,72.577343,22.455696,41.049444,59.547165,33.761577
49.935146,59.970577,118.762966,132.010567,112.864236,99.322666,29.240159,14.170150,114.408837,3.249761,58.600871,50.835576,131.178004,119.057653,129.021904,114.491135,85.895030,112.493919,-0.000759,-2.090126,32.000000,-235.838371,114.661887,-0.023203,21.327144,0.670502,438908.697793,0.968489,19.794516,0.541796,2.378992,7.738228,11.834675,146.584755,32.000000,150.840400,156.196417,145.895501,151.815381,32.000000,138.390265,70.694921,76.569397,79.887058,0.000000,57.505169,100.000000,72.560050,22.455696,41.037507,59.541038,33.821445
49.920425,59.964510,118.742022,132.006926,112.879752,99.322456,29.331635,14.170311,114.410417,3.249743,58.589129,50.835817,131.175542,119.061811,129.019109,114.492090,85.895526,112.496383,-0.000761,-2.090137,32.000000,-235.838150,114.665325,-0.023167,21.325382,0.670407,438957.857163,0.983833,19.766842,0.543410,2.378580,10.176099,60.340319,146.586523,32.000000,150.837219,156.198563,145.897227,151.812271,32.000000,138.391443,70.700914,76.567097,79.891602,0.000000,57.481888,100.000000,72.571960,22.455696,41.028639,59.544294,33.734284
49.932229,59.957404,118.634883,132.003535,112.899901,99.314454,29.833089,14.170432,114.410243,3.249726,58.581301,50.835765,131.172901,119.063637,129.016073,114.491518,85.895116,112.496604,-0.000761,-2.090115,32.000000,-235.838045,114.665358,-0.023204,21.323005,0.670447,438990.744381,0.984294,19.770094,0.544782,2.378344,12.638245,60.390100,146.587699,32.000000,150.838871,156.199749,145.897467,151.808000,32.000000,138.396566,70.706999,76.565304,79.896181,0.000000,57.438797,100.000000,72.554334,22.455696,41.018744,59.544756,33.771995
49.939569,59.951144,118.654445,132.000262,112.871795,99.314688,29.228507,14.170688,114.406626,3.249480,58.577171,50.834046,131.170073,119.065620,129.012969,114.490970,85.895365,112.495993,-0.000763,-2.090073,32.000000,-235.837806,114.667966,-0.023266,21.320722,0.670599,438989.563546,0.981524,19.779235,0.545661,2.378626,7.713199,22.140458,146.586730,32.000000,150.840919,156.199550,145.896110,151.802151,32.000000,138.399539,70.712460,76.562891,79.900089,0.000000,57.392434,100.000000,72.534838,22.455696,41.008921,59.537213,33.789016
49.938088,59.945874,118.626710,131.997091,112.828369,99.314866,29.252313,14.170785,114.407018,3.249732,58.576250,50.831718,131.167725,119.063203,129.010556,114.489997,85.896340,112.493888,-0.000763,-2.090089,32.000000,-235.837755,114.665519,-0.023256,21.318221,0.669702,438938.559620,0.964679,19.759932,0.546195,2.375918,13.444110,12.343157,146.586397,32.000000,150.841341,156.197863,145.894019,151.804033,32.000000,138.399010,70.717799,76.560205,79.904275,0.000000,57.414522,100.000000,72.521464,22.455696,41.000278,59.547706,33.808752
49.935374,59.941735,118.572545,131.994010,112.755699,99.306678,29.856324,14.170939,114.404920,3.249625,58.575318,50.831211,131.165325,119.059695,129.007158,114.490302,85.896140,112.492542,-0.000763,-2.090093,32.000000,-235.837604,114.662428,-0.023249,21.316591,0.669765,438927.060676,0.984460,19.746091,0.545605,2.375961,7.457440,37.922084,146.585786,32.000000,150.840297,156.195060,145.892187,151.804556,32.000000,138.395606,70.722478,76.557057,79.907670,0.000000,57.353128,100.000000,72.512143,22.455696,40.994042,59.539799,33.849691
49.928369,59.939271,118.567414,131.991362,112.663558,99.302801,29.344076,14.171053,114.401204,3.249155,58.572735,50.830086,131.162279,119.056397,129.003801,114.485596,85.896312,112.491175,-0.000762,-2.090100,32.000000,-235.837430,114.660937,-0.023246,21.316240,0.669668,438919.833898,0.983679,19.742350,0.543455,2.375476,10.410862,9.271306,146.588197,32.000000,150.838033,156.190296,145.894209,151.804078,32.000000,138.387756,70.725918,76.553437,79.909894,0.000000,57.314175,100.000000,72.506461,22.455696,40.989386,59.546900,33.759669
49.924004,59.937644,118.676375,131.989770,112.643362,99.298675,29.157663,14.171012,114.400019,3.249147,58.571883,50.830102,131.160744,119.054837,129.001501,114.483005,85.896303,112.489544,-0.000762,-2.090124,32.000000,-235.837454,114.659468,-0.023234,21.316614,0.669353,438880.684079,0.963746,19.741016,0.542905,2.374520,15.353540,28.325324,146.589036,32.000000,150.837084,156.190274,145.894239,151.803403,32.000000,138.388064,70.727892,76.550644,79.911436,0.000000,57.355651,100.000000,72.505351,22.455696,40.986807,59.552525,33.840227
49.918601,59.935608,118.758440,131.988390,112.675959,99.295746,29.177885,14.171023,114.399007,3.249153,58.569382,50.830979,131.159704,119.053928,128.999576,114.482955,85.896109,112.490122,-0.000762,-2.090144,32.000000,-235.837458,114.659053,-0.023203,21.316924,0.670171,438846.276273,0.986996,19.748672,0.541070,2.377141,14.295321,23.631646,146.590524,32.000000,150.834223,156.192512,145.895688,151.801804,32.000000,138.391408,70.730009,76.547983,79.913225,0.000000,57.433930,100.000000,72.499576,22.455696,40.984270,59.545356,33.796793
49.908127,59.932442,118.874480,131.986522,112.737057,99.284743,29.198416,14.171094,114.398585,3.248900,58.566490,50.830977,131.157789,119.053401,128.997194,114.485278,85.895882,112.490699,-0.000763,-2.090171,32.000000,-235.837432,114.661166,-0.022990,21.316586,0.670171,438846.276273,0.986996,19.748672,0.541070,2.377141,16.104769,18.654375,146.591372,32.000000,150.833175,156.194710,145.895184,151.796978,32.000000,138.395870,70.732499,76.543946,79.915643,0.000000,57.477645,100.000000,72.504476,22.455696,40.978996,59.544392,33.734211
49.930469,59.927023,118.697581,131.983894,112.712570,99.284775,29.168038,14.171100,114.394027,3.248891,58.569440,50.826535,131.155093,119.050624,128.994140,114.481083,85.895737,112.489875,-0.000762,-2.090180,32.000000,-235.837345,114.660689,-0.022965,21.314745,0.670778,438834.713398,0.986395,19.752217,0.541586,2.379042,9.110904,19.036355,146.587529,32.000000,150.834423,156.191412,145.887157,151.788263,32.000000,138.394357,70.733726,76.538708,79.917802,0.000000,57.430780,100.000000,72.478966,22.455696,40.970939,59.550716,33.850498
49.924061,59.924707,118.741109,131.982124,112.598502,99.280573,29.875931,14.171140,114.390151,3.248937,58.580162,50.822297,131.152847,119.046744,128.991826,114.476836,85.895537,112.487885,-0.000761,-2.090191,32.000000,-235.837162,114.655968,-0.022953,21.314744,0.671655,438788.398525,0.985811,19.759875,0.542135,2.381866,29.912181,31.104498,146.582277,32.000000,150.835279,156.186467,145.879966,151.788910,32.000000,138.394206,70.734660,76.534501,79.918756,0.000000,57.419706,100.000000,72.460350,22.455696,40.965444,59.549398,33.860549
49.921488,59.925287,118.740331,131.980871,112.578021,99.276345,29.179597,14.171273,114.385404,3.249024,58.593515,50.821136,131.150546,119.041335,128.989503,114.472953,85.895265,112.484240,-0.000761,-2.090204,32.000000,-235.836838,114.652198,-0.022898,21.315411,0.670141,438768.655885,0.986339,19.731371,0.541821,2.377258,7.016024,13.242634,146.582499,32.000000,150.833067,156.180138,145.878097,151.789909,32.000000,138.389550,70.735220,76.529705,79.919492,0.000000,57.408354,100.000000,72.460168,22.455696,40.965690,59.552604,33.810806
49.932799,59.929867,118.704480,131.980659,112.559131,99.255911,29.193721,14.171297,114.381355,3.249216,58.602689,50.817402,131.149124,119.037924,128.986959,114.469565,85.895179,112.481665,-0.000762,-2.090209,32.000000,-235.836848,114.651290,-0.022812,21.316606,0.670504,438735.353682,0.986055,19.738912,0.539148,2.378541,13.925435,59.670891,146.585866,32.000000,150.829809,156.176730,145.879410,151.789567,32.000000,138.381223,70.734586,76.525113,79.919828,0.000000,57.401710,100.000000,72.439095,22.455696,40.970128,59.542740,33.795326
49.932540,59.934310,118.729139,131.980876,112.515394,99.251901,29.152354,14.171237,114.378514,3.249896,58.610941,50.814178,131.148934,119.035939,128.985105,114.465160,85.895477,112.477237,-0.000762,-2.090211,32.000000,-235.836906,114.648736,-0.022677,21.318821,0.670504,438735.353682,0.986055,19.738912,0.539148,2.378541,6.861793,12.301725,146.589363,32.000000,150.823064,156.178373,145.880379,151.787666,32.000000,138.377715,70.733453,76.521135,79.920398,0.000000,57.374304,100.000000,72.423060,22.455696,40.976024,59.541471,33.856294
49.903139,59.937174,118.693086,131.981302,112.487576,99.239854,29.149385,14.171184,114.376575,3.250081,58.623504,50.808553,131.149509,119.033493,128.983915,114.461500,85.896452,112.473118,-0.000762,-2.090212,32.000000,-235.836961,114.646854,-0.022813,21.319612,0.669897,438644.045328,0.985141,19.731807,0.537798,2.377285,27.334438,29.039930,146.590086,32.000000,150.823811,156.181291,145.878503,151.783393,32.000000,138.380244,70.732361,76.517683,79.921077,0.000000,57.391727,100.000000,72.439538,22.455696,40.980232,59.552555,33.779845
49.895441,59.940070,118.686010,131.981762,112.459387,99.235917,29.185375,14.171256,114.373789,3.249995,58.635597,50.806951,131.149663,119.030039,128.983016,114.457704,85.897156,112.468330,-0.000763,-2.090208,32.000000,-235.836960,114.642845,-0.022961,21.319400,0.669983,438631.487866,0.986517,19.736518,0.535031,2.377791,8.716206,21.385405,146.587217,32.000000,150.828545,156.184220,145.875922,151.777451,32.000000,138.382023,70.730224,76.513691,79.920629,0.000000,57.341103,100.000000,72.444633,22.455696,40.984508,59.546192,33.824306
49.894407,59.945535,118.754280,131.982914,112.428351,99.227818,29.915724,14.171551,114.372661,3.249847,58.643789,50.808524,131.149010,119.026178,128.981628,114.453542,85.897143,112.464926,-0.000763,-2.090225,32.000000,-235.836759,114.640118,-0.022917,21.318373,0.670150,438597.718486,0.987144,19.769762,0.531757,2.378469,9.201479,22.157390,146.579387,32.000000,150.831084,156.183977,145.869215,151.776224,32.000000,138.379014,70.727005,76.509832,79.919201,0.000000,57.402329,100.000000,72.438620,22.455696,40.991002,59.551030,34.003983
49.903410,59.948780,118.724510,131.983849,112.473613,99.227813,29.290509,14.171511,114.372018,3.249863,58.648573,50.806869,131.148114,119.022396,128.980341,114.449696,85.896573,112.462039,-0.000763,-2.090223,32.000000,-235.836783,114.637585,-0.022709,21.315795,0.670223,438587.315185,0.986062,19.780614,0.528382,2.378694,19.451322,7.405839,146.575398,32.000000,150.830538,156.182272,145.864633,151.777682,32.000000,138.373512,70.722775,76.505877,79.917425,0.000000,57.366430,100.000000,72.425890,22.455696,40.996409,59.547018,33.821591
49.910506,59.951226,118.771349,131.984420,112.507129,99.223769,29.234036,14.171610,114.370085,3.249931,58.649311,50.804961,131.147682,119.018530,128.979880,114.448289,85.896588,112.461264,-0.000762,-2.090224,32.000000,-235.836743,114.636876,-0.022685,21.313155,0.670683,438559.179822,0.961946,19.787148,0.526496,2.380112,9.325438,14.252077,146.578394,32.000000,150.829413,156.178236,145.865311,151.778641,32.000000,138.365692,70.718668,76.501996,79.915631,0.000000,57.358880,100.000000,72.403275,22.455696,41.001124,59.550224,33.748371
49.909749,59.951506,118.835000,131.984690,112.531398,99.223797,29.975959,14.171582,114.369273,3.249711,58.647873,50.806240,131.147527,119.016781,128.979507,114.447602,85.897002,112.460243,-0.000763,-2.090224,32.000000,-235.836779,114.637112,-0.022822,21.311582,0.670416,438559.264059,0.982293,19.781087,0.525455,2.379086,20.718473,18.460628,146.580483,32.000000,150.826873,156.177878,145.866452,151.777822,32.000000,138.362135,70.715521,76.499382,79.914305,0.000000,57.411784,100.000000,72.398994,22.455696,41.000378,59.554522,33.793418
49.898099,59.951094,118.721526,131.984799,112.511019,99.231925,29.166684,14.171504,114.367039,3.249379,58.645115,50.807338,131.147183,119.014304,128.978983,114.447522,85.897672,112.456923,-0.000764,-2.090232,32.000000,-235.836792,114.635428,-0.022918,21.311319,0.670666,438540.207590,0.984003,19.776200,0.525008,2.379686,13.706676,23.349544,146.581759,32.000000,150.822218,156.182138,145.868470,151.774787,32.000000,138.362400,70.709564,76.495610,79.912130,0.000000,57.374865,100.000000,72.396908,22.455696,41.000408,59.547165,33.849544
49.906850,59.950670,118.788677,131.984573,112.481114,99.227747,29.203510,14.171522,114.366721,3.249019,58.642957,50.805693,131.146519,119.009382,128.978846,114.445379,85.897876,112.457560,-0.000765,-2.090215,32.000000,-235.836790,114.632658,-0.022924,21.312718,0.671149,438540.447634,0.959665,19.777263,0.524025,2.380998,9.843156,12.375344,146.581359,32.000000,150.822948,156.184647,145.868365,151.767512,32.000000,138.366755,70.702568,76.492690,79.909911,0.000000,57.348874,100.000000,72.386417,22.455696,40.999536,59.548552,33.631130
49.903600,59.949558,118.770977,131.984139,112.452129,99.227802,29.365062,14.171525,114.363923,3.248729,58.641225,50.804434,131.145707,119.005961,128.978408,114.444578,85.898245,112.455099,-0.000765,-2.090178,32.000000,-235.836793,114.630651,-0.022824,21.314817,0.670662,438581.517389,0.986626,19.788891,0.521501,2.379280,30.461799,11.896158,146.576735,32.000000,150.827584,156.183907,145.863865,151.762522,32.000000,138.368000,70.695036,76.490088,79.907165,0.000000,57.372817,100.000000,72.372906,22.455696,40.997995,59.550008,33.790043
49.884689,59.947719,118.859240,131.982981,112.448568,99.227724,29.938758,14.171490,114.360162,3.248893,58.640564,50.803727,131.144716,119.002411,128.978277,114.440012,85.898431,112.453245,-0.000764,-2.088996,32.000000,-235.836883,114.625950,-0.022739,21.317310,0.670877,438556.465212,0.985149,19.779423,0.521653,2.380208,28.835641,11.192161,146.567651,32.000000,150.830340,156.181947,145.855247,151.766028,32.000000,138.363874,70.685617,76.486420,79.902779,0.000000,57.407258,100.000000,72.386009,22.455696,40.995295,59.547146,33.750572
49.863384,59.947379,118.944624,131.982224,112.407773,99.239670,29.176642,14.171430,114.356820,3.249033,58.644265,50.800405,131.142940,118.998821,128.977638,114.434350,85.898350,112.450036,-0.000764,-2.088997,32.000000,-235.836931,114.621748,-0.023022,21.317430,0.670752,438556.550069,0.979797,19.781671,0.519912,2.380008,13.668581,9.946830,146.567034,32.000000,150.828272,156.174204,145.856786,151.768210,32.000000,138.352372,70.678161,76.483582,79.899162,0.000000,57.453960,100.000000,72.392690,22.455696,40.993636,59.548739,33.838026
49.848117,59.947923,118.803358,131.981553,112.417498,99.235763,29.314536,14.171480,114.353942,3.249152,58.647083,50.796874,131.141476,118.996126,128.976862,114.431418,85.898563,112.448797,-0.000763,-2.089004,32.000000,-235.836895,114.617897,-0.022901,21.315337,0.671583,438565.361223,0.961417,19.799379,0.518692,2.382680,7.565196,11.970121,146.570364,32.000000,150.827480,156.170882,145.860987,151.769915,32.000000,138.343352,70.669943,76.481787,79.894734,0.000000,57.399477,100.000000,72.412789,22.455696,40.993785,59.548021,33.812200
49.844603,59.950294,118.904721,131.981213,112.414167,99.235846,29.204827,14.171384,114.348905,3.249670,58.653570,50.793333,131.141527,118.990161,128.975985,114.428302,85.898809,112.447547,-0.000761,-2.089002,32.000000,-235.837094,114.612506,-0.022904,21.311900,0.672589,438630.715482,0.987111,19.821070,0.516982,2.385410,15.687118,16.557806,146.572569,32.000000,150.820106,156.173821,145.864890,151.766808,32.000000,138.344717,70.661498,76.479902,79.891150,0.000000,57.395779,100.000000,72.416361,22.455696,40.994659,59.545533,33.852626
49.846655,59.951036,118.936880,131.980787,112.312613,99.230181,29.397880,14.171378,114.344045,3.249800,58.664616,50.789763,131.140509,118.983349,128.974716,114.423767,85.898006,112.443656,-0.000761,-2.089004,32.000000,-235.837060,114.607857,-0.022567,21.307358,0.671971,438622.737852,0.982761,19.837403,0.516077,2.383307,7.821327,14.500760,146.570876,32.000000,150.820060,156.176366,145.863020,151.759919,32.000000,138.347578,70.652252,76.477128,79.886691,0.000000,57.445342,100.000000,72.412260,22.455696,40.997722,59.552299,33.701269
49.838705,59.956523,118.874612,131.981634,112.285173,99.217909,29.419546,14.171303,114.337730,3.250071,58.679614,50.783435,131.139111,118.975400,128.973062,114.416912,85.898433,112.437937,-0.000760,-2.089002,32.000000,-235.837099,114.600913,-0.022850,21.303429,0.672809,438628.301256,0.986537,19.843409,0.515134,2.385508,13.699033,19.056595,146.567157,32.000000,150.825916,156.179331,145.859552,151.752992,32.000000,138.350928,70.642832,76.475267,79.881600,0.000000,57.439076,100.000000,72.412059,22.455696,41.003241,59.554000,33.829442
