OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, April 25, 2019
11:23:35 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.636404,60.144921,100.571389,120.756514,103.209263,100.096789,29.370816,14.186664,95.627926,2.143625,59.547386,50.637827,119.999096,100.276203,117.903376,95.787568,74.710665,93.284300,-0.000781,0.013634,32.000000,-235.822017,96.049679,-0.023255,18.079951,0.648751,463845.139274,0.992552,20.254493,0.244653,2.026129,0.596048,1.418566,133.078398,32.000000,135.491002,139.508248,132.781206,136.809737,32.000000,124.940425,68.154671,63.381727,72.810122,37.253165,35.084239,84.000000,100.000000,22.400000,59.381792,59.539701,30.404580
49.632432,60.142294,100.570642,120.756177,103.211592,100.096739,29.401500,14.186531,95.628641,2.143482,59.545672,50.636629,119.998981,100.276933,117.903890,95.789908,74.710447,93.283000,-0.000781,0.013603,32.000000,-235.822168,96.050269,-0.023267,18.081134,0.648666,463841.797331,0.994445,20.249704,0.245790,2.025921,1.941501,0.567312,133.077757,32.000000,135.491199,139.509896,132.781732,136.810643,32.000000,124.940008,68.159414,63.376323,72.808511,37.253165,35.072235,84.000000,100.000000,22.400000,59.378655,59.543822,30.337302
49.627643,60.139986,100.571139,120.755686,103.221212,100.096600,29.438410,14.186554,95.630722,2.143482,59.546426,50.638006,119.998143,100.278853,117.904037,95.792015,74.708606,93.283011,-0.000781,0.013559,32.000000,-235.822085,96.051616,-0.023254,18.082898,0.648717,463805.838837,0.994546,20.253762,0.246715,2.026162,1.251086,2.360871,133.079078,32.000000,135.490096,139.512378,132.783968,136.810913,32.000000,124.939568,68.164954,63.371013,72.805412,37.253165,35.058196,84.000000,100.000000,22.400000,59.376189,59.545090,30.448454
49.622680,60.139508,100.572440,120.755136,103.216252,100.116900,29.406398,14.186539,95.631705,2.143419,59.544105,50.638409,119.996629,100.279539,117.904224,95.794601,74.707400,93.283046,-0.000782,0.013556,32.000000,-235.822102,96.053662,-0.023241,18.084436,0.648748,463804.472714,0.993588,20.255257,0.246097,2.026309,0.960258,1.479138,133.076633,32.000000,135.489080,139.512449,132.784171,136.810113,32.000000,124.936207,68.172778,63.365671,72.802760,37.253165,35.046686,84.000000,100.000000,22.400000,59.375460,59.542130,30.542731
49.630438,60.139068,100.573269,120.754619,103.203854,100.145436,29.431735,14.186471,95.633960,2.143027,59.542040,50.637995,119.996130,100.280986,117.904699,95.796206,74.706666,93.284150,-0.000782,0.013578,32.000000,-235.822207,96.055191,-0.023244,18.083931,0.648783,463807.156859,0.992440,20.257921,0.247946,2.026515,0.918340,0.960568,133.074328,32.000000,135.489130,139.517093,132.783270,136.808511,32.000000,124.937394,68.181501,63.360944,72.800378,37.253165,35.033842,84.000000,100.000000,22.400000,59.375631,59.541402,30.409202
49.631554,60.138417,100.575501,120.754138,103.178193,100.149371,29.379147,14.186551,95.638770,2.142913,59.539573,50.636949,119.995360,100.286017,117.905102,95.798968,74.706426,93.287158,-0.000784,0.013593,32.000000,-235.822130,96.058692,-0.023255,18.083683,0.648966,463905.584512,0.993830,20.262592,0.249175,2.026743,1.058932,0.698829,133.074258,32.000000,135.489431,139.518518,132.784608,136.808615,32.000000,124.937335,68.191508,63.357346,72.798698,37.253165,35.022293,84.000000,100.000000,22.400000,59.375854,59.539416,30.359239
49.637341,60.137304,100.579693,120.753696,103.215206,100.143055,29.168574,14.186634,95.643576,2.143137,59.536161,50.638437,119.994993,100.291941,117.905053,95.801079,74.705672,93.292918,-0.000784,0.013585,32.000000,-235.822024,96.063531,-0.023509,18.083542,0.649016,464034.234889,0.993085,20.254101,0.250619,2.026443,1.054543,0.624858,133.072917,32.000000,135.489706,139.520329,132.785005,136.808932,32.000000,124.934337,68.201456,63.353943,72.796218,37.253165,35.011202,84.000000,100.000000,22.400000,59.375080,59.544844,30.395409
49.631862,60.135251,100.581753,120.753080,103.232571,100.139131,29.172578,14.186508,95.651161,2.143467,59.533416,50.640100,119.994539,100.295233,117.905156,95.805143,74.706209,93.296322,-0.000784,0.013588,32.000000,-235.822170,96.069832,-0.023511,18.083497,0.649053,464051.697688,0.994876,20.252291,0.252790,2.026443,1.039529,0.535564,133.072074,32.000000,135.489098,139.522083,132.787903,136.809631,32.000000,124.932349,68.212304,63.350657,72.794357,37.253165,35.000206,84.000000,100.000000,22.400000,59.373399,59.535019,30.348527
49.631939,60.133605,100.588677,120.752407,103.264294,100.124769,29.401107,14.186552,95.658005,2.143636,59.531061,50.644070,119.994187,100.301912,117.905577,95.808553,74.705696,93.298064,-0.000786,0.013595,32.000000,-235.822119,96.077534,-0.023464,18.084279,0.648935,464019.113887,1.001864,20.245171,0.257245,2.026291,1.509872,1.267377,133.070794,32.000000,135.490237,139.523935,132.786206,136.806974,32.000000,124.931059,68.223428,63.348069,72.793132,37.253165,34.990456,84.000000,100.000000,22.400000,59.371549,59.545277,30.368043
49.639269,60.132011,100.594698,120.751665,103.284091,100.116664,29.415504,14.186685,95.664740,2.143799,59.526006,50.648150,119.994776,100.304847,117.907201,95.813608,74.706053,93.301271,-0.000786,0.013603,32.000000,-235.821829,96.082447,-0.023441,18.082707,0.649041,464000.687977,1.001803,20.248807,0.258893,2.026556,0.941300,0.619195,133.073514,32.000000,135.490947,139.529749,132.789130,136.805752,32.000000,124.932108,68.234597,63.346442,72.792761,37.253165,34.981704,84.000000,100.000000,22.400000,59.370273,59.547844,30.384697
49.643515,60.130115,100.602465,120.750840,103.314085,100.108639,29.422351,14.186614,95.670634,2.143785,59.517251,50.651821,119.993919,100.311937,117.907196,95.821301,74.706226,93.308279,-0.000787,0.013602,32.000000,-235.821939,96.088360,-0.023423,18.081246,0.648980,463932.678154,0.993867,20.247080,0.260525,2.026692,0.224066,0.603748,133.072701,32.000000,135.489098,139.533436,132.788336,136.805366,32.000000,124.931128,68.245252,63.344345,72.791603,37.253165,34.973766,84.000000,100.000000,22.400000,59.368337,59.545385,30.351462
49.659809,60.125936,100.611710,120.749757,103.310080,100.105892,29.388512,14.186655,95.679107,2.143845,59.505542,50.654314,119.993170,100.322970,117.906735,95.828674,74.706229,93.313084,-0.000786,0.013605,32.000000,-235.821850,96.095970,-0.023455,18.081794,0.648887,463888.150669,0.993135,20.237879,0.262228,2.026514,0.887821,1.132821,133.070512,32.000000,135.489076,139.537886,132.786740,136.804004,32.000000,124.930080,68.256402,63.342496,72.790428,37.253165,34.966422,84.000000,99.995789,22.400000,59.364204,59.538914,30.405167
49.667218,60.119998,100.621464,120.748062,103.296596,100.095037,29.410068,14.186792,95.688323,2.143647,59.490315,50.661278,119.991644,100.331312,117.907760,95.836805,74.706302,93.322359,-0.000786,0.013599,32.000000,-235.821794,96.104636,-0.023483,18.083121,0.648870,463846.078968,0.992726,20.231577,0.266557,2.026498,0.872305,0.547891,133.069497,32.000000,135.490600,139.539879,132.785606,136.803268,32.000000,124.928231,68.268713,63.341324,72.789413,37.253165,34.960235,84.000000,99.996312,22.400000,59.357693,59.550253,30.575306
49.668862,60.112543,100.630911,120.745795,103.358696,100.123038,29.401423,14.186816,95.696430,2.143662,59.472897,50.669442,119.989938,100.342075,117.908396,95.844398,74.706668,93.330423,-0.000787,0.013609,32.000000,-235.821724,96.114396,-0.023443,18.085301,0.648580,463818.621903,0.993473,20.210492,0.269639,2.026019,0.949983,0.737259,133.069268,32.000000,135.488733,139.542357,132.786767,136.800167,32.000000,124.928964,68.281132,63.341252,72.788924,37.253165,34.954125,84.000000,100.000000,22.400000,59.348623,59.545120,30.380295
49.672948,60.103812,100.638168,120.742994,103.337066,100.159699,29.391936,14.186913,95.703837,2.143859,59.457390,50.677848,119.987505,100.349168,117.908893,95.850914,74.706366,93.338187,-0.000788,0.013595,32.000000,-235.821564,96.121709,-0.023385,18.086779,0.648387,463756.391736,0.992459,20.196867,0.275522,2.025913,1.262868,2.006918,133.071089,32.000000,135.485674,139.544083,132.788972,136.802487,32.000000,124.926707,68.294185,63.341254,72.788642,37.253165,34.946822,84.000000,100.000000,22.400000,59.336764,59.540025,30.352049
49.664195,60.094349,100.648250,120.739868,103.367808,100.159518,29.455872,14.187067,95.712237,2.143641,59.445885,50.682183,119.984988,100.358544,117.908788,95.857970,74.705040,93.343279,-0.000786,0.013586,32.000000,-235.821320,96.131739,-0.023409,18.088243,0.648536,463874.802974,0.992973,20.187706,0.280334,2.026036,1.022698,1.959952,133.070252,32.000000,135.485481,139.545251,132.788400,136.801378,32.000000,124.924515,68.306318,63.341325,72.787826,37.253165,34.940452,84.000000,100.000000,22.400000,59.324151,59.547362,30.383744
49.654973,60.086506,100.657948,120.736865,103.353285,100.151443,29.410740,14.187144,95.721396,2.143790,59.438247,50.684352,119.982323,100.367343,117.908026,95.867162,74.703989,93.351873,-0.000785,0.013595,32.000000,-235.821261,96.140214,-0.023443,18.090016,0.648684,464031.712533,0.993544,20.174739,0.285621,2.026016,0.658496,1.990353,133.070087,32.000000,135.484014,139.546743,132.791949,136.798980,32.000000,124.924276,68.317404,63.340866,72.787363,37.253165,34.934643,84.000000,100.000000,22.400000,59.312294,59.549506,30.432753
49.661313,60.080238,100.666228,120.733903,103.383421,100.147571,29.392042,14.187075,95.731324,2.144245,59.434447,50.688811,119.981248,100.379010,117.907619,95.874909,74.704040,93.360180,-0.000786,0.013605,32.000000,-235.821237,96.147764,-0.023427,18.092747,0.648889,464026.469792,0.991553,20.174354,0.290217,2.026576,1.300389,0.778459,133.069121,32.000000,135.484494,139.548401,132.793251,136.797815,32.000000,124.929360,68.328608,63.341132,72.788076,37.253165,34.928037,84.000000,100.000000,22.400000,59.302718,59.548405,30.395703
49.668575,60.075498,100.675838,120.730902,103.412529,100.159615,29.338058,14.187062,95.739108,2.144223,59.428746,50.692401,119.978157,100.386594,117.905751,95.883778,74.704239,93.369143,-0.000785,0.013617,32.000000,-235.821285,96.157168,-0.023415,18.095817,0.649030,463986.309982,0.993176,20.176079,0.296785,2.027147,0.832877,4.643618,133.067792,32.000000,135.481901,139.548096,132.794186,136.796442,32.000000,124.928008,68.338211,63.340491,72.788107,37.253165,34.922510,84.000000,100.000000,22.400000,59.296392,59.544510,30.501205
49.680416,60.071723,100.683872,120.728052,103.419760,100.179787,29.442839,14.187237,95.747142,2.144298,59.428414,50.700021,119.975171,100.394031,117.903936,95.890543,74.703800,93.374602,-0.000784,0.013635,32.000000,-235.821039,96.163394,-0.023403,18.097932,0.648844,463956.619638,0.993614,20.163234,0.302068,2.027055,1.371298,0.557714,133.064202,32.000000,135.484304,139.546113,132.793810,136.796831,32.000000,124.927754,68.346989,63.340120,72.788220,37.253165,34.916589,84.000000,99.996667,22.400000,59.290962,59.542327,30.327764
49.689182,60.069453,100.689812,120.725551,103.445151,100.191876,29.469016,14.187157,95.754136,2.144430,59.433682,50.701554,119.972403,100.399805,117.902321,95.896521,74.704453,93.377743,-0.000785,0.013648,32.000000,-235.821127,96.170963,-0.023392,18.098211,0.648749,464001.394501,0.995390,20.150960,0.307621,2.026952,1.271933,4.614993,133.063743,32.000000,135.481331,139.546994,132.795197,136.797352,32.000000,124.926266,68.355326,63.339920,72.788234,37.253165,34.909292,84.000000,99.998563,22.400000,59.287051,59.548277,30.314045
49.697367,60.069222,100.696974,120.723551,103.419951,100.208208,29.427967,14.187279,95.760111,2.144794,59.442157,50.700287,119.971379,100.406404,117.900681,95.900929,74.705166,93.382378,-0.000784,0.013625,32.000000,-235.821120,96.177270,-0.023407,18.098236,0.648632,464084.602316,0.991777,20.134903,0.311565,2.026631,1.079639,4.624171,133.063727,32.000000,135.478430,139.546895,132.798017,136.798678,32.000000,124.922733,68.363641,63.340053,72.789185,37.253165,34.902583,84.000000,99.995465,22.400000,59.285287,59.543556,30.347574
49.697313,60.071563,100.702055,120.722200,103.446489,100.216236,29.376732,14.187266,95.766544,2.144823,59.450582,50.699577,119.970586,100.413059,117.898738,95.903849,74.704984,93.384521,-0.000782,0.013617,32.000000,-235.821097,96.183638,-0.023384,18.098844,0.648574,464131.207178,0.990818,20.123542,0.312928,2.026393,0.504200,1.697313,133.063927,32.000000,135.475134,139.548801,132.802304,136.796110,32.000000,124.921334,68.371860,63.339722,72.789726,37.253165,34.894773,84.000000,100.000000,22.400000,59.289058,59.541589,30.300178
49.705903,60.074894,100.708089,120.721300,103.458685,100.224519,29.124670,14.187291,95.772346,2.144819,59.458299,50.701066,119.968675,100.416526,117.896487,95.906986,74.704239,93.389859,-0.000783,0.013597,32.000000,-235.821060,96.189790,-0.023404,18.100244,0.648570,464200.445993,0.992181,20.114824,0.315190,2.026203,0.804992,0.557073,133.062115,32.000000,135.471804,139.548793,132.803116,136.794549,32.000000,124.916225,68.378706,63.338185,72.789893,37.253165,34.887682,84.000000,100.000000,22.400000,59.293790,59.539347,30.360119
49.709338,60.077850,100.711786,120.720411,103.468048,100.224262,29.421553,14.187281,95.772414,2.144774,59.466283,50.701409,119.966996,100.416258,117.893904,95.908008,74.703775,93.390753,-0.000782,0.013597,32.000000,-235.821150,96.193061,-0.023422,18.101109,0.648650,464241.425724,0.993999,20.117223,0.316747,2.026308,1.038924,1.164744,133.059614,32.000000,135.470927,139.551003,132.803156,136.792078,32.000000,124.914701,68.385844,63.337464,72.790346,37.253165,34.879342,84.000000,99.999105,22.400000,59.298746,59.547106,30.421968
49.699228,60.080909,100.712063,120.719683,103.477713,100.216066,29.388128,14.187387,95.774136,2.144711,59.476619,50.701503,119.965290,100.418018,117.891348,95.907452,74.703205,93.387233,-0.000781,0.013580,32.000000,-235.821159,96.195797,-0.023446,18.100520,0.648540,464280.634437,1.002503,20.111647,0.320918,2.026079,0.771761,0.570891,133.059672,32.000000,135.468460,139.548612,132.803758,136.790674,32.000000,124.909358,68.391485,63.336385,72.790201,37.253165,34.869977,84.000000,100.000000,22.400000,59.303184,59.545257,30.405607
49.691015,60.084544,100.711473,120.719266,103.515474,100.208006,29.392876,14.187460,95.776682,2.144636,59.487112,50.701623,119.964561,100.419171,117.888588,95.905308,74.702953,93.384647,-0.000783,0.013565,32.000000,-235.821054,96.197361,-0.023469,18.100177,0.648490,464282.032247,0.992317,20.111041,0.321956,2.026013,1.232362,1.058175,133.057096,32.000000,135.467381,139.546757,132.803356,136.790428,32.000000,124.905742,68.396566,63.334887,72.789762,37.253165,34.858336,84.000000,100.000000,22.400000,59.308882,59.548641,30.384918
49.699639,60.089342,100.712607,120.719275,103.498226,100.208061,29.411863,14.187269,95.776744,2.144945,59.492533,50.701136,119.963349,100.420706,117.886194,95.906742,74.702698,93.383569,-0.000783,0.013532,32.000000,-235.821220,96.198751,-0.023242,18.101313,0.648668,464254.535732,0.993594,20.124581,0.320267,2.026431,1.805305,1.110805,133.057534,32.000000,135.463425,139.547570,132.805483,136.789233,32.000000,124.901337,68.401942,63.333967,72.790072,37.253165,34.848320,84.000000,99.999945,22.400000,59.315714,59.552761,30.341778
49.709102,60.092359,100.714316,120.719127,103.499947,100.216199,29.399817,14.187326,95.777718,2.145067,59.490851,50.702834,119.961204,100.422932,117.883811,95.909943,74.701773,93.384950,-0.000783,0.013506,32.000000,-235.821086,96.201629,-0.023222,18.102631,0.648791,464227.336133,0.993544,20.136734,0.318860,2.026754,0.435397,0.779710,133.056783,32.000000,135.461212,139.547395,132.804037,136.788834,32.000000,124.897072,68.406935,63.332226,72.789790,37.253165,34.838180,84.000000,99.998282,22.400000,59.321852,59.539445,30.403186
49.714252,60.093329,100.715264,120.718688,103.472683,100.212108,29.386639,14.187367,95.780149,2.145181,59.486961,50.706948,119.959905,100.424380,117.882151,95.910617,74.700947,93.384491,-0.000783,0.013517,32.000000,-235.821029,96.203140,-0.023231,18.103323,0.648602,464229.598214,0.992726,20.132588,0.318424,2.026425,1.659863,0.809915,133.058921,32.000000,135.458101,139.549379,132.805853,136.787503,32.000000,124.896278,68.411166,63.330397,72.789405,37.253165,34.828657,84.000000,100.000000,22.400000,59.325453,59.543615,30.311037
49.725784,60.091985,100.715442,120.717821,103.432488,100.191750,29.401188,14.187190,95.783463,2.145160,59.487898,50.709560,119.959713,100.423991,117.880103,95.909507,74.701741,93.383078,-0.000783,0.013491,32.000000,-235.821117,96.202104,-0.023255,18.102540,0.648427,464267.236641,0.993014,20.125795,0.320234,2.026074,0.640537,1.318537,133.058598,32.000000,135.456459,139.549283,132.805208,136.787576,32.000000,124.893954,68.416350,63.330870,72.789771,37.253165,34.817849,84.000000,99.996367,22.400000,59.324080,59.544097,30.408469
49.716968,60.091705,100.715014,120.716955,103.450979,100.167484,29.343976,14.187219,95.781856,2.145529,59.494027,50.708370,119.960280,100.422336,117.878796,95.910162,74.700226,93.383746,-0.000781,0.013493,32.000000,-235.820988,96.200450,-0.023296,18.100543,0.648282,464248.028726,0.993308,20.121426,0.320765,2.025883,0.699466,2.201918,133.056025,32.000000,135.455708,139.550821,132.803526,136.786653,32.000000,124.895184,68.420523,63.330182,72.789770,37.253165,34.807119,84.000000,100.000000,22.400000,59.323716,59.545041,30.400105
49.715193,60.093662,100.715322,120.716455,103.449070,100.159437,29.426652,14.187247,95.782602,2.145947,59.501277,50.707966,119.959597,100.423699,117.876043,95.907586,74.699028,93.382991,-0.000781,0.013500,32.000000,-235.821017,96.200062,-0.023263,18.099230,0.647946,464143.944462,0.992358,20.108130,0.319064,2.025417,1.091631,0.905663,133.055447,32.000000,135.456014,139.550112,132.803338,136.785334,32.000000,124.892767,68.424837,63.329110,72.789797,37.253165,34.796463,84.000000,100.000000,22.400000,59.325464,59.539779,30.406561
49.713150,60.097017,100.714146,120.716143,103.396108,100.159439,29.393833,14.187250,95.780990,2.146006,59.506268,50.707895,119.958812,100.425543,117.874050,95.907377,74.698920,93.382855,-0.000778,0.013512,32.000000,-235.821019,96.201876,-0.023203,18.097919,0.648038,464039.074675,0.994245,20.116987,0.321009,2.025767,1.230364,0.533688,133.054680,32.000000,135.454792,139.548196,132.802581,136.785304,32.000000,124.892370,68.430341,63.328102,72.790193,37.253165,34.785440,84.000000,100.000000,22.400000,59.330433,59.538108,30.303260
49.704052,60.100932,100.714586,120.715843,103.373177,100.167636,29.423449,14.187170,95.781913,2.146146,59.506471,50.708425,119.957497,100.424274,117.872621,95.903881,74.698754,93.381533,-0.000777,0.013523,32.000000,-235.821114,96.203294,-0.023220,18.098345,0.648074,464007.500020,0.991416,20.120785,0.321723,2.025846,2.097134,0.730749,133.056060,32.000000,135.450769,139.545438,132.803270,136.788027,32.000000,124.888361,68.435054,63.327008,72.789680,37.253165,34.774412,84.000000,100.000000,22.400000,59.336629,59.545051,30.365475
49.713050,60.102177,100.714017,120.715135,103.320076,100.171751,29.382492,14.187311,95.780247,2.145760,59.503680,50.710146,119.956220,100.424045,117.871234,95.903426,74.698870,93.380326,-0.000776,0.013550,32.000000,-235.821012,96.200012,-0.023268,18.098319,0.648157,464013.749453,0.992577,20.126257,0.321743,2.025906,0.677451,0.922163,133.055078,32.000000,135.450588,139.543130,132.801824,136.785354,32.000000,124.887456,68.440173,63.326420,72.790557,37.253165,34.764183,84.000000,99.999348,22.400000,59.340291,59.539730,30.267383
49.716981,60.101795,100.712853,120.714337,103.310801,100.167667,29.389998,14.187367,95.778528,2.145355,59.503768,50.709997,119.955848,100.421789,117.869659,95.902204,74.699357,93.381743,-0.000777,0.013553,32.000000,-235.821009,96.196629,-0.023325,18.096642,0.648395,464062.001534,0.991869,20.139604,0.321060,2.026285,0.587512,0.926972,133.058918,32.000000,135.449086,139.544096,132.804197,136.782706,32.000000,124.894131,68.444850,63.326910,72.791769,37.253165,34.752371,84.000000,99.998848,22.400000,59.341518,59.540124,30.406414
49.711197,60.101001,100.711097,120.713529,103.300313,100.151330,29.430050,14.187417,95.778632,2.145343,59.505547,50.708708,119.954905,100.421608,117.868104,95.899749,74.699053,93.380378,-0.000776,0.013544,32.000000,-235.820849,96.195324,-0.023286,18.097587,0.648230,464077.536921,0.993098,20.131522,0.320169,2.025907,0.856456,0.722895,133.059906,32.000000,135.448685,139.542706,132.804112,136.782167,32.000000,124.897029,68.447733,63.326410,72.792424,37.253165,34.740786,84.000000,100.000000,22.400000,59.340408,59.551896,30.409642
49.708001,60.101009,100.708934,120.712787,103.332056,100.135029,29.379440,14.187309,95.777024,2.144964,59.509218,50.709434,119.954310,100.419411,117.866465,95.897279,74.699753,93.377427,-0.000775,0.013524,32.000000,-235.820874,96.193695,-0.023252,18.098518,0.648170,464054.440469,0.992716,20.127065,0.320593,2.025723,0.522995,1.025519,133.058683,32.000000,135.446934,139.541255,132.804902,136.781239,32.000000,124.898357,68.449388,63.326561,72.792969,37.253165,34.728958,84.000000,100.000000,22.400000,59.341020,59.543536,30.379268
49.702997,60.102065,100.706058,120.712320,103.324193,100.136112,29.436700,14.187247,95.773188,2.144806,59.513623,50.708444,119.953775,100.412768,117.864962,95.895775,74.700504,93.372759,-0.000774,0.013554,32.000000,-235.821012,96.192848,-0.023275,18.100506,0.648135,463981.747524,0.991328,20.132266,0.320020,2.025924,0.626221,0.965649,133.056977,32.000000,135.449426,139.539972,132.804396,136.782048,32.000000,124.897182,68.450729,63.325957,72.793828,37.253165,34.716562,84.000000,100.000000,22.400000,59.342634,59.540458,30.286752
49.705550,60.103840,100.703152,120.711881,103.337402,100.137206,29.380103,14.187241,95.767507,2.144447,59.519785,50.706892,119.952807,100.409951,117.864164,95.891129,74.700116,93.369672,-0.000773,0.013537,32.000000,-235.821062,96.188880,-0.023297,18.101504,0.648046,463906.632364,0.992945,20.135586,0.317426,2.026011,1.272877,1.062908,133.056447,32.000000,135.446466,139.539937,132.802821,136.780942,32.000000,124.894970,68.451224,63.326192,72.794498,37.253165,34.703887,84.000000,100.000000,22.400000,59.345272,59.540881,30.414778
49.713796,60.106167,100.697592,120.711615,103.300971,100.146462,29.165632,14.187291,95.761665,2.144041,59.524511,50.705946,119.952664,100.406383,117.863214,95.887145,74.701104,93.367648,-0.000772,0.013549,32.000000,-235.821011,96.184525,-0.023340,18.101139,0.648056,463914.448551,0.991136,20.141829,0.313679,2.026157,0.952532,0.750394,133.056712,32.000000,135.442594,139.538701,132.803770,136.782010,32.000000,124.891058,68.452032,63.325482,72.795017,37.253165,34.690402,84.000000,99.998699,22.400000,59.348953,59.556872,30.415438
49.717098,60.108879,100.693101,120.711665,103.317065,100.147598,29.406214,14.187291,95.758536,2.143899,59.526881,50.701373,119.951922,100.403649,117.861601,95.885048,74.701029,93.366662,-0.000771,0.013566,32.000000,-235.821081,96.180534,-0.023336,18.101582,0.647955,463921.074483,0.993005,20.140958,0.312085,2.025994,0.542954,0.547713,133.056905,32.000000,135.439811,139.537056,132.802352,136.781434,32.000000,124.888510,68.451948,63.323896,72.794699,37.253165,34.676173,84.000000,100.000000,22.400000,59.353476,59.538845,30.434220
49.714682,60.110652,100.689336,120.711706,103.275328,100.151681,29.372459,14.187210,95.756267,2.143901,59.528206,50.697840,119.951157,100.403199,117.861106,95.882610,74.700656,93.364015,-0.000770,0.013552,32.000000,-235.821205,96.180965,-0.023240,18.102560,0.647813,463960.826862,1.000223,20.134738,0.309797,2.025546,1.329107,0.799174,133.056935,32.000000,135.438119,139.536146,132.801088,136.780399,32.000000,124.887754,68.452638,63.322775,72.794391,37.253165,34.662804,84.000000,100.000000,22.400000,59.357115,59.540094,30.405314
49.709513,60.111726,100.686186,120.711470,103.247602,100.164037,29.417837,14.187240,95.752885,2.143840,59.529546,50.697502,119.950701,100.400394,117.860523,95.877356,74.700500,93.363226,-0.000770,0.013540,32.000000,-235.821146,96.180320,-0.023202,18.103476,0.647690,463967.719631,0.991986,20.134026,0.309240,2.025321,1.867446,1.255064,133.057391,32.000000,135.438418,139.538008,132.797087,136.778468,32.000000,124.889773,68.452686,63.321075,72.793828,37.253165,34.649784,84.000000,100.000000,22.400000,59.359816,59.545936,30.442291
49.705342,60.112754,100.681239,120.711162,103.261687,100.176186,29.425171,14.187162,95.747233,2.143838,59.533443,50.699023,119.949484,100.393743,117.858838,95.873439,74.700726,93.358261,-0.000770,0.013548,32.000000,-235.821141,96.174689,-0.023235,18.103110,0.647710,463991.034925,0.993224,20.138304,0.307912,2.025344,2.290915,2.182909,133.057847,32.000000,135.437455,139.537687,132.794624,136.777144,32.000000,124.887364,68.451620,63.318430,72.793381,37.253165,34.636561,84.000000,100.000000,22.400000,59.361521,59.544618,30.272005
49.693749,60.114386,100.675103,120.710987,103.217787,100.172708,29.387943,14.187170,95.745388,2.143441,59.541535,50.697016,119.949348,100.390295,117.857075,95.869538,74.700329,93.354262,-0.000769,0.013548,32.000000,-235.821055,96.170095,-0.023283,18.101138,0.647828,464052.629017,0.991931,20.144737,0.307563,2.025491,1.103757,0.937817,133.055867,32.000000,135.439025,139.536442,132.790345,136.777972,32.000000,124.883938,68.449905,63.315838,72.793116,37.253165,34.621152,84.000000,100.000000,22.400000,59.364533,59.545602,30.410083
49.691792,60.118302,100.671132,120.711395,103.199773,100.160588,29.405393,14.187109,95.740313,2.143054,59.549697,50.690575,119.948746,100.388596,117.855025,95.864287,74.699994,93.350809,-0.000768,0.013526,32.000000,-235.821025,96.166522,-0.023254,18.098199,0.647968,464111.913797,0.991898,20.150088,0.304149,2.025562,0.943144,0.923757,133.055587,32.000000,135.437569,139.536559,132.786375,136.776426,32.000000,124.879458,68.447317,63.312085,72.791775,37.253165,34.607290,84.000000,100.000000,22.400000,59.369741,59.542179,30.415072
49.700245,60.123075,100.667175,120.712059,103.214471,100.162867,29.397686,14.187153,95.738072,2.142873,59.557028,50.686508,119.948489,100.386258,117.854885,95.861936,74.700228,93.348623,-0.000769,0.013493,32.000000,-235.821043,96.164132,-0.023248,18.095542,0.648187,464105.266797,0.993379,20.163741,0.301978,2.025911,1.592855,0.561798,133.054798,32.000000,135.436502,139.536119,132.784470,136.777221,32.000000,124.875317,68.444771,63.309067,72.791762,37.253165,34.593355,84.000000,99.999507,22.400000,59.376679,59.546841,30.316466
49.704415,60.127818,100.663955,120.712829,103.209635,100.175297,29.406154,14.187156,95.734445,2.143078,59.561903,50.684677,119.948953,100.383692,117.853538,95.859615,74.701995,93.345155,-0.000769,0.013491,32.000000,-235.821073,96.157667,-0.023249,18.093597,0.648225,464056.028314,0.992722,20.169685,0.300096,2.025911,0.705563,0.906377,133.057672,32.000000,135.434061,139.537357,132.783604,136.775354,32.000000,124.875104,68.442083,63.306153,72.791891,37.253165,34.579860,84.000000,100.000000,22.400000,59.384875,59.546919,30.398417
49.709775,60.131643,100.660324,120.713554,103.212976,100.171213,29.416603,14.187127,95.728443,2.143068,59.564033,50.683465,119.948940,100.381365,117.852565,95.856623,74.702431,93.341271,-0.000767,0.013486,32.000000,-235.821124,96.152352,-0.023234,18.091425,0.648138,464067.948734,0.992832,20.165692,0.298460,2.025486,0.108288,0.534376,133.057756,32.000000,135.432620,139.536052,132.780263,136.775112,32.000000,124.871720,68.440090,63.302935,72.791244,37.253165,34.566293,84.000000,100.000000,22.400000,59.391124,59.540488,30.358285
49.705556,60.133811,100.654660,120.714271,103.173585,100.162975,29.383218,14.187096,95.726408,2.142813,59.567041,50.682379,119.949273,100.378342,117.853084,95.854128,74.701754,93.335970,-0.000768,0.013461,32.000000,-235.821095,96.147240,-0.023205,18.089623,0.648187,464125.719206,0.992591,20.166113,0.294466,2.025252,0.119510,1.140054,133.055752,32.000000,135.433591,139.539266,132.777441,136.772823,32.000000,124.875693,68.438110,63.299994,72.791463,37.253165,34.551541,84.000000,100.000000,22.400000,59.395809,59.548129,30.349775
49.696425,60.135786,100.650779,120.715104,103.160793,100.154941,29.386119,14.187067,95.724088,2.142756,59.568007,50.679152,119.948710,100.375266,117.853310,95.850331,74.701590,93.331626,-0.000769,0.013437,32.000000,-235.821118,96.141433,-0.023194,18.087165,0.648096,464107.981461,0.992090,20.164382,0.291538,2.024960,0.196674,1.138138,133.056562,32.000000,135.433744,139.538574,132.776141,136.771304,32.000000,124.877179,68.436786,63.297603,72.791179,37.253165,34.537278,84.000000,100.000000,22.400000,59.399577,59.540497,30.270318
49.688609,60.137251,100.648743,120.715927,103.165037,100.146126,29.330838,14.187136,95.721281,2.142783,59.565836,50.676185,119.949686,100.376090,117.853373,95.849055,74.701714,93.332731,-0.000768,0.013417,32.000000,-235.821150,96.138698,-0.023193,18.085939,0.648150,464075.753301,0.993234,20.170924,0.288811,2.025018,0.831726,1.990441,133.056550,32.000000,135.434498,139.538310,132.773164,136.768771,32.000000,124.875191,68.435747,63.295018,72.791535,37.253165,34.523930,84.000000,100.000000,22.400000,59.403082,59.541992,30.350288
49.673922,60.137886,100.644977,120.716610,103.213548,100.145305,29.235803,14.187169,95.720747,2.143003,59.560133,50.674471,119.949452,100.373863,117.853091,95.848121,74.700675,93.331887,-0.000768,0.013437,32.000000,-235.821125,96.135497,-0.023229,18.086247,0.648335,464047.032915,0.993262,20.182366,0.286184,2.025312,0.938839,1.463778,133.057563,32.000000,135.433293,139.536116,132.772498,136.770319,32.000000,124.874382,68.434189,63.292075,72.791337,37.253165,34.510718,84.000000,100.000000,22.400000,59.404808,59.542917,30.311330
49.675615,60.136344,100.643289,120.716735,103.182793,100.153221,29.364171,14.187164,95.718672,2.142526,59.550882,50.678989,119.948374,100.373835,117.853283,95.848505,74.700569,93.332529,-0.000768,0.013428,32.000000,-235.821152,96.129952,-0.023166,18.087704,0.648468,464011.839985,0.995222,20.191934,0.286770,2.025590,0.267389,1.236271,133.056926,32.000000,135.433516,139.535124,132.769062,136.769073,32.000000,124.871897,68.431620,63.289411,72.790982,37.253165,34.497471,84.000000,100.000000,22.400000,59.404455,59.539071,30.356378
49.684660,60.133396,100.640831,120.716466,103.134613,100.153515,29.379769,14.187169,95.718439,2.142437,59.537240,50.682915,119.948281,100.375054,117.853686,95.850700,74.701480,93.333843,-0.000767,0.013426,32.000000,-235.821076,96.130054,-0.023025,18.089527,0.648710,464019.406902,0.998775,20.207800,0.287267,2.026113,0.912876,0.574659,133.060109,32.000000,135.432354,139.536675,132.770144,136.766329,32.000000,124.873928,68.429348,63.287815,72.791437,37.253165,34.484127,84.000000,99.999916,22.400000,59.402044,59.543054,30.323876
49.685530,60.128768,100.643398,120.715863,103.065749,100.165676,29.381128,14.187133,95.721066,2.142671,59.521078,50.684437,119.948015,100.381134,117.853970,95.851604,74.701077,93.336558,-0.000766,0.013452,32.000000,-235.821192,96.131500,-0.022969,18.090142,0.648659,464053.117341,0.994446,20.204504,0.287786,2.026010,0.714393,1.148505,133.059530,32.000000,135.430900,139.535684,132.767235,136.765158,32.000000,124.874435,68.425731,63.285632,72.791252,37.253165,34.472217,84.000000,100.000000,22.400000,59.397597,59.557207,30.363935
49.698045,60.122190,100.647923,120.714988,103.052976,100.186284,29.372168,14.186985,95.725806,2.142888,59.506251,50.684917,119.948239,100.385982,117.854835,95.856256,74.701287,93.341837,-0.000765,0.013448,32.000000,-235.821440,96.134788,-0.022958,18.091672,0.648382,464044.046569,0.993714,20.192176,0.287718,2.025592,0.833423,0.496608,133.057113,32.000000,135.431172,139.538182,132.763906,136.764987,32.000000,124.875857,68.423038,63.284646,72.791616,37.253165,34.463449,84.000000,99.997608,22.400000,59.388922,59.550765,30.412871
49.705359,60.114598,100.652875,120.713362,103.063401,100.210681,29.398964,14.186892,95.727426,2.143344,59.494297,50.686043,119.947132,100.391075,117.855734,95.861036,74.701784,93.349513,-0.000765,0.013450,32.000000,-235.821566,96.139441,-0.023026,18.093363,0.648434,464094.615907,0.993758,20.186645,0.289864,2.025608,0.693765,0.945687,133.054499,32.000000,135.433603,139.539167,132.760975,136.764780,32.000000,124.873128,68.420571,63.283962,72.792059,37.253165,34.454501,84.000000,99.993838,22.400000,59.379237,59.539425,30.368410
49.705740,60.108044,100.658124,120.711581,103.087292,100.218775,29.404410,14.186922,95.733389,2.143435,59.489272,50.691612,119.946057,100.395231,117.856232,95.868446,74.702121,93.356218,-0.000765,0.013469,32.000000,-235.821559,96.144214,-0.023063,18.093865,0.648293,464174.399508,0.993973,20.167090,0.293043,2.025189,0.748135,0.774739,133.052164,32.000000,135.434203,139.539011,132.758400,136.764173,32.000000,124.874299,68.418083,63.282978,72.792179,37.253165,34.446012,84.000000,100.000000,22.400000,59.369769,59.545533,30.282350
49.713712,60.103639,100.661075,120.709950,103.090188,100.210663,29.376412,14.187086,95.738976,2.143625,59.491165,50.699027,119.946085,100.401108,117.857058,95.871666,74.702652,93.360221,-0.000766,0.013493,32.000000,-235.821478,96.147899,-0.023037,18.093623,0.648279,464271.962562,0.993128,20.151914,0.297475,2.024990,0.566734,2.029115,133.052115,32.000000,135.431578,139.536782,132.760042,136.766560,32.000000,124.874298,68.415402,63.281423,72.792255,37.253165,34.436997,84.000000,99.998484,22.400000,59.361751,59.548237,30.322482
49.715946,60.102493,100.667284,120.708775,103.152369,100.218822,29.376583,14.187047,95.743906,2.143855,59.491283,50.704778,119.944956,100.407170,117.856983,95.876955,74.704183,93.365325,-0.000766,0.013504,32.000000,-235.821545,96.153078,-0.023034,18.091654,0.648345,464300.735449,0.992999,20.144966,0.301443,2.025080,1.031073,1.066480,133.050593,32.000000,135.431477,139.535061,132.760150,136.765535,32.000000,124.873260,68.413041,63.280009,72.792513,37.253165,34.427766,84.000000,100.000000,22.400000,59.360723,59.546939,30.271198
49.709989,60.103178,100.672133,120.708225,103.201158,100.241577,29.437800,14.187047,95.749876,2.143873,59.487663,50.707585,119.944710,100.415951,117.857382,95.883940,74.703719,93.374259,-0.000765,0.013500,32.000000,-235.821622,96.161604,-0.023072,18.090835,0.648148,464251.438409,0.993678,20.132298,0.303481,2.024815,0.742157,4.652229,133.051125,32.000000,135.429411,139.535009,132.760732,136.762916,32.000000,124.872872,68.410373,63.278575,72.792792,37.253165,34.419797,84.000000,100.000000,22.400000,59.361440,59.546742,30.426444
49.713873,60.101922,100.681032,120.707475,103.223079,100.265933,29.394969,14.187122,95.758202,2.143878,59.479190,50.710495,119.942420,100.424839,117.857398,95.891159,74.704011,93.385236,-0.000765,0.013526,32.000000,-235.821533,96.171815,-0.023096,18.091459,0.648289,464283.605484,0.993701,20.128835,0.305228,2.024849,1.625804,1.139278,133.049879,32.000000,135.430403,139.534060,132.761008,136.760640,32.000000,124.875641,68.407330,63.276718,72.792957,37.253165,34.413036,84.000000,100.000000,22.400000,59.361643,59.545444,30.433267
49.714348,60.098954,100.687744,120.706461,103.221154,100.274118,29.339551,14.187015,95.764466,2.143871,59.472073,50.715479,119.941455,100.434614,117.857975,95.899212,74.705585,93.392052,-0.000764,0.013512,32.000000,-235.821622,96.179895,-0.023083,18.093683,0.648626,464394.757569,0.991993,20.135694,0.311426,2.025189,1.281984,0.520961,133.049791,32.000000,135.428800,139.533421,132.761439,136.759571,32.000000,124.877426,68.403953,63.275467,72.794224,37.253165,34.406470,84.000000,100.000000,22.400000,59.359055,59.543438,30.371418
49.721289,60.094503,100.697938,120.705119,103.240101,100.274032,29.434556,14.187137,95.772558,2.144226,59.470085,50.720735,119.939979,100.441268,117.859046,95.907795,74.705909,93.398435,-0.000765,0.013507,32.000000,-235.821357,96.186870,-0.023057,18.096254,0.648765,464503.017719,0.993591,20.130413,0.318179,2.025210,0.869284,4.641418,133.046823,32.000000,135.430990,139.531798,132.759213,136.761988,32.000000,124.875985,68.398422,63.274604,72.795335,37.253165,34.400686,84.000000,99.998782,22.400000,59.353255,59.541156,30.374646
49.726219,60.091922,100.705034,120.704193,103.278407,100.270082,29.369403,14.187157,95.779024,2.144418,59.473291,50.722991,119.938738,100.450844,117.859383,95.918536,74.706129,93.406673,-0.000764,0.013506,32.000000,-235.821410,96.192798,-0.023082,18.096673,0.648787,464533.943322,0.995531,20.126952,0.320980,2.025326,2.145252,0.621060,133.043035,32.000000,135.431053,139.532483,132.758569,136.760276,32.000000,124.875007,68.392371,63.273213,72.796407,37.253165,34.394948,84.000000,99.996953,22.400000,59.349220,59.551158,30.407735
49.731002,60.091705,100.714481,120.703796,103.354906,100.266022,29.404588,14.186850,95.786451,2.144630,59.478572,50.724116,119.938650,100.460231,117.859659,95.926502,74.706540,93.415746,-0.000764,0.013524,32.000000,-235.821719,96.199754,-0.023310,18.097319,0.648641,464523.069517,0.992153,20.115306,0.324752,2.025248,0.529504,0.769050,133.041738,32.000000,135.427572,139.532125,132.759055,136.762151,32.000000,124.874421,68.385704,63.271290,72.797920,37.253165,34.389112,84.000000,99.999693,22.400000,59.347760,59.540851,30.398270
49.730809,60.092991,100.723373,120.703757,103.391916,100.282684,29.342815,14.186882,95.795690,2.145260,59.481609,50.724795,119.938404,100.468552,117.859323,95.934503,74.706783,93.419711,-0.000763,0.013539,32.000000,-235.821776,96.210103,-0.023309,18.099827,0.648558,464498.599535,0.994199,20.107617,0.329819,2.025190,0.796926,0.750015,133.039727,32.000000,135.426232,139.531670,132.761652,136.761810,32.000000,124.873343,68.377279,63.268966,72.798469,37.253165,34.384254,84.000000,100.000000,22.400000,59.349689,59.544559,30.322335
49.740922,60.094920,100.736392,120.703907,103.388824,100.274798,29.422867,14.186783,95.805146,2.145451,59.483424,50.728369,119.938477,100.479308,117.859172,95.944636,74.707724,93.425274,-0.000762,0.013525,32.000000,-235.821930,96.220959,-0.023278,18.102132,0.648502,464476.054254,0.992864,20.102443,0.335231,2.025185,0.515359,0.741436,133.036270,32.000000,135.424203,139.529957,132.761111,136.762126,32.000000,124.871487,68.369386,63.266973,72.799789,37.253165,34.380140,84.000000,99.997124,22.400000,59.353010,59.548090,30.582569
49.743493,60.096017,100.747578,120.704107,103.411779,100.295266,29.311457,14.186755,95.813218,2.145642,59.481607,50.735428,119.938496,100.487832,117.859658,95.955454,74.707912,93.431729,-0.000762,0.013529,32.000000,-235.821933,96.229250,-0.023225,18.104563,0.648599,464554.305088,0.995127,20.103929,0.337532,2.025372,0.165770,2.034502,133.033236,32.000000,135.425706,139.531953,132.759284,136.760180,32.000000,124.875745,68.361993,63.264927,72.801536,37.253165,34.378049,84.000000,99.997814,22.400000,59.355545,59.541314,30.306268
49.745798,60.095849,100.758866,120.704102,103.434917,100.300952,29.403506,14.186886,95.821616,2.146023,59.479167,50.740850,119.938434,100.497625,117.860284,95.965059,74.708246,93.438589,-0.000762,0.013514,32.000000,-235.821778,96.238014,-0.023156,18.105705,0.648392,464513.050649,0.992125,20.095378,0.340160,2.025222,1.244028,1.106707,133.033240,32.000000,135.424019,139.530677,132.758548,136.760140,32.000000,124.876520,68.354918,63.262983,72.803211,37.253165,34.373860,84.000000,99.996451,22.400000,59.356782,59.543841,30.321015
49.747658,60.094623,100.766214,120.703971,103.409980,100.284893,29.436603,14.186859,95.830190,2.146037,59.474403,50.744783,119.938518,100.506329,117.860620,95.973184,74.708379,93.446882,-0.000761,0.013525,32.000000,-235.821769,96.246109,-0.023175,18.106851,0.648495,464607.821378,0.996045,20.093811,0.344114,2.025342,0.865690,1.033342,133.031470,32.000000,135.425037,139.527184,132.756972,136.761788,32.000000,124.874440,68.348014,63.260814,72.804192,37.253165,34.369183,84.000000,99.999906,22.400000,59.356204,59.542563,30.416759
49.748178,60.092546,100.777260,120.703796,103.415430,100.285006,29.345342,14.186766,95.839922,2.146060,59.469265,50.748683,119.938300,100.515864,117.860422,95.981371,74.708588,93.454222,-0.000761,0.013497,32.000000,-235.821852,96.253832,-0.023195,18.108498,0.648536,464631.905233,0.992933,20.091254,0.348180,2.025475,1.022764,0.760151,133.029898,32.000000,135.424670,139.524402,132.758008,136.764021,32.000000,124.874783,68.341085,63.257867,72.805356,37.253165,34.365168,84.000000,100.000000,22.400000,59.353786,59.540271,30.296143
49.737731,60.089653,100.783079,120.703188,103.376083,100.297212,29.423500,14.186625,95.848098,2.146351,59.465846,50.754134,119.937564,100.523562,117.860288,95.992431,74.707946,93.461740,-0.000762,0.013483,32.000000,-235.821967,96.262574,-0.023122,18.111518,0.648432,464554.857520,0.991613,20.088103,0.353368,2.025547,1.310895,0.955066,133.026156,32.000000,135.424440,139.521896,132.757457,136.763727,32.000000,124.874750,68.334271,63.254513,72.806136,37.253165,34.360147,84.000000,100.000000,22.400000,59.350573,59.548188,30.496876
49.745417,60.087649,100.792976,120.702529,103.372941,100.309329,29.415636,14.186662,95.855688,2.146434,59.466516,50.761112,119.937020,100.531299,117.858937,96.002262,74.708275,93.468000,-0.000762,0.013499,32.000000,-235.821865,96.267309,-0.023088,18.113843,0.648457,464551.668051,0.994681,20.085487,0.357869,2.025748,0.168791,0.810826,133.026442,32.000000,135.423401,139.522605,132.760697,136.762454,32.000000,124.876869,68.328527,63.250980,72.807396,37.253165,34.355523,84.000000,99.996441,22.400000,59.347593,59.551473,30.564301
49.752039,60.086927,100.798833,120.702024,103.392008,100.321402,29.382744,14.186595,95.859991,2.146946,59.470131,50.765499,119.936918,100.535271,117.857993,96.011370,74.708292,93.473393,-0.000762,0.013499,32.000000,-235.821981,96.273134,-0.023105,18.114720,0.648681,464611.867781,0.992381,20.093417,0.363332,2.026290,0.613008,1.276137,133.022822,32.000000,135.422189,139.520637,132.760066,136.762742,32.000000,124.875067,68.323276,63.247733,72.808638,37.253165,34.350324,84.000000,99.989918,22.400000,59.345878,59.546674,30.417199
49.754349,60.087875,100.807145,120.701874,103.409104,100.333653,29.392368,14.186645,95.869180,2.147067,59.473421,50.766797,119.936535,100.543187,117.857472,96.019859,74.707634,93.479987,-0.000761,0.013520,32.000000,-235.821990,96.281989,-0.023144,18.116138,0.648613,464660.279020,0.992593,20.083451,0.367017,2.026176,1.711866,0.913304,133.019076,32.000000,135.421268,139.520055,132.760485,136.762023,32.000000,124.875536,68.318509,63.244598,72.809851,37.253165,34.345910,84.000000,99.990474,22.400000,59.347755,59.542986,30.293795
49.763729,60.089086,100.814824,120.701882,103.417156,100.348325,29.402356,14.186846,95.876607,2.147565,59.473602,50.769207,119.935211,100.550998,117.856046,96.029456,74.706744,93.484129,-0.000761,0.013522,32.000000,-235.821895,96.288643,-0.023128,18.118721,0.648577,464711.468491,0.993676,20.075868,0.370460,2.026024,0.613343,0.960026,133.016421,32.000000,135.421546,139.516216,132.760260,136.762608,32.000000,124.878274,68.314162,63.240613,72.810353,37.253165,34.341456,84.000000,99.984232,22.400000,59.349890,59.552948,30.412504
49.763678,60.089139,100.822076,120.701662,103.428460,100.348183,29.398545,14.186828,95.884187,2.148071,59.472644,50.774660,119.933966,100.555167,117.855654,96.038869,74.706552,93.490559,-0.000761,0.013563,32.000000,-235.821886,96.295574,-0.023051,18.121408,0.648639,464769.565589,0.993424,20.074422,0.375348,2.026097,1.639082,1.112681,133.014466,32.000000,135.422053,139.512757,132.761991,136.762456,32.000000,124.880446,68.311186,63.237464,72.811567,37.253165,34.336913,84.000000,99.986130,22.400000,59.351327,59.553784,30.417273
49.765422,60.088213,100.829000,120.701232,103.430474,100.337110,29.389528,14.186905,95.889979,2.148488,59.468781,50.781528,119.933913,100.558779,117.854572,96.045654,74.707836,93.495634,-0.000761,0.013610,32.000000,-235.821743,96.300772,-0.023035,18.124795,0.648528,464835.884341,0.993029,20.065918,0.378895,2.025870,1.010951,4.630340,133.014262,32.000000,135.420805,139.509459,132.764929,136.767145,32.000000,124.880771,68.308603,63.233869,72.812230,37.253165,34.331836,84.000000,99.990713,22.400000,59.351099,59.545385,30.511843
49.771601,60.086490,100.836527,120.700607,103.440493,100.317465,29.421320,14.186743,95.894647,2.148497,59.461761,50.787492,119.932348,100.564665,117.853683,96.051175,74.707840,93.498885,-0.000760,0.013649,32.000000,-235.821829,96.309427,-0.023041,18.128143,0.648496,464835.326563,0.993158,20.066024,0.383209,2.026017,1.650486,0.776007,133.012649,32.000000,135.422000,139.506436,132.764464,136.765546,32.000000,124.881480,68.307717,63.230025,72.812944,37.253165,34.327674,84.000000,99.985887,22.400000,59.349151,59.548168,30.265035
49.768461,60.082772,100.840654,120.699798,103.482497,100.329496,29.463978,14.186738,95.903227,2.148648,59.452205,50.790987,119.931231,100.572186,117.851882,96.056497,74.706721,93.503422,-0.000760,0.013644,32.000000,-235.821802,96.317758,-0.023069,18.131138,0.648333,464779.674131,0.993312,20.063291,0.385179,2.026086,0.905162,0.524561,133.010606,32.000000,135.421134,139.506630,132.766941,136.762658,32.000000,124.881685,68.305884,63.225958,72.813436,37.253165,34.321184,84.000000,99.987187,22.400000,59.345283,59.546369,30.441631
49.761670,60.077960,100.848870,120.698689,103.493773,100.333821,29.348611,14.186686,95.908286,2.148964,59.443798,50.791470,119.930554,100.578372,117.850119,96.061255,74.707122,93.509863,-0.000760,0.013650,32.000000,-235.821965,96.326504,-0.022946,18.134073,0.648025,464682.899709,0.991905,20.055169,0.387260,2.025985,0.521238,4.613325,133.008054,32.000000,135.421563,139.505878,132.766304,136.761488,32.000000,124.883843,68.305191,63.222546,72.813986,37.253165,34.317447,84.000000,99.997614,22.400000,59.339655,59.543654,30.608248
49.764801,60.072852,100.852839,120.697250,103.501350,100.342007,29.392366,14.186598,95.915013,2.148912,59.439718,50.793396,119.929946,100.585018,117.849367,96.067384,74.707544,93.513439,-0.000759,0.013655,32.000000,-235.822058,96.334443,-0.022900,18.137359,0.648090,464737.748385,0.990646,20.054702,0.391289,2.026196,1.058027,4.627005,133.005653,32.000000,135.421256,139.504147,132.764986,136.760958,32.000000,124.882222,68.304056,63.218451,72.814236,37.253165,34.311695,84.000000,100.000000,22.400000,59.332429,59.552338,30.339136
49.769950,60.068244,100.857960,120.695450,103.521716,100.366433,29.399660,14.186634,95.919710,2.149024,59.441572,50.797681,119.928915,100.588414,117.847559,96.073481,74.707867,93.514299,-0.000758,0.013678,32.000000,-235.822093,96.340069,-0.022873,18.140419,0.648222,464754.699523,0.994720,20.056925,0.395018,2.026638,1.257919,1.446980,133.002796,32.000000,135.423381,139.501911,132.762850,136.762444,32.000000,124.882443,68.304068,63.214406,72.814944,37.253165,34.306526,84.000000,99.996675,22.400000,59.326249,59.541264,30.393502
49.774701,60.067626,100.859226,120.694258,103.537075,100.367852,29.365233,14.186785,95.923088,2.149460,59.448996,50.802126,119.927977,100.591182,117.845762,96.076122,74.709220,93.513779,-0.000757,0.013670,32.000000,-235.821798,96.343938,-0.022902,18.142200,0.648113,464783.463410,0.993238,20.048573,0.396889,2.026590,1.680151,4.634311,133.001277,32.000000,135.423707,139.500879,132.762265,136.761032,32.000000,124.881853,68.304658,63.210548,72.816127,37.253165,34.298473,84.000000,99.993176,22.400000,59.323862,59.549604,30.380809
49.775772,60.069695,100.864324,120.693627,103.556552,100.367802,29.415212,14.186701,95.926472,2.149966,59.459679,50.805230,119.927489,100.594960,117.844407,96.077179,74.709419,93.515832,-0.000755,0.013679,32.000000,-235.821806,96.347850,-0.022901,18.143814,0.648105,464886.947560,0.993108,20.038633,0.397117,2.026483,1.611239,4.625832,133.003861,32.000000,135.422937,139.498376,132.762962,136.763831,32.000000,124.880629,68.306115,63.206459,72.817150,37.253165,34.293571,84.000000,99.993469,22.400000,59.325305,59.537252,30.327544
