OSU 80 Ton Compressor Load Stand
49.774235,60.073630,100.868493,120.693441,103.613485,100.379859,29.430956,14.186758,95.929199,2.150576,59.472313,50.803607,119.926787,100.597565,117.842280,96.080717,74.709363,93.513525,-0.000755,0.013715,32.000000,-235.821715,96.351001,-0.022933,18.144197,0.647964,464887.838788,0.994181,20.033093,0.395430,2.026315,1.623585,0.610887,133.005200,32.000000,135.422171,139.495893,132.763823,136.763424,32.000000,124.880619,68.308547,63.202363,72.818098,37.253165,34.287378,84.000000,99.995756,22.400000,59.330617,59.555545,30.372519
49.769372,60.078609,100.872257,120.693583,103.667365,100.383964,29.412414,14.186952,95.931623,2.150809,59.485836,50.801404,119.926760,100.598161,117.839721,96.083392,74.709265,93.514294,-0.000754,0.013705,32.000000,-235.821562,96.350053,-0.022921,18.145318,0.647930,464888.966158,0.992473,20.034054,0.396547,2.026374,0.660975,4.593355,133.003805,32.000000,135.423397,139.494152,132.763481,136.762706,32.000000,124.883114,68.311407,63.198255,72.818947,37.253165,34.282107,84.000000,100.000000,22.400000,59.338199,59.540222,30.261514
49.766721,60.084750,100.867976,120.694066,103.655654,100.379793,29.392418,14.186987,95.929715,2.151146,59.501556,50.801464,119.926529,100.596113,117.837972,96.084241,74.709196,93.512877,-0.000755,0.013714,32.000000,-235.821451,96.349850,-0.022919,18.145072,0.648070,464950.809772,0.992105,20.039580,0.395125,2.026520,1.986470,0.915679,133.003245,32.000000,135.424785,139.496184,132.761733,136.759798,32.000000,124.886704,68.314750,63.193207,72.819953,37.253165,34.272087,84.000000,100.000000,22.400000,59.346925,59.546988,30.367823
49.767131,60.091793,100.866961,120.694950,103.643303,100.375534,29.338038,14.187077,95.930075,2.150788,59.513331,50.804525,119.925620,100.594153,117.835351,96.084919,74.709070,93.511844,-0.000754,0.013761,32.000000,-235.821377,96.349245,-0.022923,18.145101,0.648202,464979.802022,0.992891,20.049595,0.395716,2.026794,1.117486,2.050514,133.003932,32.000000,135.422461,139.493604,132.761653,136.757816,32.000000,124.888145,68.317774,63.188699,72.821080,37.253165,34.263024,84.000000,100.000000,22.400000,59.356888,59.544205,30.379122
49.767111,60.098501,100.865854,120.696122,103.614235,100.387672,29.466364,14.187166,95.930112,2.150535,59.518107,50.804040,119.927048,100.592462,117.833421,96.085598,74.709340,93.510008,-0.000754,0.013753,32.000000,-235.821244,96.349441,-0.022909,18.145458,0.648207,464969.991286,0.993599,20.058482,0.394877,2.026816,0.747849,2.168016,133.001563,32.000000,135.424116,139.490454,132.757665,136.758452,32.000000,124.886632,68.321811,63.184064,72.822951,37.253165,34.253461,84.000000,99.999369,22.400000,59.368187,59.547923,30.367750
49.764750,60.103254,100.868970,120.697542,103.576514,100.391683,29.397711,14.187129,95.929281,2.150131,59.510873,50.801751,119.927975,100.593398,117.831391,96.085686,74.709425,93.510524,-0.000753,0.013737,32.000000,-235.821247,96.351199,-0.022883,18.147343,0.648168,464959.184557,0.995408,20.065100,0.394340,2.026779,1.712287,1.311911,132.998688,32.000000,135.424015,139.490230,132.753695,136.757287,32.000000,124.883685,68.327043,63.178992,72.824918,37.253165,34.244567,84.000000,100.000000,22.400000,59.378801,59.546015,30.332974
49.771133,60.102108,100.869218,120.697750,103.548584,100.375224,29.403711,14.187234,95.929908,2.150237,59.507054,50.800309,119.928659,100.593517,117.831140,96.087899,74.708067,93.510483,-0.000752,0.013735,32.000000,-235.821256,96.351308,-0.022834,18.150055,0.648239,465023.425091,0.991211,20.071829,0.392893,2.026757,0.100737,1.224576,133.000300,32.000000,135.421496,139.489701,132.752304,136.758340,32.000000,124.883186,68.330595,63.175509,72.827105,37.253165,34.236560,84.000000,99.997650,22.400000,59.377770,59.548621,30.399811
49.769706,60.098729,100.871277,120.697034,103.544542,100.364718,29.458502,14.187420,95.929237,2.150854,59.507244,50.800032,119.927438,100.590336,117.830702,96.089056,74.707677,93.508084,-0.000752,0.013760,32.000000,-235.821090,96.350198,-0.022941,18.152653,0.648281,465049.536894,0.993630,20.079027,0.393139,2.026916,0.628548,0.940868,133.002777,32.000000,135.420634,139.488639,132.751075,136.756769,32.000000,124.884175,68.332697,63.170387,72.828807,37.253165,34.229934,84.000000,99.993613,22.400000,59.374594,59.548827,30.388146
49.765682,60.097432,100.868871,120.696589,103.571281,100.344517,29.425596,14.187391,95.927064,2.151269,59.514765,50.801405,119.927234,100.588960,117.830176,96.088043,74.708066,93.501965,-0.000753,0.013755,32.000000,-235.821191,96.347790,-0.023037,18.153405,0.647951,464971.025957,0.993122,20.071272,0.394470,2.026661,1.425113,1.345081,133.005160,32.000000,135.418366,139.487282,132.747856,136.754946,32.000000,124.883488,68.334585,63.165986,72.830450,37.253165,34.220330,84.000000,100.000000,22.400000,59.371825,59.542120,30.252343
49.767551,60.098498,100.867541,120.696681,103.620249,100.336310,29.432356,14.187448,95.927280,2.151535,59.525246,50.798941,119.927072,100.586712,117.829758,96.087572,74.707793,93.498682,-0.000754,0.013779,32.000000,-235.821137,96.347448,-0.023053,18.153331,0.647832,464919.495926,0.991193,20.069370,0.393323,2.026761,0.736227,0.550843,133.005028,32.000000,135.419764,139.488079,132.743509,136.752599,32.000000,124.888045,68.336729,63.161852,72.831636,37.253165,34.211349,84.000000,99.998615,22.400000,59.372038,59.536514,30.318227
49.767609,60.102207,100.864597,120.697573,103.655305,100.344501,29.378062,14.187263,95.925922,2.151679,59.531660,50.796670,119.928502,100.586923,117.828868,96.085470,74.708091,93.500142,-0.000754,0.013787,32.000000,-235.821385,96.346520,-0.022995,18.153775,0.647731,464825.819109,0.992186,20.072240,0.389010,2.026876,0.101592,0.755802,133.006607,32.000000,135.419508,139.487370,132.742327,136.749392,32.000000,124.892090,68.340673,63.157428,72.833366,37.253165,34.201205,84.000000,100.000000,22.400000,59.377947,59.544254,30.509129
49.780472,60.106329,100.865576,120.698948,103.696137,100.344519,29.403897,14.187337,95.926592,2.151778,59.531507,50.797155,119.930022,100.585457,117.827908,96.083546,74.707982,93.501236,-0.000754,0.013778,32.000000,-235.821254,96.347643,-0.022974,18.154984,0.647632,464788.118648,0.991839,20.071371,0.387177,2.026773,0.702524,0.725779,133.007301,32.000000,135.421695,139.485269,132.738614,136.749154,32.000000,124.894746,68.345008,63.153407,72.835502,37.253165,34.193084,84.000000,99.990795,22.400000,59.384272,59.543664,30.364228
49.777064,60.108022,100.863347,120.699912,103.690325,100.336334,29.327121,14.187528,95.927152,2.152067,59.528548,50.796737,119.930252,100.584784,117.826916,96.084177,74.707931,93.502739,-0.000753,0.013765,32.000000,-235.820966,96.349379,-0.022968,18.155453,0.647643,464830.132790,0.993762,20.075019,0.387815,2.026712,0.509923,0.951823,133.006666,32.000000,135.422911,139.483675,132.735156,136.748202,32.000000,124.893666,68.349161,63.149290,72.837097,37.253165,34.183777,84.000000,99.989571,22.400000,59.389076,59.552712,30.292255
49.778448,60.108055,100.863297,120.700543,103.668356,100.319700,29.388442,14.187508,95.926021,2.151724,59.527104,50.801187,119.930839,100.583648,117.827150,96.082936,74.708331,93.504356,-0.000752,0.013763,32.000000,-235.820918,96.345527,-0.023002,18.155501,0.647362,464828.927211,0.992618,20.065821,0.388626,2.026208,1.317027,2.072426,133.006638,32.000000,135.421753,139.482803,132.730070,136.746769,32.000000,124.892083,68.354456,63.145138,72.839743,37.253165,34.175365,84.000000,99.993811,22.400000,59.390404,59.539740,30.427471
49.772632,60.107198,100.858047,120.700918,103.684261,100.319611,29.413403,14.187466,95.924514,2.151815,59.524755,50.803510,119.931020,100.580062,117.826943,96.080783,74.708558,93.503815,-0.000752,0.013784,32.000000,-235.820956,96.341348,-0.022994,18.154971,0.647344,464795.159052,0.995215,20.071042,0.389640,2.026302,0.915270,0.747108,133.011210,32.000000,135.421354,139.484772,132.729998,136.742163,32.000000,124.893652,68.359700,63.141174,72.841439,37.253165,34.164653,84.000000,99.997991,22.400000,59.389816,59.546270,30.272225
49.768659,60.106447,100.856769,120.701218,103.664842,100.303305,29.373361,14.187513,95.922925,2.152366,59.522305,50.798329,119.930840,100.582606,117.825972,96.079996,74.708859,93.505728,-0.000751,0.013786,32.000000,-235.821006,96.341757,-0.022944,18.153488,0.647204,464716.639188,0.992943,20.069642,0.390279,2.026244,0.904703,0.923565,133.014060,32.000000,135.420265,139.482692,132.727165,136.740759,32.000000,124.891763,68.365163,63.136597,72.842754,37.253165,34.153645,84.000000,100.000000,22.400000,59.389326,59.535295,30.572591
49.771115,60.105258,100.855444,120.701323,103.671850,100.285473,29.402174,14.187570,95.923418,2.152311,59.519273,50.794940,119.930394,100.583843,117.824971,96.079000,74.708282,93.509499,-0.000752,0.013762,32.000000,-235.821000,96.340737,-0.022931,18.152842,0.647296,464717.723267,0.992225,20.074807,0.389704,2.026376,0.837588,1.336024,133.015217,32.000000,135.421228,139.483064,132.723043,136.736840,32.000000,124.894157,68.370516,63.131963,72.844636,37.253165,34.145413,84.000000,99.999007,22.400000,59.388566,59.543290,30.390934
49.766508,60.103941,100.857551,120.701223,103.678569,100.293430,29.400374,14.187553,95.923455,2.152760,59.518371,50.793626,119.930079,100.583488,117.823885,96.078303,74.708579,93.510024,-0.000752,0.013769,32.000000,-235.821064,96.342202,-0.022951,18.153008,0.647312,464643.488697,0.993501,20.078172,0.390629,2.026512,0.558394,0.593697,133.017274,32.000000,135.422365,139.481888,132.719518,136.733373,32.000000,124.896813,68.375765,63.127444,72.847311,37.253165,34.137714,84.000000,100.000000,22.400000,59.387169,59.536209,30.342731
49.772310,60.102812,100.855007,120.700907,103.678144,100.301298,29.412670,14.187674,95.921721,2.152927,59.519767,50.792965,119.929831,100.582120,117.823144,96.076976,74.708061,93.510243,-0.000753,0.013778,32.000000,-235.820974,96.340672,-0.022971,18.152159,0.647158,464558.646358,0.992294,20.074439,0.393625,2.026385,1.278611,4.632481,133.020408,32.000000,135.422862,139.480980,132.713402,136.729655,32.000000,124.897631,68.380246,63.123221,72.849145,37.253165,34.128294,84.000000,99.997200,22.400000,59.386166,59.544589,30.289980
49.774786,60.103521,100.859228,120.700740,103.732082,100.300981,29.408971,14.187785,95.920453,2.152780,59.523334,50.791916,119.930272,100.580903,117.822682,96.073809,74.708333,93.506983,-0.000751,0.013792,32.000000,-235.820899,96.340310,-0.022954,18.149884,0.647311,464595.720611,0.992531,20.077894,0.393665,2.026615,0.443074,2.205579,133.024630,32.000000,135.422861,139.480495,132.710770,136.730359,32.000000,124.897997,68.385125,63.120194,72.851820,37.253165,34.121058,84.000000,99.993771,22.400000,59.386917,59.539760,30.343538
49.766045,60.104873,100.857489,120.700845,103.759005,100.292523,29.388311,14.187788,95.918629,2.152658,59.524992,50.788979,119.930444,100.580900,117.822265,96.072647,74.708152,93.506188,-0.000751,0.013788,32.000000,-235.820975,96.340633,-0.022936,18.148360,0.647248,464628.816659,0.992064,20.070757,0.394323,2.026328,0.876089,2.421286,133.023216,32.000000,135.424415,139.477740,132.705106,136.728570,32.000000,124.896858,68.387831,63.116596,72.853500,37.253165,34.112977,84.000000,99.999803,22.400000,59.389011,59.547736,30.386238
49.756817,60.106376,100.859058,120.701040,103.762394,100.296551,29.381713,14.187909,95.921100,2.152471,59.525148,50.789107,119.930672,100.583763,117.821593,96.074142,74.709532,93.508880,-0.000751,0.013809,32.000000,-235.820862,96.342301,-0.022957,18.148178,0.647316,464626.131459,0.992133,20.068901,0.391960,2.026312,0.738701,2.429747,133.026157,32.000000,135.424085,139.477224,132.704710,136.725556,32.000000,124.899309,68.390364,63.112827,72.855615,37.253165,34.104621,84.000000,100.000000,22.400000,59.392036,59.535865,30.392108
49.752993,60.107538,100.859257,120.701140,103.752354,100.284350,29.400651,14.187795,95.922075,2.152491,59.523124,50.792153,119.931114,100.586346,117.821046,96.076879,74.711306,93.510090,-0.000750,0.013809,32.000000,-235.820961,96.342017,-0.022948,18.148556,0.647473,464593.706371,0.992942,20.079305,0.391631,2.026633,1.054063,4.645312,133.026768,32.000000,135.424220,139.477058,132.701634,136.723783,32.000000,124.902706,68.392250,63.109718,72.858014,37.253165,34.096275,84.000000,100.000000,22.400000,59.394336,59.542425,30.423729
49.760957,60.107456,100.862801,120.700957,103.750568,100.281840,29.388793,14.187573,95.926163,2.152372,59.518789,50.795932,119.931700,100.587377,117.821767,96.078928,74.712883,93.514172,-0.000751,0.013790,32.000000,-235.821179,96.345049,-0.022909,18.148383,0.647714,464617.453519,0.993411,20.090366,0.391977,2.027040,0.145284,1.114998,133.028455,32.000000,135.422235,139.477767,132.699806,136.719980,32.000000,124.903512,68.392984,63.107515,72.860661,37.253165,34.089613,84.000000,100.000000,22.400000,59.395451,59.547844,30.560412
49.773124,60.106269,100.864535,120.700712,103.743840,100.285955,29.387901,14.187573,95.930779,2.152428,59.513181,50.797171,119.932900,100.592012,117.822215,96.081594,74.714365,93.519459,-0.000750,0.013772,32.000000,-235.821311,96.347286,-0.022876,18.147707,0.647704,464561.040640,0.992738,20.095490,0.390979,2.027200,1.137979,1.691215,133.029566,32.000000,135.423021,139.475730,132.696559,136.718653,32.000000,124.906888,68.392269,63.105064,72.863628,37.253165,34.082416,84.000000,99.986928,22.400000,59.395179,59.547893,30.414265
49.773755,60.104362,100.868238,120.700404,103.777197,100.293962,29.364819,14.187463,95.935598,2.152536,59.510091,50.796811,119.933628,100.596912,117.822836,96.084512,74.714380,93.524216,-0.000749,0.013788,32.000000,-235.821569,96.351748,-0.022876,18.145982,0.647560,464541.881020,0.992938,20.087158,0.392020,2.026947,1.032624,1.262729,133.032202,32.000000,135.422330,139.474093,132.693812,136.712517,32.000000,124.912306,68.390738,63.102908,72.866781,37.253165,34.075695,84.000000,99.984596,22.400000,59.393315,59.546752,30.392768
49.776807,60.102120,100.871795,120.700029,103.760752,100.318598,29.414635,14.187534,95.942688,2.152856,59.510908,50.797773,119.935370,100.600071,117.823863,96.088538,74.714899,93.532049,-0.000749,0.013782,32.000000,-235.821609,96.356052,-0.022846,18.145266,0.647381,464549.565140,0.992739,20.073369,0.393928,2.026486,2.241733,4.647936,133.037050,32.000000,135.420323,139.471645,132.694887,136.714596,32.000000,124.914770,68.387301,63.101044,72.869526,37.253165,34.069929,84.000000,99.985917,22.400000,59.390717,59.550273,30.427104
49.775107,60.101955,100.878646,120.699879,103.764164,100.326650,29.377395,14.187540,95.947404,2.153200,59.514518,50.800026,119.936636,100.605186,117.825416,96.095380,74.716904,93.538668,-0.000749,0.013801,32.000000,-235.821559,96.358586,-0.022896,18.144631,0.647520,464583.818889,0.993580,20.070809,0.396963,2.026535,1.705566,2.185535,133.041954,32.000000,135.420984,139.469269,132.695310,136.715330,32.000000,124.918660,68.384972,63.100014,72.872678,37.253165,34.065459,84.000000,99.986966,22.400000,59.390095,59.545287,30.511109
49.781750,60.103208,100.883031,120.699823,103.799491,100.334639,29.388588,14.187692,95.954967,2.153398,59.516163,50.807434,119.937508,100.608337,117.825944,96.100219,74.718064,93.544297,-0.000748,0.013826,32.000000,-235.821329,96.363500,-0.022924,18.144207,0.647662,464692.556840,0.992068,20.065406,0.401466,2.026482,1.118094,1.252153,133.044565,32.000000,135.420290,139.467598,132.695859,136.713847,32.000000,124.918231,68.381477,63.098442,72.875002,37.253165,34.060150,84.000000,99.986821,22.400000,59.391482,59.548267,30.406781
49.787899,60.104755,100.889742,120.699840,103.835242,100.338697,29.400334,14.187818,95.959157,2.153662,59.514269,50.809992,119.937725,100.612867,117.825371,96.106097,74.718642,93.552511,-0.000748,0.013820,32.000000,-235.821269,96.368114,-0.022902,18.142678,0.647844,464727.028474,0.993443,20.067003,0.403703,2.026689,1.084548,1.292066,133.043885,32.000000,135.419974,139.469803,132.694904,136.711501,32.000000,124.921921,68.377578,63.097038,72.877724,37.253165,34.056007,84.000000,99.979024,22.400000,59.394911,59.546939,30.411110
49.795784,60.105472,100.896274,120.699906,103.810580,100.326682,29.421004,14.187665,95.965949,2.153994,59.510101,50.812085,119.937484,100.616795,117.826029,96.112747,74.718994,93.562197,-0.000748,0.013812,32.000000,-235.821432,96.373461,-0.022911,18.141226,0.647813,464759.705511,0.993001,20.061377,0.406152,2.026506,0.983194,0.629899,133.043580,32.000000,135.417901,139.468910,132.695010,136.709577,32.000000,124.922747,68.371638,63.096199,72.879838,37.253165,34.051463,84.000000,99.973659,22.400000,59.396563,59.550047,30.401132
49.804165,60.103584,100.906756,120.699490,103.817585,100.322968,29.436960,14.187481,95.973248,2.154129,59.504337,50.813127,119.937338,100.623830,117.826450,96.120655,74.718629,93.570542,-0.000750,0.013809,32.000000,-235.821686,96.381682,-0.022935,18.141452,0.647834,464775.551705,0.992514,20.056555,0.410839,2.026391,1.036535,4.644382,133.041549,32.000000,135.417676,139.465782,132.692986,136.709915,32.000000,124.922683,68.364570,63.095416,72.881197,37.253165,34.050262,84.000000,99.962726,22.400000,59.395725,59.542523,30.443611
49.809289,60.100910,100.913112,120.698917,103.843554,100.318934,29.373673,14.187398,95.981169,2.154090,59.499593,50.814420,119.936962,100.632185,117.826678,96.131412,74.718959,93.577066,-0.000750,0.013790,32.000000,-235.821899,96.388133,-0.022947,18.140855,0.647710,464716.315788,0.991527,20.049109,0.416696,2.026201,0.241815,1.486543,133.039986,32.000000,135.415328,139.463844,132.692439,136.708888,32.000000,124.922174,68.356517,63.094885,72.883033,37.253165,34.046344,84.000000,99.957242,22.400000,59.393068,59.535344,30.424976
49.808712,60.098050,100.920553,120.698303,103.846268,100.327107,29.383915,14.187243,95.990004,2.153935,59.495034,50.820642,119.937117,100.638785,117.827493,96.139241,74.718981,93.588943,-0.000751,0.013773,32.000000,-235.822149,96.397108,-0.022957,18.142358,0.647597,464692.581093,0.990765,20.038546,0.422408,2.026071,0.184282,4.627441,133.042130,32.000000,135.414070,139.461850,132.692597,136.709882,32.000000,124.923179,68.348248,63.094368,72.884966,37.253165,34.043421,84.000000,99.954059,22.400000,59.389267,59.548277,30.452709
49.809966,60.095602,100.927149,120.697761,103.866340,100.319821,29.346160,14.186989,95.997152,2.154004,59.490154,50.827876,119.936755,100.647169,117.828688,96.146212,74.720447,93.598505,-0.000752,0.013775,32.000000,-235.822482,96.404722,-0.022971,18.142745,0.647545,464666.770035,0.992740,20.030569,0.426258,2.025990,2.252472,2.427555,133.049793,32.000000,135.411711,139.461406,132.697659,136.708720,32.000000,124.926165,68.339985,63.094070,72.887680,37.253165,34.039688,84.000000,99.954183,22.400000,59.386337,59.547274,30.287779
49.805457,60.093104,100.939307,120.697436,103.917747,100.323999,29.414325,14.186980,96.007138,2.153853,59.481656,50.833717,119.936594,100.657903,117.828722,96.155177,74.721984,93.610137,-0.000751,0.013750,32.000000,-235.822413,96.413085,-0.022980,18.143636,0.647616,464701.237136,0.992480,20.028304,0.433848,2.026163,0.225598,2.039294,133.053225,32.000000,135.410179,139.457622,132.700738,136.709247,32.000000,124.929815,68.331128,63.094597,72.890188,37.253165,34.039238,84.000000,99.954655,22.400000,59.383344,59.545454,30.433340
49.804514,60.089452,100.949930,120.696934,103.943078,100.327983,29.407936,14.186848,96.017640,2.154274,59.473850,50.838456,119.938304,100.669751,117.829864,96.165204,74.722872,93.621194,-0.000751,0.013717,32.000000,-235.822486,96.423154,-0.023198,18.145797,0.647598,464660.716659,0.993651,20.024558,0.438507,2.026244,1.300833,0.771711,133.052580,32.000000,135.412655,139.459035,132.700768,136.709097,32.000000,124.934078,68.322926,63.095004,72.892864,37.253165,34.038118,84.000000,99.958380,22.400000,59.379485,59.543104,30.595188
49.811237,60.085058,100.963600,120.696139,103.975645,100.332211,29.465338,14.186782,96.025947,2.154869,59.467062,50.842295,119.937736,100.683491,117.830273,96.174244,74.722593,93.630397,-0.000749,0.013713,32.000000,-235.822536,96.432408,-0.023244,18.147521,0.647779,464677.247585,0.991481,20.026728,0.444424,2.026672,1.088492,4.637928,133.052338,32.000000,135.412366,139.458371,132.703051,136.707914,32.000000,124.935678,68.314008,63.095661,72.894550,37.253165,34.039699,84.000000,99.954251,22.400000,59.373948,59.538570,30.472592
49.821543,60.080334,100.974459,120.694939,104.004095,100.352637,29.401439,14.186741,96.035966,2.155425,59.465228,50.846152,119.937140,100.692592,117.830623,96.184954,74.723198,93.640173,-0.000748,0.013721,32.000000,-235.822498,96.442307,-0.023202,18.149878,0.647843,464689.339083,0.991747,20.024051,0.450620,2.026923,1.210102,0.820088,133.051381,32.000000,135.413603,139.456106,132.702686,136.707578,32.000000,124.939121,68.305094,63.096527,72.896781,37.253165,34.039085,84.000000,99.941233,22.400000,59.367675,59.545415,30.577213
49.832530,60.078026,100.984971,120.694163,104.002429,100.397335,29.372764,14.186756,96.045287,2.155687,59.466525,50.851041,119.937236,100.701820,117.830337,96.190839,74.724752,93.651319,-0.000748,0.013706,32.000000,-235.822431,96.453621,-0.023184,18.150596,0.647798,464700.082330,0.989699,20.012699,0.456793,2.026924,0.753820,1.186693,133.049412,32.000000,135.413432,139.453151,132.704921,136.707522,32.000000,124.940119,68.295482,63.096842,72.898326,37.253165,34.039853,84.000000,99.926812,22.400000,59.363686,59.541048,30.535834
49.842302,60.077795,100.991681,120.693972,104.008139,100.425829,29.383394,14.186531,96.052861,2.155635,59.468752,50.855494,119.936643,100.711465,117.829786,96.197747,74.725914,93.661390,-0.000749,0.013694,32.000000,-235.822629,96.464769,-0.023177,18.150506,0.647722,464781.926663,0.991813,19.997310,0.462451,2.026723,1.610201,0.896811,133.046572,32.000000,135.412898,139.448176,132.708219,136.707668,32.000000,124.938850,68.286674,63.098146,72.899681,37.253165,34.037364,84.000000,99.914231,22.400000,59.362328,59.535747,30.439136
49.845648,60.078639,101.000918,120.694055,104.013151,100.454262,29.367705,14.186481,96.062863,2.155358,59.468322,50.858860,119.936873,100.719746,117.828873,96.209105,74.726541,93.672673,-0.000748,0.013689,32.000000,-235.822562,96.474884,-0.023189,18.152207,0.647852,464976.772826,0.992977,19.983633,0.468036,2.026487,1.094180,4.635206,133.051685,32.000000,135.410617,139.449020,132.714906,136.705293,32.000000,124.941157,68.278336,63.099727,72.901794,37.253165,34.036747,84.000000,99.902642,22.400000,59.363950,59.542012,30.348894
49.841710,60.079554,101.009072,120.694105,104.008795,100.499010,29.418415,14.186404,96.072781,2.155371,59.461097,50.864486,119.936046,100.730023,117.827572,96.217947,74.727590,93.684271,-0.000747,0.013685,32.000000,-235.822595,96.483406,-0.023249,18.154100,0.647910,465100.680998,0.992685,19.973292,0.473325,2.026224,0.491177,0.935959,133.053933,32.000000,135.408731,139.446204,132.718470,136.704145,32.000000,124.941504,68.269160,63.100643,72.903169,37.253165,34.034865,84.000000,99.901679,22.400000,59.365731,59.544480,30.410303
49.840921,60.077320,101.019703,120.693088,103.977549,100.519394,29.351296,14.186402,96.081908,2.155498,59.451514,50.870594,119.934801,100.738010,117.827090,96.227691,74.729843,93.694212,-0.000747,0.013664,32.000000,-235.822541,96.491725,-0.023220,18.156353,0.648044,465230.827558,0.993425,19.970674,0.479921,2.026274,0.928777,0.595468,133.054962,32.000000,135.407978,139.447859,132.720043,136.701316,32.000000,124.945197,68.260214,63.102478,72.905435,37.253165,34.035356,84.000000,99.899591,22.400000,59.364502,59.549958,30.477360
49.843017,60.073503,101.027526,120.691582,103.928516,100.539637,29.390349,14.186441,96.088901,2.155630,59.446010,50.878691,119.933078,100.746265,117.826990,96.236241,74.731295,93.701771,-0.000747,0.013660,32.000000,-235.822469,96.497941,-0.023088,18.157223,0.648425,465439.357804,0.992243,19.975662,0.486299,2.026597,0.170163,1.930755,133.056087,32.000000,135.409418,139.446493,132.722087,136.701734,32.000000,124.945444,68.250699,63.104814,72.907589,37.253165,34.034439,84.000000,99.896722,22.400000,59.360620,59.541963,30.332460
49.853067,60.069750,101.035141,120.689974,103.895443,100.568356,29.379511,14.186499,96.095139,2.155657,59.446006,50.883579,119.931856,100.753424,117.826716,96.242297,74.732480,93.705765,-0.000749,0.013663,32.000000,-235.822491,96.505396,-0.023091,18.156791,0.648589,465526.988193,0.994726,19.974246,0.490411,2.026843,0.523587,1.458120,133.055013,32.000000,135.411191,139.446072,132.724518,136.699948,32.000000,124.947517,68.241365,63.107083,72.909455,37.253165,34.033248,84.000000,99.884603,22.400000,59.354444,59.547657,30.448454
49.860776,60.067705,101.040720,120.688648,103.928343,100.580657,29.376089,14.186521,96.101258,2.156308,59.447143,50.888650,119.930823,100.761561,117.825763,96.248606,74.733076,93.711649,-0.000749,0.013648,32.000000,-235.822566,96.513991,-0.023133,18.156443,0.648711,465611.684622,0.993548,19.968260,0.493799,2.026914,0.102725,0.593333,133.056623,32.000000,135.410907,139.444760,132.728280,136.702011,32.000000,124.944691,68.231600,63.108742,72.910734,37.253165,34.031439,84.000000,99.869477,22.400000,59.351925,59.551906,30.559459
49.859117,60.067977,101.051283,120.687698,103.978499,100.584665,29.409850,14.186571,96.109117,2.156818,59.445228,50.893856,119.929768,100.771012,117.824677,96.258974,74.733085,93.718344,-0.000750,0.013639,32.000000,-235.822444,96.523478,-0.023124,18.156542,0.648776,465731.872802,0.993968,19.954109,0.495170,2.026658,0.203991,1.319686,133.053565,32.000000,135.411398,139.442077,132.729322,136.703804,32.000000,124.941752,68.221237,63.110461,72.912869,37.253165,34.031322,84.000000,99.863658,22.400000,59.351611,59.543881,30.365842
49.863023,60.066628,101.061228,120.686515,103.978271,100.596856,29.393794,14.186615,96.117068,2.156709,59.438867,50.901545,119.928920,100.778516,117.823685,96.267113,74.733175,93.728224,-0.000750,0.013633,32.000000,-235.822397,96.531928,-0.023092,18.156954,0.648752,465781.027001,0.994031,19.944093,0.498342,2.026457,1.062296,0.618084,133.053929,32.000000,135.408040,139.443277,132.733703,136.700666,32.000000,124.945428,68.209780,63.112828,72.915060,37.253165,34.031736,84.000000,99.857176,22.400000,59.351242,59.537763,30.405314
49.873158,60.063336,101.070443,120.685089,103.995298,100.633549,29.409525,14.186649,96.126535,2.156806,59.427366,50.910540,119.927637,100.785966,117.822776,96.274358,74.735000,93.735987,-0.000750,0.013644,32.000000,-235.822266,96.539597,-0.023134,18.156908,0.648907,465800.895278,0.992967,19.946080,0.502618,2.026736,0.576211,0.585545,133.050894,32.000000,135.407213,139.443955,132.737439,136.698653,32.000000,124.949029,68.197558,63.115446,72.916402,37.253165,34.032329,84.000000,99.840637,22.400000,59.348539,59.545031,30.330406
49.882178,60.057780,101.077472,120.683414,104.049973,100.653896,29.350750,14.186485,96.135286,2.156606,59.414995,50.919559,119.925894,100.795547,117.821748,96.283539,74.736655,93.743599,-0.000751,0.013624,32.000000,-235.822468,96.548607,-0.023156,18.155493,0.648987,465853.346309,0.993540,19.940692,0.508851,2.026777,1.224302,0.731232,133.049974,32.000000,135.405688,139.443600,132.741661,136.696810,32.000000,124.951727,68.184236,63.117141,72.917027,37.253165,34.031963,84.000000,99.826023,22.400000,59.340942,59.542966,30.401865
49.895970,60.050814,101.088095,120.681480,104.067307,100.678291,29.103542,14.186495,96.146542,2.157066,59.405553,50.923315,119.924846,100.806793,117.821402,96.296675,74.737977,93.753723,-0.000750,0.013638,32.000000,-235.822474,96.558065,-0.023181,18.155225,0.649094,466009.555878,0.993141,19.926918,0.511996,2.026550,1.053111,0.979553,133.048526,32.000000,135.410681,139.441642,132.744042,136.699026,32.000000,124.950894,68.171960,63.120367,72.918757,37.253165,34.032824,84.000000,99.801328,22.400000,59.331963,59.548414,30.547280
49.899439,60.044431,101.096862,120.679446,104.074758,100.702670,29.395421,14.186400,96.155584,2.157161,59.398422,50.928680,119.923069,100.816828,117.820484,96.308692,74.739390,93.764799,-0.000751,0.013610,32.000000,-235.822481,96.566922,-0.023182,18.155670,0.649152,466088.471249,0.995118,19.912037,0.515212,2.026324,1.821346,0.538433,133.046575,32.000000,135.411597,139.441655,132.747239,136.697518,32.000000,124.950354,68.158677,63.123277,72.919834,37.253165,34.033361,84.000000,99.789325,22.400000,59.322687,59.533849,30.440016
49.904657,60.038853,101.106442,120.677332,104.112526,100.718879,29.354494,14.186430,96.165535,2.157671,59.394023,50.934925,119.921998,100.826763,117.821140,96.318869,74.741196,93.775731,-0.000751,0.013589,32.000000,-235.822486,96.575200,-0.023158,18.156319,0.649120,466182.263519,1.003490,19.890813,0.520368,2.025977,1.072876,0.561625,133.049973,32.000000,135.408592,139.441106,132.752728,136.699044,32.000000,124.948571,68.147079,63.127150,72.922165,37.253165,34.034381,84.000000,99.775198,22.400000,59.314209,59.550263,30.573252
49.910634,60.034302,101.114725,120.675157,104.144362,100.718123,29.350893,14.186381,96.172821,2.157838,59.388819,50.939474,119.919968,100.834424,117.820732,96.327445,74.741254,93.782306,-0.000751,0.013564,32.000000,-235.822493,96.582606,-0.023142,18.157070,0.649264,466281.938457,0.993674,19.880844,0.526044,2.026012,0.792116,2.049826,133.049633,32.000000,135.407414,139.442072,132.757852,136.698769,32.000000,124.947622,68.135099,63.131577,72.924319,37.253165,34.035020,84.000000,99.761065,22.400000,59.307910,59.538757,30.447720
49.921683,60.030181,101.121195,120.673081,104.173435,100.742436,29.383133,14.186378,96.180216,2.157568,59.385524,50.940294,119.918372,100.840351,117.819875,96.334035,74.741098,93.789834,-0.000752,0.013530,32.000000,-235.822483,96.590153,-0.023196,18.155536,0.649311,466343.827977,0.995091,19.869871,0.531233,2.025992,1.362398,0.633471,133.048156,32.000000,135.405302,139.441890,132.760474,136.697584,32.000000,124.947086,68.123094,63.136346,72.926008,37.253165,34.035014,84.000000,99.741023,22.400000,59.301994,59.549398,30.318520
49.929131,60.026790,101.127216,120.671317,104.192653,100.758635,29.407827,14.186368,96.183050,2.157603,59.388348,50.936703,119.917081,100.844753,117.818757,96.338675,74.742153,93.797070,-0.000752,0.013514,32.000000,-235.822431,96.595522,-0.023248,18.153595,0.649229,466330.237056,0.995062,19.859145,0.535381,2.025915,0.858520,1.265329,133.043944,32.000000,135.407910,139.445036,132.761139,136.697184,32.000000,124.949601,68.111652,63.140729,72.928360,37.253165,34.034128,84.000000,99.720417,22.400000,59.296783,59.538068,30.322922
49.927209,60.024803,101.131470,120.669855,104.226668,100.770765,29.410801,14.186352,96.183964,2.157751,59.395677,50.937098,119.915729,100.848002,117.816973,96.342011,74.743029,93.798102,-0.000753,0.013520,32.000000,-235.822343,96.599394,-0.023256,18.153053,0.649269,466431.798944,0.993957,19.843606,0.540352,2.025597,1.406448,4.647110,133.041709,32.000000,135.407223,139.446358,132.763549,136.697184,32.000000,124.945115,68.100178,63.145277,72.929535,37.253165,34.032745,84.000000,99.710601,22.400000,59.292601,59.543477,30.367016
49.934542,60.024894,101.137454,120.668688,104.256921,100.774660,29.375881,14.186392,96.186454,2.157609,59.404471,50.940245,119.914330,100.850510,117.814726,96.345815,74.744643,93.801597,-0.000755,0.013521,32.000000,-235.822187,96.602317,-0.023183,18.153432,0.649345,466495.922421,0.993111,19.832520,0.543926,2.025415,0.722519,2.243630,133.039916,32.000000,135.408702,139.444911,132.764343,136.699885,32.000000,124.939729,68.088627,63.150190,72.930632,37.253165,34.031907,84.000000,99.694195,22.400000,59.292879,59.540094,30.272592
49.930482,60.027886,101.139790,120.668163,104.306028,100.774678,29.370868,14.186444,96.186182,2.157355,59.409321,50.945956,119.913268,100.854081,117.812367,96.349328,74.745267,93.803166,-0.000756,0.013492,32.000000,-235.822001,96.603609,-0.023227,18.154325,0.649511,466549.151782,0.993167,19.832519,0.543711,2.025578,1.303492,4.606968,133.038780,32.000000,135.407568,139.445218,132.766722,136.700116,32.000000,124.937736,68.077772,63.154942,72.932109,37.253165,34.029984,84.000000,99.679775,22.400000,59.295935,59.540556,30.552269
49.931223,60.030060,101.142033,120.667577,104.332919,100.774650,29.340685,14.186481,96.187830,2.157098,59.409179,50.950970,119.911876,100.855156,117.810802,96.350333,74.745588,93.806070,-0.000756,0.013478,32.000000,-235.822043,96.606677,-0.023282,18.154392,0.649429,466560.199458,0.994225,19.825033,0.544333,2.025401,1.407565,1.089041,133.038668,32.000000,135.405139,139.443437,132.766654,136.698615,32.000000,124.936868,68.066006,63.158841,72.933176,37.253165,34.027358,84.000000,99.674435,22.400000,59.299807,59.544687,30.557918
49.936261,60.030903,101.145337,120.666905,104.296877,100.774715,29.388118,14.186458,96.189232,2.157280,59.406445,50.951167,119.909965,100.858608,117.809534,96.352225,74.745365,93.808531,-0.000758,0.013469,32.000000,-235.822046,96.610670,-0.023305,18.154360,0.649511,466565.087262,0.994492,19.832220,0.544714,2.025612,2.164907,2.433961,133.041019,32.000000,135.401380,139.444088,132.770690,136.696682,32.000000,124.938527,68.053361,63.162395,72.934784,37.253165,34.024964,84.000000,99.655677,22.400000,59.302517,59.540320,30.556964
49.936232,60.029906,101.148634,120.666121,104.249557,100.781521,29.387790,14.186458,96.191599,2.157727,59.404070,50.954492,119.909069,100.861909,117.808537,96.355822,74.746413,93.811133,-0.000758,0.013472,32.000000,-235.821997,96.612917,-0.023301,18.155100,0.649515,466566.644671,0.995504,19.833628,0.546248,2.025627,0.762421,0.571074,133.041765,32.000000,135.399215,139.443092,132.771157,136.696443,32.000000,124.937660,68.041514,63.166886,72.937062,37.253165,34.023202,84.000000,99.643547,22.400000,59.301270,59.536357,30.498490
49.942540,60.027804,101.153346,120.664913,104.223607,100.781401,29.324090,14.186541,96.196242,2.158066,59.401556,50.958450,119.908540,100.867866,117.807567,96.358907,74.747933,93.814094,-0.000758,0.013472,32.000000,-235.821933,96.616042,-0.023278,18.156009,0.649445,466565.872875,0.993790,19.829268,0.548046,2.025489,1.343453,4.636877,133.038511,32.000000,135.398858,139.445695,132.769763,136.693182,32.000000,124.940549,68.029703,63.169982,72.939500,37.253165,34.022166,84.000000,99.626426,22.400000,59.298958,59.545071,30.519327
49.942910,60.026262,101.154973,120.663560,104.222600,100.781133,29.321810,14.186578,96.199803,2.158026,59.400014,50.964582,119.907387,100.871840,117.807503,96.361793,74.749722,93.817590,-0.000757,0.013479,32.000000,-235.821854,96.619315,-0.023270,18.156546,0.649501,466593.936782,0.993866,19.828299,0.548663,2.025556,0.242087,0.699125,133.036100,32.000000,135.398838,139.446816,132.768517,136.691533,32.000000,124.939815,68.017715,63.172805,72.942401,37.253165,34.019714,84.000000,99.612172,22.400000,59.296509,59.544431,30.258212
49.947362,60.024809,101.159057,120.662120,104.237030,100.789245,29.323511,14.186609,96.204087,2.158246,59.394877,50.967657,119.907058,100.875253,117.806690,96.366989,74.750968,93.822431,-0.000758,0.013487,32.000000,-235.821886,96.621856,-0.023502,18.156322,0.649375,466584.120050,0.995880,19.819681,0.549036,2.025395,0.526113,0.727996,133.033698,32.000000,135.399572,139.446947,132.766428,136.690551,32.000000,124.940139,68.006946,63.176449,72.945175,37.253165,34.018007,84.000000,99.596464,22.400000,59.294856,59.554128,30.561073
49.946407,60.022970,101.162817,120.660653,104.230856,100.789227,29.390995,14.186585,96.206265,2.158571,59.388611,50.970703,119.906208,100.879243,117.806569,96.370793,74.752996,93.825518,-0.000758,0.013497,32.000000,-235.821935,96.625264,-0.023554,18.154984,0.649365,466577.766666,0.995943,19.817756,0.549483,2.025412,2.320593,0.912469,133.032849,32.000000,135.396850,139.445056,132.767696,136.692422,32.000000,124.937357,67.994893,63.179416,72.948502,37.253165,34.016194,84.000000,99.583127,22.400000,59.292365,59.546506,30.427544
49.944051,60.019714,101.168838,120.658961,104.251852,100.793678,29.431181,14.186644,96.210346,2.158556,59.382165,50.970070,119.905171,100.882918,117.805993,96.377275,74.754066,93.828143,-0.000759,0.013492,32.000000,-235.821900,96.629919,-0.023458,18.153546,0.649366,466607.981843,0.995864,19.811706,0.551333,2.025313,1.493655,4.607931,133.030794,32.000000,135.393535,139.442842,132.765307,136.691330,32.000000,124.934270,67.981959,63.181544,72.950691,37.253165,34.015990,84.000000,99.574115,22.400000,59.288506,59.547264,30.434514
49.945621,60.015765,101.174557,120.656819,104.252683,100.797116,29.392070,14.186594,96.215126,2.159045,59.375770,50.971472,119.904458,100.887920,117.805769,96.382487,74.754700,93.829781,-0.000759,0.013506,32.000000,-235.821848,96.634977,-0.023441,18.153510,0.649468,466602.436084,0.993593,19.810854,0.551280,2.025427,0.912984,0.569810,133.033740,32.000000,135.389454,139.442831,132.767919,136.689076,32.000000,124.934439,67.969638,63.183765,72.953990,37.253165,34.015655,84.000000,99.561218,22.400000,59.283454,59.550047,30.578020
49.949642,60.011462,101.179738,120.654344,104.257931,100.801428,29.426443,14.186681,96.219140,2.159534,59.367410,50.974577,119.902187,100.890780,117.804519,96.386096,74.755753,93.832700,-0.000760,0.013487,32.000000,-235.821741,96.638589,-0.023418,18.152526,0.649643,466617.975266,0.992323,19.810031,0.551889,2.025643,1.503686,0.768052,133.035896,32.000000,135.386203,139.441421,132.766852,136.687362,32.000000,124.937458,67.957987,63.185342,72.957204,37.253165,34.015801,84.000000,99.544417,22.400000,59.277384,59.542661,30.517786
49.953875,60.007143,101.181742,120.651652,104.281712,100.805609,29.398908,14.186862,96.223291,2.159762,59.359017,50.980850,119.899034,100.891692,117.803944,96.391364,74.757962,93.838485,-0.000760,0.013482,32.000000,-235.821501,96.642516,-0.023438,18.151300,0.649681,466627.112478,0.993633,19.804461,0.552302,2.025694,0.930858,0.966600,133.037019,32.000000,135.384508,139.441247,132.764367,136.686105,32.000000,124.940768,67.945823,63.187462,72.960249,37.253165,34.014099,84.000000,99.527852,22.400000,59.271254,59.535659,30.450581
49.952253,60.002559,101.183557,120.648793,104.322911,100.793363,29.456695,14.186918,96.228487,2.159976,59.351594,50.984557,119.896257,100.894650,117.802539,96.394014,74.759685,93.842364,-0.000762,0.013464,32.000000,-235.821483,96.645324,-0.023465,18.149495,0.649700,466636.974508,0.992415,19.796003,0.553116,2.025635,1.151507,1.163675,133.034705,32.000000,135.386417,139.437997,132.761848,136.686009,32.000000,124.936247,67.933306,63.188453,72.963130,37.253165,34.011873,84.000000,99.512123,22.400000,59.264845,59.540763,30.565255
49.948126,59.998460,101.186245,120.645917,104.406929,100.781238,29.376349,14.186746,96.233407,2.160237,59.346353,50.986504,119.893117,100.898552,117.801145,96.399345,74.760206,93.844710,-0.000764,0.013475,32.000000,-235.821708,96.647481,-0.023469,18.147979,0.649699,466643.921306,0.993282,19.787313,0.554606,2.025503,0.141939,1.200136,133.032235,32.000000,135.385062,139.437857,132.758660,136.683565,32.000000,124.930882,67.922064,63.189445,72.966183,37.253165,34.009486,84.000000,99.505535,22.400000,59.258630,59.536691,30.432460
49.943393,59.994805,101.189771,120.642927,104.435625,100.773257,29.420990,14.186738,96.237548,2.160543,59.343745,50.987183,119.891404,100.903941,117.799856,96.402960,74.762175,93.847800,-0.000765,0.013472,32.000000,-235.821684,96.651124,-0.023287,18.147026,0.649722,466579.291535,0.991236,19.784406,0.555364,2.025605,1.050293,1.517386,133.032735,32.000000,135.381119,139.437765,132.756761,136.686702,32.000000,124.924813,67.911869,63.190144,72.969930,37.253165,34.008618,84.000000,99.495304,22.400000,59.253085,59.533239,30.508908
49.940814,59.991557,101.194395,120.639727,104.475935,100.765108,29.384839,14.186782,96.240536,2.160812,59.340786,50.990958,119.888898,100.908127,117.798608,96.407103,74.763643,93.849571,-0.000764,0.013469,32.000000,-235.821574,96.652904,-0.023316,18.146336,0.649794,466518.736841,0.993907,19.784568,0.556344,2.025827,1.595104,4.649780,133.028670,32.000000,135.378140,139.436540,132.754243,136.687773,32.000000,124.919844,67.900795,63.190352,72.972849,37.253165,34.007417,84.000000,99.490053,22.400000,59.248393,59.547913,30.546106
49.947444,59.989274,101.198537,120.636793,104.484092,100.748868,29.398844,14.186809,96.244566,2.161105,59.339152,50.996575,119.887250,100.911572,117.797612,96.409726,74.765283,93.852987,-0.000764,0.013465,32.000000,-235.821686,96.655630,-0.023358,18.145682,0.649906,466476.137157,0.992415,19.785801,0.556349,2.026089,1.318698,4.623868,133.026525,32.000000,135.373587,139.433676,132.755405,136.687732,32.000000,124.916418,67.891269,63.190656,72.976878,37.253165,34.007215,84.000000,99.472993,22.400000,59.244605,59.544067,30.373839
49.948031,59.987479,101.202775,120.634203,104.531916,100.732659,29.349983,14.186868,96.247872,2.161203,59.338154,50.997791,119.886216,100.913117,117.795676,96.412782,74.764800,93.852941,-0.000764,0.013450,32.000000,-235.821649,96.660894,-0.023365,18.144160,0.649959,466432.771755,0.993603,19.785219,0.556015,2.026286,1.686873,0.551621,133.025631,32.000000,135.371286,139.432338,132.753566,136.685909,32.000000,124.916198,67.881508,63.190441,72.979900,37.253165,34.006376,84.000000,99.456173,22.400000,59.241616,59.542641,30.579268
49.942628,59.985941,101.206380,120.631767,104.535821,100.720476,29.392480,14.186711,96.248749,2.161698,59.337739,50.994217,119.883426,100.913728,117.793133,96.414825,74.766122,93.854287,-0.000764,0.013455,32.000000,-235.821785,96.665465,-0.023348,18.143284,0.649786,466347.918226,0.992819,19.776086,0.556559,2.026100,2.364448,0.557123,133.025544,32.000000,135.365774,139.429921,132.752808,136.682893,32.000000,124.914134,67.872612,63.189384,72.982821,37.253165,34.005976,84.000000,99.446510,22.400000,59.239317,59.542740,30.483230
49.938297,59.984424,101.209533,120.629291,104.566054,100.700094,29.391325,14.186699,96.252374,2.162155,59.336518,50.994283,119.882099,100.915731,117.790741,96.417679,74.767861,93.856344,-0.000764,0.013475,32.000000,-235.821739,96.671213,-0.023348,18.143619,0.649751,466270.930094,0.994294,19.773685,0.557013,2.026161,2.266292,4.644366,133.025217,32.000000,135.363603,139.426288,132.748450,136.683060,32.000000,124.910469,67.863871,63.188474,72.985804,37.253165,34.004638,84.000000,99.442678,22.400000,59.237057,59.541078,30.297390
49.938128,59.982874,101.213207,120.626816,104.543254,100.699939,29.413062,14.186656,96.255754,2.162216,59.334576,50.991123,119.879954,100.918853,117.788838,96.421153,74.769909,93.859728,-0.000766,0.013480,32.000000,-235.821746,96.672973,-0.023385,18.143696,0.649851,466213.471053,0.992850,19.777726,0.556552,2.026453,0.737611,0.586782,133.024071,32.000000,135.361419,139.425173,132.744991,136.682300,32.000000,124.909341,67.855635,63.188164,72.988982,37.253165,34.003224,84.000000,99.431729,22.400000,59.234756,59.545729,30.433047
49.946357,59.981082,101.216133,120.624290,104.534240,100.700021,29.406626,14.186581,96.258643,2.162183,59.335982,50.989246,119.877763,100.918578,117.787735,96.420148,74.771806,93.861472,-0.000765,0.013490,32.000000,-235.821864,96.676025,-0.023390,18.143911,0.649817,466116.034477,0.992779,19.780684,0.556129,2.026692,0.567114,1.398008,133.022342,32.000000,135.357166,139.421819,132.743509,136.682715,32.000000,124.910330,67.848761,63.187680,72.991913,37.253165,34.003222,84.000000,99.415230,22.400000,59.232257,59.542071,30.485651
49.950487,59.980412,101.213387,120.622004,104.532467,100.699971,29.415180,14.186481,96.259073,2.162377,59.345115,50.986516,119.875826,100.916452,117.785517,96.418683,74.773954,93.861937,-0.000766,0.013494,32.000000,-235.822000,96.671695,-0.023412,18.143070,0.649853,466109.787004,0.992043,19.779309,0.556244,2.026772,0.792067,4.595948,133.022054,32.000000,135.354116,139.420979,132.743820,136.682066,32.000000,124.904392,67.842958,63.186668,72.995219,37.253165,33.999498,84.000000,99.391495,22.400000,59.229400,59.546477,30.306048
49.941759,59.982226,101.210697,120.620245,104.552022,100.691743,29.469280,14.186412,96.259011,2.162700,59.362614,50.982307,119.875025,100.916152,117.783845,96.417278,74.776046,93.862071,-0.000766,0.013500,32.000000,-235.822085,96.671608,-0.023396,18.142216,0.649704,466099.492877,0.992077,19.769018,0.555461,2.026497,1.653439,0.625276,133.020465,32.000000,135.351196,139.418966,132.742024,136.683514,32.000000,124.896693,67.838743,63.186311,72.999528,37.253165,33.994927,84.000000,99.386937,22.400000,59.231886,59.543202,30.567529
49.937776,59.989900,101.209302,120.619578,104.552563,100.683704,29.438073,14.186548,96.259275,2.163188,59.378080,50.980109,119.874281,100.915484,117.782199,96.417697,74.776321,93.860421,-0.000766,0.013489,32.000000,-235.821826,96.671577,-0.023377,18.142965,0.649619,466091.690887,0.991696,19.764082,0.553610,2.026274,1.096635,0.809735,133.017230,32.000000,135.350580,139.420669,132.736142,136.681023,32.000000,124.896538,67.835949,63.184823,73.003475,37.253165,33.990500,84.000000,99.381600,22.400000,59.239994,59.540478,30.345079
49.928143,59.997547,101.209449,120.619217,104.553554,100.675534,29.451052,14.186578,96.261582,2.163671,59.386274,50.977622,119.873886,100.916230,117.780061,96.417140,74.777947,93.859494,-0.000766,0.013496,32.000000,-235.821755,96.671555,-0.023364,18.144233,0.649750,466057.385090,0.989990,19.774910,0.551605,2.026575,0.509887,0.531727,133.014810,32.000000,135.344233,139.418897,132.736264,136.677782,32.000000,124.894364,67.833292,63.183979,73.007797,37.253165,33.987678,84.000000,99.377072,22.400000,59.250928,59.543487,30.468850
49.921703,60.003573,101.210787,120.618950,104.521210,100.651171,29.403298,14.186601,96.261101,2.163938,59.386428,50.978857,119.872247,100.916145,117.778315,96.415378,74.779753,93.859581,-0.000767,0.013532,32.000000,-235.821731,96.675510,-0.023338,18.145575,0.649758,466031.761608,0.991067,19.786699,0.550275,2.026708,0.561029,0.923184,133.013769,32.000000,135.341131,139.414264,132.734644,136.677544,32.000000,124.891918,67.830887,63.182782,73.012542,37.253165,33.985325,84.000000,99.381283,22.400000,59.261867,59.543831,30.471124
49.933251,60.006384,101.210186,120.618567,104.494111,100.642991,29.387617,14.186578,96.260683,2.164100,59.383627,50.980397,119.871384,100.917127,117.775763,96.414145,74.781514,93.859396,-0.000766,0.013528,32.000000,-235.821788,96.677517,-0.023308,18.145942,0.649868,466005.853630,0.990780,19.804298,0.548056,2.027102,0.897527,1.235958,133.013188,32.000000,135.335881,139.410208,132.732912,136.678315,32.000000,124.890211,67.829223,63.181272,73.016912,37.253165,33.982479,84.000000,99.359561,22.400000,59.265922,59.551650,30.349555
49.938243,60.005865,101.213326,120.617817,104.492141,100.640475,29.460734,14.186608,96.263581,2.163973,59.381667,50.981855,119.871182,100.920229,117.774688,96.415451,74.783934,93.861583,-0.000766,0.013548,32.000000,-235.821761,96.680962,-0.023277,18.146446,0.649819,465901.759893,0.992306,19.816977,0.546304,2.027391,0.103969,0.788946,133.011810,32.000000,135.332654,139.406684,132.729467,136.677912,32.000000,124.888438,67.828206,63.180027,73.022008,37.253165,33.980081,84.000000,99.339313,22.400000,59.266806,59.543969,30.387119
49.936076,60.005060,101.217373,120.617133,104.498339,100.637378,29.387747,14.186604,96.266226,2.164763,59.380947,50.983463,119.870761,100.922650,117.773920,96.418564,74.785747,93.863562,-0.000766,0.013574,32.000000,-235.821677,96.683746,-0.023225,18.147777,0.649517,465857.325102,0.992509,19.807858,0.544426,2.026910,0.716258,1.434342,133.014028,32.000000,135.328235,139.406582,132.730924,136.674162,32.000000,124.886373,67.827730,63.177988,73.026496,37.253165,33.980021,84.000000,99.327030,22.400000,59.265891,59.552397,30.516025
49.926382,60.004329,101.220714,120.616450,104.502297,100.625179,29.370757,14.186749,96.272167,2.165637,59.379672,50.988781,119.870136,100.928451,117.773132,96.422209,74.787102,93.867416,-0.000766,0.013596,32.000000,-235.821538,96.689338,-0.023269,18.148974,0.649413,465837.817272,0.989911,19.802182,0.543404,2.026770,1.836994,2.054768,133.012861,32.000000,135.325010,139.403459,132.727960,136.673538,32.000000,124.882649,67.828257,63.176100,73.030690,37.253165,33.979160,84.000000,99.326379,22.400000,59.264560,59.539042,30.286605
