OSU 80 Ton Compressor Load Stand
49.932447,60.004032,101.223809,120.615700,104.511484,100.612797,29.415700,14.186802,96.277842,2.165679,59.376750,50.995013,119.869289,100.935797,117.772055,96.427746,74.788528,93.874191,-0.000766,0.013605,32.000000,-235.821485,96.694846,-0.023323,18.151658,0.649424,465820.071204,0.992384,19.803616,0.542856,2.026939,0.418797,4.646080,133.008800,32.000000,135.322883,139.403538,132.722217,136.671301,32.000000,124.884051,67.829871,63.174037,73.035052,37.253165,33.978338,84.000000,99.314709,22.400000,59.264160,59.538717,30.496509
49.935675,60.003686,101.230000,120.614733,104.478770,100.604742,29.420509,14.186756,96.285132,2.165879,59.369126,50.999153,119.867913,100.941941,117.771736,96.433308,74.789523,93.881237,-0.000765,0.013578,32.000000,-235.821592,96.700161,-0.023291,18.154510,0.649518,465765.340081,0.993048,19.812898,0.543965,2.027399,0.843523,1.312527,133.003613,32.000000,135.321359,139.402555,132.717378,136.669854,32.000000,124.882038,67.832666,63.171595,73.039848,37.253165,33.978827,84.000000,99.296858,22.400000,59.263711,59.550047,30.546179
49.938158,60.001647,101.236707,120.613655,104.453605,100.604698,29.428377,14.186832,96.294720,2.166216,59.358756,51.002635,119.865870,100.951080,117.771221,96.442630,74.791569,93.887715,-0.000765,0.013580,32.000000,-235.821515,96.707436,-0.023295,18.156156,0.649248,465701.996852,0.991276,19.806337,0.546871,2.027215,1.305407,4.624123,132.998916,32.000000,135.318320,139.399472,132.712572,136.667232,32.000000,124.877963,67.837063,63.169231,73.044231,37.253165,33.979921,84.000000,99.282417,22.400000,59.262021,59.546093,30.546032
49.942326,59.998135,101.246543,120.612377,104.437016,100.604690,29.404285,14.186798,96.303655,2.166639,59.349625,51.004648,119.865496,100.962668,117.771518,96.451631,74.793538,93.897176,-0.000765,0.013599,32.000000,-235.821591,96.719050,-0.023278,18.158010,0.649088,465660.249516,0.990963,19.802656,0.550381,2.027208,0.540061,1.083468,132.998252,32.000000,135.313575,139.396372,132.711713,136.668472,32.000000,124.874894,67.842368,63.167497,73.048793,37.253165,33.982852,84.000000,99.269291,22.400000,59.257891,59.543458,30.582276
49.951249,59.993371,101.255473,120.610810,104.464127,100.612577,29.397029,14.186713,96.312380,2.166930,59.342525,51.007666,119.863581,100.971610,117.770876,96.461753,74.794903,93.905984,-0.000764,0.013612,32.000000,-235.821751,96.729455,-0.023296,18.160045,0.649033,465652.357092,0.990638,19.798050,0.552476,2.027241,2.207387,2.360552,132.998352,32.000000,135.309618,139.393838,132.708047,136.665811,32.000000,124.872228,67.849795,63.165299,73.053584,37.253165,33.986068,84.000000,99.246342,22.400000,59.251042,59.543359,30.615218
49.955854,59.988895,101.264790,120.608984,104.511338,100.621358,29.397470,14.186722,96.320426,2.166809,59.341403,51.011292,119.862566,100.980396,117.770703,96.470906,74.796587,93.912373,-0.000761,0.013607,32.000000,-235.821687,96.735667,-0.023307,18.162976,0.648976,465641.748470,0.991349,19.790234,0.556555,2.027269,0.554858,0.895684,133.002398,32.000000,135.306090,139.392530,132.708092,136.661602,32.000000,124.873049,67.856892,63.162903,73.057814,37.253165,33.989303,84.000000,99.228600,22.400000,59.244442,59.553292,30.573398
49.959314,59.986595,101.271372,120.607653,104.541012,100.629992,29.478527,14.186678,96.326367,2.166683,59.345011,51.015726,119.862059,100.989916,117.770089,96.477989,74.798652,93.920663,-0.000763,0.013624,32.000000,-235.821633,96.742606,-0.023246,18.164403,0.648843,465664.032424,0.991465,19.776252,0.560818,2.027086,0.977919,1.446989,133.003031,32.000000,135.304915,139.391935,132.705806,136.658756,32.000000,124.872851,67.865251,63.161534,73.062435,37.253165,33.992086,84.000000,99.208871,22.400000,59.239514,59.543703,30.552562
49.947036,59.986122,101.279026,120.606862,104.550874,100.658331,29.404718,14.186598,96.332715,2.166776,59.349289,51.015937,119.860180,100.997395,117.768744,96.483219,74.800249,93.927746,-0.000762,0.013629,32.000000,-235.821698,96.749505,-0.023246,18.166433,0.648783,465693.314136,0.991424,19.767022,0.563219,2.027086,0.582366,0.579995,133.002815,32.000000,135.303873,139.392555,132.702901,136.657878,32.000000,124.872083,67.874376,63.160613,73.066731,37.253165,33.993735,84.000000,99.205717,22.400000,59.237695,59.543399,30.334954
49.942550,59.987128,101.286774,120.606653,104.539302,100.686776,29.394254,14.186624,96.338835,2.167022,59.356004,51.017306,119.858693,101.003189,117.767280,96.487146,74.801962,93.932120,-0.000761,0.013648,32.000000,-235.821631,96.759086,-0.023264,18.168983,0.648776,465724.684274,0.988701,19.761149,0.566451,2.027077,0.223759,0.504501,132.999130,32.000000,135.304656,139.391225,132.699303,136.657015,32.000000,124.869442,67.884354,63.159089,73.071052,37.253165,33.997251,84.000000,99.199893,22.400000,59.239056,59.538934,30.509129
49.940526,59.989395,101.293664,120.606628,104.523473,100.690781,29.402271,14.186659,96.345116,2.167352,59.363051,51.014696,119.857372,101.009435,117.764768,96.494115,74.803177,93.940123,-0.000760,0.013645,32.000000,-235.821515,96.766438,-0.023265,18.170804,0.649197,465858.676819,0.991729,19.773356,0.569382,2.027728,0.176305,0.629121,132.994311,32.000000,135.303541,139.392066,132.694545,136.653255,32.000000,124.866668,67.894761,63.157801,73.074909,37.253165,33.999631,84.000000,99.189496,22.400000,59.241630,59.537498,30.549187
49.940978,59.992382,101.300773,120.606742,104.516064,100.685868,29.459875,14.186732,96.349423,2.167793,59.373222,51.015374,119.856632,101.015320,117.763417,96.498471,74.803723,93.945337,-0.000759,0.013665,32.000000,-235.821365,96.772760,-0.023290,18.173358,0.649453,465991.326857,0.992463,19.778996,0.570464,2.028066,0.387007,0.850371,132.992309,32.000000,135.301091,139.391890,132.693799,136.653983,32.000000,124.862736,67.906784,63.157506,73.079338,37.253165,34.002182,84.000000,99.179581,22.400000,59.245337,59.538668,30.570464
49.955791,59.996476,101.303670,120.607181,104.522902,100.702329,29.476259,14.186728,96.354089,2.167915,59.383222,51.018339,119.857456,101.017609,117.761240,96.502663,74.805209,93.948808,-0.000759,0.013684,32.000000,-235.821392,96.775568,-0.023180,18.175212,0.649521,466011.819430,0.992282,19.783353,0.574362,2.028286,1.870532,0.866545,132.991114,32.000000,135.298767,139.392618,132.692057,136.651759,32.000000,124.857099,67.919031,63.157711,73.082927,37.253165,34.003844,84.000000,99.156997,22.400000,59.250094,59.545641,30.485798
49.970732,60.002065,101.306205,120.608131,104.548550,100.726920,29.409978,14.186579,96.357191,2.168055,59.394599,51.020121,119.856923,101.018244,117.759734,96.507425,74.805988,93.952004,-0.000758,0.013698,32.000000,-235.821525,96.778762,-0.023104,18.176112,0.649456,465992.000726,0.990291,19.785872,0.577146,2.028410,0.731446,1.390270,132.989864,32.000000,135.296424,139.392494,132.692137,136.648929,32.000000,124.852109,67.930561,63.158243,73.086258,37.253165,34.003090,84.000000,99.125544,22.400000,59.258094,59.552043,30.572224
49.969479,60.007901,101.308203,120.609732,104.557271,100.729928,29.406469,14.186448,96.360018,2.168121,59.405556,51.015872,119.856391,101.022623,117.758890,96.509853,74.807646,93.951744,-0.000758,0.013724,32.000000,-235.821715,96.782360,-0.023109,18.177062,0.649236,466062.133062,0.989591,19.774668,0.577878,2.027866,1.260228,0.958010,132.988414,32.000000,135.296628,139.396984,132.690511,136.644182,32.000000,124.853356,67.942592,63.158805,73.090501,37.253165,34.003046,84.000000,99.105247,22.400000,59.266363,59.544549,30.520354
49.971088,60.013210,101.312944,120.611571,104.548340,100.749256,29.173559,14.186455,96.361532,2.168454,59.415737,51.013223,119.857419,101.026772,117.758061,96.511770,74.809598,93.953891,-0.000757,0.013741,32.000000,-235.821839,96.785875,-0.023104,18.178288,0.649094,466173.210617,0.991752,19.764828,0.579142,2.027311,1.466865,1.499806,132.990797,32.000000,135.293904,139.399419,132.690216,136.640930,32.000000,124.855853,67.955505,63.160336,73.094549,37.253165,34.003955,84.000000,99.093494,22.400000,59.274407,59.545798,30.470684
49.973754,60.017747,101.315813,120.613494,104.467151,100.757321,29.385677,14.186522,96.364799,2.168574,59.422409,51.014950,119.857649,101.030351,117.757222,96.516285,74.811976,93.958547,-0.000756,0.013759,32.000000,-235.821775,96.787575,-0.023086,18.179662,0.649137,466191.866667,0.991942,19.771958,0.577318,2.027402,2.188925,1.216346,132.990416,32.000000,135.295571,139.398751,132.687574,136.638935,32.000000,124.858030,67.967353,63.161807,73.098081,37.253165,34.004863,84.000000,99.072180,22.400000,59.281725,59.543271,30.478168
49.963860,60.021267,101.318739,120.615344,104.446990,100.757344,29.396104,14.186548,96.366132,2.168593,59.426025,51.017835,119.858602,101.031713,117.756746,96.521576,74.814225,93.960559,-0.000756,0.013757,32.000000,-235.821694,96.788448,-0.023091,18.180840,0.649239,466283.718432,1.000032,19.775606,0.576738,2.027431,1.115055,0.626436,132.989025,32.000000,135.296501,139.399723,132.684023,136.638091,32.000000,124.859450,67.978156,63.164547,73.101572,37.253165,34.005336,84.000000,99.065518,22.400000,59.286882,59.543831,30.542804
49.965936,60.023880,101.319850,120.617328,104.400231,100.773606,29.374594,14.186477,96.369323,2.168588,59.428239,51.018293,119.860355,101.033839,117.756692,96.519179,74.816059,93.965259,-0.000756,0.013762,32.000000,-235.821842,96.789976,-0.023091,18.181652,0.649217,466321.109882,0.992847,19.777390,0.577334,2.027380,1.186199,4.633815,132.986215,32.000000,135.295962,139.399970,132.682110,136.638752,32.000000,124.858637,67.989479,63.167050,73.105692,37.253165,34.005120,84.000000,99.054026,22.400000,59.291191,59.540861,30.400692
49.967031,60.025619,101.323321,120.619206,104.350671,100.806086,29.393153,14.186509,96.371899,2.169006,59.428310,51.017198,119.862471,101.036640,117.755743,96.521991,74.817322,93.968320,-0.000756,0.013744,32.000000,-235.821752,96.792227,-0.023091,18.182584,0.649415,466327.176804,0.992720,19.791125,0.576371,2.027841,1.676742,0.575311,132.985624,32.000000,135.295257,139.405840,132.679433,136.636413,32.000000,124.854546,68.000678,63.170452,73.109554,37.253165,34.005204,84.000000,99.038876,22.400000,59.294456,59.541569,30.572738
49.967385,60.026540,101.322164,120.620853,104.310731,100.830313,29.411448,14.186548,96.374907,2.168948,59.428760,51.015712,119.863319,101.038086,117.755575,96.524670,74.819701,93.974032,-0.000758,0.013749,32.000000,-235.821825,96.793509,-0.023078,18.182865,0.649460,466401.050701,0.993569,19.791596,0.577540,2.027779,0.872237,4.629358,132.981724,32.000000,135.293731,139.409296,132.676982,136.635834,32.000000,124.852687,68.011162,63.174022,73.113174,37.253165,34.004617,84.000000,99.024838,22.400000,59.296477,59.548011,30.519693
49.968950,60.026696,101.323897,120.622145,104.314424,100.844468,29.407908,14.186545,96.377429,2.169161,59.432324,51.015899,119.864378,101.041122,117.755497,96.526472,74.820931,93.979590,-0.000758,0.013760,32.000000,-235.821913,96.794492,-0.023048,18.183494,0.649652,466550.855679,0.993242,19.792203,0.578232,2.027803,0.923037,1.382335,132.975733,32.000000,135.294608,139.415190,132.671690,136.633573,32.000000,124.854713,68.020591,63.176879,73.116239,37.253165,34.003391,84.000000,99.008274,22.400000,59.296860,59.541442,30.567749
49.971534,60.028090,101.323047,120.623604,104.273343,100.848450,29.405447,14.186545,96.380932,2.168787,59.438193,51.018352,119.865690,101.042109,117.756022,96.527714,74.822893,93.981846,-0.000757,0.013761,32.000000,-235.821957,96.793578,-0.023060,18.184387,0.649783,466659.650052,0.992858,19.792760,0.579502,2.027766,1.053827,1.329719,132.974564,32.000000,135.295418,139.418268,132.670708,136.631093,32.000000,124.855419,68.030701,63.180664,73.119644,37.253165,34.003052,84.000000,98.992805,22.400000,59.298427,59.548001,30.531065
49.976021,60.030692,101.323838,120.625168,104.261113,100.860567,29.396817,14.186532,96.380738,2.168416,59.445216,51.020015,119.867309,101.041455,117.756403,96.528021,74.825158,93.985190,-0.000756,0.013765,32.000000,-235.821935,96.794192,-0.023077,18.184567,0.649836,466721.580909,0.993083,19.791300,0.581823,2.027737,0.885129,1.083637,132.974016,32.000000,135.295362,139.419634,132.670412,136.630081,32.000000,124.854656,68.041207,63.184946,73.123155,37.253165,34.001093,84.000000,98.972638,22.400000,59.301461,59.547903,30.571124
49.975777,60.034190,101.323845,120.626919,104.243236,100.864740,29.144193,14.186492,96.382309,2.168399,59.449797,51.020865,119.870112,101.041522,117.756017,96.530289,74.827922,93.986798,-0.000757,0.013756,32.000000,-235.821882,96.795712,-0.023123,18.184251,0.649771,466736.732092,0.993152,19.790026,0.581301,2.027615,1.646449,0.583809,132.978165,32.000000,135.293817,139.420531,132.669246,136.632618,32.000000,124.851183,68.051081,63.189025,73.126235,37.253165,34.000472,84.000000,98.956549,22.400000,59.306245,59.545887,30.384991
49.980335,60.038270,101.328841,120.628936,104.229702,100.877017,29.397777,14.186557,96.385721,2.168126,59.449941,51.020351,119.871700,101.045179,117.756383,96.534884,74.829962,93.988253,-0.000758,0.013728,32.000000,-235.821816,96.801395,-0.023102,18.185183,0.649760,466789.299956,0.993472,19.787995,0.581172,2.027449,1.390981,1.119288,132.976423,32.000000,135.295117,139.421330,132.666612,136.631821,32.000000,124.849011,68.060195,63.192761,73.129023,37.253165,34.000733,84.000000,98.939275,22.400000,59.312304,59.544579,30.343538
49.989481,60.039243,101.333073,120.630511,104.219979,100.889205,29.395144,14.186477,96.388329,2.168188,59.442735,51.023611,119.872632,101.046607,117.756107,96.540740,74.830849,93.989321,-0.000757,0.013727,32.000000,-235.821917,96.805466,-0.023038,18.186873,0.649815,466808.271663,1.002140,19.791745,0.579434,2.027459,1.429674,0.910743,132.976682,32.000000,135.294982,139.423477,132.667393,136.628302,32.000000,124.851460,68.068479,63.195600,73.131033,37.253165,34.003583,84.000000,98.914070,22.400000,59.315412,59.546978,30.535321
49.991661,60.037644,101.337525,120.631408,104.165208,100.901514,29.285922,14.186430,96.391141,2.168206,59.435908,51.026127,119.873838,101.050038,117.756360,96.543535,74.833460,93.991303,-0.000758,0.013758,32.000000,-235.822186,96.808822,-0.023017,18.188111,0.649812,466864.189489,0.993527,19.791119,0.578325,2.027374,0.198486,1.125367,132.973695,32.000000,135.294249,139.424253,132.665412,136.627463,32.000000,124.849478,68.076342,63.199994,73.133232,37.253165,34.004206,84.000000,98.892497,22.400000,59.315196,59.544353,30.561219
49.996183,60.034822,101.338621,120.631872,104.142798,100.921833,29.244240,14.186539,96.390935,2.168074,59.433999,51.027732,119.873772,101.049229,117.757167,96.545794,74.835454,93.993693,-0.000759,0.013764,32.000000,-235.822125,96.809523,-0.023034,18.188101,0.649688,466914.438848,0.993539,19.782652,0.578120,2.027088,0.772864,4.641426,132.968808,32.000000,135.296133,139.428131,132.660638,136.626844,32.000000,124.849385,68.085031,63.203433,73.135053,37.253165,34.005796,84.000000,98.873763,22.400000,59.311279,59.544058,30.560632
50.000277,60.032126,101.340237,120.632147,104.143800,100.926095,29.394412,14.186562,96.393231,2.167978,59.439411,51.026487,119.874640,101.047720,117.757381,96.547661,74.836427,93.995053,-0.000760,0.013731,32.000000,-235.822060,96.811269,-0.023075,18.187232,0.649721,466963.000595,0.997314,19.778801,0.576775,2.027089,0.797359,0.483654,132.963153,32.000000,135.300188,139.428493,132.654399,136.627576,32.000000,124.848544,68.093775,63.206376,73.136140,37.253165,34.004298,84.000000,98.851430,22.400000,59.307618,59.533633,30.560853
49.987139,60.033965,101.339867,120.632806,104.174495,100.934372,29.388831,14.186479,96.394268,2.168158,59.448959,51.026526,119.875366,101.048371,117.757444,96.550593,74.837854,93.996503,-0.000761,0.013750,32.000000,-235.822139,96.812783,-0.023108,18.186413,0.649768,467047.125664,0.998830,19.771312,0.576307,2.026927,1.041469,0.504022,132.958176,32.000000,135.301971,139.429511,132.652740,136.627708,32.000000,124.847572,68.102539,63.208945,73.137102,37.253165,34.004270,84.000000,98.842375,22.400000,59.308281,59.548227,30.493868
49.987262,60.038248,101.342435,120.633831,104.230688,100.942440,29.394241,14.186501,96.394919,2.168774,59.457434,51.026715,119.875616,101.048748,117.757911,96.552563,74.839141,93.996461,-0.000762,0.013753,32.000000,-235.822059,96.816245,-0.023087,18.185986,0.649756,467059.521379,0.993672,19.764391,0.576203,2.026794,1.077141,4.637071,132.960179,32.000000,135.302140,139.428296,132.653915,136.632195,32.000000,124.844595,68.110868,63.211563,73.137569,37.253165,34.003679,84.000000,98.834554,22.400000,59.312876,59.545248,30.546693
49.998732,60.043343,101.342592,120.634945,104.239128,100.946026,29.407317,14.186431,96.396965,2.169035,59.461069,51.029503,119.876420,101.049220,117.758340,96.551765,74.840296,93.997547,-0.000764,0.013772,32.000000,-235.822125,96.815210,-0.023118,18.186034,0.650100,467104.909280,0.994235,19.779789,0.575701,2.027319,1.942148,1.444172,132.960913,32.000000,135.303868,139.425972,132.652348,136.632861,32.000000,124.844864,68.118941,63.213696,73.138553,37.253165,34.003950,84.000000,98.807975,22.400000,59.321005,59.547746,30.436055
50.007466,60.047613,101.346062,120.635870,104.236710,100.949690,29.385570,14.186277,96.396264,2.168346,59.459618,51.032972,119.877878,101.050064,117.758076,96.552372,74.841522,93.997102,-0.000764,0.013753,32.000000,-235.822266,96.815411,-0.023134,18.185699,0.650194,467144.888568,0.994140,19.783947,0.574388,2.027365,2.256504,4.645548,132.963526,32.000000,135.304319,139.426613,132.653710,136.630738,32.000000,124.848246,68.126106,63.215758,73.139228,37.253165,34.003834,84.000000,98.779286,22.400000,59.327391,59.539307,30.268997
50.012894,60.048742,101.347455,120.636370,104.218214,100.961899,29.441114,14.186344,96.396568,2.168320,59.455550,51.036004,119.879255,101.049099,117.758899,96.553128,74.843396,93.994182,-0.000765,0.013736,32.000000,-235.822176,96.816482,-0.023123,18.184600,0.649990,467159.373447,0.993496,19.777203,0.573926,2.026903,0.598805,2.009667,132.963747,32.000000,135.305490,139.429892,132.653994,136.630416,32.000000,124.851738,68.133160,63.217872,73.140552,37.253165,34.004010,84.000000,98.753070,22.400000,59.330794,59.543320,30.520060
50.009641,60.048058,101.351395,120.636565,104.228218,100.974197,29.468985,14.186210,96.398589,2.168688,59.452916,51.034474,119.880113,101.050956,117.760018,96.555555,74.845190,93.991394,-0.000764,0.013728,32.000000,-235.822448,96.817322,-0.023104,18.182901,0.649896,467174.719295,0.994087,19.772459,0.572417,2.026619,1.753443,2.208149,132.963925,32.000000,135.307066,139.431431,132.654801,136.628203,32.000000,124.852368,68.139185,63.220163,73.141308,37.253165,34.005812,84.000000,98.737041,22.400000,59.331404,59.540379,30.538329
49.999269,60.046687,101.351539,120.636415,104.232086,100.986655,29.346216,14.186076,96.398393,2.169013,59.454336,51.035362,119.880892,101.048168,117.760953,96.553592,74.846978,93.990683,-0.000764,0.013732,32.000000,-235.822617,96.818480,-0.023086,18.182787,0.649922,467225.958613,0.992216,19.767988,0.568676,2.026427,1.081396,1.170541,132.959633,32.000000,135.312680,139.431170,132.653365,136.631197,32.000000,124.853531,68.143850,63.222642,73.141504,37.253165,34.005925,84.000000,98.730209,22.400000,59.329406,59.546339,30.376260
50.003136,60.045756,101.354302,120.635881,104.270172,100.998757,29.402278,14.186097,96.397251,2.169203,59.460201,51.034982,119.880769,101.045878,117.760712,96.553796,74.847180,93.990977,-0.000764,0.013722,32.000000,-235.822554,96.816018,-0.023078,18.182612,0.650156,467280.235414,0.991468,19.770661,0.565102,2.026637,1.111487,2.238019,132.955971,32.000000,135.315198,139.433696,132.652269,136.633757,32.000000,124.851758,68.147941,63.224645,73.142306,37.253165,34.005966,84.000000,98.714242,22.400000,59.328347,59.541796,30.531065
50.001153,60.048130,101.351201,120.635815,104.253320,101.011184,29.292986,14.186048,96.394640,2.169203,59.467167,51.035519,119.881484,101.043875,117.761413,96.550990,74.849786,93.987626,-0.000764,0.013714,32.000000,-235.822642,96.812809,-0.023262,18.182079,0.650449,467338.456224,0.995962,19.779993,0.562861,2.027060,0.976056,4.639929,132.953036,32.000000,135.316199,139.434043,132.652688,136.639180,32.000000,124.845445,68.150771,63.226952,73.142451,37.253165,34.005012,84.000000,98.696012,22.400000,59.330447,59.545021,30.470097
49.998895,60.051378,101.350550,120.636137,104.248418,101.015202,29.368598,14.186014,96.392853,2.169194,59.470081,51.037856,119.881976,101.041534,117.761623,96.549173,74.852732,93.985906,-0.000766,0.013726,32.000000,-235.822765,96.813393,-0.023325,18.181021,0.650473,467391.009588,0.994095,19.775071,0.562846,2.026959,1.211169,4.610327,132.951164,32.000000,135.317217,139.436836,132.655265,136.639681,32.000000,124.845227,68.153442,63.229722,73.142943,37.253165,34.002834,84.000000,98.680325,22.400000,59.334767,59.548532,30.406854
49.995640,60.054158,101.348519,120.636546,104.266324,101.027539,29.434923,14.185894,96.393590,2.169535,59.466222,51.037915,119.880572,101.037438,117.761343,96.546768,74.855407,93.983577,-0.000765,0.013719,32.000000,-235.822962,96.816344,-0.023306,18.180993,0.650599,467447.704618,0.997977,19.779491,0.558099,2.026977,0.561538,2.422716,132.949402,32.000000,135.317124,139.437350,132.658012,136.641576,32.000000,124.846100,68.155350,63.232136,73.142284,37.253165,34.000844,84.000000,98.667970,22.400000,59.340360,59.545956,30.564081
50.002649,60.055131,101.352663,120.636737,104.314528,101.031814,29.403055,14.185899,96.393931,2.169931,59.456856,51.037961,119.882255,101.037292,117.761372,96.546762,74.857790,93.982809,-0.000765,0.013738,32.000000,-235.822989,96.818355,-0.023103,18.181556,0.650704,467466.070070,0.995505,19.785068,0.554055,2.027056,0.887680,2.427330,132.948334,32.000000,135.318945,139.439932,132.658584,136.640582,32.000000,124.850726,68.157539,63.234500,73.141684,37.253165,34.001539,84.000000,98.647882,22.400000,59.342078,59.548336,30.468776
50.018170,60.051652,101.352108,120.635912,104.317975,101.019616,29.383361,14.185971,96.393288,2.170189,59.444625,51.039176,119.882302,101.040511,117.761632,96.548051,74.859087,93.985574,-0.000765,0.013735,32.000000,-235.822857,96.816930,-0.023100,18.182637,0.650829,467523.617727,0.993462,19.791210,0.549892,2.027147,2.129891,1.272452,132.949283,32.000000,135.318973,139.438830,132.660133,136.638823,32.000000,124.851410,68.159668,63.236232,73.141445,37.253165,34.001751,84.000000,98.615036,22.400000,59.339540,59.542504,30.541704
50.026239,60.046794,101.354733,120.634720,104.318888,101.023715,29.392495,14.186113,96.391435,2.170305,59.434318,51.041820,119.881751,101.040481,117.763289,96.547478,74.860986,93.985857,-0.000765,0.013728,32.000000,-235.822771,96.815648,-0.023115,18.183850,0.650745,467536.295082,0.994430,19.784948,0.547019,2.026946,0.569688,4.651912,132.948542,32.000000,135.323650,139.437720,132.661526,136.640541,32.000000,124.850353,68.161367,63.237510,73.140922,37.253165,34.001691,84.000000,98.583845,22.400000,59.333865,59.545838,30.498930
50.034783,60.041584,101.351821,120.633353,104.311609,101.048099,29.444687,14.186047,96.393602,2.170372,59.425692,51.046171,119.881800,101.041606,117.763970,96.544637,74.863861,93.985016,-0.000765,0.013703,32.000000,-235.822857,96.815418,-0.023127,18.183483,0.650302,467463.450916,0.994627,19.765455,0.547488,2.026306,1.448044,0.967145,132.947404,32.000000,135.327046,139.438401,132.660590,136.642530,32.000000,124.848914,68.163764,63.239423,73.141289,37.253165,34.000885,84.000000,98.556219,22.400000,59.326182,59.537606,30.578461
50.039796,60.037050,101.352947,120.632003,104.300497,101.064306,29.429346,14.186175,96.396293,2.170737,59.420212,51.048293,119.880410,101.044293,117.764723,96.545210,74.865217,93.988241,-0.000765,0.013722,32.000000,-235.822738,96.818456,-0.023092,18.184044,0.650139,467467.794518,0.994169,19.752272,0.545769,2.026031,0.580050,1.115076,132.943888,32.000000,135.331173,139.438588,132.659305,136.644590,32.000000,124.849010,68.166486,63.241132,73.142309,37.253165,33.999187,84.000000,98.529521,22.400000,59.319923,59.542946,30.575159
50.033374,60.033778,101.353979,120.630761,104.264674,101.047814,29.424474,14.186275,96.398188,2.170357,59.418171,51.047553,119.879116,101.047164,117.764699,96.546093,74.867407,93.989368,-0.000765,0.013710,32.000000,-235.822712,96.818482,-0.023090,18.185757,0.650095,467563.812226,0.992447,19.738247,0.542358,2.025627,1.268248,4.650903,132.942971,32.000000,135.330951,139.441870,132.662243,136.643791,32.000000,124.851528,68.168465,63.241621,73.142226,37.253165,34.000327,84.000000,98.511080,22.400000,59.314844,59.555574,30.508908
50.030201,60.031741,101.355713,120.629608,104.269857,101.039478,29.373548,14.186254,96.399372,2.170470,59.419797,51.046260,119.879914,101.046404,117.763947,96.545364,74.869010,93.990279,-0.000767,0.013681,32.000000,-235.822751,96.818753,-0.023111,18.186927,0.650083,467627.075763,0.993002,19.728544,0.543061,2.025447,0.610290,2.208350,132.938977,32.000000,135.330857,139.441097,132.661522,136.645932,32.000000,124.851535,68.170218,63.242264,73.141865,37.253165,33.999413,84.000000,98.498622,22.400000,59.311236,59.549162,30.482643
50.031050,60.031263,101.354337,120.628633,104.271142,101.037412,29.378253,14.186277,96.401164,2.170138,59.425403,51.044700,119.879149,101.045035,117.763474,96.544326,74.870385,93.988408,-0.000766,0.013730,32.000000,-235.822673,96.817418,-0.023170,18.187531,0.650043,467545.841085,0.993136,19.731895,0.541591,2.025727,1.588412,4.639746,132.934149,32.000000,135.331520,139.443989,132.660051,136.645265,32.000000,124.853656,68.171606,63.242351,73.141822,37.253165,33.999332,84.000000,98.474904,22.400000,59.309390,59.541825,30.539576
50.019116,60.032665,101.353155,120.627924,104.300733,101.032628,29.409996,14.186187,96.400436,2.169815,59.432995,51.044503,119.878686,101.043058,117.762987,96.540962,74.870779,93.985788,-0.000766,0.013725,32.000000,-235.822622,96.818108,-0.023144,18.187422,0.650024,467503.542126,0.994839,19.733131,0.540570,2.025891,0.903622,0.791460,132.932271,32.000000,135.333393,139.443579,132.661356,136.645936,32.000000,124.854091,68.172234,63.242012,73.142348,37.253165,33.997194,84.000000,98.466416,22.400000,59.311586,59.537606,30.506487
50.019738,60.036350,101.352430,120.628058,104.296670,101.032567,29.457454,14.186091,96.401517,2.169787,59.437631,51.042535,119.877935,101.042678,117.762025,96.540129,74.872033,93.983475,-0.000766,0.013724,32.000000,-235.822821,96.816670,-0.023105,18.188746,0.649966,467489.971351,0.994640,19.731778,0.538001,2.025829,0.208112,0.972069,132.932746,32.000000,135.333818,139.442444,132.664216,136.645934,32.000000,124.855590,68.173171,63.241370,73.142786,37.253165,33.996201,84.000000,98.455054,22.400000,59.315978,59.542897,30.539796
50.027865,60.038924,101.356132,120.628213,104.281219,101.032596,29.403070,14.186221,96.402419,2.170063,59.438741,51.039824,119.877590,101.043898,117.761397,96.542903,74.874223,93.983295,-0.000766,0.013725,32.000000,-235.822755,96.815685,-0.023091,18.189605,0.650172,467475.828558,0.993784,19.745492,0.535933,2.026288,1.593967,0.785756,132.935449,32.000000,135.334275,139.439936,132.668032,136.647911,32.000000,124.854885,68.173629,63.240304,73.142431,37.253165,33.996372,84.000000,98.427244,22.400000,59.320685,59.542572,30.559459
50.031060,60.040224,101.356031,120.628202,104.300835,101.016259,29.384336,14.186240,96.402092,2.169890,59.439132,51.039938,119.876830,101.044109,117.760685,96.543392,74.877666,93.982336,-0.000767,0.013722,32.000000,-235.822667,96.820448,-0.023104,18.191423,0.650110,467477.846309,0.992178,19.748534,0.533201,2.026249,2.206522,0.933871,132.936643,32.000000,135.336466,139.437701,132.669378,136.648004,32.000000,124.857978,68.173737,63.238973,73.142322,37.253165,33.997065,84.000000,98.400773,22.400000,59.323815,59.549211,30.389100
50.036883,60.040084,101.358154,120.627835,104.343022,101.000110,29.395801,14.186197,96.402247,2.170236,59.439312,51.042288,119.877618,101.044357,117.760151,96.544834,74.880294,93.980143,-0.000766,0.013721,32.000000,-235.822645,96.821127,-0.023156,18.193316,0.649957,467472.326165,0.993843,19.742724,0.530896,2.025994,0.667570,0.631136,132.940326,32.000000,135.336578,139.437770,132.673112,136.645739,32.000000,124.859742,68.173634,63.237154,73.141768,37.253165,33.996618,84.000000,98.379074,22.400000,59.323853,59.550735,30.555937
50.056085,60.039688,101.358512,120.627324,104.365122,100.982495,29.379458,14.186031,96.405109,2.169979,59.438627,51.042808,119.878574,101.044074,117.759828,96.545004,74.883700,93.979344,-0.000764,0.013747,32.000000,-235.822725,96.824472,-0.023190,18.194976,0.649714,467390.086656,0.994249,19.740728,0.526841,2.025862,0.569448,0.723394,132.938905,32.000000,135.338961,139.440039,132.674979,136.645602,32.000000,124.860446,68.175529,63.235539,73.141594,37.253165,33.996898,84.000000,98.330283,22.400000,59.323677,59.548798,30.498197
50.051657,60.039573,101.364792,120.627066,104.396082,100.986469,29.380023,14.186011,96.408228,2.170740,59.432732,51.043662,119.879434,101.047161,117.759719,96.548524,74.885318,93.980447,-0.000766,0.013735,32.000000,-235.822669,96.827849,-0.023146,18.196851,0.649448,467306.767932,0.993575,19.734582,0.522813,2.025669,1.060202,0.829788,132.933928,32.000000,135.341297,139.440287,132.673496,136.646329,32.000000,124.859836,68.176121,63.234264,73.140983,37.253165,33.998467,84.000000,98.307201,22.400000,59.323661,59.545828,30.524976
50.042964,60.037638,101.370255,120.626613,104.427786,100.974234,29.397361,14.186050,96.416192,2.171508,59.423397,51.044795,119.879318,101.048673,117.759111,96.554811,74.886681,93.981269,-0.000766,0.013733,32.000000,-235.822641,96.832489,-0.023098,18.199408,0.648893,467207.181084,0.993534,19.714384,0.518896,2.024899,1.324687,0.963986,132.929700,32.000000,135.343465,139.439465,132.670946,136.646217,32.000000,124.857620,68.175949,63.232711,73.139762,37.253165,34.001790,84.000000,98.295188,22.400000,59.322425,59.542041,30.520574
50.045536,60.034135,101.374282,120.625868,104.440897,100.982315,29.392481,14.186144,96.419826,2.171690,59.415293,51.047172,119.877879,101.055455,117.759288,96.558330,74.887822,93.987578,-0.000765,0.013742,32.000000,-235.822540,96.835106,-0.023146,18.201722,0.649000,467224.349497,0.993650,19.718833,0.517983,2.025204,1.141727,1.251361,132.927583,32.000000,135.343237,139.439322,132.671564,136.646455,32.000000,124.855504,68.175192,63.231209,73.139607,37.253165,34.003905,84.000000,98.276615,22.400000,59.318567,59.538304,30.455057
50.050770,60.029312,101.377752,120.624735,104.472924,100.990248,29.377127,14.186177,96.423497,2.172301,59.408682,51.051338,119.876815,101.060838,117.760085,96.561027,74.889858,93.993375,-0.000765,0.013747,32.000000,-235.822530,96.836235,-0.023182,18.203843,0.649045,467168.048593,0.993129,19.725865,0.517143,2.025664,0.429466,4.629481,132.930296,32.000000,135.340113,139.439438,132.673101,136.647940,32.000000,124.853430,68.174479,63.229956,73.138990,37.253165,34.005700,84.000000,98.250261,22.400000,59.311850,59.547637,30.575306
50.052929,60.025644,101.382893,120.623509,104.490290,100.994212,29.474801,14.186288,96.427622,2.171926,59.406119,51.052939,119.876358,101.065339,117.760519,96.561132,74.891508,94.000169,-0.000765,0.013747,32.000000,-235.822329,96.841236,-0.023167,18.204529,0.648999,467197.197320,0.993308,19.719708,0.520033,2.025641,1.819385,1.254657,132.933897,32.000000,135.338971,139.439438,132.674974,136.646803,32.000000,124.852284,68.174273,63.229097,73.138621,37.253165,34.008295,84.000000,98.226087,22.400000,59.306209,59.554414,30.421308
50.060375,60.023338,101.385777,120.622729,104.547590,100.998311,29.442505,14.186327,96.430796,2.171899,59.407034,51.052901,119.876093,101.068107,117.760352,96.563951,74.892791,94.005259,-0.000766,0.013709,32.000000,-235.822043,96.845313,-0.023172,18.205629,0.648894,467220.958862,0.993778,19.709489,0.521700,2.025498,0.744492,0.608530,132.936965,32.000000,135.340214,139.441644,132.676538,136.644554,32.000000,124.858525,68.174021,63.228496,73.138287,37.253165,34.010114,84.000000,98.198430,22.400000,59.302075,59.545385,30.540090
50.065062,60.022338,101.391623,120.622231,104.569021,100.986060,29.385921,14.186321,96.435100,2.171971,59.406305,51.053336,119.875324,101.073951,117.759749,96.569601,74.894493,94.010686,-0.000765,0.013690,32.000000,-235.822047,96.850724,-0.023220,18.207417,0.648890,467229.630480,0.990467,19.703594,0.524390,2.025514,1.439944,0.756653,132.938248,32.000000,135.340367,139.443457,132.677899,136.641914,32.000000,124.864688,68.173159,63.228449,73.137760,37.253165,34.012481,84.000000,98.168056,22.400000,59.299883,59.537517,30.577213
50.065790,60.022586,101.397288,120.621856,104.611329,100.981840,29.389805,14.186265,96.440384,2.172004,59.403628,51.056729,119.874657,101.079282,117.759191,96.574506,74.897270,94.014273,-0.000764,0.013687,32.000000,-235.822091,96.855876,-0.023267,18.208974,0.648753,467239.114516,0.991425,19.693610,0.526357,2.025270,0.878131,0.560038,132.938214,32.000000,135.341210,139.445821,132.678435,136.640467,32.000000,124.864994,68.171799,63.228650,73.137654,37.253165,34.016238,84.000000,98.144708,22.400000,59.300371,59.540743,30.497610
50.069119,60.021341,101.402697,120.621231,104.615198,100.965476,29.379066,14.186165,96.446947,2.171851,59.400287,51.059584,119.874819,101.084219,117.759114,96.578854,74.900068,94.015533,-0.000765,0.013664,32.000000,-235.822196,96.857447,-0.023238,18.210404,0.648560,467175.535488,0.993109,19.687777,0.528121,2.025197,0.897724,1.081163,132.936773,32.000000,135.343812,139.447072,132.677682,136.639221,32.000000,124.864731,68.170242,63.229572,73.137763,37.253165,34.019889,84.000000,98.119298,22.400000,59.299431,59.548050,30.495409
50.065339,60.019629,101.405286,120.620445,104.586979,100.949275,29.414902,14.186127,96.452379,2.171794,59.399060,51.058371,119.874862,101.086716,117.759329,96.581392,74.902184,94.019718,-0.000764,0.013656,32.000000,-235.822236,96.857947,-0.023241,18.210663,0.648516,467150.135595,0.992921,19.687273,0.527634,2.025281,0.685281,1.255380,132.933606,32.000000,135.344835,139.450091,132.676158,136.637730,32.000000,124.864758,68.168394,63.230943,73.138048,37.253165,34.021608,84.000000,98.096790,22.400000,59.297437,59.538039,30.438036
50.060300,60.018414,101.407372,120.619667,104.546438,100.961353,29.408514,14.186277,96.452728,2.171535,59.402312,51.058852,119.874609,101.088668,117.758588,96.585132,74.903975,94.022582,-0.000762,0.013647,32.000000,-235.822155,96.862828,-0.023242,18.210358,0.648341,467065.827389,0.993047,19.682598,0.525641,2.025254,1.067088,0.927254,132.932706,32.000000,135.343824,139.454055,132.677876,136.638084,32.000000,124.864087,68.165407,63.232279,73.138215,37.253165,34.022870,84.000000,98.081619,22.400000,59.294762,59.535924,30.576040
50.067020,60.018662,101.408990,120.619067,104.564806,100.978430,29.378270,14.186324,96.456404,2.171830,59.407304,51.057515,119.873717,101.089458,117.757843,96.588020,74.906698,94.025906,-0.000761,0.013643,32.000000,-235.822268,96.864902,-0.023400,18.211408,0.648327,466986.481665,0.991756,19.684783,0.526197,2.025459,2.156510,1.088792,132.932830,32.000000,135.342492,139.456135,132.679337,136.638029,32.000000,124.862803,68.161670,63.233419,73.138724,37.253165,34.024318,84.000000,98.056990,22.400000,59.295226,59.553420,30.597096
50.065496,60.020483,101.411546,120.618675,104.562440,100.974349,29.387399,14.186243,96.458115,2.172020,59.410597,51.055801,119.872399,101.093042,117.757009,96.591347,74.908583,94.031363,-0.000761,0.013660,32.000000,-235.822415,96.867133,-0.023434,18.212357,0.648531,467040.776726,0.992197,19.688763,0.526236,2.025704,1.342958,0.546647,132.932807,32.000000,135.341754,139.457299,132.677614,136.636487,32.000000,124.864483,68.157374,63.234464,73.139439,37.253165,34.026676,84.000000,98.029809,22.400000,59.297199,59.551788,30.555790
50.064033,60.022272,101.412921,120.618445,104.535257,100.978346,29.390989,14.186362,96.461152,2.172100,59.411752,51.056033,119.870946,101.095297,117.755423,96.592136,74.910018,94.037035,-0.000762,0.013681,32.000000,-235.822236,96.870521,-0.023429,18.213418,0.648488,467111.163912,0.993240,19.682082,0.525633,2.025465,1.800803,4.622834,132.933413,32.000000,135.341576,139.459507,132.675327,136.634010,32.000000,124.867658,68.153945,63.235395,73.140149,37.253165,34.026669,84.000000,98.011175,22.400000,59.299912,59.549673,30.595482
50.070141,60.023830,101.413325,120.618395,104.519219,100.987717,29.391735,14.186305,96.462364,2.171964,59.412883,51.054945,119.870902,101.098127,117.754003,96.595011,74.911560,94.040486,-0.000762,0.013659,32.000000,-235.822259,96.872338,-0.023388,18.213258,0.648482,467091.934150,0.992930,19.685475,0.527233,2.025578,2.329561,4.644902,132.936937,32.000000,135.341121,139.461078,132.674348,136.631278,32.000000,124.868711,68.151536,63.236498,73.141369,37.253165,34.027650,84.000000,97.982612,22.400000,59.302587,59.548168,30.573985
50.065955,60.024960,101.413381,120.618545,104.465276,100.989404,29.424814,14.186225,96.461996,2.171837,59.414121,51.053287,119.870842,101.097130,117.753085,96.596859,74.914825,94.040825,-0.000761,0.013667,32.000000,-235.822321,96.875265,-0.023424,18.212542,0.648513,467110.715804,0.992884,19.688773,0.529420,2.025664,0.961621,4.627389,132.938954,32.000000,135.341466,139.461180,132.674218,136.630321,32.000000,124.868943,68.149518,63.237572,73.142624,37.253165,34.027934,84.000000,97.960720,22.400000,59.304350,59.539868,30.548233
50.062124,60.025644,101.415638,120.618678,104.454413,100.973111,29.396331,14.186372,96.465013,2.171740,59.415927,51.054019,119.870767,101.099732,117.752105,96.599374,74.916050,94.044299,-0.000763,0.013647,32.000000,-235.821946,96.878101,-0.023434,18.213201,0.648460,467149.695309,0.992822,19.684034,0.530081,2.025425,0.613160,4.643715,132.938535,32.000000,135.342590,139.462353,132.673051,136.629833,32.000000,124.869167,68.147908,63.238261,73.143743,37.253165,34.028869,84.000000,97.945616,22.400000,59.305692,59.540527,30.413384
50.069844,60.026564,101.416717,120.618745,104.427104,100.965217,29.404809,14.186488,96.467260,2.171770,59.419996,51.052095,119.870712,101.102564,117.751351,96.600694,74.917043,94.046978,-0.000763,0.013644,32.000000,-235.821767,96.876892,-0.023451,18.213719,0.648589,467154.877861,0.991817,19.689478,0.527033,2.025596,0.781550,1.350850,132.939386,32.000000,135.342955,139.464694,132.671838,136.629014,32.000000,124.867543,68.146477,63.238885,73.144971,37.253165,34.030386,84.000000,97.918216,22.400000,59.306996,59.553823,30.508762
50.074000,60.027933,101.417758,120.618820,104.416377,100.952819,29.397036,14.186418,96.465743,2.171405,59.425950,51.048388,119.870329,101.104574,117.750412,96.601263,74.917937,94.047788,-0.000764,0.013637,32.000000,-235.821940,96.873588,-0.023414,18.214768,0.648559,467080.445323,0.992703,19.694113,0.528027,2.025796,1.438640,0.771334,132.938135,32.000000,135.342240,139.465887,132.670290,136.627919,32.000000,124.865673,68.145851,63.239150,73.147069,37.253165,34.031660,84.000000,97.888576,22.400000,59.308645,59.541058,30.411330
50.079978,60.029961,101.416064,120.618978,104.390862,100.940526,29.390743,14.186368,96.464401,2.170434,59.433657,51.048362,119.869057,101.103299,117.749337,96.600754,74.918088,94.045947,-0.000764,0.013610,32.000000,-235.821952,96.869932,-0.023332,18.214514,0.648350,467038.516083,0.992173,19.687074,0.528743,2.025505,0.941408,0.951487,132.933932,32.000000,135.341530,139.465611,132.668146,136.627024,32.000000,124.864160,68.145334,63.239102,73.149271,37.253165,34.030928,84.000000,97.859340,22.400000,59.311721,59.549595,30.398637
50.071137,60.033439,101.412213,120.619620,104.407331,100.932361,29.360965,14.186382,96.461883,2.169514,59.442834,51.043282,119.869267,101.098460,117.748758,96.601445,74.921126,94.042923,-0.000764,0.013609,32.000000,-235.821956,96.868756,-0.023271,18.213496,0.648163,466979.116004,0.992227,19.684157,0.528366,2.025358,2.317364,1.322610,132.931294,32.000000,135.343579,139.466914,132.666266,136.627152,32.000000,124.864780,68.145170,63.239581,73.151684,37.253165,34.028957,84.000000,97.837193,22.400000,59.316198,59.535698,30.404213
50.061696,60.037726,101.408708,120.620506,104.449151,100.924075,29.422985,14.186210,96.461088,2.168988,59.450464,51.040728,119.870887,101.096537,117.747650,96.602160,74.924117,94.040676,-0.000764,0.013596,32.000000,-235.822061,96.865401,-0.023288,18.213010,0.647958,466921.466188,0.992193,19.680023,0.527040,2.025082,0.604486,0.934550,132.931317,32.000000,135.343716,139.466786,132.665162,136.626234,32.000000,124.866379,68.145237,63.240699,73.153706,37.253165,34.027298,84.000000,97.828113,22.400000,59.321968,59.539829,30.564227
50.059317,60.042046,101.407034,120.621417,104.462659,100.911835,29.407831,14.186277,96.458326,2.168881,59.454744,51.038058,119.871935,101.091773,117.747112,96.601453,74.926054,94.039210,-0.000765,0.013579,32.000000,-235.822061,96.864323,-0.023304,18.213436,0.648087,466886.835916,0.993321,19.692616,0.522072,2.025363,2.296445,0.684102,132.934630,32.000000,135.340781,139.465024,132.666119,136.627399,32.000000,124.870410,68.145928,63.241009,73.155213,37.253165,34.026053,84.000000,97.809097,22.400000,59.328924,59.546674,30.568996
50.049094,60.045623,101.404645,120.622134,104.454323,100.899589,29.410994,14.186110,96.454434,2.168470,59.455750,51.035811,119.872004,101.086337,117.746866,96.598439,74.928224,94.037494,-0.000766,0.013552,32.000000,-235.822184,96.861258,-0.023249,18.213147,0.648219,466854.498139,0.991363,19.706635,0.517646,2.025675,2.161014,1.221703,132.938400,32.000000,135.338254,139.462726,132.667132,136.627552,32.000000,124.872239,68.146629,63.240610,73.157074,37.253165,34.024769,84.000000,97.795058,22.400000,59.334308,59.543625,30.283304
50.052930,60.046645,101.400069,120.622268,104.462325,100.899757,29.404419,14.186098,96.452736,2.168280,59.453000,51.035287,119.872287,101.083258,117.746537,96.596749,74.929577,94.036498,-0.000766,0.013540,32.000000,-235.822179,96.861177,-0.023242,18.212181,0.648160,466800.562582,0.991817,19.713408,0.514773,2.025737,2.213151,1.972705,132.941924,32.000000,135.338389,139.462212,132.667631,136.626316,32.000000,124.874571,68.148285,63.240214,73.158793,37.253165,34.021784,84.000000,97.777863,22.400000,59.337266,59.543605,30.499077
50.054652,60.046332,101.397774,120.622162,104.421350,100.891752,29.394698,14.186110,96.451058,2.168148,59.447505,51.035463,119.872691,101.085903,117.746006,96.597229,74.931719,94.035029,-0.000766,0.013543,32.000000,-235.822178,96.859911,-0.023258,18.211267,0.648291,466750.869912,0.991822,19.727526,0.511507,2.026103,1.941832,0.782575,132.944432,32.000000,135.339632,139.463876,132.667767,136.623554,32.000000,124.877832,68.150543,63.239431,73.160448,37.253165,34.020811,84.000000,97.750042,22.400000,59.338052,59.531636,30.487705
50.052562,60.044725,101.394255,120.621837,104.414536,100.887815,29.406744,14.186113,96.449707,2.168166,59.440500,51.035758,119.872990,101.085289,117.745472,96.596722,74.934030,94.034544,-0.000765,0.013496,32.000000,-235.822188,96.858487,-0.023312,18.211132,0.648198,466747.885742,0.991964,19.724594,0.509519,2.025857,1.927935,2.247060,132.943172,32.000000,135.341208,139.463908,132.664651,136.622396,32.000000,124.880175,68.153209,63.238474,73.162236,37.253165,34.018068,84.000000,97.731381,22.400000,59.336920,59.542976,30.538916
50.055404,60.041864,101.395781,120.621312,104.421533,100.900544,29.432303,14.186160,96.446714,2.168146,59.432760,51.035731,119.873100,101.083320,117.745504,96.594727,74.936493,94.034292,-0.000766,0.013477,32.000000,-235.822131,96.857915,-0.023384,18.211584,0.648124,466705.120070,0.992175,19.722504,0.506439,2.025741,0.785129,1.314890,132.939139,32.000000,135.344397,139.463427,132.660309,136.623292,32.000000,124.879342,68.157002,63.237835,73.163869,37.253165,34.018378,84.000000,97.708621,22.400000,59.333081,59.541648,30.577213
50.061535,60.038212,101.393467,120.620228,104.463459,100.908433,29.408475,14.186300,96.444071,2.168157,59.427412,51.035853,119.873432,101.082544,117.745448,96.592455,74.938949,94.032413,-0.000767,0.013461,32.000000,-235.821957,96.855625,-0.023415,18.211443,0.648117,466681.677095,0.991772,19.723053,0.503818,2.025756,2.356971,0.929966,132.935713,32.000000,135.345437,139.463679,132.655728,136.624524,32.000000,124.878105,68.161766,63.237666,73.165578,37.253165,34.017001,84.000000,97.680875,22.400000,59.328467,59.542877,30.545445
50.061988,60.035621,101.389788,120.619072,104.481044,100.908632,29.414213,14.186214,96.441676,2.168235,59.426795,51.035655,119.873369,101.079410,117.745389,96.590280,74.941077,94.030027,-0.000766,0.013452,32.000000,-235.821978,96.854203,-0.023412,18.211099,0.648132,466730.844309,0.990966,19.717262,0.501193,2.025671,0.600680,4.623740,132.933486,32.000000,135.343806,139.463150,132.652514,136.625966,32.000000,124.876611,68.167017,63.237494,73.167290,37.253165,34.016318,84.000000,97.654956,22.400000,59.324215,59.540311,30.321161
50.063169,60.034629,101.386379,120.618142,104.462011,100.920702,29.395694,14.186277,96.439267,2.167865,59.429927,51.032777,119.873297,101.076832,117.745726,96.584878,74.941905,94.025873,-0.000765,0.013437,32.000000,-235.821891,96.847616,-0.023441,18.209622,0.648036,466753.968808,0.991703,19.707287,0.497539,2.025377,2.298884,3.147137,132.935055,32.000000,135.340692,139.462424,132.652096,136.626805,32.000000,124.876580,68.172795,63.236535,73.169066,37.253165,34.012668,84.000000,97.634646,22.400000,59.321469,59.544117,30.466575
50.060834,60.035775,101.384570,120.617733,104.423710,100.916532,29.168539,14.186334,96.434595,2.167099,59.434062,51.030885,119.872148,101.074179,117.745662,96.580846,74.942622,94.025175,-0.000765,0.013448,32.000000,-235.821809,96.842686,-0.023435,18.209061,0.648008,466746.905855,0.991495,19.704229,0.493886,2.025285,1.664160,0.735877,132.937421,32.000000,135.339092,139.460023,132.651756,136.626452,32.000000,124.877641,68.179414,63.235990,73.171033,37.253165,34.012135,84.000000,97.609961,22.400000,59.323319,59.554069,30.359899
50.044805,60.038388,101.383446,120.617792,104.410032,100.911651,29.430601,14.186465,96.431442,2.166984,59.434946,51.030947,119.870928,101.074678,117.745092,96.578199,74.942939,94.023247,-0.000767,0.013423,32.000000,-235.821734,96.839156,-0.023424,18.209167,0.648070,466799.312076,0.992210,19.702021,0.490407,2.025169,0.783101,1.120578,132.939076,32.000000,135.339388,139.458867,132.649732,136.625376,32.000000,124.879275,68.186270,63.234836,73.173289,37.253165,34.010747,84.000000,97.603848,22.400000,59.326581,59.550430,30.578607
50.044529,60.039765,101.378771,120.617667,104.394020,100.911722,29.415941,14.186301,96.428828,2.166613,59.434919,51.026265,119.871202,101.072962,117.744710,96.577055,74.944558,94.020463,-0.000766,0.013372,32.000000,-235.821950,96.836072,-0.023372,18.208716,0.648098,466781.422445,0.999950,19.705573,0.489243,2.025227,1.198561,2.222555,132.941566,32.000000,135.341026,139.458127,132.647064,136.624265,32.000000,124.881910,68.194191,63.234120,73.176090,37.253165,34.008855,84.000000,97.589292,22.400000,59.329672,59.544205,30.487559
50.046253,60.040317,101.371749,120.617389,104.365736,100.922336,29.418800,14.186251,96.420587,2.165820,59.436381,51.025705,119.869987,101.069914,117.745009,96.572585,74.945863,94.018623,-0.000766,0.013369,32.000000,-235.822140,96.830200,-0.023358,18.207172,0.648387,466770.771474,0.991354,19.724716,0.487695,2.025854,0.674491,0.750408,132.940743,32.000000,135.342615,139.455798,132.645458,136.624792,32.000000,124.881804,68.202715,63.233288,73.178560,37.253165,34.004081,84.000000,97.565575,22.400000,59.330997,59.541471,30.262688
50.046582,60.040457,101.367350,120.616989,104.358827,100.916333,29.411882,14.186405,96.415632,2.165615,59.438944,51.022776,119.869070,101.066786,117.744762,96.568665,74.946572,94.013356,-0.000765,0.013362,32.000000,-235.822105,96.825332,-0.023381,18.205664,0.648369,466770.170460,0.991858,19.726377,0.484300,2.025771,2.253412,1.180066,132.937336,32.000000,135.344745,139.453194,132.642205,136.626811,32.000000,124.881665,68.211264,63.232180,73.180230,37.253165,34.000593,84.000000,97.543200,22.400000,59.331437,59.544058,30.363421
