OSU 80 Ton Compressor Load Stand
49.999636,60.136336,101.282384,120.653585,104.212282,100.756857,29.412449,14.186221,96.356441,2.165043,59.531539,51.023031,119.908048,100.991394,117.790876,96.478233,75.029867,93.903666,-0.000764,0.013766,32.000000,-235.822433,96.744293,-0.023018,18.185848,0.648656,465983.396449,0.993017,19.890311,0.317000,2.026187,0.970720,4.622500,132.949609,32.000000,135.375165,139.477915,132.650316,136.665643,32.000000,124.954189,68.132895,63.245021,73.263839,37.253165,33.741684,84.000000,96.098763,22.400000,59.532912,59.542563,30.521087
49.998949,60.133429,101.287977,120.653474,104.176758,100.756956,29.419598,14.186314,96.362383,2.164621,59.523238,51.028591,119.907907,100.997261,117.791862,96.486937,75.029717,93.915395,-0.000764,0.013791,32.000000,-235.822218,96.749028,-0.023056,18.186882,0.648643,466031.044073,0.993071,19.885406,0.318154,2.026103,0.780949,0.908557,132.947678,32.000000,135.371707,139.475554,132.649130,136.665499,32.000000,124.954503,68.137686,63.246748,73.263503,37.253165,33.743343,84.000000,96.075764,22.400000,59.530244,59.546428,30.555203
50.001876,60.129554,101.294748,120.653274,104.158677,100.762700,29.396658,14.186352,96.371020,2.164602,59.513957,51.029945,119.906057,101.002546,117.791966,96.496455,75.031490,93.920647,-0.000765,0.013787,32.000000,-235.822263,96.758169,-0.022936,18.187522,0.648373,466040.608974,0.991686,19.869264,0.324374,2.025662,0.714464,1.322554,132.944073,32.000000,135.373432,139.472861,132.647556,136.667710,32.000000,124.948949,68.143180,63.248644,73.262919,37.253165,33.745686,84.000000,96.058548,22.400000,59.525477,59.542022,30.482570
50.002673,60.124682,101.303502,120.652841,104.160466,100.775476,29.373518,14.186318,96.376204,2.164740,59.505667,51.028388,119.905326,101.009892,117.792051,96.498865,75.031417,93.928782,-0.000766,0.013782,32.000000,-235.822163,96.765283,-0.023016,18.188776,0.648405,466038.387209,0.991453,19.867066,0.332020,2.025802,1.130833,0.597476,132.944272,32.000000,135.371344,139.469819,132.647289,136.667205,32.000000,124.949568,68.148668,63.251051,73.262495,37.253165,33.749293,84.000000,96.039718,22.400000,59.519732,59.539406,30.507074
50.010161,60.120129,101.310270,120.652357,104.198942,100.787648,29.372954,14.186365,96.384889,2.164847,59.502863,51.033422,119.905007,101.012656,117.792682,96.506686,75.031627,93.935763,-0.000768,0.013793,32.000000,-235.822004,96.774162,-0.023072,18.189622,0.648412,466054.605095,0.992209,19.860171,0.333605,2.025819,0.810834,0.748923,132.948309,32.000000,135.368299,139.468539,132.648302,136.668577,32.000000,124.950851,68.154142,63.253392,73.262946,37.253165,33.751962,84.000000,96.016676,22.400000,59.513711,59.547529,30.392474
50.024260,60.116378,101.316118,120.651868,104.199480,100.820084,29.384520,14.186331,96.393008,2.164830,59.504403,51.043228,119.905099,101.017521,117.793978,96.514597,75.031924,93.943651,-0.000767,0.013798,32.000000,-235.821848,96.784389,-0.023010,18.189612,0.648507,466107.591591,0.993087,19.854474,0.338874,2.025962,0.766582,0.770835,132.951918,32.000000,135.366979,139.468772,132.651705,136.668098,32.000000,124.953050,68.159601,63.257301,73.263760,37.253165,33.754063,84.000000,95.982984,22.400000,59.508119,59.544854,30.564594
50.029550,60.113913,101.320961,120.651418,104.245166,100.828595,29.399099,14.186308,96.395900,2.164582,59.507615,51.043130,119.906447,101.019164,117.793143,96.520815,75.031664,93.946026,-0.000767,0.013786,32.000000,-235.821825,96.791439,-0.023114,18.188110,0.648449,466152.915488,0.993050,19.842196,0.343126,2.025794,0.759548,0.790384,132.951190,32.000000,135.366780,139.467618,132.651525,136.669175,32.000000,124.953153,68.165813,63.261437,73.264193,37.253165,33.756261,84.000000,95.956283,22.400000,59.505274,59.543881,30.574059
50.039878,60.114276,101.330921,120.651176,104.264124,100.832655,29.399647,14.186207,96.404204,2.164874,59.511380,51.043942,119.906370,101.024760,117.793376,96.526258,75.031790,93.953320,-0.000765,0.013787,32.000000,-235.822077,96.796958,-0.022840,18.186923,0.648428,466289.193752,0.992661,19.823897,0.347869,2.025340,1.852360,0.630699,132.950116,32.000000,135.370418,139.471637,132.650752,136.668767,32.000000,124.957238,68.172804,63.266214,73.265163,37.253165,33.759579,84.000000,95.924382,22.400000,59.505121,59.542376,30.548013
50.035011,60.115183,101.339555,120.651007,104.322371,100.836684,29.430413,14.186224,96.411607,2.165264,59.513006,51.043189,119.904801,101.030276,117.792983,96.534812,75.031726,93.959037,-0.000765,0.013785,32.000000,-235.822021,96.801908,-0.022584,18.186721,0.648472,466323.010584,0.992131,19.815975,0.349647,2.025222,0.879353,1.153295,132.949778,32.000000,135.370130,139.471730,132.649658,136.666618,32.000000,124.956895,68.179058,63.270334,73.265628,37.253165,33.764590,84.000000,95.906061,22.400000,59.506711,59.535914,30.557404
50.029270,60.115961,101.352616,120.650796,104.370231,100.861204,29.423575,14.186120,96.420140,2.165499,59.512135,51.044675,119.904979,101.035516,117.793845,96.544928,75.031933,93.970544,-0.000765,0.013744,32.000000,-235.822246,96.806757,-0.022539,18.186213,0.648420,466336.317185,0.991928,19.805685,0.354181,2.025003,0.894604,1.083874,132.945722,32.000000,135.371703,139.471145,132.648751,136.666968,32.000000,124.956984,68.184802,63.275559,73.265737,37.253165,33.770978,84.000000,95.895810,22.400000,59.509087,59.544844,30.574646
50.030284,60.115936,101.359837,120.650429,104.377392,100.885699,29.432184,14.186195,96.425170,2.165326,59.511599,51.050256,119.903730,101.039631,117.793536,96.547603,75.032269,93.978114,-0.000766,0.013731,32.000000,-235.822302,96.809140,-0.022556,18.185220,0.648637,466358.935958,0.991039,19.811612,0.357897,2.025373,2.343019,0.534180,132.944997,32.000000,135.369788,139.470167,132.649771,136.669894,32.000000,124.954509,68.190917,63.280096,73.265743,37.253165,33.775556,84.000000,95.874861,22.400000,59.509741,59.544176,30.549407
50.028650,60.115318,101.363576,120.650071,104.380350,100.889837,29.045087,14.186164,96.428891,2.165350,59.514920,51.054282,119.903936,101.040397,117.793656,96.552812,75.034183,93.983013,-0.000764,0.013763,32.000000,-235.822359,96.816016,-0.022529,18.183588,0.649048,466476.664000,0.991638,19.818312,0.365041,2.025866,0.700069,0.916178,132.942905,32.000000,135.368202,139.467732,132.648936,136.670179,32.000000,124.952610,68.196852,63.284406,73.265590,37.253165,33.777761,84.000000,95.857980,22.400000,59.509827,59.548700,30.370391
50.033586,60.115886,101.368365,120.649946,104.363465,100.888463,29.385039,14.186250,96.433484,2.165663,59.520288,51.058162,119.904118,101.046797,117.794052,96.554552,75.035411,93.987829,-0.000766,0.013753,32.000000,-235.822362,96.820755,-0.022539,18.181723,0.649289,466588.611823,0.991566,19.817241,0.369541,2.025970,0.465963,0.544357,132.947000,32.000000,135.363058,139.467899,132.653847,136.667970,32.000000,124.953864,68.203250,63.289001,73.265118,37.253165,33.779458,84.000000,95.834270,22.400000,59.510477,59.551345,30.551461
50.034020,60.117313,101.368713,120.649940,104.343655,100.912645,29.387168,14.186200,96.437553,2.166232,59.526555,51.057930,119.902948,101.048638,117.793947,96.553436,75.035767,93.992138,-0.000767,0.013777,32.000000,-235.822306,96.825204,-0.022580,18.180968,0.649436,466604.271258,1.004857,19.818308,0.370756,2.026111,0.548886,0.554899,132.949194,32.000000,135.359200,139.464949,132.655177,136.668586,32.000000,124.953633,68.208703,63.294026,73.265090,37.253165,33.779515,84.000000,95.811460,22.400000,59.512833,59.545002,30.553002
50.028914,60.119266,101.373821,120.649940,104.339545,100.936728,29.467896,14.186240,96.439619,2.166535,59.536781,51.057743,119.903767,101.050892,117.794545,96.551256,75.035482,93.994607,-0.000769,0.013763,32.000000,-235.822192,96.827030,-0.022600,18.182036,0.649441,466593.650338,0.993112,19.813786,0.372604,2.026006,1.062586,0.773809,132.948873,32.000000,135.358468,139.465707,132.655937,136.667150,32.000000,124.953947,68.213726,63.299004,73.265453,37.253165,33.781851,84.000000,95.794823,22.400000,59.516334,59.546054,30.551095
50.029474,60.123660,101.376113,120.650265,104.351242,100.949037,29.381257,14.186187,96.440557,2.167124,59.549348,51.056876,119.904878,101.050216,117.793972,96.549865,75.035916,93.997780,-0.000770,0.013779,32.000000,-235.822322,96.826770,-0.022620,18.183566,0.649613,466706.381244,0.993272,19.814764,0.375001,2.025996,0.578788,0.726127,132.949577,32.000000,135.360807,139.465569,132.657628,136.670321,32.000000,124.957295,68.219828,63.303853,73.266896,37.253165,33.783300,84.000000,95.779391,22.400000,59.522183,59.548680,30.499958
50.032686,60.129648,101.375584,120.650985,104.380219,100.961298,29.413431,14.186210,96.440681,2.167377,59.560587,51.062771,119.905408,101.051129,117.793627,96.549805,75.035177,93.995550,-0.000772,0.013825,32.000000,-235.822281,96.828847,-0.022622,18.185252,0.649885,466823.979899,0.990904,19.821985,0.376863,2.026305,2.297776,0.764680,132.947036,32.000000,135.360948,139.465460,132.658075,136.669283,32.000000,124.957867,68.224627,63.308145,73.267586,37.253165,33.783762,84.000000,95.755018,22.400000,59.530367,59.543812,30.551241
50.045207,60.135998,101.375990,120.651904,104.415653,100.962476,29.381085,14.186071,96.443234,2.167295,59.565637,51.060753,119.905463,101.050061,117.793344,96.551986,75.033224,93.994362,-0.000773,0.013830,32.000000,-235.822426,96.831474,-0.022595,18.187243,0.649933,466885.613961,0.993946,19.825801,0.378455,2.026328,1.920285,1.649915,132.944648,32.000000,135.359210,139.463354,132.659803,136.674505,32.000000,124.953719,68.229172,63.312245,73.267398,37.253165,33.782094,84.000000,95.723669,22.400000,59.540874,59.540979,30.364228
50.049497,60.141481,101.378888,120.652830,104.409253,100.963779,29.347035,14.186010,96.442436,2.167639,59.568438,51.055447,119.906778,101.052616,117.792732,96.553393,75.032558,93.997041,-0.000775,0.013830,32.000000,-235.822651,96.835637,-0.022563,18.190057,0.649895,466949.752853,0.992925,19.828475,0.377770,2.026187,1.085244,0.917178,132.939471,32.000000,135.357714,139.461910,132.661491,136.673412,32.000000,124.953107,68.233481,63.315751,73.267937,37.253165,33.784143,84.000000,95.696024,22.400000,59.549549,59.547411,30.375527
50.056295,60.143500,101.379623,120.653338,104.398542,100.963800,29.410826,14.186021,96.442733,2.168068,59.570848,51.052721,119.908574,101.052633,117.793039,96.553124,75.033055,93.998789,-0.000775,0.013845,32.000000,-235.822666,96.837735,-0.022619,18.191997,0.649590,466959.909717,0.993773,19.821912,0.378964,2.025688,1.059846,0.538263,132.938511,32.000000,135.353367,139.462345,132.666579,136.672962,32.000000,124.953978,68.238181,63.319332,73.268849,37.253165,33.784778,84.000000,95.667985,22.400000,59.554942,59.540350,30.469657
50.056188,60.145053,101.376658,120.653480,104.389913,100.971920,29.439396,14.186180,96.442527,2.167761,59.576391,51.050068,119.908388,101.055269,117.791736,96.553853,75.034671,93.995781,-0.000774,0.013872,32.000000,-235.822350,96.837951,-0.022812,18.193482,0.649452,466972.088088,0.994860,19.822970,0.381342,2.025573,1.339937,0.610140,132.936994,32.000000,135.350214,139.461383,132.667680,136.671446,32.000000,124.954038,68.242363,63.322221,73.269170,37.253165,33.783278,84.000000,95.644044,22.400000,59.558358,59.541707,30.418446
50.050499,60.147114,101.371553,120.653582,104.415582,100.980261,29.391774,14.186320,96.438562,2.167814,59.585191,51.048593,119.908890,101.049820,117.791276,96.554413,75.034334,93.996600,-0.000774,0.013878,32.000000,-235.822217,96.837430,-0.022728,18.193443,0.649249,466969.465638,0.992559,19.817980,0.381960,2.025312,1.129923,0.552114,132.937796,32.000000,135.348139,139.458560,132.669976,136.670049,32.000000,124.957367,68.245377,63.324049,73.269420,37.253165,33.780946,84.000000,95.627561,22.400000,59.561113,59.547411,30.383964
50.050132,60.150659,101.366117,120.653974,104.437280,100.972251,29.388501,14.186522,96.442625,2.167953,59.595748,51.044124,119.910230,101.047272,117.791102,96.552562,75.034241,93.990998,-0.000773,0.013873,32.000000,-235.821978,96.838133,-0.022785,18.193397,0.649226,467006.225973,0.991682,19.819641,0.378424,2.025257,1.671296,1.107707,132.937705,32.000000,135.350369,139.456336,132.669132,136.672822,32.000000,124.959204,68.248013,63.325909,73.269223,37.253165,33.775960,84.000000,95.609125,22.400000,59.567075,59.536554,30.415438
50.054915,60.156413,101.367387,120.655099,104.449036,100.960055,29.388431,14.186668,96.440270,2.168001,59.605253,51.037697,119.910221,101.045832,117.790263,96.550357,75.035154,93.989568,-0.000775,0.013905,32.000000,-235.821713,96.837227,-0.022924,18.192802,0.649349,467051.501259,0.993501,19.827568,0.379283,2.025385,0.624829,1.113197,132.939571,32.000000,135.347995,139.455190,132.669065,136.671180,32.000000,124.958868,68.248206,63.326857,73.269109,37.253165,33.775494,84.000000,95.585869,22.400000,59.575172,59.546624,30.503773
50.069179,60.162019,101.369736,120.656275,104.459118,100.950660,29.409046,14.186649,96.438846,2.168296,59.610487,51.031090,119.911307,101.049500,117.790995,96.545049,75.035025,93.987919,-0.000777,0.013924,32.000000,-235.821759,96.836704,-0.023061,18.193187,0.649264,467019.302208,0.993550,19.831492,0.375797,2.025292,0.732863,1.131777,132.941561,32.000000,135.345779,139.452703,132.671412,136.674981,32.000000,124.958460,68.248452,63.327393,73.268934,37.253165,33.775709,84.000000,95.550570,22.400000,59.584253,59.541501,30.580221
50.068273,60.166792,101.368386,120.657372,104.463739,100.934307,29.354895,14.186703,96.433181,2.168699,59.613208,51.030223,119.911726,101.046726,117.791009,96.541483,75.034890,93.986616,-0.000775,0.013869,32.000000,-235.821713,96.831748,-0.023035,18.193419,0.649143,466966.223965,0.993343,19.832315,0.373971,2.025124,1.297777,0.932003,132.939840,32.000000,135.346139,139.452543,132.671576,136.674296,32.000000,124.962026,68.246218,63.327375,73.268212,37.253165,33.775515,84.000000,95.522212,22.400000,59.593154,59.554640,30.425563
50.065986,60.170048,101.364779,120.658264,104.470380,100.934630,29.398731,14.186665,96.425486,2.169083,59.615277,51.033793,119.912322,101.043526,117.791278,96.536857,75.035603,93.983602,-0.000775,0.013841,32.000000,-235.821655,96.822535,-0.023028,18.192925,0.648807,466921.890899,0.992258,19.823213,0.373048,2.024594,1.093017,1.082884,132.937636,32.000000,135.345330,139.452145,132.670753,136.673415,32.000000,124.960346,68.243362,63.327246,73.267699,37.253165,33.773404,84.000000,95.501665,22.400000,59.598818,59.545061,30.254837
50.069480,60.172092,101.363230,120.658806,104.408362,100.930310,29.402829,14.186631,96.423498,2.168778,59.618480,51.032802,119.912823,101.037409,117.791414,96.527692,75.035189,93.979878,-0.000776,0.013838,32.000000,-235.821740,96.819227,-0.023087,18.193010,0.648706,466853.023119,0.993960,19.828922,0.372352,2.024603,1.148715,0.943334,132.931746,32.000000,135.345904,139.454253,132.668481,136.672367,32.000000,124.963875,68.240008,63.326747,73.267181,37.253165,33.771844,84.000000,95.477286,22.400000,59.603341,59.545838,30.476774
50.056281,60.174445,101.361447,120.659325,104.348504,100.926300,29.399741,14.186527,96.419614,2.168822,59.622191,51.033914,119.913422,101.033473,117.791440,96.525476,75.035816,93.978586,-0.000777,0.013837,32.000000,-235.821800,96.813351,-0.023168,18.192935,0.648752,466858.646662,0.992540,19.834534,0.369712,2.024624,0.722892,0.481534,132.930579,32.000000,135.343852,139.455494,132.669850,136.671916,32.000000,124.962443,68.235907,63.325190,73.266975,37.253165,33.769451,84.000000,95.459846,22.400000,59.607519,59.546339,30.550801
50.045468,60.176942,101.357418,120.659848,104.308320,100.938464,29.375696,14.186508,96.415477,2.169092,59.626110,51.034737,119.913944,101.027122,117.791618,96.522961,75.037911,93.981138,-0.000777,0.013833,32.000000,-235.821796,96.811645,-0.023245,18.193693,0.648636,466840.052937,0.992288,19.832977,0.367748,2.024451,0.901620,4.600726,132.927334,32.000000,135.345299,139.454354,132.669128,136.673839,32.000000,124.961243,68.230194,63.323903,73.266466,37.253165,33.766249,84.000000,95.457597,22.400000,59.612152,59.539484,30.472445
50.049930,60.179424,101.355454,120.660398,104.293520,100.950922,29.467825,14.186575,96.409395,2.169240,59.628366,51.038251,119.914947,101.019708,117.792116,96.517871,75.039093,93.981341,-0.000777,0.013825,32.000000,-235.821676,96.806608,-0.023382,18.194044,0.648863,466831.459687,0.992647,19.848937,0.366295,2.024950,1.250032,0.714141,132.926864,32.000000,135.342803,139.452241,132.672033,136.675168,32.000000,124.962074,68.224994,63.322245,73.266571,37.253165,33.765036,84.000000,95.434409,22.400000,59.616764,59.545218,30.492107
50.053141,60.182045,101.354026,120.661031,104.263515,100.950959,29.406566,14.186512,96.405730,2.169328,59.628693,51.038261,119.916114,101.016529,117.792957,96.515884,75.041400,93.977341,-0.000777,0.013802,32.000000,-235.821755,96.806631,-0.023341,18.193589,0.649106,466892.885511,0.993822,19.862586,0.365831,2.025307,1.255764,0.533467,132.929712,32.000000,135.340472,139.450512,132.675506,136.675849,32.000000,124.964705,68.218759,63.320918,73.266871,37.253165,33.764174,84.000000,95.410339,22.400000,59.621526,59.540015,30.530625
50.059098,60.183925,101.352367,120.661826,104.214013,100.950639,29.389015,14.186368,96.400755,2.169109,59.630900,51.035793,119.915330,101.011217,117.793248,96.515604,75.040550,93.976632,-0.000777,0.013781,32.000000,-235.821942,96.803722,-0.023291,18.191652,0.649068,466949.020495,0.990746,19.860466,0.364779,2.025087,0.893436,1.098532,132.935617,32.000000,135.338172,139.450811,132.680767,136.675506,32.000000,124.967848,68.211702,63.318262,73.266246,37.253165,33.760961,84.000000,95.380955,22.400000,59.625837,59.559469,30.392548
50.048905,60.185744,101.347063,120.662871,104.239380,100.946555,29.394365,14.186481,96.398016,2.169307,59.637232,51.029950,119.915674,101.006007,117.792900,96.508476,75.040408,93.968710,-0.000778,0.013751,32.000000,-235.821834,96.802755,-0.023390,18.187532,0.649011,466946.434760,0.992747,19.859776,0.359916,2.024928,0.816046,0.581655,132.936386,32.000000,135.337230,139.450207,132.681087,136.676353,32.000000,124.969516,68.203728,63.316132,73.266397,37.253165,33.758313,84.000000,95.362312,22.400000,59.629095,59.547765,30.374793
50.040485,60.188184,101.342813,120.664254,104.269175,100.950539,29.421089,14.186397,96.396040,2.169817,59.646130,51.019366,119.916528,101.001491,117.792609,96.505720,75.041342,93.962253,-0.000777,0.013747,32.000000,-235.821933,96.800465,-0.023402,18.184546,0.648946,466945.428269,0.993212,19.855512,0.360314,2.024654,0.562621,0.572414,132.933598,32.000000,135.341772,139.454596,132.679804,136.675950,32.000000,124.975450,68.196101,63.313275,73.266329,37.253165,33.754495,84.000000,95.354954,22.400000,59.633701,59.552624,30.578534
50.036665,60.192273,101.336622,120.665613,104.247810,100.947691,29.384945,14.186340,96.390158,2.169900,59.655035,51.017522,119.918315,100.994100,117.792973,96.498720,75.041812,93.956257,-0.000776,0.013715,32.000000,-235.821995,96.793761,-0.023375,18.181467,0.649225,466934.792606,0.993218,19.867843,0.355394,2.024961,1.095062,1.102838,132.932287,32.000000,135.343891,139.454985,132.679345,136.677361,32.000000,124.976033,68.187691,63.310061,73.265432,37.253165,33.749946,84.000000,95.338630,22.400000,59.639900,59.545444,30.518299
50.030889,60.197164,101.332595,120.667305,104.275853,100.936486,29.365765,14.186469,96.385833,2.169514,59.663054,51.019582,119.920560,100.987760,117.793629,96.494828,75.041810,93.957053,-0.000774,0.013722,32.000000,-235.821857,96.792820,-0.023252,18.177799,0.649498,466959.819751,0.992545,19.878966,0.350337,2.025216,1.377068,1.165905,132.929900,32.000000,135.346883,139.454091,132.675903,136.678006,32.000000,124.975016,68.178574,63.307471,73.265501,37.253165,33.746589,84.000000,95.323928,22.400000,59.647486,59.541697,30.477067
50.038344,60.202116,101.330547,120.669175,104.273091,100.938238,29.399792,14.186338,96.385205,2.169023,59.664791,51.016296,119.921616,100.985097,117.793402,96.493971,75.041890,93.956549,-0.000773,0.013682,32.000000,-235.822018,96.788336,-0.023211,18.174840,0.649618,466952.751157,0.993832,19.886995,0.346034,2.025247,1.436483,0.926907,132.930484,32.000000,135.346332,139.451830,132.674942,136.682827,32.000000,124.973368,68.168769,63.303950,73.265162,37.253165,33.743083,84.000000,95.300656,22.400000,59.656252,59.544097,30.565181
50.035409,60.206386,101.329999,120.671067,104.319590,100.941931,29.396728,14.186381,96.382489,2.168756,59.656250,51.013204,119.922601,100.987897,117.793328,96.489335,75.039189,93.950944,-0.000770,0.013679,32.000000,-235.822018,96.785788,-0.023277,18.173002,0.649760,466910.647376,0.994510,19.897845,0.346545,2.025401,0.747301,0.560035,132.930249,32.000000,135.345314,139.448219,132.671948,136.681813,32.000000,124.974121,68.158738,63.299471,73.264233,37.253165,33.742355,84.000000,95.278703,22.400000,59.663582,59.541491,30.485944
50.028276,60.205776,101.331126,120.672375,104.299301,100.929533,29.392379,14.186531,96.381857,2.168650,59.643758,51.007157,119.922334,100.989537,117.794869,96.486672,75.038853,93.953315,-0.000769,0.013700,32.000000,-235.821817,96.782366,-0.023332,18.173258,0.649713,466920.937327,0.993227,19.895107,0.346144,2.025058,0.923662,1.401708,132.936258,32.000000,135.341976,139.448338,132.675676,136.679477,32.000000,124.977860,68.148602,63.295359,73.263437,37.253165,33.740696,84.000000,95.266773,22.400000,59.666264,59.547667,30.460339
50.015721,60.201830,101.330350,120.672962,104.277851,100.917135,29.383194,14.186442,96.381246,2.168673,59.630540,51.006631,119.922781,100.989031,117.795328,96.484233,75.039812,93.955987,-0.000770,0.013714,32.000000,-235.821740,96.780325,-0.023370,18.175100,0.649871,466950.357796,0.993442,19.902405,0.345264,2.025166,1.106297,1.169659,132.941583,32.000000,135.339794,139.445062,132.677113,136.679448,32.000000,124.984560,68.136878,63.290863,73.263337,37.253165,33.740710,84.000000,95.257991,22.400000,59.664218,59.541235,30.567749
50.020585,60.196428,101.326146,120.672981,104.224577,100.917138,29.442604,14.186477,96.382039,2.168311,59.623624,51.009037,119.923093,100.990240,117.797096,96.484398,75.041311,93.955214,-0.000770,0.013704,32.000000,-235.821786,96.782141,-0.023432,18.176691,0.649927,466897.038109,0.993621,19.909153,0.347114,2.025477,1.073694,1.340133,132.944423,32.000000,135.341759,139.444388,132.676089,136.680374,32.000000,124.992192,68.125216,63.287298,73.263314,37.253165,33.736520,84.000000,95.243430,22.400000,59.657362,59.551699,30.581909
50.029885,60.191449,101.319694,120.672589,104.176701,100.908958,29.421286,14.186539,96.383085,2.167874,59.622516,51.009308,119.923454,100.991141,117.797926,96.482133,75.042992,93.950681,-0.000768,0.013698,32.000000,-235.821745,96.779391,-0.023477,18.178332,0.650022,466840.307277,0.994073,19.918158,0.347863,2.025970,1.324237,4.620308,132.946464,32.000000,135.345031,139.441530,132.674283,136.681079,32.000000,124.996888,68.113738,63.283609,73.263171,37.253165,33.733268,84.000000,95.214041,22.400000,59.651384,59.551040,30.390934
50.033492,60.190929,101.320239,120.672806,104.211529,100.884555,29.394017,14.186604,96.383149,2.168348,59.625090,51.005350,119.923981,100.995975,117.798356,96.483619,75.043334,93.952753,-0.000768,0.013716,32.000000,-235.821585,96.783062,-0.023433,18.180090,0.649824,466827.563192,0.991947,19.907737,0.345869,2.025689,0.636024,0.947931,132.945988,32.000000,135.347474,139.439536,132.671812,136.680583,32.000000,124.998921,68.102295,63.280842,73.262783,37.253165,33.729636,84.000000,95.189686,22.400000,59.649647,59.537783,30.493428
50.042831,60.191921,101.324424,120.673356,104.248319,100.868551,29.397144,14.186671,96.386083,2.168546,59.625359,51.005749,119.925652,101.001409,117.799874,96.489511,75.043423,93.951332,-0.000770,0.013676,32.000000,-235.821548,96.783790,-0.023476,18.183007,0.649454,466774.240458,0.992369,19.893166,0.341292,2.025183,1.229350,0.763631,132.947351,32.000000,135.347193,139.438734,132.673085,136.685700,32.000000,124.996457,68.091312,63.278174,73.262772,37.253165,33.730884,84.000000,95.161246,22.400000,59.651121,59.546025,30.576993
50.049593,60.193020,101.330108,120.673928,104.255324,100.878142,29.154036,14.186609,96.392862,2.168859,59.621938,51.010312,119.926273,101.005070,117.801339,96.499637,75.042976,93.950763,-0.000770,0.013668,32.000000,-235.821593,96.785737,-0.023546,18.186672,0.649169,466657.882784,0.992970,19.888924,0.342275,2.025048,1.292854,0.513037,132.945212,32.000000,135.349801,139.437905,132.672258,136.687573,32.000000,124.995514,68.079574,63.276289,73.262879,37.253165,33.733322,84.000000,95.130567,22.400000,59.654769,59.541373,30.436201
50.051499,60.192823,101.335339,120.674212,104.230395,100.879745,29.355216,14.186487,96.397202,2.168523,59.615417,51.012598,119.926872,101.012491,117.803327,96.508102,75.042915,93.950890,-0.000770,0.013657,32.000000,-235.821663,96.787329,-0.023550,18.189078,0.648807,466579.773079,0.992506,19.880284,0.341277,2.024754,2.233957,0.716264,132.946009,32.000000,135.350637,139.440461,132.672739,136.687301,32.000000,124.995516,68.068390,63.274347,73.262388,37.253165,33.734877,84.000000,95.106326,22.400000,59.655633,59.544539,30.540310
50.053596,60.190910,101.341867,120.674195,104.206029,100.863756,29.462168,14.186421,96.398441,2.168529,59.606957,51.012802,119.927239,101.020430,117.803625,96.513315,75.044223,93.957732,-0.000768,0.013657,32.000000,-235.821822,96.793819,-0.023589,18.189889,0.648656,466622.408260,1.000731,19.874410,0.341360,2.024594,0.626750,2.186556,132.947105,32.000000,135.352658,139.442762,132.670398,136.686831,32.000000,125.000379,68.057739,63.272912,73.262202,37.253165,33.737120,84.000000,95.083172,22.400000,59.654853,59.541235,30.502305
50.058923,60.187497,101.348869,120.674017,104.207487,100.871981,29.418383,14.186425,96.404025,2.168551,59.597045,51.014444,119.926409,101.027111,117.805238,96.518957,75.043135,93.964939,-0.000768,0.013655,32.000000,-235.821911,96.802233,-0.023686,18.189193,0.648593,466628.463598,0.993847,19.872247,0.341502,2.024621,0.535152,1.485076,132.949557,32.000000,135.350082,139.440923,132.668681,136.685334,32.000000,124.998913,68.046479,63.271897,73.261145,37.253165,33.741234,84.000000,95.057340,22.400000,59.652167,59.541442,30.452782
50.063262,60.183073,101.354223,120.673681,104.220892,100.888117,29.374345,14.186345,96.408000,2.168839,59.588594,51.009608,119.925473,101.032903,117.806005,96.522866,75.044579,93.971591,-0.000766,0.013636,32.000000,-235.821844,96.812169,-0.023671,18.188418,0.648471,466548.634147,0.990031,19.868171,0.344566,2.024667,1.298751,0.877850,132.953155,32.000000,135.353638,139.438129,132.667543,136.688157,32.000000,124.999794,68.036478,63.271671,73.260125,37.253165,33.743157,84.000000,95.029021,22.400000,59.647307,59.546713,30.472885
50.059965,60.178127,101.358382,120.673189,104.208106,100.888295,29.399288,14.186412,96.409056,2.169341,59.585540,51.010906,119.925582,101.041339,117.805887,96.529531,75.045564,93.981165,-0.000766,0.013608,32.000000,-235.821685,96.817759,-0.023608,18.187811,0.648498,466581.318275,0.991461,19.859266,0.350259,2.024591,0.739167,1.268826,132.957320,32.000000,135.353032,139.436696,132.667113,136.686276,32.000000,125.003109,68.027034,63.271286,73.258744,37.253165,33.746239,84.000000,95.007076,22.400000,59.641298,59.539573,30.557111
50.065266,60.175497,101.362427,120.672698,104.243768,100.898154,29.390036,14.186519,96.415258,2.169063,59.583363,51.019845,119.925317,101.047641,117.806965,96.535781,75.047280,93.988213,-0.000766,0.013627,32.000000,-235.821483,96.824161,-0.023684,18.186313,0.648592,466644.778264,0.992999,19.850367,0.353065,2.024523,0.863850,1.481939,132.960379,32.000000,135.353843,139.435422,132.665420,136.688694,32.000000,125.002713,68.019050,63.270974,73.257740,37.253165,33.746960,84.000000,94.983859,22.400000,59.637476,59.544126,30.561513
50.070209,60.174175,101.365654,120.672545,104.283768,100.918468,29.326927,14.186452,96.424433,2.168725,59.579666,51.030455,119.924947,101.051480,117.808402,96.543955,75.046859,93.995910,-0.000764,0.013621,32.000000,-235.821524,96.829374,-0.023680,18.185457,0.648708,466639.585774,0.992218,19.848821,0.358194,2.024739,0.712715,0.746444,132.963886,32.000000,135.356400,139.435401,132.664487,136.688704,32.000000,125.003613,68.012678,63.271591,73.256420,37.253165,33.749516,84.000000,94.954972,22.400000,59.635684,59.550165,30.410449
50.072993,60.172966,101.374942,120.672587,104.304454,100.926512,29.342508,14.186454,96.430584,2.169301,59.571309,51.032511,119.925173,101.063042,117.810544,96.550179,75.047708,94.007467,-0.000765,0.013610,32.000000,-235.821527,96.841930,-0.023776,18.184465,0.648757,466675.083357,0.992504,19.840726,0.360980,2.024606,0.721860,1.458135,132.963097,32.000000,135.358528,139.436636,132.662350,136.688425,32.000000,125.004652,68.007029,63.272455,73.255313,37.253165,33.752483,84.000000,94.925768,22.400000,59.635761,59.543802,30.570830
50.068693,60.170674,101.383709,120.672678,104.278838,100.926499,29.401218,14.186402,96.438288,2.169473,59.558624,51.033793,119.925711,101.073618,117.812806,96.560047,75.048543,94.017985,-0.000764,0.013592,32.000000,-235.821728,96.854532,-0.023804,18.184952,0.648839,466765.908426,0.994729,19.834309,0.366317,2.024470,1.577007,0.693566,132.960206,32.000000,135.361434,139.442776,132.660191,136.687748,32.000000,125.007461,68.003247,63.273766,73.254748,37.253165,33.758391,84.000000,94.907342,22.400000,59.633500,59.533810,30.427691
50.067892,60.164541,101.395849,120.671936,104.258251,100.938836,29.366382,14.186380,96.444889,2.170145,59.544081,51.035918,119.924258,101.085978,117.814014,96.572702,75.048863,94.031559,-0.000765,0.013588,32.000000,-235.821800,96.863166,-0.023823,18.186447,0.648950,466798.480708,0.994216,19.830229,0.372849,2.024543,0.957172,1.314637,132.959596,32.000000,135.360012,139.442977,132.660116,136.686821,32.000000,125.004857,67.999692,63.274328,73.253936,37.253165,33.764095,84.000000,94.887379,22.400000,59.627548,59.545493,30.405020
50.070813,60.157446,101.404623,120.670683,104.246687,100.950928,29.403333,14.186330,96.450934,2.170205,59.531554,51.046098,119.923022,101.096243,117.815507,96.582442,75.048967,94.045970,-0.000764,0.013585,32.000000,-235.821984,96.869391,-0.023754,18.187641,0.649098,466796.453375,0.992318,19.832370,0.378732,2.024892,0.529288,2.433805,132.957718,32.000000,135.361526,139.441096,132.659200,136.687662,32.000000,125.003712,67.998016,63.275134,73.253160,37.253165,33.770957,84.000000,94.862326,22.400000,59.619035,59.550588,30.563861
50.068734,60.150485,101.412914,120.669166,104.291477,100.975306,29.399223,14.186360,96.459183,2.169968,59.523114,51.059118,119.923065,101.103326,117.816710,96.594104,75.050341,94.053859,-0.000764,0.013599,32.000000,-235.821969,96.878062,-0.023728,18.188807,0.649241,466845.229694,0.993618,19.827063,0.387079,2.025167,1.311130,4.629839,132.958762,32.000000,135.360115,139.440510,132.660118,136.688034,32.000000,125.003413,67.998137,63.276603,73.252288,37.253165,33.775470,84.000000,94.839139,22.400000,59.609099,59.546910,30.519840
50.075156,60.144756,101.420818,120.667633,104.331409,100.999732,29.389967,14.186310,96.467323,2.169714,59.516608,51.069258,119.921402,101.113472,117.817523,96.607342,75.050331,94.063897,-0.000764,0.013629,32.000000,-235.821971,96.891783,-0.023796,18.190414,0.649290,466890.181019,0.992406,19.816957,0.396177,2.025224,0.781469,4.629674,132.962609,32.000000,135.358582,139.437904,132.660798,136.688425,32.000000,125.001626,68.000319,63.277731,73.251414,37.253165,33.780763,84.000000,94.814547,22.400000,59.601772,59.542848,30.459606
50.083880,60.140601,101.431368,120.666141,104.355646,101.020009,29.386411,14.186203,96.479410,2.169026,59.507679,51.072903,119.919633,101.123686,117.818203,96.619585,75.051296,94.076603,-0.000765,0.013662,32.000000,-235.822213,96.905306,-0.023790,18.192028,0.649509,466992.848550,0.992811,19.812138,0.399838,2.025474,2.174161,4.652501,132.969791,32.000000,135.355650,139.437739,132.665390,136.686495,32.000000,125.005771,68.003138,63.278408,73.250823,37.253165,33.786610,84.000000,94.778175,22.400000,59.595918,59.546624,30.553736
50.084417,60.136171,101.439976,120.664532,104.386661,101.056705,29.406889,14.186320,96.489083,2.169335,59.501452,51.077426,119.917100,101.135784,117.818081,96.631485,75.052099,94.088243,-0.000767,0.013672,32.000000,-235.822024,96.916032,-0.023875,18.193349,0.649544,467094.610121,0.993209,19.799788,0.406256,2.025372,0.157855,4.648657,132.973364,32.000000,135.355673,139.436375,132.666837,136.685709,32.000000,125.006336,68.006203,63.278534,73.249826,37.253165,33.793326,84.000000,94.752626,22.400000,59.590594,59.540930,30.417493
50.096002,60.132176,101.450695,120.662918,104.429032,101.068851,29.395642,14.186424,96.497276,2.169553,59.501255,51.081095,119.915083,101.142179,117.818354,96.637489,75.052448,94.095602,-0.000767,0.013667,32.000000,-235.822075,96.917431,-0.023848,18.193847,0.649519,467175.742895,0.993328,19.786641,0.413401,2.025230,0.521515,1.515341,132.971603,32.000000,135.357952,139.439651,132.663362,136.683767,32.000000,125.011714,68.010905,63.279527,73.249237,37.253165,33.800320,84.000000,94.720958,22.400000,59.584849,59.543281,30.449628
50.103413,60.129324,101.456618,120.661409,104.457743,101.072929,29.382578,14.186438,96.503300,2.169835,59.506566,51.087940,119.914190,101.145707,117.817612,96.641546,75.053734,94.100588,-0.000767,0.013694,32.000000,-235.822036,96.922112,-0.023937,18.194162,0.649779,467337.885304,0.992973,19.781659,0.420027,2.025380,2.219677,0.800303,132.969900,32.000000,135.357944,139.438640,132.662336,136.685103,32.000000,125.008678,68.016491,63.280122,73.249286,37.253165,33.805268,84.000000,94.683824,22.400000,59.581542,59.543045,30.389760
50.101749,60.130824,101.461658,120.660734,104.452283,101.060594,29.387314,14.186387,96.512288,2.169826,59.512356,51.085785,119.913142,101.154557,117.816502,96.650813,75.053295,94.105846,-0.000768,0.013725,32.000000,-235.822048,96.927350,-0.023841,18.194380,0.649694,467382.137016,0.993209,19.765724,0.424374,2.025126,0.537490,0.762506,132.966936,32.000000,135.357528,139.438853,132.659332,136.684781,32.000000,125.002680,68.022099,63.280990,73.249144,37.253165,33.808577,84.000000,94.658888,22.400000,59.582385,59.542120,30.481542
50.102086,60.132407,101.466991,120.660270,104.453557,101.064536,29.434023,14.186392,96.521844,2.169918,59.515979,51.083720,119.910736,101.162887,117.815780,96.655982,75.054108,94.113249,-0.000769,0.013750,32.000000,-235.822023,96.935015,-0.023817,18.195416,0.649612,467390.089362,0.993522,19.755234,0.426270,2.024944,0.897473,1.483514,132.967223,32.000000,135.356786,139.437411,132.659473,136.691178,32.000000,124.998080,68.029536,63.282306,73.249058,37.253165,33.813583,84.000000,94.632515,22.400000,59.585374,59.548473,30.552048
50.097214,60.133206,101.473498,120.659806,104.475411,101.072738,29.446172,14.186439,96.532084,2.170105,59.513592,51.082872,119.908946,101.169722,117.814567,96.663269,75.052937,94.118001,-0.000769,0.013773,32.000000,-235.821923,96.940152,-0.023913,18.198796,0.649607,467337.422420,0.993281,19.758450,0.430065,2.025112,1.280254,2.183941,132.965305,32.000000,135.355059,139.436948,132.658469,136.691592,32.000000,124.995652,68.036063,63.284052,73.248876,37.253165,33.817921,84.000000,94.613584,22.400000,59.588492,59.552034,30.537889
50.106101,60.132357,101.480646,120.659131,104.489317,101.080861,29.477719,14.186415,96.538913,2.170335,59.507481,51.085425,119.908408,101.174681,117.814602,96.668750,75.053285,94.126135,-0.000769,0.013798,32.000000,-235.822000,96.950329,-0.023898,18.202396,0.649639,467356.084220,0.991740,19.759685,0.433977,2.025205,0.105141,0.496284,132.969952,32.000000,135.350355,139.437661,132.665764,136.689629,32.000000,124.996840,68.042529,63.285402,73.249139,37.253165,33.823372,84.000000,94.581561,22.400000,59.588065,59.543330,30.411183
50.121148,60.128870,101.486932,120.657964,104.438177,101.068741,29.414794,14.186439,96.541600,2.169810,59.501999,51.093396,119.905591,101.180001,117.813648,96.668355,75.052387,94.132314,-0.000771,0.013781,32.000000,-235.822023,96.956812,-0.023838,18.204749,0.649725,467400.038993,0.991519,19.765505,0.438179,2.025532,2.356460,1.102108,132.972629,32.000000,135.348175,139.437687,132.668990,136.688746,32.000000,124.996020,68.048199,63.286859,73.248800,37.253165,33.828309,84.000000,94.538258,22.400000,59.585108,59.541687,30.318007
50.128122,60.125570,101.495209,120.657003,104.425840,101.056773,29.385446,14.186414,96.544593,2.169514,59.498959,51.096561,119.905141,101.185626,117.813276,96.668898,75.052767,94.135912,-0.000771,0.013792,32.000000,-235.821985,96.964894,-0.023765,18.207129,0.649531,467430.640318,0.990342,19.755499,0.443020,2.025315,0.110108,1.087831,132.975094,32.000000,135.347707,139.437525,132.670363,136.688502,32.000000,124.998789,68.054843,63.288400,73.249752,37.253165,33.834581,84.000000,94.501840,22.400000,59.581004,59.541471,30.564154
50.132103,60.122591,101.500301,120.656094,104.416251,101.052506,29.393642,14.186311,96.552971,2.169700,59.495507,51.096109,119.903579,101.193626,117.811556,96.677201,75.053133,94.138704,-0.000771,0.013809,32.000000,-235.822050,96.968312,-0.023747,18.210034,0.649117,467363.516992,0.992005,19.736511,0.447861,2.024833,1.476369,1.246973,132.974775,32.000000,135.347563,139.437785,132.673147,136.691128,32.000000,124.999432,68.061225,63.289189,73.249895,37.253165,33.839172,84.000000,94.469026,22.400000,59.577148,59.544894,30.394822
50.125847,60.120069,101.507762,120.655086,104.395389,101.050489,29.457237,14.186397,96.556876,2.169869,59.489914,51.102638,119.903000,101.205784,117.811628,96.680684,75.053635,94.137315,-0.000772,0.013824,32.000000,-235.821894,96.971544,-0.023646,18.212933,0.648886,467299.105436,0.992718,19.726025,0.449777,2.024716,1.053992,2.412660,132.973897,32.000000,135.347344,139.439786,132.675162,136.690138,32.000000,124.999416,68.068795,63.290474,73.249878,37.253165,33.845507,84.000000,94.442025,22.400000,59.574257,59.542779,30.482129
50.116725,60.117282,101.514874,120.653685,104.367414,101.042673,29.406666,14.186287,96.558098,2.170227,59.489532,51.104908,119.902954,101.207648,117.811393,96.686530,75.055596,94.139669,-0.000773,0.013827,32.000000,-235.822033,96.974114,-0.023728,18.214787,0.648721,467272.449755,0.992304,19.718947,0.451192,2.024657,0.926972,0.745289,132.974447,32.000000,135.347421,139.439672,132.679940,136.693738,32.000000,124.998754,68.076320,63.292169,73.250152,37.253165,33.851000,84.000000,94.428595,22.400000,59.571098,59.540999,30.516465
50.120040,60.115996,101.519667,120.652318,104.349931,101.051034,29.393134,14.186208,96.558642,2.169840,59.494126,51.112836,119.901735,101.210369,117.811386,96.689375,75.055582,94.137016,-0.000774,0.013809,32.000000,-235.822109,96.978159,-0.023713,18.214991,0.648788,467261.979937,0.990272,19.722867,0.449804,2.025058,1.243947,1.284781,132.971905,32.000000,135.346483,139.440424,132.682965,136.695105,32.000000,124.995290,68.083117,63.293592,73.249898,37.253165,33.857173,84.000000,94.399637,22.400000,59.568874,59.548031,30.546766
50.131172,60.116529,101.522129,120.651204,104.320511,101.075358,29.380805,14.186248,96.559800,2.170136,59.500795,51.115444,119.900991,101.212414,117.810609,96.693793,75.057793,94.140334,-0.000775,0.013805,32.000000,-235.822085,96.979630,-0.023668,18.212990,0.648918,467223.830749,0.992089,19.729479,0.449344,2.025569,1.854859,0.522382,132.970456,32.000000,135.343334,139.442290,132.686279,136.694148,32.000000,124.988519,68.089457,63.294083,73.249143,37.253165,33.860156,84.000000,94.361507,22.400000,59.568794,59.542759,30.561660
50.137498,60.119200,101.525163,120.650562,104.349338,101.091656,28.941664,14.186245,96.557882,2.170013,59.508680,51.116005,119.899646,101.214406,117.809759,96.697835,75.056272,94.145385,-0.000775,0.013805,32.000000,-235.822068,96.981064,-0.023663,18.210470,0.648940,467258.894758,0.992552,19.724778,0.447666,2.025530,1.643357,1.707968,132.967819,32.000000,135.340693,139.446574,132.688265,136.692778,32.000000,124.988762,68.095558,63.294559,73.248731,37.253165,33.864254,84.000000,94.325269,22.400000,59.573320,59.541353,30.466942
50.136748,60.122489,101.532934,120.650479,104.387967,101.103787,29.400725,14.186284,96.558280,2.170319,59.511396,51.115033,119.900143,101.214629,117.809094,96.697122,75.056796,94.151240,-0.000777,0.013773,32.000000,-235.822017,96.982956,-0.023660,18.210238,0.648966,467361.303530,0.992967,19.713843,0.447572,2.025130,1.288169,1.475625,132.968859,32.000000,135.337749,139.445598,132.690118,136.690775,32.000000,124.986598,68.101397,63.294408,73.248499,37.253165,33.869475,84.000000,94.292536,22.400000,59.578453,59.541540,30.553809
50.129236,60.124004,101.535931,120.650157,104.420584,101.132325,29.429400,14.186293,96.558393,2.170887,59.509113,51.118557,119.900553,101.214228,117.809301,96.698677,75.056572,94.152533,-0.000777,0.013759,32.000000,-235.822064,96.984920,-0.023705,18.210265,0.649070,467439.410242,1.008063,19.710000,0.452314,2.024935,0.903682,0.629221,132.970649,32.000000,135.338503,139.443766,132.690518,136.692220,32.000000,124.985093,68.106386,63.293578,73.247605,37.253165,33.875357,84.000000,94.272500,22.400000,59.582627,59.547421,30.529305
50.126346,60.123633,101.538110,120.649507,104.379243,101.148314,29.419575,14.186203,96.557457,2.170537,59.501936,51.118911,119.899644,101.212996,117.808122,96.694467,75.055962,94.155345,-0.000777,0.013766,32.000000,-235.822144,96.989547,-0.023610,18.210298,0.649245,467499.523944,0.992467,19.714061,0.455525,2.025120,1.840127,4.642397,132.973228,32.000000,135.334662,139.444153,132.691499,136.690504,32.000000,124.985481,68.111195,63.293018,73.246535,37.253165,33.878345,84.000000,94.248091,22.400000,59.584263,59.552240,30.568189
50.116703,60.121267,101.536975,120.648440,104.353251,101.148130,29.378956,14.186080,96.556628,2.170205,59.494570,51.115300,119.898011,101.215783,117.807844,96.689680,75.056377,94.159464,-0.000777,0.013768,32.000000,-235.822158,96.992525,-0.023503,18.209051,0.649608,467638.528636,0.991948,19.723312,0.456574,2.025483,1.468079,0.983767,132.975520,32.000000,135.333730,139.443621,132.694119,136.692910,32.000000,124.986170,68.117489,63.293170,73.247021,37.253165,33.880748,84.000000,94.228875,22.400000,59.581603,59.540891,30.487045
50.111826,60.117153,101.536762,120.647048,104.354411,101.147849,29.418392,14.186068,96.556023,2.170125,59.490667,51.112958,119.898038,101.216534,117.806547,96.687128,75.057316,94.161705,-0.000779,0.013773,32.000000,-235.822227,96.993860,-0.023482,18.208446,0.649796,467714.365917,0.992498,19.725918,0.458979,2.025644,0.831608,0.586945,132.978721,32.000000,135.332523,139.444520,132.697803,136.691624,32.000000,124.986400,68.123220,63.293120,73.247127,37.253165,33.882103,84.000000,94.211144,22.400000,59.577256,59.544372,30.492327
50.110244,60.113787,101.538461,120.645611,104.375970,101.155841,29.384576,14.186341,96.558458,2.170138,59.490887,51.117209,119.895627,101.215281,117.805104,96.687747,75.056770,94.161638,-0.000780,0.013771,32.000000,-235.821999,96.993478,-0.023519,18.208731,0.650010,467715.253319,0.994072,19.733484,0.461189,2.026011,0.554485,2.184263,132.977130,32.000000,135.331579,139.444229,132.698980,136.691821,32.000000,124.981776,68.128174,63.291205,73.246861,37.253165,33.884957,84.000000,94.185902,22.400000,59.572585,59.548414,30.481102
50.107628,60.111745,101.534984,120.644264,104.368104,101.163995,29.384269,14.186298,96.558322,2.170344,59.494989,51.120424,119.895170,101.215061,117.804159,96.684492,75.058648,94.163115,-0.000781,0.013736,32.000000,-235.821956,96.994127,-0.023461,18.209629,0.650121,467709.927607,0.992832,19.734396,0.461680,2.026204,1.149519,1.304689,132.972563,32.000000,135.334446,139.449562,132.698721,136.691194,32.000000,124.983177,68.134461,63.290291,73.247610,37.253165,33.885875,84.000000,94.161557,22.400000,59.568967,59.548346,30.509862
50.107683,60.111605,101.533140,120.643139,104.374276,101.139501,29.399610,14.186364,96.559952,2.170227,59.498175,51.129167,119.894633,101.211722,117.803294,96.685006,75.057371,94.160058,-0.000782,0.013723,32.000000,-235.821779,96.991028,-0.023589,18.210253,0.650212,467744.104361,0.994079,19.732659,0.462184,2.026301,1.292767,0.891883,132.968883,32.000000,135.332295,139.450435,132.698266,136.689535,32.000000,124.982500,68.139368,63.287831,73.247476,37.253165,33.886767,84.000000,94.137740,22.400000,59.569430,59.552250,30.467383
50.104545,60.112899,101.533989,120.642488,104.379225,101.123075,29.441960,14.186524,96.561914,2.169346,59.497595,51.133219,119.894819,101.210526,117.803473,96.685617,75.057961,94.157082,-0.000783,0.013733,32.000000,-235.821662,96.988185,-0.023583,18.209621,0.650238,467777.022175,0.994221,19.733314,0.461248,2.026338,1.663932,4.639194,132.964850,32.000000,135.334795,139.448830,132.697443,136.691096,32.000000,124.978580,68.145197,63.286252,73.248989,37.253165,33.888505,84.000000,94.114862,22.400000,59.571266,59.545572,30.301939
50.098647,60.112693,101.534286,120.641966,104.363921,101.122930,29.384973,14.186694,96.563269,2.169215,59.495663,51.132664,119.893768,101.206052,117.802674,96.686845,75.057420,94.155497,-0.000783,0.013718,32.000000,-235.821535,96.986342,-0.023554,18.208214,0.650045,467666.441891,0.993460,19.733116,0.460575,2.026299,1.259555,4.628671,132.965475,32.000000,135.331284,139.447474,132.699149,136.692417,32.000000,124.975857,68.150104,63.284725,73.249509,37.253165,33.891432,84.000000,94.091372,22.400000,59.572718,59.542838,30.542217
50.085330,60.111410,101.535209,120.641438,104.358172,101.118886,29.347773,14.186606,96.560904,2.169486,59.496683,51.125956,119.891549,101.208374,117.803036,96.685798,75.057031,94.155530,-0.000781,0.013703,32.000000,-235.821747,96.986186,-0.023522,18.208130,0.650039,467592.545065,0.991942,19.737643,0.458086,2.026443,1.131655,0.771593,132.968946,32.000000,135.328787,139.446124,132.699666,136.692420,32.000000,124.974214,68.154808,63.283141,73.250673,37.253165,33.893653,84.000000,94.079744,22.400000,59.572015,59.542936,30.483230
50.079552,60.109473,101.534953,120.640771,104.360501,101.114884,29.398570,14.186581,96.557514,2.169012,59.500259,51.125349,119.891289,101.203740,117.801823,96.685432,75.055786,94.150924,-0.000781,0.013711,32.000000,-235.821818,96.980486,-0.023472,18.207757,0.650200,467596.460248,0.993992,19.743516,0.457616,2.026687,0.482529,1.980619,132.974172,32.000000,135.325315,139.448003,132.704534,136.690074,32.000000,124.975732,68.158844,63.281382,73.251339,37.253165,33.896137,84.000000,94.065151,22.400000,59.569897,59.548591,30.501058
50.090649,60.109267,101.530140,120.640255,104.401933,101.114852,29.406145,14.186541,96.553536,2.168612,59.506273,51.127107,119.889842,101.197493,117.799205,96.679407,75.055437,94.146185,-0.000782,0.013720,32.000000,-235.821883,96.973727,-0.023469,18.206227,0.650463,467584.486111,0.995500,19.755956,0.458027,2.027244,1.902664,0.875391,132.975125,32.000000,135.322907,139.445994,132.704637,136.689565,32.000000,124.975173,68.162004,63.279612,73.251039,37.253165,33.896131,84.000000,94.034671,22.400000,59.569425,59.546506,30.532900
50.097682,60.111127,101.526314,120.640093,104.450284,101.106685,29.389384,14.186538,96.549597,2.168245,59.510386,51.126915,119.890268,101.192467,117.797439,96.674557,75.055377,94.139863,-0.000780,0.013729,32.000000,-235.821894,96.968317,-0.023412,18.204262,0.650555,467568.944620,0.993862,19.759975,0.456334,2.027473,0.722210,0.778079,132.972632,32.000000,135.325615,139.447473,132.701693,136.687442,32.000000,124.977674,68.166166,63.278549,73.251880,37.253165,33.895455,84.000000,93.999231,22.400000,59.571262,59.544343,30.530112
50.095078,60.113416,101.520704,120.640138,104.466871,101.118666,29.402893,14.186461,96.549551,2.168214,59.508934,51.126415,119.889224,101.189792,117.795562,96.670634,75.055939,94.137234,-0.000781,0.013700,32.000000,-235.821945,96.964954,-0.023344,18.201941,0.650343,467562.851546,0.993363,19.748331,0.453659,2.026928,1.087583,2.035979,132.969855,32.000000,135.325915,139.447844,132.700124,136.687502,32.000000,124.975655,68.169645,63.278464,73.252360,37.253165,33.894307,84.000000,93.972340,22.400000,59.576075,59.543310,30.519180
