OSU 80 Ton Compressor Load Stand
50.087966,60.114496,101.518034,120.640238,104.449524,101.114516,29.378906,14.186301,96.547075,2.168495,59.501975,51.120281,119.887100,101.185255,117.794455,96.665771,75.056262,94.133491,-0.000781,0.013681,32.000000,-235.822150,96.962360,-0.023306,18.200964,0.650190,467523.461381,0.993700,19.742943,0.449687,2.026567,1.438761,1.528635,132.966659,32.000000,135.326501,139.446004,132.695444,136.688103,32.000000,124.971567,68.172553,63.278796,73.253139,37.253165,33.893930,84.000000,93.955620,22.400000,59.578298,59.545720,30.553589
50.083170,60.111289,101.518397,120.639771,104.420020,101.102155,29.394668,14.186368,96.545748,2.168463,59.494404,51.115249,119.886907,101.182564,117.793196,96.663171,75.057973,94.130618,-0.000780,0.013650,32.000000,-235.822185,96.956669,-0.023310,18.200144,0.650351,467581.919162,0.993424,19.747916,0.447448,2.026560,1.236716,0.544092,132.965769,32.000000,135.324277,139.445560,132.695233,136.691229,32.000000,124.966428,68.175538,63.278715,73.254250,37.253165,33.895746,84.000000,93.935592,22.400000,59.576425,59.539937,30.455277
50.074733,60.107764,101.516900,120.639060,104.387495,101.096461,29.403256,14.186380,96.541391,2.168473,59.493591,51.113362,119.885856,101.179471,117.792665,96.660076,75.059306,94.124846,-0.000779,0.013636,32.000000,-235.822075,96.950616,-0.023301,18.199374,0.650486,467567.528157,0.994353,19.756325,0.444738,2.026795,0.676521,0.788716,132.962819,32.000000,135.324317,139.445143,132.693006,136.690221,32.000000,124.963439,68.179043,63.278790,73.255000,37.253165,33.896981,84.000000,93.920980,22.400000,59.572256,59.548277,30.241264
50.080198,60.105466,101.515207,120.638413,104.393705,101.075862,29.377276,14.186332,96.539255,2.168352,59.499361,51.110136,119.885804,101.174352,117.791552,96.656465,75.059569,94.120767,-0.000779,0.013619,32.000000,-235.822288,96.943434,-0.023245,18.199682,0.650527,467506.037049,0.993794,19.758061,0.441192,2.026996,0.937696,1.256724,132.967695,32.000000,135.320678,139.445876,132.696159,136.687285,32.000000,124.963072,68.182851,63.279484,73.255755,37.253165,33.897435,84.000000,93.895833,22.400000,59.567609,59.543251,30.544785
50.073919,60.105944,101.512396,120.638138,104.431421,101.047556,29.466167,14.186375,96.537255,2.168190,59.502527,51.110463,119.886284,101.173137,117.790263,96.653830,75.060648,94.116497,-0.000778,0.013630,32.000000,-235.822227,96.943632,-0.023257,18.200302,0.650665,467477.059560,0.993623,19.763232,0.436176,2.027308,0.950860,0.731008,132.967570,32.000000,135.317500,139.446261,132.696937,136.685151,32.000000,124.960249,68.185759,63.280012,73.256204,37.253165,33.898368,84.000000,93.873329,22.400000,59.568922,59.547333,30.564814
50.074522,60.108129,101.511652,120.638296,104.465011,101.035376,29.430918,14.186321,96.537189,2.168130,59.500433,51.108144,119.884154,101.175936,117.788789,96.651274,75.060748,94.114823,-0.000779,0.013634,32.000000,-235.822183,96.945374,-0.023235,18.203405,0.650395,467374.920679,0.994173,19.755302,0.433311,2.027053,2.164466,1.263127,132.968031,32.000000,135.317369,139.444943,132.694480,136.681379,32.000000,124.960390,68.187359,63.280848,73.256391,37.253165,33.898706,84.000000,93.854982,22.400000,59.571871,59.552614,30.563934
50.075543,60.107901,101.512039,120.638082,104.487465,101.039368,29.366957,14.186264,96.538252,2.168085,59.491952,51.108340,119.882410,101.176338,117.787775,96.646991,75.061270,94.113578,-0.000780,0.013631,32.000000,-235.822269,96.944140,-0.023281,18.206175,0.650296,467246.113302,0.991035,19.762253,0.429508,2.027251,0.977243,0.773395,132.968285,32.000000,135.319243,139.443724,132.693682,136.681945,32.000000,124.963084,68.188777,63.282551,73.257427,37.253165,33.900701,84.000000,93.828842,22.400000,59.573918,59.548778,30.555277
50.084722,60.105417,101.509847,120.637423,104.478398,101.047536,29.405449,14.186382,96.537519,2.168030,59.481311,51.107738,119.882081,101.175932,117.788239,96.646891,75.059243,94.114475,-0.000781,0.013621,32.000000,-235.822108,96.941568,-0.023252,18.207550,0.650084,467192.307246,0.992095,19.763815,0.428341,2.027212,0.878666,0.729628,132.967046,32.000000,135.318424,139.444107,132.692176,136.679829,32.000000,124.962315,68.189498,63.283677,73.257962,37.253165,33.901866,84.000000,93.799342,22.400000,59.572501,59.546310,30.542878
50.090137,60.100833,101.510750,120.636248,104.484501,101.047798,29.384320,14.186305,96.532478,2.168029,59.476006,51.110714,119.881054,101.177165,117.789851,96.645957,75.059548,94.116153,-0.000780,0.013605,32.000000,-235.822323,96.939731,-0.022909,18.207572,0.650000,467209.153852,0.994272,19.762536,0.427023,2.027178,0.969475,1.124731,132.966952,32.000000,135.316699,139.443538,132.692257,136.684282,32.000000,124.958219,68.191157,63.284777,73.258685,37.253165,33.902840,84.000000,93.766354,22.400000,59.566550,59.541087,30.422702
50.087845,60.097734,101.508591,120.634973,104.479510,101.047992,29.402106,14.186154,96.532417,2.168485,59.476989,51.110016,119.879744,101.176725,117.789217,96.645447,75.060754,94.115631,-0.000780,0.013600,32.000000,-235.822427,96.934443,-0.022870,18.206653,0.649783,467241.989649,0.992844,19.750589,0.429622,2.026763,1.981123,0.998327,132.965315,32.000000,135.316851,139.443582,132.690436,136.683663,32.000000,124.953279,68.192590,63.286382,73.259125,37.253165,33.903638,84.000000,93.741847,22.400000,59.561992,59.531440,30.445152
50.073420,60.096981,101.509538,120.633573,104.473874,101.052015,29.405090,14.185967,96.531798,2.168798,59.485453,51.107158,119.879942,101.176390,117.788873,96.647023,75.060538,94.115717,-0.000778,0.013608,32.000000,-235.822596,96.933047,-0.022865,18.205906,0.649677,467233.349395,0.993430,19.740426,0.430389,2.026562,0.468152,0.759808,132.963407,32.000000,135.315130,139.444023,132.687918,136.680900,32.000000,124.948841,68.195491,63.288195,73.259343,37.253165,33.907322,84.000000,93.720564,22.400000,59.560068,59.535373,30.470904
50.060344,60.098883,101.508307,120.632853,104.479277,101.064064,29.352544,14.185926,96.532082,2.169039,59.494448,51.106063,119.878038,101.176244,117.787531,96.651568,75.060106,94.118352,-0.000779,0.013615,32.000000,-235.822739,96.934114,-0.022902,18.205266,0.649741,467229.337236,0.992873,19.739688,0.428850,2.026611,0.913241,0.968317,132.961194,32.000000,135.312659,139.445439,132.684998,136.676379,32.000000,124.948433,68.197031,63.289682,73.259257,37.253165,33.907706,84.000000,93.713466,22.400000,59.562210,59.546349,30.536128
50.057165,60.102411,101.505923,120.632475,104.487221,101.059949,29.415617,14.186011,96.527912,2.169054,59.505317,51.106281,119.877653,101.174496,117.787853,96.649258,75.060132,94.117312,-0.000779,0.013617,32.000000,-235.822689,96.930899,-0.022848,18.204275,0.650087,467255.999440,0.993124,19.753805,0.429119,2.027214,2.092917,0.902456,132.962163,32.000000,135.312666,139.443624,132.681221,136.671339,32.000000,124.947956,68.200141,63.291815,73.259865,37.253165,33.909017,84.000000,93.700103,22.400000,59.566690,59.544215,30.567676
50.060724,60.107571,101.504530,120.632525,104.515901,101.064133,29.362764,14.186068,96.526096,2.168691,59.514650,51.103840,119.877000,101.174309,117.787599,96.653517,75.060308,94.120340,-0.000778,0.013605,32.000000,-235.822714,96.932465,-0.022793,18.203084,0.650440,467322.474660,0.995312,19.769186,0.431235,2.027719,0.723145,1.250655,132.961160,32.000000,135.315184,139.439509,132.677955,136.670973,32.000000,124.946442,68.202995,63.294435,73.260444,37.253165,33.908569,84.000000,93.674527,22.400000,59.574704,59.538039,30.453003
50.065138,60.112658,101.503259,120.633292,104.533007,101.056052,29.350639,14.186120,96.528125,2.168774,59.516589,51.103526,119.875590,101.175140,117.787777,96.654464,75.061102,94.124867,-0.000778,0.013611,32.000000,-235.822548,96.935140,-0.022744,18.202187,0.650502,467309.903524,0.993216,19.775992,0.430545,2.027800,1.116649,0.564828,132.960509,32.000000,135.313006,139.438988,132.674708,136.668809,32.000000,124.942937,68.206203,63.297101,73.260636,37.253165,33.910377,84.000000,93.645196,22.400000,59.582678,59.550676,30.517272
50.064212,60.114543,101.503112,120.633773,104.544259,101.039866,29.399750,14.186138,96.529446,2.169204,59.514471,51.102950,119.875411,101.177073,117.787283,96.657397,75.063166,94.129283,-0.000778,0.013616,32.000000,-235.822519,96.937185,-0.022722,18.202265,0.650500,467333.230724,0.994980,19.777483,0.432300,2.027628,0.885288,0.716425,132.962870,32.000000,135.311336,139.437087,132.673993,136.669923,32.000000,124.940328,68.208632,63.298608,73.260985,37.253165,33.909848,84.000000,93.631982,22.400000,59.587987,59.540281,30.503846
50.065322,60.114087,101.507762,120.634317,104.592975,101.011338,29.455607,14.186210,96.536656,2.169739,59.506407,51.104680,119.876423,101.186963,117.788274,96.662117,75.064127,94.135365,-0.000778,0.013599,32.000000,-235.822506,96.945137,-0.022711,18.204280,0.650379,467298.536465,0.995229,19.778019,0.434395,2.027424,0.591035,0.768420,132.962788,32.000000,135.311418,139.436428,132.670292,136.669062,32.000000,124.943676,68.214704,63.303230,73.261497,37.253165,33.914931,84.000000,93.601836,22.400000,59.589984,59.544353,30.468263
50.062785,60.111012,101.514786,120.633926,104.616470,100.999155,29.391188,14.186228,96.542122,2.169713,59.498583,51.105205,119.877804,101.192996,117.788975,96.665108,75.067047,94.137447,-0.000778,0.013553,32.000000,-235.822443,96.950807,-0.022683,18.206188,0.650303,467223.078757,0.993432,19.780858,0.435148,2.027458,0.703315,0.501111,132.960549,32.000000,135.311531,139.434420,132.667433,136.666608,32.000000,124.940608,68.218955,63.307175,73.261663,37.253165,33.919671,84.000000,93.579259,22.400000,59.586250,59.550214,30.552855
50.058560,60.107055,101.514287,120.632942,104.608979,100.999134,29.390392,14.186191,96.547260,2.169921,59.495656,51.107360,119.875480,101.199956,117.790034,96.670817,75.068138,94.139857,-0.000777,0.013604,32.000000,-235.822437,96.953180,-0.022667,18.206854,0.650055,467087.752439,0.991243,19.779259,0.438068,2.027506,0.716921,1.146319,132.956013,32.000000,135.311837,139.438220,132.664103,136.665338,32.000000,124.941826,68.223605,63.311815,73.262153,37.253165,33.923121,84.000000,93.565145,22.400000,59.581652,59.543458,30.532900
50.063110,60.104582,101.518559,120.632136,104.612032,100.991187,29.403203,14.186244,96.554255,2.169604,59.497841,51.109812,119.874261,101.204499,117.790274,96.677735,75.069407,94.143072,-0.000777,0.013609,32.000000,-235.822329,96.956684,-0.022673,18.206958,0.650020,467023.792398,0.993343,19.778799,0.436476,2.027749,1.597449,0.730338,132.954257,32.000000,135.310052,139.438287,132.663486,136.664065,32.000000,124.941199,68.229012,63.317035,73.263318,37.253165,33.925926,84.000000,93.538176,22.400000,59.577675,59.548857,30.505974
50.068662,60.104005,101.517953,120.631708,104.619536,100.987327,29.321731,14.186338,96.558654,2.169941,59.506434,51.110629,119.875445,101.209851,117.791614,96.686028,75.071891,94.147312,-0.000776,0.013602,32.000000,-235.822184,96.957868,-0.022855,18.206764,0.650072,467018.780345,0.993452,19.779198,0.436923,2.027911,1.695383,4.639207,132.951405,32.000000,135.314442,139.434951,132.661968,136.666964,32.000000,124.942029,68.234663,63.322635,73.264886,37.253165,33.928702,84.000000,93.509623,22.400000,59.575813,59.538796,30.536715
50.072824,60.105736,101.522437,120.631858,104.661965,100.983125,29.420471,14.186468,96.561308,2.169969,59.517280,51.111436,119.876639,101.214181,117.791668,96.693148,75.073502,94.151846,-0.000774,0.013601,32.000000,-235.822075,96.960634,-0.022968,18.208044,0.649956,466974.005277,0.992835,19.772035,0.437704,2.027812,0.529329,4.642675,132.951956,32.000000,135.312556,139.432958,132.661717,136.667612,32.000000,124.942614,68.238387,63.326921,73.264355,37.253165,33.932004,84.000000,93.482175,22.400000,59.578915,59.550401,30.485137
50.086192,60.110575,101.524604,120.632667,104.681373,100.970981,29.398984,14.186659,96.565372,2.170096,59.526024,51.115836,119.875551,101.218211,117.791850,96.697246,75.073863,94.157498,-0.000772,0.013564,32.000000,-235.821867,96.966934,-0.022934,18.208536,0.649825,466947.134137,0.995433,19.765732,0.437925,2.027575,1.121257,0.606529,132.953222,32.000000,135.310604,139.429832,132.661521,136.668264,32.000000,124.944354,68.241657,63.330904,73.264370,37.253165,33.935520,84.000000,93.447896,22.400000,59.585003,59.538658,30.429672
50.098130,60.115238,101.528564,120.633753,104.686871,100.967031,29.386571,14.186462,96.569075,2.169656,59.531406,51.117333,119.877917,101.223216,117.792186,96.701363,75.074642,94.162027,-0.000771,0.013562,32.000000,-235.822078,96.971524,-0.022892,18.207953,0.649707,466924.679012,0.991964,19.763173,0.439207,2.027496,1.287688,4.645271,132.959658,32.000000,135.307993,139.429417,132.665068,136.666241,32.000000,124.951920,68.245302,63.336611,73.264622,37.253165,33.940168,84.000000,93.409369,22.400000,59.592478,59.548503,30.507808
50.098502,60.119047,101.532179,120.634954,104.692790,100.963118,29.373725,14.186708,96.573402,2.169084,59.533031,51.116245,119.878183,101.229307,117.791486,96.710131,75.075069,94.165568,-0.000770,0.013574,32.000000,-235.821894,96.973716,-0.022955,18.205726,0.649371,466866.437411,0.992291,19.754232,0.442451,2.026998,1.561024,1.333199,132.961010,32.000000,135.305309,139.425508,132.665023,136.664566,32.000000,124.955939,68.247780,63.340830,73.263983,37.253165,33.943813,84.000000,93.379970,22.400000,59.599729,59.545582,30.488145
50.094011,60.121322,101.539583,120.636104,104.670148,100.967456,29.403093,14.186696,96.576768,2.168928,59.534327,51.113295,119.878085,101.237329,117.791053,96.714372,75.077427,94.169646,-0.000769,0.013565,32.000000,-235.822076,96.978148,-0.023006,18.204619,0.649176,466845.951355,0.992424,19.746594,0.444559,2.026594,0.561250,1.159352,132.958769,32.000000,135.307329,139.426867,132.664310,136.662496,32.000000,124.960462,68.251010,63.345719,73.263883,37.253165,33.949990,84.000000,93.356713,22.400000,59.603701,59.537842,30.549114
50.090059,60.122130,101.544200,120.636962,104.646133,100.975679,29.400516,14.186565,96.579741,2.169953,59.534178,51.113318,119.877188,101.244171,117.790767,96.720328,75.077770,94.178295,-0.000768,0.013563,32.000000,-235.822194,96.983800,-0.022979,18.205828,0.649264,466831.906968,0.992821,19.750019,0.446391,2.026651,1.142701,1.711184,132.957281,32.000000,135.305550,139.426005,132.663914,136.660866,32.000000,124.962481,68.252970,63.349836,73.262561,37.253165,33.955056,84.000000,93.337316,22.400000,59.606283,59.549801,30.529965
50.101556,60.122559,101.553233,120.637576,104.665442,100.975844,29.411732,14.186448,96.581165,2.170326,59.530564,51.117549,119.877570,101.253455,117.791571,96.726484,75.079378,94.184377,-0.000767,0.013571,32.000000,-235.822370,96.990224,-0.022953,18.208533,0.649492,466853.193787,0.991976,19.756922,0.446634,2.026980,1.197127,4.630379,132.954952,32.000000,135.307257,139.424332,132.663034,136.661222,32.000000,124.962819,68.255571,63.354551,73.262755,37.253165,33.962389,84.000000,93.308172,22.400000,59.607896,59.550962,30.568409
50.109704,60.122061,101.557624,120.637929,104.682134,100.955565,29.392221,14.186515,96.588281,2.170353,59.522361,51.124122,119.878681,101.258504,117.790661,96.733013,75.081604,94.189011,-0.000768,0.013574,32.000000,-235.822343,96.996749,-0.023003,18.211063,0.649631,466893.825875,0.992232,19.761801,0.451808,2.027233,1.622631,2.149747,132.952675,32.000000,135.305524,139.422069,132.665119,136.662905,32.000000,124.962370,68.257219,63.358150,73.262688,37.253165,33.967716,84.000000,93.268923,22.400000,59.608968,59.538383,30.419107
50.109818,60.120091,101.564316,120.638004,104.696837,100.943321,29.374449,14.186542,96.593292,2.170523,59.514827,51.127725,119.878257,101.266388,117.790357,96.741151,75.083528,94.192483,-0.000769,0.013543,32.000000,-235.822329,97.004706,-0.023042,18.213423,0.649386,466885.634008,0.991606,19.750384,0.454078,2.026948,0.208374,0.762323,132.952672,32.000000,135.304487,139.417855,132.665150,136.663175,32.000000,124.960432,68.259456,63.361805,73.263173,37.253165,33.974701,84.000000,93.239362,22.400000,59.606866,59.539593,30.509495
50.098938,60.116925,101.571492,120.637496,104.709689,100.931445,29.392011,14.186518,96.600352,2.170900,59.510403,51.129346,119.879696,101.275202,117.791167,96.749807,75.084112,94.201282,-0.000769,0.013567,32.000000,-235.822296,97.012140,-0.022997,18.216267,0.649035,466782.181951,0.991886,19.741490,0.454807,2.026706,0.193460,4.645877,132.958294,32.000000,135.302501,139.418413,132.669976,136.661600,32.000000,124.962886,68.262574,63.366062,73.264540,37.253165,33.980797,84.000000,93.220967,22.400000,59.603608,59.547883,30.528718
50.091043,60.113875,101.578515,120.636726,104.697126,100.919234,29.414132,14.186568,96.606359,2.170959,59.511614,51.132779,119.878768,101.284406,117.792041,96.756399,75.085140,94.210458,-0.000770,0.013552,32.000000,-235.822201,97.020933,-0.022985,18.220087,0.648924,466719.313734,0.992358,19.739403,0.455097,2.026835,1.406915,2.221155,132.961544,32.000000,135.300295,139.419647,132.672511,136.661023,32.000000,124.964576,68.264700,63.369485,73.264946,37.253165,33.988557,84.000000,93.207545,22.400000,59.599843,59.549290,30.477581
50.097754,60.112334,101.585371,120.635909,104.717132,100.911386,29.409588,14.186702,96.607473,2.171106,59.519647,51.133851,119.879979,101.289664,117.792681,96.760603,75.086777,94.214050,-0.000770,0.013557,32.000000,-235.822069,97.024864,-0.022990,18.223534,0.649027,466665.806329,0.991877,19.747447,0.460124,2.027418,0.264343,1.105021,132.962767,32.000000,135.303118,139.421916,132.673144,136.659304,32.000000,124.969150,68.267173,63.372044,73.266067,37.253165,33.995065,84.000000,93.181277,22.400000,59.596226,59.545071,30.508688
50.106504,60.113694,101.588327,120.635259,104.752619,100.927737,29.409925,14.186748,96.608559,2.171256,59.532767,51.137822,119.880950,101.295773,117.792637,96.763528,75.088023,94.219153,-0.000769,0.013556,32.000000,-235.821999,97.028034,-0.023051,18.225495,0.649031,466607.736734,0.991175,19.752533,0.464948,2.027878,0.203287,1.160427,132.962980,32.000000,135.307477,139.423465,132.675763,136.659828,32.000000,124.970769,68.269534,63.373774,73.266886,37.253165,34.001260,84.000000,93.144892,22.400000,59.598845,59.546939,30.570537
50.108282,60.119415,101.589053,120.635426,104.769085,100.928044,29.369496,14.186723,96.609222,2.171294,59.547254,51.140126,119.880664,101.299742,117.793054,96.766337,75.088287,94.222000,-0.000770,0.013582,32.000000,-235.821887,97.031391,-0.023034,18.225931,0.648789,466562.680398,0.991101,19.744076,0.465600,2.027743,1.313196,4.634636,132.962129,32.000000,135.308769,139.423726,132.675217,136.659824,32.000000,124.971061,68.271114,63.376112,73.267266,37.253165,34.004678,84.000000,93.113742,22.400000,59.605648,59.544657,30.444272
50.104868,60.126010,101.589495,120.636082,104.794694,100.913500,29.394866,14.186706,96.611117,2.171607,59.556369,51.141085,119.883066,101.302919,117.792797,96.768015,75.087930,94.225569,-0.000769,0.013587,32.000000,-235.821945,97.037613,-0.023031,18.226520,0.648673,466632.121662,0.991064,19.736420,0.467606,2.027448,1.373905,2.379366,132.964610,32.000000,135.306769,139.424285,132.676918,136.664738,32.000000,124.966761,68.271990,63.378244,73.267739,37.253165,34.007846,84.000000,93.090124,22.400000,59.615194,59.537596,30.573839
50.096372,60.131805,101.592551,120.636935,104.801374,100.902010,29.369653,14.186544,96.614100,2.171740,59.556407,51.143411,119.884344,101.306358,117.793032,96.767386,75.088632,94.228813,-0.000769,0.013600,32.000000,-235.822054,97.043188,-0.022857,18.227074,0.648636,466640.005086,0.992407,19.740309,0.469159,2.027390,0.790356,1.453247,132.961725,32.000000,135.307046,139.426861,132.676340,136.665650,32.000000,124.963726,68.272625,63.379820,73.268368,37.253165,34.012458,84.000000,93.071178,22.400000,59.626034,59.543526,30.538549
50.100971,60.135127,101.593147,120.637693,104.767385,100.922376,29.380735,14.186465,96.615180,2.171881,59.553837,51.142546,119.884585,101.308851,117.792845,96.772096,75.089371,94.231985,-0.000768,0.013588,32.000000,-235.822052,97.045660,-0.022695,18.227487,0.648613,466584.081204,0.991499,19.750423,0.471791,2.027537,0.771405,4.628156,132.965621,32.000000,135.306422,139.428196,132.678273,136.665093,32.000000,124.966590,68.273288,63.381018,73.269233,37.253165,34.016091,84.000000,93.049477,22.400000,59.631585,59.545759,30.505020
50.109235,60.134592,101.595680,120.637801,104.726459,100.930766,29.364039,14.186408,96.616245,2.171908,59.551593,51.145757,119.886587,101.313097,117.793835,96.774856,75.091041,94.235361,-0.000767,0.013568,32.000000,-235.822189,97.046520,-0.022734,18.225334,0.648721,466541.983860,0.992438,19.764971,0.473158,2.027942,0.591873,1.343866,132.966662,32.000000,135.305335,139.432007,132.678957,136.664138,32.000000,124.973353,68.274771,63.382172,73.270531,37.253165,34.019487,84.000000,93.013057,22.400000,59.633462,59.533288,30.502379
50.116946,60.133896,101.597499,120.637893,104.695416,100.922864,29.439425,14.186401,96.615584,2.171963,59.554471,51.148086,119.887986,101.315993,117.794931,96.777814,75.091526,94.238346,-0.000766,0.013553,32.000000,-235.822270,97.049055,-0.022726,18.222419,0.648765,466636.405282,0.992172,19.763554,0.474440,2.027768,0.738395,1.963688,132.968165,32.000000,135.304415,139.432670,132.678326,136.661448,32.000000,124.976644,68.276205,63.382639,73.270654,37.253165,34.024842,84.000000,92.978533,22.400000,59.633379,59.550755,30.419327
50.104712,60.134259,101.598422,120.638110,104.667084,100.914670,29.366494,14.186350,96.615764,2.171901,59.562374,51.148568,119.887212,101.317156,117.794272,96.781622,75.093719,94.239591,-0.000765,0.013534,32.000000,-235.822384,97.050398,-0.022746,18.219161,0.648751,466666.846178,0.992638,19.754504,0.474922,2.027484,1.264322,4.632725,132.969378,32.000000,135.307050,139.430311,132.676035,136.660816,32.000000,124.978692,68.276901,63.383105,73.270759,37.253165,34.027626,84.000000,92.956309,22.400000,59.633063,59.548768,30.587045
50.095846,60.136897,101.596641,120.638593,104.670331,100.906492,29.390646,14.186482,96.617198,2.171913,59.571586,51.148424,119.888647,101.317465,117.793246,96.783316,75.095794,94.238653,-0.000765,0.013535,32.000000,-235.822195,97.050924,-0.022728,18.217282,0.648665,466624.231314,0.989849,19.745864,0.476340,2.027209,1.257940,2.218583,132.971444,32.000000,135.307422,139.429102,132.675808,136.657176,32.000000,124.982586,68.277487,63.383277,73.271575,37.253165,34.031423,84.000000,92.944201,22.400000,59.637646,59.546634,30.396510
50.100721,60.141415,101.598230,120.639410,104.729014,100.910432,29.389377,14.186578,96.615579,2.171760,59.576062,51.153386,119.889629,101.320762,117.793881,96.783273,75.095480,94.239783,-0.000765,0.013551,32.000000,-235.822013,97.053766,-0.022727,18.216219,0.648986,466589.533957,0.992494,19.758832,0.474941,2.027722,0.806015,0.762409,132.974015,32.000000,135.307070,139.428244,132.676379,136.659144,32.000000,124.985151,68.279140,63.382618,73.272153,37.253165,34.034568,84.000000,92.916334,22.400000,59.644045,59.550706,30.549114
50.105144,60.144860,101.596736,120.640266,104.750452,100.930711,29.409278,14.186779,96.617704,2.171911,59.573821,51.155114,119.889815,101.323778,117.793777,96.784059,75.098357,94.242018,-0.000764,0.013543,32.000000,-235.821866,97.055137,-0.022747,18.215358,0.649156,466555.949207,0.991798,19.770605,0.472267,2.028045,1.771731,2.168129,132.975987,32.000000,135.307331,139.428297,132.676475,136.659767,32.000000,124.989444,68.281109,63.381984,73.272698,37.253165,34.037143,84.000000,92.887033,22.400000,59.650599,59.546349,30.415365
50.120766,60.146298,101.598631,120.640971,104.738679,100.951069,29.344912,14.186862,96.622353,2.171535,59.564601,51.159198,119.891267,101.325452,117.793455,96.785796,75.099644,94.242493,-0.000763,0.013538,32.000000,-235.821739,97.055349,-0.022756,18.214871,0.649146,466577.987252,0.991785,19.770099,0.473303,2.027880,0.730242,0.539815,132.975387,32.000000,135.307953,139.427960,132.676295,136.660154,32.000000,124.989909,68.284174,63.381663,73.273297,37.253165,34.040537,84.000000,92.848278,22.400000,59.655636,59.545906,30.425196
50.131385,60.144789,101.600289,120.641338,104.742007,100.971469,29.431060,14.186888,96.628080,2.171487,59.553356,51.160759,119.891977,101.329289,117.793558,96.787682,75.102417,94.246031,-0.000762,0.013512,32.000000,-235.821600,97.059027,-0.022764,18.214350,0.649212,466667.933908,0.991226,19.768989,0.471849,2.027671,0.728586,1.859964,132.971575,32.000000,135.308906,139.432881,132.675339,136.659426,32.000000,124.994445,68.287193,63.381149,73.274493,37.253165,34.044756,84.000000,92.805604,22.400000,59.654341,59.546811,30.386018
50.130716,60.139752,101.602526,120.640838,104.730913,100.999892,29.389999,14.186949,96.630535,2.171525,59.546904,51.163099,119.891111,101.330109,117.793614,96.787906,75.104180,94.248145,-0.000762,0.013507,32.000000,-235.821552,97.061500,-0.022771,18.216005,0.649074,466752.770697,0.993264,19.754330,0.470865,2.027077,0.587343,2.404453,132.970409,32.000000,135.307080,139.434317,132.675241,136.659008,32.000000,124.994881,68.290079,63.379770,73.275748,37.253165,34.049345,84.000000,92.775422,22.400000,59.649659,59.548414,30.434807
50.133103,60.135671,101.601155,120.640049,104.713707,101.003845,29.359649,14.186792,96.631210,2.171845,59.545103,51.163616,119.891048,101.330192,117.793307,96.787661,75.105064,94.248140,-0.000763,0.013526,32.000000,-235.821787,97.060603,-0.022786,18.218337,0.649015,466833.938125,0.990322,19.741883,0.470347,2.026680,2.110766,4.634175,132.969587,32.000000,135.309146,139.432886,132.674059,136.661102,32.000000,124.993217,68.292694,63.378122,73.276609,37.253165,34.052344,84.000000,92.746352,22.400000,59.643948,59.554738,30.499958
50.140761,60.133319,101.601993,120.639157,104.734663,101.007968,29.399715,14.186869,96.631124,2.171194,59.547813,51.165264,119.892722,101.329311,117.793645,96.786993,75.105202,94.247061,-0.000763,0.013519,32.000000,-235.821682,97.060324,-0.022805,18.219897,0.649169,466955.523143,0.991986,19.737536,0.469932,2.026752,1.673328,0.573924,132.970265,32.000000,135.309359,139.431308,132.674682,136.662971,32.000000,124.993480,68.296594,63.377875,73.278417,37.253165,34.055319,84.000000,92.709882,22.400000,59.639584,59.545572,30.564154
50.135532,60.133467,101.601382,120.638349,104.735607,101.028421,29.397397,14.186795,96.629922,2.170636,59.550844,51.164675,119.891897,101.328482,117.793297,96.785464,75.104209,94.244773,-0.000762,0.013540,32.000000,-235.821830,97.056840,-0.023083,18.221190,0.649043,466965.630137,0.992988,19.730998,0.469044,2.026628,1.115627,1.495991,132.972891,32.000000,135.310075,139.429589,132.676859,136.663632,32.000000,124.991894,68.300878,63.377446,73.280509,37.253165,34.058549,84.000000,92.681209,22.400000,59.640590,59.545169,30.458138
50.126857,60.135528,101.600918,120.638257,104.705416,101.044834,29.420411,14.186795,96.630922,2.170977,59.549146,51.164526,119.890743,101.325651,117.792785,96.783508,75.105244,94.242145,-0.000761,0.013559,32.000000,-235.821878,97.057417,-0.023096,18.222332,0.648861,466976.475190,0.991502,19.720758,0.468219,2.026335,0.364334,4.627080,132.979718,32.000000,135.308066,139.430693,132.680670,136.663487,32.000000,124.992550,68.307204,63.376575,73.282482,37.253165,34.061305,84.000000,92.665065,22.400000,59.643427,59.545366,30.548453
50.128127,60.135957,101.602129,120.638099,104.700032,101.060545,29.402756,14.186843,96.631513,2.170964,59.544109,51.161517,119.891552,101.325989,117.790891,96.784407,75.104177,94.240630,-0.000760,0.013575,32.000000,-235.821815,97.061528,-0.023076,18.223955,0.649047,467076.408025,0.991895,19.726292,0.467754,2.026534,0.136212,4.630009,132.981019,32.000000,135.308066,139.430466,132.681966,136.664342,32.000000,124.992105,68.313525,63.375296,73.283586,37.253165,34.064566,84.000000,92.637850,22.400000,59.646019,59.556351,30.554690
50.126553,60.134830,101.602161,120.637701,104.691644,101.060489,29.377917,14.186880,96.632528,2.171119,59.538025,51.161535,119.892001,101.326557,117.789819,96.784356,75.104920,94.242707,-0.000760,0.013559,32.000000,-235.821736,97.062564,-0.023071,18.224937,0.649280,467157.822840,0.991474,19.737286,0.465043,2.026876,2.361273,1.161628,132.976262,32.000000,135.309642,139.434467,132.679032,136.663103,32.000000,124.993317,68.319921,63.373922,73.284984,37.253165,34.068659,84.000000,92.614360,22.400000,59.646271,59.543212,30.557478
50.125648,60.132225,101.604276,120.636893,104.669461,101.061604,29.392928,14.186819,96.632819,2.171023,59.533462,51.162123,119.890389,101.324441,117.788919,96.782877,75.105664,94.242688,-0.000759,0.013564,32.000000,-235.821793,97.063968,-0.023064,18.224754,0.649308,467232.460061,0.992197,19.736408,0.465145,2.026849,1.573892,1.709732,132.973259,32.000000,135.310321,139.436024,132.676889,136.661998,32.000000,124.990427,68.325908,63.372722,73.285787,37.253165,34.071681,84.000000,92.581656,22.400000,59.643334,59.548178,30.482129
50.123432,60.129810,101.602483,120.635818,104.620915,101.053678,29.142470,14.186873,96.634216,2.171087,59.529332,51.166055,119.888374,101.323908,117.787637,96.780734,75.106630,94.240869,-0.000761,0.013559,32.000000,-235.821693,97.063428,-0.023066,18.222711,0.649312,467230.186633,0.993067,19.736903,0.465725,2.026913,0.935409,0.576532,132.969852,32.000000,135.311260,139.436109,132.672310,136.658656,32.000000,124.984187,68.332140,63.371743,73.286974,37.253165,34.075473,84.000000,92.560254,22.400000,59.640563,59.537832,30.413971
50.120994,60.128098,101.601329,120.635009,104.583617,101.054811,29.360511,14.186779,96.634538,2.171541,59.524993,51.166115,119.888183,101.322678,117.786577,96.779672,75.108175,94.238688,-0.000761,0.013585,32.000000,-235.821836,97.061118,-0.023069,18.220879,0.649354,467231.000355,0.992584,19.735229,0.464970,2.026992,0.800006,1.996189,132.969794,32.000000,135.309910,139.435687,132.671304,136.660628,32.000000,124.977760,68.339516,63.370837,73.288226,37.253165,34.077111,84.000000,92.531708,22.400000,59.638373,59.547254,30.570537
50.113861,60.126647,101.602689,120.634284,104.576467,101.062976,29.351378,14.186789,96.634270,2.171898,59.519023,51.162829,119.886080,101.323399,117.785349,96.780604,75.109595,94.239630,-0.000762,0.013586,32.000000,-235.821897,97.058634,-0.023112,18.219769,0.649395,467190.300738,1.001078,19.735096,0.462844,2.027046,0.109634,0.538884,132.967045,32.000000,135.308872,139.433916,132.668859,136.658478,32.000000,124.973333,68.348133,63.369338,73.289909,37.253165,34.081393,84.000000,92.512188,22.400000,59.637183,59.548100,30.592254
50.120282,60.125015,101.603219,120.633459,104.578749,101.071036,29.345022,14.186598,96.633013,2.172550,59.512229,51.161158,119.885310,101.324892,117.784974,96.778578,75.109957,94.240290,-0.000763,0.013583,32.000000,-235.822008,97.059792,-0.023126,18.220357,0.649503,467191.809047,0.993703,19.735897,0.459908,2.027121,0.539456,4.646119,132.973097,32.000000,135.307244,139.435925,132.673154,136.655754,32.000000,124.977509,68.357619,63.368204,73.291793,37.253165,34.084314,84.000000,92.485270,22.400000,59.635593,59.547755,30.538329
50.129097,60.121701,101.604480,120.631950,104.590494,101.071080,29.463196,14.186625,96.632625,2.173324,59.504195,51.161187,119.884604,101.324219,117.784616,96.778763,75.111146,94.240444,-0.000764,0.013611,32.000000,-235.821867,97.057443,-0.023134,18.220701,0.649760,467229.595027,0.994245,19.741794,0.459090,2.027437,0.560445,1.480131,132.976510,32.000000,135.307023,139.435379,132.671791,136.654493,32.000000,124.980301,68.367159,63.367304,73.294134,37.253165,34.088557,84.000000,92.444945,22.400000,59.632384,59.545690,30.538182
50.133222,60.117799,101.603274,120.630208,104.612719,101.071057,29.425573,14.186589,96.630625,2.173114,59.499139,51.161786,119.882705,101.321943,117.784281,96.777761,75.112096,94.236291,-0.000764,0.013607,32.000000,-235.821882,97.055068,-0.023157,18.220223,0.649651,467260.291928,0.994395,19.733546,0.459148,2.027188,0.570284,1.034356,132.978465,32.000000,135.308081,139.437623,132.668422,136.653280,32.000000,124.982365,68.377419,63.366835,73.296525,37.253165,34.091323,84.000000,92.413042,22.400000,59.627930,59.534695,30.421234
50.136024,60.114147,101.600027,120.628416,104.606086,101.066755,29.401390,14.186548,96.631919,2.172963,59.499876,51.161764,119.880702,101.319338,117.783644,96.776100,75.112935,94.233622,-0.000765,0.013593,32.000000,-235.821897,97.050882,-0.023152,18.220230,0.649479,467248.173075,0.990207,19.721153,0.458057,2.026856,0.719366,0.684767,132.977496,32.000000,135.311548,139.437030,132.664939,136.653248,32.000000,124.982995,68.386719,63.365840,73.298345,37.253165,34.092963,84.000000,92.377226,22.400000,59.622609,59.552309,30.574499
50.130496,60.111583,101.598764,120.626757,104.591244,101.070789,29.345672,14.186434,96.630274,2.173279,59.506712,51.156809,119.879575,101.315791,117.782710,96.773058,75.113902,94.233279,-0.000765,0.013592,32.000000,-235.821981,97.046702,-0.023163,18.219997,0.649385,467239.123062,0.991373,19.713001,0.454460,2.026666,1.084565,1.083471,132.974605,32.000000,135.312751,139.436288,132.660655,136.652796,32.000000,124.980237,68.395875,63.365089,73.299215,37.253165,34.094521,84.000000,92.355719,22.400000,59.619608,59.557344,30.508468
50.124472,60.112952,101.595360,120.625832,104.585647,101.083095,29.437126,14.186234,96.626504,2.173634,59.517523,51.153676,119.879161,101.312461,117.781844,96.769930,75.114224,94.232732,-0.000765,0.013611,32.000000,-235.822144,97.044455,-0.023218,18.220787,0.649266,467211.386707,0.992075,19.706464,0.451920,2.026488,0.863870,0.760791,132.972343,32.000000,135.311528,139.435559,132.660985,136.658091,32.000000,124.976556,68.404670,63.364447,73.300030,37.253165,34.096538,84.000000,92.334170,22.400000,59.620357,59.545474,30.435248
50.126104,60.116612,101.591601,120.625546,104.575811,101.095165,29.404454,14.186191,96.622362,2.173561,59.526433,51.154023,119.877174,101.307530,117.781392,96.765622,75.114252,94.229736,-0.000766,0.013590,32.000000,-235.822175,97.041392,-0.023241,18.221644,0.649397,467227.694993,0.994112,19.709594,0.450733,2.026686,0.569367,0.749406,132.967922,32.000000,135.311511,139.434861,132.659095,136.659187,32.000000,124.971936,68.411875,63.362938,73.301413,37.253165,34.097010,84.000000,92.308274,22.400000,59.624636,59.543910,30.498344
50.134077,60.121099,101.589381,120.625749,104.581353,101.111254,29.421856,14.186247,96.622338,2.173049,59.530591,51.156262,119.876004,101.301832,117.780211,96.764164,75.115421,94.225164,-0.000767,0.013574,32.000000,-235.822147,97.038804,-0.023231,18.220758,0.649543,467289.127483,0.991279,19.717169,0.450064,2.026861,1.079301,0.584586,132.966875,32.000000,135.308829,139.433478,132.660065,136.657499,32.000000,124.972809,68.418641,63.362380,73.303102,37.253165,34.098256,84.000000,92.270545,22.400000,59.632226,59.543556,30.418006
50.134165,60.124949,101.585372,120.626291,104.590362,101.127358,29.407287,14.186305,96.620783,2.173240,59.528200,51.156002,119.874867,101.297484,117.779464,96.763070,75.115297,94.222191,-0.000767,0.013558,32.000000,-235.822074,97.035903,-0.023244,18.219315,0.649529,467348.781920,0.992473,19.719146,0.448126,2.026720,1.061748,1.150300,132.964903,32.000000,135.306509,139.434118,132.657762,136.655822,32.000000,124.971914,68.424794,63.361632,73.304164,37.253165,34.099595,84.000000,92.241290,22.400000,59.638471,59.542238,30.478461
50.136514,60.125114,101.585408,120.626516,104.553436,101.123321,29.383853,14.186171,96.622681,2.173086,59.522926,51.154453,119.873809,101.293812,117.778687,96.763496,75.115870,94.222168,-0.000767,0.013552,32.000000,-235.822269,97.037202,-0.023260,18.218393,0.649486,467422.264155,0.991882,19.715421,0.444041,2.026354,0.152512,1.082821,132.964461,32.000000,135.302498,139.431175,132.655929,136.654081,32.000000,124.971045,68.430121,63.361344,73.305102,37.253165,34.101206,84.000000,92.212812,22.400000,59.641210,59.544146,30.523068
50.142996,60.123383,101.582878,120.626341,104.559754,101.127279,29.436351,14.186248,96.624064,2.173230,59.515845,51.153983,119.873936,101.290546,117.777969,96.762944,75.117106,94.221588,-0.000769,0.013525,32.000000,-235.822154,97.036143,-0.023252,18.218337,0.649615,467501.709782,0.992540,19.719181,0.442269,2.026270,1.269643,0.612398,132.964221,32.000000,135.306485,139.427428,132.653823,136.654831,32.000000,124.969853,68.435277,63.361500,73.306036,37.253165,34.103691,84.000000,92.177188,22.400000,59.640830,59.544372,30.543905
50.148467,60.120519,101.584607,120.625821,104.601908,101.143496,29.315216,14.186264,96.624030,2.172880,59.508800,51.152403,119.872053,101.288866,117.777465,96.763503,75.119619,94.222239,-0.000769,0.013510,32.000000,-235.822078,97.034493,-0.023273,18.218406,0.649569,467481.183289,0.993241,19.716927,0.441682,2.026176,0.185161,0.523943,132.964272,32.000000,135.306117,139.424940,132.653801,136.652640,32.000000,124.970077,68.440714,63.362089,73.307694,37.253165,34.106743,84.000000,92.142872,22.400000,59.637719,59.535531,30.517126
50.154638,60.117288,101.580318,120.625013,104.589119,101.159246,29.455267,14.186421,96.623756,2.172536,59.503873,51.153398,119.871092,101.290784,117.777267,96.766862,75.120671,94.224608,-0.000769,0.013500,32.000000,-235.821899,97.032227,-0.023272,18.217883,0.649444,467490.572945,0.991363,19.708521,0.440077,2.025864,0.589160,1.500834,132.966315,32.000000,135.305412,139.419229,132.654069,136.656625,32.000000,124.968510,68.446617,63.363427,73.309195,37.253165,34.108275,84.000000,92.105078,22.400000,59.633798,59.545887,30.535174
50.159428,60.114081,101.580892,120.624146,104.598726,101.142929,29.383743,14.186498,96.624433,2.172555,59.504321,51.151162,119.870215,101.290137,117.777316,96.767511,75.122698,94.224344,-0.000769,0.013527,32.000000,-235.821776,97.033940,-0.023270,18.217048,0.649449,467554.279820,0.995492,19.700022,0.437978,2.025677,1.649439,1.140499,132.965419,32.000000,135.305134,139.416717,132.653875,136.657253,32.000000,124.965983,68.452272,63.365980,73.310975,37.253165,34.110230,84.000000,92.066701,22.400000,59.629881,59.553332,30.560926
50.152266,60.112825,101.579775,120.623579,104.600387,101.118529,29.339810,14.186571,96.624893,2.172875,59.510453,51.149949,119.870212,101.289544,117.776672,96.769215,75.122736,94.224712,-0.000769,0.013543,32.000000,-235.821700,97.035643,-0.023227,18.216895,0.649391,467617.110466,0.990770,19.690439,0.438436,2.025342,1.147515,0.939615,132.963293,32.000000,135.303683,139.415323,132.654444,136.657115,32.000000,124.962860,68.458533,63.368778,73.312034,37.253165,34.112597,84.000000,92.041840,22.400000,59.627357,59.548444,30.554910
50.143567,60.113938,101.579517,120.623401,104.616740,101.111338,29.385087,14.186568,96.625410,2.173198,59.519561,51.147343,119.868898,101.288700,117.775767,96.769438,75.122711,94.223501,-0.000769,0.013557,32.000000,-235.821715,97.037650,-0.023230,18.217749,0.649224,467530.369543,0.992909,19.682300,0.436242,2.025161,0.561804,4.629085,132.958694,32.000000,135.304763,139.416382,132.651136,136.655839,32.000000,124.961244,68.464386,63.371538,73.313290,37.253165,34.114329,84.000000,92.024479,22.400000,59.627626,59.541973,30.473032
50.145818,60.117837,101.581269,120.623701,104.626767,101.111437,29.364013,14.186766,96.627066,2.173378,59.527981,51.147152,119.870661,101.287821,117.775731,96.767452,75.126302,94.223282,-0.000769,0.013588,32.000000,-235.821357,97.042241,-0.023237,18.219287,0.649211,467420.068430,0.994309,19.688419,0.436438,2.025427,1.446789,2.422836,132.956137,32.000000,135.304223,139.414765,132.652834,136.656822,32.000000,124.959778,68.471341,63.375255,73.315687,37.253165,34.118558,84.000000,91.994549,22.400000,59.633899,59.545071,30.458285
50.152581,60.121770,101.582562,120.624285,104.628836,101.103173,29.353094,14.186696,96.626986,2.173683,59.530246,51.151045,119.870969,101.288254,117.775217,96.766738,75.125935,94.223287,-0.000769,0.013581,32.000000,-235.821283,97.043617,-0.023231,18.219615,0.649299,467393.306427,0.992899,19.698488,0.435691,2.025774,0.575423,2.009648,132.953271,32.000000,135.306639,139.412518,132.652274,136.659091,32.000000,124.956022,68.477840,63.378941,73.317047,37.253165,34.121327,84.000000,91.958219,22.400000,59.640226,59.546998,30.548087
50.151504,60.124603,101.583293,120.625035,104.565991,101.103249,29.446386,14.186748,96.628551,2.173347,59.532950,51.151393,119.871419,101.290331,117.775409,96.769269,75.128315,94.224452,-0.000768,0.013565,32.000000,-235.821294,97.043492,-0.023201,18.219094,0.649220,467391.061910,0.993573,19.700069,0.431961,2.025718,1.675884,1.464174,132.954362,32.000000,135.305362,139.410417,132.651741,136.661996,32.000000,124.953822,68.484832,63.382892,73.318473,37.253165,34.126018,84.000000,91.925939,22.400000,59.645804,59.535728,30.517786
50.156260,60.126653,101.586881,120.625799,104.539449,101.095257,29.421651,14.186674,96.629971,2.173133,59.536459,51.147067,119.873089,101.291440,117.776035,96.771575,75.129218,94.222662,-0.000769,0.013573,32.000000,-235.821230,97.045645,-0.023219,18.218098,0.649038,467354.837283,0.993725,19.697037,0.432331,2.025470,1.632959,0.719972,132.957726,32.000000,135.302551,139.406254,132.653274,136.664055,32.000000,124.950919,68.491720,63.387781,73.320899,37.253165,34.129490,84.000000,91.893429,22.400000,59.649821,59.544766,30.474059
50.158536,60.128236,101.591193,120.626424,104.568116,101.070941,29.379596,14.186634,96.631559,2.173561,59.541082,51.147188,119.874042,101.291839,117.777828,96.774481,75.131697,94.226234,-0.000770,0.013553,32.000000,-235.821182,97.048537,-0.023248,18.218676,0.649102,467355.181061,0.990608,19.700979,0.430694,2.025528,0.623518,0.765030,132.966436,32.000000,135.299346,139.407873,132.659810,136.661856,32.000000,124.953018,68.498583,63.392963,73.322987,37.253165,34.135590,84.000000,91.860213,22.400000,59.652846,59.548346,30.498784
50.155953,60.130379,101.595343,120.627057,104.593258,101.062892,29.355937,14.186425,96.632578,2.173924,59.544637,51.148315,119.874797,101.292886,117.778839,96.776427,75.131354,94.229676,-0.000771,0.013573,32.000000,-235.821387,97.051743,-0.023458,18.218935,0.649017,467316.011290,0.991264,19.698133,0.428649,2.025408,1.408228,0.770109,132.968339,32.000000,135.298939,139.405431,132.662059,136.663669,32.000000,124.953542,68.504799,63.397766,73.324144,37.253165,34.140574,84.000000,91.832786,22.400000,59.656416,59.540478,30.465548
50.158549,60.132418,101.599017,120.627746,104.598556,101.054801,29.378087,14.186380,96.632380,2.174303,59.544248,51.149829,119.876964,101.292032,117.779090,96.778536,75.130954,94.231837,-0.000769,0.013581,32.000000,-235.821413,97.053119,-0.023440,18.217835,0.648835,467200.025523,0.992399,19.697372,0.428447,2.025402,0.729943,0.957466,132.964943,32.000000,135.301589,139.406587,132.660848,136.662424,32.000000,124.956065,68.510789,63.402261,73.324672,37.253165,34.146565,84.000000,91.799771,22.400000,59.660192,59.548532,30.553809
50.165444,60.134138,101.599330,120.628480,104.580304,101.058900,29.222728,14.186485,96.632592,2.174014,59.547347,51.149655,119.878471,101.291940,117.778777,96.778565,75.131884,94.234663,-0.000770,0.013557,32.000000,-235.821252,97.052887,-0.023432,18.217145,0.648881,467167.842362,0.993182,19.702176,0.430984,2.025589,0.533322,0.616538,132.960644,32.000000,135.302040,139.405150,132.659502,136.662131,32.000000,124.952792,68.517856,63.407716,73.325502,37.253165,34.149839,84.000000,91.761015,22.400000,59.663830,59.543940,30.526810
50.163919,60.135325,101.602454,120.629247,104.584272,101.079528,29.323320,14.186448,96.636786,2.174407,59.551755,51.148793,119.876429,101.292736,117.778542,96.778973,75.131185,94.238060,-0.000770,0.013548,32.000000,-235.821305,97.055246,-0.023476,18.216240,0.648850,467132.336128,0.992302,19.701542,0.432763,2.025557,1.645355,4.637029,132.957181,32.000000,135.301982,139.402956,132.656434,136.664269,32.000000,124.949332,68.524941,63.411949,73.325590,37.253165,34.154608,84.000000,91.730416,22.400000,59.666331,59.549880,30.571784
50.158982,60.137790,101.604208,120.630197,104.562574,101.091564,29.391788,14.186491,96.635464,2.174611,59.556213,51.146873,119.877253,101.293246,117.778283,96.781832,75.132708,94.242644,-0.000771,0.013517,32.000000,-235.821172,97.059035,-0.023499,18.216233,0.648770,467147.394355,0.997472,19.696163,0.433633,2.025285,1.032111,1.156269,132.957492,32.000000,135.297474,139.400669,132.653605,136.667466,32.000000,124.943339,68.530898,63.414923,73.325030,37.253165,34.158388,84.000000,91.706282,22.400000,59.670062,59.548827,30.539796
50.166431,60.140782,101.606637,120.631303,104.522825,101.103648,29.361125,14.186478,96.636120,2.174904,59.566464,51.147179,119.876830,101.294306,117.779109,96.784335,75.133534,94.246565,-0.000771,0.013512,32.000000,-235.821137,97.060830,-0.023497,18.216237,0.648994,467246.631061,0.994290,19.698921,0.436499,2.025409,0.887628,1.302368,132.957017,32.000000,135.295680,139.397923,132.652456,136.667605,32.000000,124.942092,68.535849,63.418160,73.324820,37.253165,34.164013,84.000000,91.671129,22.400000,59.674796,59.543497,30.516539
50.168397,60.144915,101.603576,120.632678,104.511773,101.075523,29.370867,14.186412,96.635706,2.174937,59.578126,51.149754,119.877162,101.293001,117.779647,96.782281,75.135020,94.249585,-0.000773,0.013498,32.000000,-235.821334,97.059543,-0.023505,18.215228,0.649186,467305.454983,0.992205,19.706468,0.437897,2.025643,1.599997,0.560045,132.963246,32.000000,135.292099,139.397408,132.656309,136.666386,32.000000,124.941330,68.539655,63.421250,73.324441,37.253165,34.165477,84.000000,91.632145,22.400000,59.680306,59.541973,30.562980
50.170263,60.150801,101.604336,120.634437,104.486851,101.055320,29.412628,14.186596,96.634509,2.175209,59.585512,51.150221,119.877751,101.291146,117.780445,96.779620,75.136701,94.250736,-0.000774,0.013485,32.000000,-235.821245,97.058501,-0.023507,18.213967,0.649142,467359.486573,0.993206,19.701790,0.439570,2.025391,0.913580,0.549995,132.965999,32.000000,135.291511,139.395630,132.657247,136.667131,32.000000,124.943536,68.543472,63.425236,73.324932,37.253165,34.168985,84.000000,91.602542,22.400000,59.689614,59.541274,30.487705
50.165005,60.156036,101.604922,120.636687,104.456469,101.046444,29.346862,14.186548,96.634310,2.174962,59.587038,51.151284,119.879487,101.292383,117.780885,96.781237,75.137010,94.253384,-0.000774,0.013472,32.000000,-235.821317,97.059327,-0.023501,18.212817,0.648935,467230.868832,0.992568,19.703900,0.440010,2.025251,0.887734,0.890801,132.966516,32.000000,135.292417,139.397098,132.655590,136.665663,32.000000,124.946102,68.546302,63.427514,73.325031,37.253165,34.172696,84.000000,91.576062,22.400000,59.698333,59.539052,30.545152
50.165447,60.158814,101.606059,120.638488,104.473150,101.053757,29.418694,14.186451,96.634677,2.175289,59.583646,51.149718,119.881019,101.293764,117.782004,96.781299,75.139781,94.256649,-0.000774,0.013499,32.000000,-235.821410,97.058705,-0.023527,18.213462,0.648837,467141.219903,0.990936,19.707865,0.439061,2.025190,0.534259,0.593456,132.966126,32.000000,135.295637,139.395426,132.654936,136.668116,32.000000,124.946518,68.548649,63.429830,73.325064,37.253165,34.176286,84.000000,91.543230,22.400000,59.705010,59.535019,30.576553
50.169557,60.159553,101.610387,120.639763,104.482899,101.064306,29.428917,14.186437,96.635323,2.174822,59.580888,51.149246,119.882575,101.296829,117.782534,96.784550,75.138803,94.260300,-0.000775,0.013489,32.000000,-235.821459,97.059753,-0.023510,18.213950,0.648943,467109.359524,0.993198,19.718512,0.440441,2.025414,1.424855,1.092934,132.963229,32.000000,135.296495,139.395892,132.652976,136.667806,32.000000,124.947366,68.550148,63.432008,73.325051,37.253165,34.181543,84.000000,91.511745,22.400000,59.708178,59.544058,30.515438
50.178641,60.158671,101.608941,120.640438,104.516851,101.059695,29.417649,14.186431,96.637838,2.174626,59.581938,51.151911,119.886062,101.297319,117.785041,96.785517,75.139746,94.261249,-0.000775,0.013475,32.000000,-235.821434,97.061805,-0.023473,18.213427,0.648974,467141.482416,0.990842,19.720835,0.439751,2.025419,1.687356,0.744795,132.962129,32.000000,135.295866,139.393778,132.654089,136.673118,32.000000,124.945852,68.549773,63.434758,73.324946,37.253165,34.185768,84.000000,91.469603,22.400000,59.707860,59.540566,30.505900
