OSU 80 Ton Compressor Load Stand
50.177176,60.158325,101.608561,120.641013,104.517079,101.055519,29.399518,14.186447,96.638702,2.174695,59.587032,51.154628,119.886538,101.296575,117.786249,96.786748,75.141782,94.262566,-0.000773,0.013491,32.000000,-235.821369,97.062571,-0.023504,18.213306,0.648972,467190.291008,0.990514,19.717344,0.443057,2.025340,0.122395,1.101473,132.958079,32.000000,135.296757,139.393394,132.652035,136.673938,32.000000,124.937538,68.546611,63.437172,73.324482,37.253165,34.187967,84.000000,91.432811,22.400000,59.708050,59.547726,30.463641
50.165051,60.160287,101.606471,120.642066,104.514039,101.043124,29.396087,14.186511,96.638493,2.174361,59.597314,51.153943,119.887878,101.295357,117.787297,96.789528,75.142209,94.263370,-0.000774,0.013451,32.000000,-235.821268,97.064462,-0.023548,18.212972,0.648766,467161.133088,0.990648,19.707113,0.442718,2.024944,0.497325,0.549145,132.958658,32.000000,135.294246,139.394267,132.654105,136.673924,32.000000,124.934349,68.542523,63.439930,73.324013,37.253165,34.190502,84.000000,91.412184,22.400000,59.710151,59.540783,30.546693
50.161169,60.164403,101.606812,120.643572,104.489393,101.043001,29.349871,14.186437,96.639377,2.174199,59.608713,51.151770,119.890400,101.295472,117.788018,96.790190,75.141574,94.266177,-0.000774,0.013449,32.000000,-235.821479,97.067061,-0.023545,18.212903,0.648776,467137.882571,0.991249,19.708273,0.441521,2.024996,0.920896,0.754604,132.957018,32.000000,135.293577,139.395894,132.653528,136.672902,32.000000,124.936368,68.537049,63.442989,73.323617,37.253165,34.192812,84.000000,91.388524,22.400000,59.715575,59.540527,30.494675
50.155992,60.170520,101.605905,120.645506,104.524782,101.043302,29.407076,14.186449,96.640262,2.174573,59.617444,51.153541,119.893582,101.295619,117.788967,96.788534,75.142997,94.268219,-0.000774,0.013448,32.000000,-235.821399,97.068947,-0.023550,18.213900,0.648933,467089.420976,0.991512,19.722717,0.441607,2.025443,1.300643,0.952165,132.957857,32.000000,135.292321,139.395020,132.653537,136.671516,32.000000,124.941062,68.531560,63.445813,73.323782,37.253165,34.196503,84.000000,91.363450,22.400000,59.725330,59.546772,30.573398
50.159024,60.177049,101.608357,120.647748,104.533943,101.055477,29.397387,14.186492,96.642480,2.174077,59.620122,51.158445,119.894968,101.295802,117.789621,96.789946,75.142650,94.268856,-0.000774,0.013427,32.000000,-235.821443,97.070880,-0.023551,18.214911,0.649021,467097.932782,0.993168,19.730829,0.444029,2.025607,2.182855,0.768004,132.958680,32.000000,135.296038,139.393346,132.654409,136.673925,32.000000,124.945343,68.525788,63.449709,73.323823,37.253165,34.200668,84.000000,91.335655,22.400000,59.735516,59.541638,30.421748
50.168819,60.181204,101.607081,120.649618,104.542213,101.067579,29.397608,14.186544,96.644292,2.173650,59.615637,51.163777,119.895743,101.297129,117.791248,96.790226,75.142624,94.269984,-0.000775,0.013423,32.000000,-235.821390,97.071540,-0.023517,18.215579,0.649091,467107.432118,0.991367,19.742276,0.443908,2.025798,1.535427,0.741552,132.960610,32.000000,135.297348,139.394066,132.654623,136.673449,32.000000,124.947576,68.518483,63.453413,73.323765,37.253165,34.203558,84.000000,91.293896,22.400000,59.744234,59.548641,30.529745
50.175016,60.182638,101.611248,120.651049,104.489141,101.075762,29.381361,14.186691,96.647526,2.173688,59.608199,51.164737,119.896889,101.300773,117.794772,96.792574,75.145268,94.273172,-0.000773,0.013416,32.000000,-235.821318,97.072665,-0.023533,18.214493,0.649117,467171.248212,0.991765,19.745683,0.444662,2.025724,0.716359,0.776755,132.964446,32.000000,135.297604,139.393357,132.656702,136.675636,32.000000,124.948135,68.511808,63.457224,73.323496,37.253165,34.208329,84.000000,91.251286,22.400000,59.749570,59.539868,30.541410
50.167836,60.181006,101.612597,120.651974,104.503097,101.075804,29.399691,14.186679,96.649455,2.174321,59.603968,51.162311,119.899852,101.304843,117.795844,96.793706,75.147024,94.276303,-0.000772,0.013427,32.000000,-235.821349,97.070994,-0.023541,18.214251,0.648968,467226.986971,0.991674,19.739755,0.445407,2.025303,1.067780,0.956694,132.963517,32.000000,135.297761,139.395687,132.657331,136.674667,32.000000,124.945817,68.504041,63.460581,73.322533,37.253165,34.212951,84.000000,91.224883,22.400000,59.748313,59.548680,30.588072
50.166976,60.179497,101.615458,120.652499,104.464248,101.075854,29.401685,14.186578,96.649221,2.174737,59.607793,51.162525,119.901135,101.307264,117.796544,96.794760,75.147638,94.276933,-0.000771,0.013451,32.000000,-235.821465,97.069764,-0.023384,18.214086,0.648965,467258.056138,0.992172,19.734810,0.444794,2.025136,1.135800,0.629206,132.963219,32.000000,135.297229,139.395039,132.656662,136.675477,32.000000,124.945642,68.495090,63.463162,73.321449,37.253165,34.218018,84.000000,91.197852,22.400000,59.747165,59.548483,30.536348
50.168466,60.180451,101.614086,120.653402,104.466173,101.067658,29.392318,14.186545,96.648559,2.174256,59.616739,51.165744,119.902007,101.309006,117.797140,96.795270,75.148204,94.276953,-0.000772,0.013451,32.000000,-235.821441,97.067394,-0.023205,18.213079,0.649129,467257.356524,0.991705,19.740568,0.445034,2.025453,1.271654,0.781153,132.960481,32.000000,135.300929,139.399069,132.654198,136.674610,32.000000,124.950429,68.486099,63.466555,73.320471,37.253165,34.221080,84.000000,91.165947,22.400000,59.747834,59.543930,30.585357
50.163690,60.183699,101.616606,120.654769,104.466908,101.055388,29.377768,14.186398,96.648383,2.174224,59.624431,51.167459,119.903696,101.311589,117.797264,96.795703,75.150025,94.275593,-0.000771,0.013437,32.000000,-235.821627,97.067685,-0.023208,18.211968,0.649175,467254.658563,0.991653,19.739945,0.444821,2.025545,0.565219,0.772682,132.960113,32.000000,135.298601,139.399182,132.651921,136.674350,32.000000,124.950126,68.477105,63.469427,73.320432,37.253165,34.224875,84.000000,91.136696,22.400000,59.752042,59.543389,30.480735
50.161039,60.189074,101.616365,120.656686,104.455635,101.043266,29.406892,14.186454,96.651652,2.173908,59.625519,51.169704,119.905443,101.315136,117.797586,96.797157,75.149092,94.278866,-0.000770,0.013443,32.000000,-235.821676,97.070481,-0.023212,18.210384,0.649122,467216.435493,0.991859,19.739365,0.444268,2.025457,0.602018,0.681078,132.958147,32.000000,135.301583,139.396243,132.648273,136.677174,32.000000,124.947193,68.467928,63.471989,73.319766,37.253165,34.229094,84.000000,91.110824,22.400000,59.760847,59.543871,30.476040
50.165424,60.191852,101.621959,120.658561,104.441246,101.047132,29.360389,14.186544,96.656107,2.174078,59.624776,51.167950,119.907411,101.319531,117.798576,96.799721,75.149888,94.280530,-0.000770,0.013431,32.000000,-235.821572,97.076739,-0.023223,18.209341,0.649215,467163.110275,0.992342,19.747531,0.441579,2.025700,0.794435,1.062846,132.958163,32.000000,135.301768,139.396308,132.647240,136.678892,32.000000,124.945488,68.458473,63.474097,73.319026,37.253165,34.234303,84.000000,91.076940,22.400000,59.767198,59.543792,30.545372
50.170238,60.192756,101.624870,120.659881,104.405970,101.059275,29.397288,14.186390,96.659256,2.174279,59.618651,51.170861,119.907580,101.323010,117.800845,96.802018,75.150706,94.286043,-0.000769,0.013423,32.000000,-235.821780,97.080115,-0.023236,18.209427,0.649244,467117.086309,0.991312,19.755635,0.444598,2.025803,1.067133,1.102398,132.960330,32.000000,135.300587,139.395478,132.646709,136.679149,32.000000,124.945627,68.448799,63.475457,73.317618,37.253165,34.240450,84.000000,91.041105,22.400000,59.770980,59.539701,30.495335
50.173215,60.191863,101.630896,120.660717,104.401128,101.091606,29.382670,14.186357,96.662206,2.174504,59.611013,51.177092,119.907051,101.326254,117.802154,96.802888,75.149228,94.290584,-0.000769,0.013407,32.000000,-235.821845,97.084670,-0.023242,18.209523,0.649276,467134.625205,0.992832,19.753897,0.444862,2.025737,0.545940,0.491974,132.964737,32.000000,135.298732,139.397718,132.649851,136.678271,32.000000,124.945359,68.437823,63.476217,73.316062,37.253165,34.247109,84.000000,91.007539,22.400000,59.772078,59.552112,30.476187
50.180791,60.189250,101.634299,120.661142,104.394046,101.114994,29.396240,14.186449,96.664350,2.174062,59.603327,51.181642,119.906623,101.329298,117.803381,96.804265,75.150267,94.294977,-0.000769,0.013407,32.000000,-235.821586,97.087557,-0.023265,18.209164,0.649286,467187.724139,0.991603,19.749847,0.447558,2.025601,0.574170,0.732984,132.965441,32.000000,135.299008,139.397528,132.648766,136.678084,32.000000,124.944706,68.427412,63.477476,73.315231,37.253165,34.252973,84.000000,90.967021,22.400000,59.769469,59.550096,30.521454
50.175372,60.186084,101.634731,120.661109,104.437118,101.131187,29.383928,14.186362,96.666712,2.174079,59.598912,51.182514,119.905586,101.333943,117.804283,96.809484,75.150456,94.299106,-0.000768,0.013437,32.000000,-235.821758,97.086053,-0.023299,18.208655,0.649480,467337.195977,0.992346,19.745889,0.451929,2.025601,1.468925,0.595013,132.962613,32.000000,135.302840,139.402040,132.644252,136.676148,32.000000,124.950574,68.416671,63.477913,73.314185,37.253165,34.257405,84.000000,90.935946,22.400000,59.766315,59.539219,30.405827
50.176227,60.183809,101.638113,120.661109,104.467936,101.147574,29.401396,14.186280,96.671740,2.173723,59.597406,51.179452,119.905809,101.338384,117.805296,96.813346,75.150597,94.300596,-0.000767,0.013452,32.000000,-235.821998,97.089788,-0.023288,18.209208,0.649518,467436.069489,0.991946,19.735478,0.453689,2.025363,2.242388,0.482760,132.959755,32.000000,135.303131,139.402314,132.640485,136.676404,32.000000,124.948836,68.405698,63.478276,73.313627,37.253165,34.262212,84.000000,90.906852,22.400000,59.763517,59.542169,30.546252
50.181747,60.182248,101.640858,120.660978,104.491394,101.147477,29.388998,14.186201,96.674872,2.173746,59.594731,51.181837,119.905193,101.339985,117.805894,96.818655,75.152773,94.304410,-0.000767,0.013465,32.000000,-235.822104,97.091397,-0.023298,18.211894,0.649753,467509.178234,0.992630,19.737890,0.456131,2.025590,1.197622,1.323645,132.956107,32.000000,135.305905,139.400044,132.637368,136.676342,32.000000,124.947030,68.394215,63.478987,73.312622,37.253165,34.267447,84.000000,90.868710,22.400000,59.761983,59.540478,30.537448
50.178584,60.181226,101.644689,120.660553,104.520974,101.155500,29.378325,14.186114,96.676465,2.173919,59.589080,51.187993,119.902869,101.342039,117.806013,96.823533,75.153319,94.309226,-0.000767,0.013452,32.000000,-235.822272,97.095882,-0.023291,18.215216,0.649845,467581.452507,0.992177,19.734735,0.456939,2.025623,1.164851,4.622110,132.952494,32.000000,135.304900,139.398989,132.637362,136.678764,32.000000,124.943873,68.382106,63.478942,73.311070,37.253165,34.274047,84.000000,90.835791,22.400000,59.761600,59.548591,30.482276
50.167024,60.179503,101.644543,120.660012,104.541117,101.171565,29.349466,14.186185,96.678653,2.174237,59.585106,51.189183,119.901914,101.345896,117.805755,96.823620,75.152360,94.309507,-0.000767,0.013460,32.000000,-235.822205,97.095945,-0.023265,18.216932,0.649660,467571.425327,0.992470,19.727493,0.457194,2.025455,1.918271,0.788502,132.949332,32.000000,135.305965,139.396285,132.635625,136.679812,32.000000,124.943674,68.369667,63.478199,73.310080,37.253165,34.278385,84.000000,90.813622,22.400000,59.760539,59.541215,30.437742
50.158490,60.177676,101.645022,120.659487,104.506213,101.173251,29.404873,14.186201,96.677827,2.173953,59.583032,51.187778,119.902006,101.348651,117.805486,96.823848,75.152468,94.307471,-0.000767,0.013469,32.000000,-235.822276,97.097930,-0.023256,18.218636,0.649694,467608.273708,0.992976,19.729726,0.459714,2.025659,0.624140,0.767605,132.954326,32.000000,135.303598,139.396229,132.637754,136.677660,32.000000,124.947248,68.356869,63.478001,73.309977,37.253165,34.282316,84.000000,90.794829,22.400000,59.759059,59.548916,30.526957
50.152509,60.176247,101.643411,120.659045,104.494402,101.173228,29.355186,14.186301,96.678463,2.174109,59.585926,51.184229,119.899601,101.349454,117.804874,96.825211,75.152738,94.306791,-0.000767,0.013454,32.000000,-235.822226,97.099067,-0.023263,18.219849,0.649955,467688.397261,0.994357,19.739901,0.460853,2.026123,1.461115,2.021104,132.956807,32.000000,135.302741,139.397473,132.636140,136.676237,32.000000,124.949785,68.344307,63.478496,73.309860,37.253165,34.285692,84.000000,90.770520,22.400000,59.757418,59.544500,30.467823
50.145632,60.175719,101.644326,120.658753,104.549216,101.165157,29.404280,14.186297,96.678981,2.174380,59.592467,51.181655,119.898672,101.349418,117.804824,96.828047,75.153027,94.306829,-0.000768,0.013457,32.000000,-235.822204,97.100006,-0.023268,18.221562,0.650086,467698.722838,0.992681,19.746859,0.459450,2.026477,2.329357,0.776522,132.959716,32.000000,135.304520,139.398603,132.635158,136.674589,32.000000,124.956554,68.331740,63.478957,73.310822,37.253165,34.289192,84.000000,90.748045,22.400000,59.757708,59.539180,30.455790
50.151651,60.177640,101.642174,120.658736,104.566490,101.164976,29.399308,14.186283,96.677540,2.174744,59.599644,51.180577,119.898679,101.348766,117.804347,96.830430,75.154621,94.302864,-0.000767,0.013448,32.000000,-235.822259,97.098437,-0.023232,18.222938,0.650136,467699.466464,0.994488,19.751588,0.458745,2.026686,0.245783,2.071161,132.958921,32.000000,135.307746,139.395887,132.632613,136.673522,32.000000,124.958240,68.317587,63.478316,73.310403,37.253165,34.292838,84.000000,90.717200,22.400000,59.760339,59.548109,30.561880
50.157449,60.181177,101.639816,120.659153,104.583737,101.156759,29.389073,14.186178,96.677804,2.174829,59.611526,51.179133,119.898315,101.344954,117.803589,96.826573,75.156353,94.297589,-0.000765,0.013460,32.000000,-235.822421,97.096158,-0.023224,18.222543,0.650179,467664.714680,0.992896,19.758142,0.458480,2.026983,0.758265,1.518188,132.956087,32.000000,135.311060,139.393985,132.632701,136.673476,32.000000,124.960915,68.303153,63.478689,73.310507,37.253165,34.294824,84.000000,90.680157,22.400000,59.765311,59.540045,30.448454
50.162066,60.186282,101.633344,120.660070,104.596358,101.132498,29.366322,14.186051,96.674730,2.174931,59.622906,51.178686,119.898568,101.343618,117.802845,96.824638,75.159141,94.292437,-0.000765,0.013451,32.000000,-235.822513,97.093022,-0.023230,18.220856,0.649992,467660.024087,0.992937,19.753865,0.454361,2.026696,0.983962,0.763518,132.954572,32.000000,135.310815,139.391590,132.634328,136.679215,32.000000,124.955555,68.288755,63.478645,73.310933,37.253165,34.295053,84.000000,90.643420,22.400000,59.772622,59.555810,30.541557
50.160627,60.192910,101.634286,120.661554,104.614020,101.132608,29.388793,14.186031,96.672071,2.175041,59.629875,51.176465,119.899321,101.340902,117.801425,96.825725,75.158586,94.287148,-0.000764,0.013459,32.000000,-235.822505,97.089808,-0.023198,18.218673,0.649817,467619.707025,0.993085,19.751433,0.449268,2.026415,1.265611,0.584522,132.950532,32.000000,135.311583,139.390936,132.632858,136.679292,32.000000,124.955430,68.274785,63.478189,73.310898,37.253165,34.297875,84.000000,90.612459,22.400000,59.783241,59.548985,30.500545
50.161884,60.198038,101.631833,120.663187,104.616331,101.153061,29.400460,14.185966,96.672276,2.174877,59.635622,51.178923,119.902233,101.339168,117.800838,96.827480,75.159970,94.286357,-0.000762,0.013462,32.000000,-235.822520,97.088373,-0.023203,18.217855,0.649573,467506.518413,0.993529,19.751785,0.443197,2.026100,0.869561,4.644489,132.951985,32.000000,135.310724,139.394303,132.634473,136.677841,32.000000,124.958505,68.261697,63.477753,73.311140,37.253165,34.300525,84.000000,90.584864,22.400000,59.792463,59.539809,30.565401
50.166314,60.201978,101.632429,120.664399,104.618673,101.157263,29.396260,14.185720,96.671145,2.174647,59.640468,51.178324,119.902376,101.336630,117.801135,96.826864,75.164779,94.283729,-0.000762,0.013463,32.000000,-235.822747,97.086292,-0.023205,18.217422,0.649708,467517.274735,0.992819,19.759894,0.440382,2.026177,1.334633,0.600992,132.951909,32.000000,135.311512,139.395986,132.633920,136.678226,32.000000,124.960603,68.249309,63.477696,73.311517,37.253165,34.304475,84.000000,90.546827,22.400000,59.800146,59.541914,30.464595
50.164729,60.204954,101.629361,120.665343,104.632317,101.165346,29.422822,14.185720,96.668434,2.174546,59.643105,51.178779,119.901063,101.335589,117.800675,96.825851,75.163691,94.278724,-0.000761,0.013464,32.000000,-235.822772,97.087376,-0.023252,18.215593,0.649825,467615.653106,0.992612,19.763728,0.438494,2.026077,0.739344,0.908102,132.951673,32.000000,135.309791,139.395963,132.633746,136.677171,32.000000,124.962897,68.236709,63.477384,73.311799,37.253165,34.306230,84.000000,90.516425,22.400000,59.806150,59.546851,30.408248
50.157112,60.207188,101.627678,120.666177,104.621999,101.166547,29.343677,14.185782,96.665035,2.174480,59.645513,51.178509,119.902747,101.335269,117.801755,96.825912,75.167362,94.275892,-0.000760,0.013453,32.000000,-235.822676,97.087652,-0.023254,18.214483,0.649794,467628.269154,0.992709,19.763109,0.432009,2.025910,0.750821,0.860887,132.953445,32.000000,135.313964,139.392266,132.631284,136.679747,32.000000,124.962837,68.225290,63.477624,73.312879,37.253165,34.309559,84.000000,90.489816,22.400000,59.810574,59.539897,30.546106
50.154446,60.209043,101.626908,120.666877,104.623271,101.170642,29.331104,14.185780,96.664207,2.174591,59.649364,51.177300,119.902869,101.333419,117.802204,96.824390,75.169691,94.272484,-0.000760,0.013430,32.000000,-235.822563,97.087545,-0.023268,18.213725,0.649914,467672.630736,0.991934,19.767715,0.429910,2.025913,1.218049,1.493478,132.957102,32.000000,135.313722,139.390680,132.630504,136.681173,32.000000,124.964726,68.214701,63.477520,73.313510,37.253165,34.310650,84.000000,90.465062,22.400000,59.814648,59.543536,30.317860
50.154454,60.211459,101.631105,120.667560,104.637258,101.174605,29.399786,14.185759,96.662682,2.174527,59.653029,51.178132,119.903020,101.333455,117.802288,96.823937,75.168943,94.269872,-0.000760,0.013421,32.000000,-235.822627,97.087186,-0.023280,18.214180,0.650110,467678.267333,0.994793,19.777792,0.424433,2.026187,0.845860,0.784672,132.961614,32.000000,135.311513,139.388162,132.632149,136.684946,32.000000,124.966638,68.205277,63.477296,73.314261,37.253165,34.317551,84.000000,90.436920,22.400000,59.818955,59.545828,30.413091
50.161866,60.214020,101.635280,120.668124,104.672493,101.186853,29.440002,14.185783,96.664579,2.174544,59.650966,51.183503,119.902409,101.334176,117.801971,96.823081,75.166928,94.266486,-0.000758,0.013449,32.000000,-235.822704,97.085812,-0.023261,18.216816,0.650217,467696.818621,0.995323,19.782390,0.419934,2.026279,1.213682,4.649890,132.964509,32.000000,135.311268,139.386028,132.633408,136.684012,32.000000,124.968048,68.195333,63.475893,73.314254,37.253165,34.323020,84.000000,90.403315,22.400000,59.824080,59.545228,30.541190
50.175705,60.216312,101.638225,120.668466,104.673274,101.191112,29.381073,14.185610,96.666371,2.174507,59.640696,51.189835,119.903486,101.335444,117.801686,96.822106,75.169824,94.264477,-0.000757,0.013476,32.000000,-235.822857,97.087305,-0.023262,18.219702,0.650266,467719.027430,0.993043,19.784798,0.419017,2.026363,0.775205,2.391180,132.964281,32.000000,135.311297,139.385738,132.634885,136.683101,32.000000,124.969282,68.186586,63.474569,73.314871,37.253165,34.329406,84.000000,90.357048,22.400000,59.828641,59.542002,30.489393
50.183304,60.213962,101.641751,120.667991,104.675619,101.203122,29.159666,14.185536,96.668573,2.174213,59.622652,51.192993,119.901589,101.337053,117.801632,96.825680,75.170392,94.266811,-0.000758,0.013494,32.000000,-235.822966,97.090895,-0.023276,18.220780,0.650141,467779.080334,0.991652,19.779727,0.418873,2.026146,0.939549,2.427776,132.958962,32.000000,135.314585,139.389201,132.632542,136.681473,32.000000,124.971051,68.177664,63.473073,73.315027,37.253165,34.334215,84.000000,90.314450,22.400000,59.828772,59.545307,30.430112
50.184102,60.207777,101.643561,120.666632,104.678357,101.198818,29.382852,14.185603,96.669603,2.174439,59.603565,51.196461,119.900069,101.342660,117.802568,96.830095,75.170368,94.268724,-0.000757,0.013542,32.000000,-235.822871,97.093132,-0.022955,18.221330,0.649823,467787.994006,0.993387,19.767774,0.414697,2.025646,1.645335,1.486215,132.956402,32.000000,135.313522,139.388945,132.632253,136.679248,32.000000,124.968294,68.169619,63.470168,73.314540,37.253165,34.340593,84.000000,90.277491,22.400000,59.823920,59.539347,30.549481
50.181873,60.199577,101.650367,120.664613,104.647518,101.190604,29.407747,14.185685,96.674932,2.174568,59.589530,51.196772,119.900737,101.348374,117.802881,96.834300,75.172285,94.272455,-0.000756,0.013529,32.000000,-235.822634,97.097097,-0.022947,18.222000,0.649733,467835.316884,1.000876,19.757605,0.415616,2.025410,0.737553,1.148861,132.953648,32.000000,135.316620,139.385172,132.628876,136.682392,32.000000,124.967050,68.162657,63.468455,73.314751,37.253165,34.346583,84.000000,90.249066,22.400000,59.813526,59.546162,30.479121
50.183360,60.191185,101.653982,120.662154,104.682160,101.190562,29.394507,14.185539,96.681394,2.174794,59.582640,51.198061,119.899121,101.352902,117.802522,96.841459,75.173249,94.274889,-0.000756,0.013526,32.000000,-235.822653,97.098863,-0.022949,18.222994,0.649681,467806.841431,0.993198,19.750597,0.416859,2.025414,0.798575,4.609411,132.954680,32.000000,135.315880,139.383571,132.629143,136.683894,32.000000,124.970619,68.156468,63.466882,73.314585,37.253165,34.354253,84.000000,90.214535,22.400000,59.802670,59.548572,30.537595
50.190740,60.186741,101.658359,120.659603,104.698888,101.210841,29.432093,14.185482,96.685972,2.174706,59.583119,51.201889,119.896740,101.356830,117.802210,96.844037,75.172754,94.276941,-0.000754,0.013523,32.000000,-235.822709,97.105186,-0.022942,18.222518,0.649693,467755.769700,0.992303,19.744692,0.417320,2.025639,1.509611,1.858734,132.960028,32.000000,135.314317,139.380701,132.630450,136.686649,32.000000,124.972990,68.150861,63.465346,73.314667,37.253165,34.360083,84.000000,90.178693,22.400000,59.795544,59.551679,30.539869
50.204685,60.185370,101.659129,120.657469,104.728227,101.206713,29.375584,14.185579,96.691087,2.174378,59.585668,51.205660,119.894960,101.357144,117.802891,96.847800,75.174185,94.280368,-0.000755,0.013519,32.000000,-235.822630,97.111630,-0.022922,18.221744,0.649641,467741.530377,0.992695,19.734770,0.417907,2.025651,0.976073,2.181119,132.967934,32.000000,135.314182,139.379687,132.636346,136.686633,32.000000,124.977139,68.147515,63.465535,73.315973,37.253165,34.365858,84.000000,90.129930,22.400000,59.792482,59.538039,30.528938
50.205815,60.185997,101.665633,120.655819,104.711572,101.198747,29.397771,14.185703,96.696261,2.174523,59.584560,51.206261,119.894461,101.360695,117.802713,96.853238,75.176533,94.286433,-0.000754,0.013532,32.000000,-235.822468,97.117184,-0.022942,18.221537,0.649670,467825.901651,0.991454,19.722733,0.419709,2.025441,0.978667,1.303752,132.970709,32.000000,135.315278,139.377321,132.635128,136.686514,32.000000,124.978953,68.145480,63.466102,73.317112,37.253165,34.372758,84.000000,90.088893,22.400000,59.793820,59.548788,30.504947
50.208981,60.187547,101.668712,120.654719,104.727183,101.206928,29.406245,14.185766,96.702420,2.174371,59.578567,51.207215,119.893403,101.364528,117.802411,96.857446,75.176085,94.292886,-0.000753,0.013542,32.000000,-235.822397,97.121955,-0.022931,18.221777,0.649395,467794.791073,0.993014,19.707012,0.420463,2.024893,1.669008,2.195028,132.967991,32.000000,135.318628,139.381299,132.632243,136.684232,32.000000,124.985610,68.143335,63.466475,73.317717,37.253165,34.379065,84.000000,90.053438,22.400000,59.797150,59.549093,30.572811
50.203768,60.185428,101.676041,120.653044,104.717959,101.227192,29.336189,14.185777,96.708039,2.175032,59.572482,51.205584,119.892168,101.368645,117.803084,96.863870,75.177206,94.296285,-0.000752,0.013554,32.000000,-235.822367,97.128097,-0.022940,18.223985,0.649393,467753.794795,0.992163,19.706476,0.421980,2.024977,0.229460,2.252471,132.965833,32.000000,135.321828,139.380963,132.631088,136.684992,32.000000,124.986513,68.141269,63.467968,73.317952,37.253165,34.387176,84.000000,90.020789,22.400000,59.796976,59.541107,30.529745
50.198325,60.182326,101.678812,120.651140,104.711404,101.239519,29.381511,14.185683,96.711470,2.175363,59.567083,51.208857,119.889273,101.369665,117.802846,96.868028,75.177834,94.300146,-0.000752,0.013588,32.000000,-235.822434,97.130177,-0.022922,18.225468,0.649401,467792.537382,0.991893,19.704769,0.426539,2.024911,1.284295,2.198492,132.960775,32.000000,135.324459,139.378411,132.627923,136.686545,32.000000,124.983907,68.138280,63.468426,73.317738,37.253165,34.393913,84.000000,89.991991,22.400000,59.794332,59.547588,30.549114
50.194592,60.179116,101.683749,120.648912,104.740302,101.232264,29.381805,14.185745,96.714294,2.175595,59.571533,51.214185,119.888077,101.374640,117.802401,96.872542,75.177472,94.299202,-0.000750,0.013566,32.000000,-235.822366,97.134863,-0.022919,18.225928,0.649621,467884.255188,0.994569,19.708013,0.427583,2.025267,1.557628,1.460422,132.958793,32.000000,135.321869,139.374983,132.626750,136.690989,32.000000,124.979724,68.135511,63.470278,73.319029,37.253165,34.402497,84.000000,89.952565,22.400000,59.790031,59.550214,30.532313
50.199882,60.179094,101.684770,120.647865,104.758187,101.224251,29.423467,14.185719,96.715901,2.175344,59.579130,51.213186,119.888888,101.376857,117.802007,96.876117,75.179202,94.301055,-0.000750,0.013569,32.000000,-235.822418,97.135894,-0.022924,18.227215,0.649780,467938.850183,0.993266,19.710510,0.429416,2.025542,0.614000,4.637477,132.962210,32.000000,135.320714,139.373684,132.629206,136.690699,32.000000,124.978031,68.134495,63.471787,73.319655,37.253165,34.406987,84.000000,89.915608,22.400000,59.789345,59.533751,30.553883
50.203913,60.181468,101.687593,120.647373,104.808558,101.224128,29.423354,14.185639,96.720105,2.175557,59.586145,51.212673,119.889963,101.379931,117.801371,96.881645,75.180407,94.302358,-0.000749,0.013552,32.000000,-235.822590,97.140109,-0.022930,18.229879,0.649830,467903.987762,0.993257,19.711142,0.429176,2.025791,0.170381,2.313006,132.967401,32.000000,135.319920,139.373177,132.632646,136.690345,32.000000,124.979115,68.133119,63.473623,73.319577,37.253165,34.413858,84.000000,89.876674,22.400000,59.793816,59.541992,30.555717
50.212834,60.184898,101.694352,120.647348,104.788084,101.228364,29.428953,14.185699,96.726076,2.175570,59.589708,51.216230,119.890269,101.384610,117.800790,96.886117,75.180654,94.304959,-0.000750,0.013541,32.000000,-235.822590,97.146385,-0.023025,18.233383,0.649634,467860.967423,0.991657,19.705677,0.428627,2.025598,1.196699,0.749528,132.971164,32.000000,135.320835,139.372537,132.632752,136.689460,32.000000,124.982584,68.132168,63.475594,73.319804,37.253165,34.420574,84.000000,89.834796,22.400000,59.799312,59.540842,30.504506
50.217251,60.187442,101.700252,120.647484,104.786810,101.216081,29.454182,14.185642,96.730574,2.175765,59.588045,51.220632,119.889912,101.387773,117.800086,96.892179,75.181147,94.310686,-0.000750,0.013500,32.000000,-235.822616,97.150358,-0.023169,18.236296,0.649489,467859.012228,0.991579,19.703904,0.428252,2.025491,0.824688,0.901948,132.973077,32.000000,135.324214,139.371945,132.631555,136.688589,32.000000,124.987058,68.132101,63.477267,73.319765,37.253165,34.430294,84.000000,89.791862,22.400000,59.804698,59.544707,30.508908
50.218462,60.188673,101.704897,120.647695,104.796587,101.228031,29.416702,14.185736,96.733761,2.176103,59.584226,51.218835,119.890488,101.394265,117.799267,96.896263,75.181468,94.313923,-0.000749,0.013477,32.000000,-235.822501,97.156358,-0.023183,18.236140,0.649285,467877.215138,0.991247,19.698157,0.429664,2.025266,0.678359,0.628861,132.973598,32.000000,135.325906,139.370798,132.629770,136.688541,32.000000,124.989490,68.132021,63.478787,73.319516,37.253165,34.437124,84.000000,89.752709,22.400000,59.808828,59.541658,30.433780
50.212446,60.188162,101.709603,120.647895,104.795024,101.215893,29.390750,14.185836,96.738901,2.176695,59.581732,51.215758,119.891674,101.401425,117.799238,96.899092,75.181728,94.317139,-0.000749,0.013452,32.000000,-235.822304,97.161542,-0.023173,18.235676,0.649067,467820.510496,0.990188,19.696156,0.432817,2.025205,1.471993,1.140086,132.974631,32.000000,135.325862,139.370147,132.628844,136.691043,32.000000,124.989363,68.132306,63.480228,73.319533,37.253165,34.445317,84.000000,89.723024,22.400000,59.809216,59.544254,30.578534
50.214851,60.186703,101.717322,120.648029,104.787368,101.224131,29.406801,14.185720,96.742195,2.176629,59.579637,51.217117,119.891275,101.407295,117.799537,96.905107,75.182157,94.322913,-0.000749,0.013464,32.000000,-235.822431,97.168080,-0.023179,18.235396,0.649174,467875.933886,0.991544,19.696142,0.434559,2.025249,1.102782,0.721396,132.974155,32.000000,135.325111,139.369065,132.628246,136.693707,32.000000,124.984853,68.133222,63.481948,73.319583,37.253165,34.453172,84.000000,89.690968,22.400000,59.808694,59.549722,30.423802
50.223662,60.185365,101.723989,120.648073,104.824546,101.246920,29.423105,14.185593,96.749739,2.177162,59.579255,51.219953,119.890838,101.413988,117.800118,96.909977,75.184125,94.329067,-0.000748,0.013454,32.000000,-235.822501,97.173670,-0.023220,18.234124,0.649270,467821.907405,0.992430,19.701819,0.436347,2.025586,1.012161,1.508322,132.972943,32.000000,135.325066,139.369154,132.628258,136.694455,32.000000,124.981703,68.134214,63.484117,73.320176,37.253165,34.463744,84.000000,89.646015,22.400000,59.807796,59.542976,30.538769
50.230969,60.184373,101.732098,120.648092,104.853620,101.246973,29.468566,14.185451,96.756789,2.177165,59.577448,51.225863,119.890880,101.421501,117.800730,96.915395,75.185984,94.336360,-0.000749,0.013455,32.000000,-235.822684,97.178253,-0.023229,18.233755,0.649359,467855.956050,0.991913,19.697887,0.439598,2.025642,1.454651,0.734189,132.973074,32.000000,135.325128,139.371053,132.628893,136.695011,32.000000,124.982043,68.135581,63.485733,73.320812,37.253165,34.472745,84.000000,89.601863,22.400000,59.807065,59.541776,30.504213
50.239336,60.183952,101.737969,120.648151,104.842082,101.263171,29.392394,14.185479,96.764099,2.177045,59.570607,51.233701,119.890571,101.430758,117.801014,96.918546,75.188793,94.344458,-0.000749,0.013450,32.000000,-235.822710,97.185405,-0.023233,18.232626,0.649424,467950.815764,0.991392,19.687486,0.441550,2.025420,1.071504,0.926739,132.973110,32.000000,135.324339,139.371589,132.627886,136.694774,32.000000,124.980711,68.136584,63.487102,73.321189,37.253165,34.482429,84.000000,89.556010,22.400000,59.807557,59.552948,30.545519
50.240799,60.182246,101.749393,120.648192,104.844196,101.275472,29.377270,14.185549,96.771950,2.177215,59.556681,51.239510,119.890889,101.440194,117.802146,96.926439,75.190501,94.354957,-0.000750,0.013450,32.000000,-235.822697,97.196816,-0.023210,18.232342,0.649372,467941.906033,0.989702,19.678979,0.444334,2.025286,0.141363,2.054058,132.974077,32.000000,135.325997,139.371318,132.626635,136.696325,32.000000,124.980647,68.138252,63.489356,73.322281,37.253165,34.492922,84.000000,89.512948,22.400000,59.806816,59.549162,30.475453
50.240086,60.177066,101.758880,120.647678,104.867240,101.279579,29.412180,14.185609,96.781226,2.177649,59.537100,51.242154,119.891819,101.451027,117.802422,96.938305,75.190562,94.366188,-0.000749,0.013442,32.000000,-235.822672,97.205430,-0.023193,18.233534,0.649400,468006.312749,0.992242,19.669956,0.446684,2.025066,1.015365,2.052181,132.977270,32.000000,135.327202,139.370447,132.624918,136.697593,32.000000,124.979970,68.139895,63.491435,73.323354,37.253165,34.505140,84.000000,89.477522,22.400000,59.802958,59.549221,30.515291
50.241624,60.168852,101.772076,120.646431,104.900020,101.279590,29.392663,14.185635,96.788751,2.177810,59.518495,51.245556,119.892305,101.458880,117.803280,96.944664,75.188771,94.378971,-0.000749,0.013452,32.000000,-235.822641,97.216414,-0.023180,18.236414,0.649560,468057.172691,0.992837,19.666743,0.451661,2.025234,0.744230,0.884920,132.981914,32.000000,135.326512,139.369911,132.625902,136.698442,32.000000,124.980154,68.141704,63.494496,73.324304,37.253165,34.518089,84.000000,89.439505,22.400000,59.794085,59.538845,30.520060
50.247011,60.158045,101.779767,120.644272,104.927454,101.279637,29.424639,14.185583,96.795400,2.177965,59.507323,51.251326,119.892578,101.466107,117.804807,96.950242,75.188917,94.389551,-0.000748,0.013436,32.000000,-235.822694,97.224315,-0.023218,18.240058,0.649630,468069.764486,0.991701,19.662297,0.458754,2.025452,0.899739,4.630349,132.987147,32.000000,135.326219,139.368286,132.628652,136.699652,32.000000,124.979947,68.142226,63.496760,73.325801,37.253165,34.529544,84.000000,89.397219,22.400000,59.779580,59.544431,30.416466
50.246831,60.150205,101.786580,120.641955,104.955980,101.291765,29.387202,14.185625,96.800624,2.177885,59.503652,51.251937,119.890427,101.472796,117.804577,96.953106,75.188315,94.395969,-0.000749,0.013455,32.000000,-235.822664,97.230063,-0.023170,18.242134,0.649609,468061.759491,0.992305,19.652503,0.468684,2.025653,0.608510,1.304488,132.988674,32.000000,135.326357,139.367283,132.629999,136.697721,32.000000,124.977151,68.140951,63.498363,73.326702,37.253165,34.540292,84.000000,89.352698,22.400000,59.767852,59.541668,30.547059
50.239241,60.146009,101.789881,120.640260,104.991576,101.312254,29.397285,14.185723,96.804725,2.178208,59.505678,51.253899,119.889608,101.481095,117.803473,96.956318,75.187464,94.401402,-0.000749,0.013481,32.000000,-235.822630,97.235735,-0.023195,18.244700,0.649421,468044.667248,0.991081,19.636156,0.475275,2.025588,1.301950,1.010038,132.987543,32.000000,135.328420,139.369806,132.629084,136.694446,32.000000,124.973877,68.138798,63.500848,73.327390,37.253165,34.548126,84.000000,89.325427,22.400000,59.760108,59.543576,30.534000
50.240844,60.144745,101.797276,120.639077,105.019910,101.317686,29.370871,14.185646,96.811088,2.178593,59.510370,51.254038,119.888821,101.488995,117.802298,96.961751,75.187446,94.409622,-0.000750,0.013489,32.000000,-235.822891,97.240958,-0.023183,18.248199,0.649481,468091.244031,0.992446,19.628501,0.479962,2.025731,1.130915,2.188772,132.984575,32.000000,135.329545,139.372001,132.628842,136.692233,32.000000,124.971582,68.136969,63.503258,73.328054,37.253165,34.558918,84.000000,89.290335,22.400000,59.757569,59.550224,30.443171
50.249437,60.145701,101.802239,120.638293,105.058541,101.325767,29.382553,14.185696,96.818433,2.178717,59.513085,51.257660,119.885983,101.493426,117.800718,96.965574,75.186674,94.416184,-0.000749,0.013515,32.000000,-235.822886,97.245759,-0.023189,18.251809,0.649693,468186.979118,0.992460,19.632110,0.484273,2.026103,0.579149,0.755356,132.978638,32.000000,135.330106,139.370716,132.627699,136.691394,32.000000,124.966223,68.135231,63.504986,73.327524,37.253165,34.567420,84.000000,89.244983,22.400000,59.759802,59.542169,30.489906
50.243483,60.146460,101.804156,120.637876,105.067210,101.323065,29.414734,14.185569,96.821760,2.178759,59.511094,51.260766,119.883596,101.497548,117.799115,96.967734,75.186302,94.421277,-0.000749,0.013546,32.000000,-235.823036,97.250189,-0.023054,18.254714,0.649629,468209.492715,0.993368,19.629197,0.489524,2.026186,1.036506,4.648510,132.974210,32.000000,135.330579,139.369328,132.628065,136.692468,32.000000,124.960035,68.134247,63.506847,73.326697,37.253165,34.576960,84.000000,89.207796,22.400000,59.761851,59.540842,30.524169
50.243056,60.145828,101.804247,120.637460,105.077641,101.328316,29.404001,14.185453,96.824964,2.178700,59.505811,51.260016,119.883463,101.500987,117.798207,96.969152,75.187933,94.423708,-0.000750,0.013545,32.000000,-235.823263,97.254487,-0.022859,18.256011,0.649426,468244.574093,0.992868,19.621319,0.494472,2.025938,0.456103,4.632692,132.973848,32.000000,135.329321,139.368036,132.630219,136.692433,32.000000,124.955951,68.134089,63.509001,73.326468,37.253165,34.581959,84.000000,89.173387,22.400000,59.762812,59.542543,30.532239
50.244967,60.143745,101.803229,120.637035,105.029843,101.311924,29.388299,14.185426,96.826962,2.178911,59.501306,51.256659,119.883769,101.505107,117.797567,96.971571,75.190124,94.429635,-0.000751,0.013536,32.000000,-235.823151,97.258788,-0.022880,18.254963,0.649450,468237.255926,0.991886,19.628197,0.498087,2.026216,0.927283,4.631987,132.976835,32.000000,135.326484,139.367329,132.635139,136.690960,32.000000,124.954348,68.135333,63.511327,73.326643,37.253165,34.588570,84.000000,89.129168,22.400000,59.761774,59.539907,30.553589
50.234681,60.140150,101.805369,120.636593,105.029518,101.303709,29.402846,14.185725,96.830802,2.179268,59.500906,51.251782,119.883247,101.510472,117.796716,96.976903,75.190879,94.435008,-0.000751,0.013507,32.000000,-235.822799,97.260064,-0.022898,18.252914,0.649449,468258.031885,0.992307,19.628004,0.498002,2.026235,2.264936,4.645511,132.981159,32.000000,135.325149,139.364612,132.639959,136.689045,32.000000,124.955299,68.136987,63.513609,73.326466,37.253165,34.594866,84.000000,89.102326,22.400000,59.757471,59.549181,30.500104
50.226156,60.137867,101.805642,120.636326,104.999174,101.303748,29.371145,14.185796,96.834776,2.179624,59.505706,51.248904,119.884191,101.513408,117.795796,96.979861,75.192442,94.438181,-0.000750,0.013514,32.000000,-235.822698,97.260693,-0.022876,18.252061,0.649324,468174.084673,0.992630,19.623958,0.499584,2.026138,1.442020,4.630855,132.983821,32.000000,135.326478,139.364557,132.642175,136.686874,32.000000,124.956650,68.139377,63.515846,73.326499,37.253165,34.602639,84.000000,89.075333,22.400000,59.754401,59.537626,30.537962
50.220169,60.137562,101.806657,120.636459,104.963470,101.311966,29.131348,14.185857,96.835089,2.179823,59.513934,51.246330,119.884156,101.512468,117.795167,96.980970,75.193994,94.440214,-0.000750,0.013508,32.000000,-235.822601,97.261378,-0.022878,18.250748,0.649566,468135.896945,0.992272,19.630940,0.502249,2.026595,1.373178,2.044320,132.984209,32.000000,135.329333,139.365571,132.643839,136.684678,32.000000,124.957708,68.143108,63.518652,73.327306,37.253165,34.608570,84.000000,89.047306,22.400000,59.753363,59.546654,30.530405
50.219503,60.138752,101.801700,120.637001,104.953066,101.316091,29.408545,14.185699,96.833845,2.180157,59.520499,51.241954,119.883505,101.510432,117.794129,96.982466,75.196310,94.439675,-0.000751,0.013520,32.000000,-235.822826,97.263102,-0.022859,18.248093,0.649760,468135.104789,0.993523,19.637423,0.502703,2.026945,0.741464,0.613350,132.982123,32.000000,135.330357,139.364251,132.644819,136.682149,32.000000,124.953687,68.147208,63.521094,73.328260,37.253165,34.613784,84.000000,89.012730,22.400000,59.755162,59.548611,30.486238
50.215209,60.140953,101.801263,120.637960,104.919859,101.320185,29.442325,14.185799,96.832170,2.180236,59.521268,51.237052,119.884549,101.510703,117.793199,96.980511,75.197824,94.439212,-0.000750,0.013534,32.000000,-235.822803,97.265698,-0.022845,18.246155,0.649992,468173.236663,1.001913,19.643276,0.502446,2.027207,1.411140,4.622954,132.977921,32.000000,135.331508,139.361552,132.644952,136.682054,32.000000,124.947799,68.151854,63.522877,73.329121,37.253165,34.617919,84.000000,88.981144,22.400000,59.759146,59.542917,30.490053
50.218076,60.140821,101.799430,120.639318,104.871405,101.319818,29.377320,14.185914,96.832114,2.180373,59.515571,51.234154,119.885263,101.512768,117.792852,96.981137,75.198809,94.440826,-0.000751,0.013538,32.000000,-235.822630,97.265378,-0.022865,18.245759,0.650091,468189.893966,0.992528,19.645151,0.499788,2.027135,0.934737,1.230422,132.973991,32.000000,135.331913,139.359481,132.645079,136.682108,32.000000,124.939851,68.156552,63.524068,73.329847,37.253165,34.624032,84.000000,88.944157,22.400000,59.760909,59.547451,30.442584
50.212567,60.137897,101.800117,120.640566,104.858181,101.327881,29.382600,14.185836,96.833289,2.180530,59.507089,51.230731,119.886441,101.514087,117.793051,96.981894,75.198660,94.442210,-0.000751,0.013522,32.000000,-235.822688,97.265745,-0.022868,18.246829,0.650264,468211.286666,0.991528,19.651769,0.497978,2.027299,0.749867,1.276170,132.972731,32.000000,135.331501,139.358586,132.648952,136.680428,32.000000,124.935121,68.161657,63.524936,73.330269,37.253165,34.629749,84.000000,88.912097,22.400000,59.759553,59.540960,30.399224
50.201967,60.132899,101.797980,120.641444,104.871877,101.335940,29.391035,14.185852,96.832985,2.180627,59.501392,51.229201,119.887724,101.514692,117.793150,96.980748,75.200531,94.440035,-0.000751,0.013514,32.000000,-235.822664,97.265671,-0.022871,18.248543,0.650202,468205.581084,0.993656,19.648687,0.498022,2.027147,1.497967,4.646824,132.972234,32.000000,135.328886,139.359036,132.656362,136.678953,32.000000,124.934228,68.167279,63.525597,73.330792,37.253165,34.635604,84.000000,88.887679,22.400000,59.754174,59.547293,30.454617
50.191609,60.126543,101.797433,120.641694,104.865876,101.327660,29.383914,14.185803,96.829736,2.180851,59.503518,51.226488,119.888106,101.513183,117.793160,96.978022,75.202074,94.437597,-0.000750,0.013548,32.000000,-235.822658,97.261490,-0.022877,18.249619,0.650325,468242.908790,0.993668,19.651430,0.499050,2.027383,1.466789,0.594785,132.972158,32.000000,135.327612,139.358770,132.661937,136.677565,32.000000,124.932983,68.173099,63.525545,73.330905,37.253165,34.640929,84.000000,88.864978,22.400000,59.745843,59.540547,30.526076
50.195749,60.124762,101.791780,120.642652,104.830563,101.319566,29.411512,14.185797,96.827300,2.180968,59.511456,51.225280,119.887853,101.508881,117.792379,96.972483,75.202715,94.436690,-0.000750,0.013518,32.000000,-235.822690,97.256521,-0.022886,18.249499,0.650500,468276.084396,0.993680,19.657338,0.495796,2.027769,1.012701,1.140319,132.971634,32.000000,135.328487,139.358911,132.665352,136.674729,32.000000,124.932791,68.179575,63.525266,73.331482,37.253165,34.644717,84.000000,88.833876,22.400000,59.741855,59.544235,30.473325
50.192465,60.126202,101.789189,120.644200,104.824426,101.303809,29.384911,14.185833,96.824693,2.181214,59.519497,51.220342,119.889186,101.506887,117.791636,96.968524,75.203260,94.436354,-0.000751,0.013508,32.000000,-235.822651,97.251750,-0.023140,18.250007,0.650611,468232.558855,0.994048,19.661638,0.492701,2.028176,0.847632,1.158943,132.972840,32.000000,135.329104,139.358677,132.668300,136.672291,32.000000,124.934125,68.186498,63.525685,73.332970,37.253165,34.648692,84.000000,88.797232,22.400000,59.742352,59.539494,30.452562
50.181255,60.128933,101.786030,120.646042,104.822800,101.294933,29.438771,14.185936,96.825580,2.181627,59.520682,51.215356,119.891017,101.503150,117.790142,96.967450,75.204579,94.434604,-0.000753,0.013508,32.000000,-235.822619,97.248340,-0.023165,18.252136,0.650420,468188.972794,0.992941,19.655598,0.491482,2.027896,1.158434,4.638402,132.973765,32.000000,135.330446,139.358165,132.672995,136.673041,32.000000,124.932033,68.193318,63.525422,73.333858,37.253165,34.653007,84.000000,88.776038,22.400000,59.747479,59.543172,30.457038
50.172093,60.131027,101.785431,120.647884,104.824363,101.286813,29.392723,14.185813,96.824480,2.182115,59.514265,51.210810,119.892135,101.501540,117.789510,96.967552,75.205735,94.431538,-0.000753,0.013509,32.000000,-235.822707,97.245148,-0.023121,18.253276,0.650343,468118.497228,0.993761,19.660417,0.490723,2.027977,0.106550,2.211291,132.974118,32.000000,135.332184,139.358186,132.676096,136.674881,32.000000,124.930120,68.200387,63.525531,73.334880,37.253165,34.658046,84.000000,88.754040,22.400000,59.751250,59.544412,30.429305
50.163869,60.128398,101.782014,120.648776,104.785139,101.286986,29.422969,14.185827,96.823437,2.182141,59.500213,51.210501,119.892131,101.498913,117.789765,96.966059,75.204778,94.428109,-0.000753,0.013524,32.000000,-235.822698,97.242430,-0.023113,18.252328,0.650414,468085.379392,0.992107,19.674684,0.488291,2.028368,0.974460,4.638979,132.972014,32.000000,135.332403,139.359126,132.678179,136.673997,32.000000,124.929627,68.207684,63.525154,73.336269,37.253165,34.662457,84.000000,88.737901,22.400000,59.750511,59.551542,30.533707
50.167336,60.122273,101.780643,120.649045,104.744399,101.270546,29.399196,14.185839,96.818896,2.182373,59.484229,51.209016,119.891824,101.495422,117.789972,96.963679,75.205940,94.428126,-0.000751,0.013528,32.000000,-235.822662,97.238762,-0.023140,18.249943,0.650498,468053.727477,0.993787,19.686209,0.485185,2.028726,0.118029,1.401251,132.968280,32.000000,135.332263,139.362195,132.681630,136.671904,32.000000,124.929654,68.215288,63.524400,73.337773,37.253165,34.667398,84.000000,88.700304,22.400000,59.744993,59.543310,30.553883
50.162513,60.114177,101.775735,120.648798,104.758276,101.266423,29.370562,14.185672,96.816105,2.182794,59.473234,51.205688,119.891949,101.490991,117.789610,96.958714,75.207290,94.424798,-0.000752,0.013548,32.000000,-235.822711,97.235389,-0.023183,18.246945,0.650672,468057.281714,0.992939,19.692044,0.483958,2.028991,2.326787,1.253146,132.963532,32.000000,135.331554,139.363694,132.684073,136.671370,32.000000,124.927307,68.222448,63.523622,73.338911,37.253165,34.670346,84.000000,88.672705,22.400000,59.734422,59.552968,30.458725
50.158049,60.105637,101.774107,120.648140,104.772683,101.270672,29.393432,14.185716,96.813975,2.183315,59.469669,51.203244,119.890829,101.485384,117.789399,96.956454,75.207956,94.418029,-0.000753,0.013589,32.000000,-235.822696,97.233059,-0.023200,18.246039,0.650555,467969.085747,0.993489,19.682350,0.482807,2.028823,1.806203,0.587461,132.960220,32.000000,135.333312,139.362856,132.683855,136.670629,32.000000,124.923682,68.229264,63.522954,73.339980,37.253165,34.675463,84.000000,88.646310,22.400000,59.722846,59.554600,30.491154
50.154053,60.101243,101.765720,120.647331,104.791533,101.274633,29.369911,14.185618,96.808225,2.182981,59.473455,51.200475,119.890231,101.477531,117.789247,96.954160,75.208099,94.412821,-0.000753,0.013612,32.000000,-235.822852,97.227036,-0.023156,18.244838,0.650676,467939.292379,0.994501,19.679221,0.479340,2.028920,1.241646,1.243337,132.959742,32.000000,135.335517,139.361274,132.685586,136.669984,32.000000,124.921592,68.236804,63.522952,73.341631,37.253165,34.677248,84.000000,88.621330,22.400000,59.715187,59.540084,30.426003
50.150285,60.100438,101.758183,120.646900,104.801691,101.262883,29.386424,14.185655,96.803608,2.183132,59.481805,51.197280,119.890113,101.468045,117.788324,96.946901,75.208285,94.404108,-0.000752,0.013635,32.000000,-235.822839,97.219746,-0.023121,18.242900,0.650792,467949.565589,0.993843,19.675276,0.474364,2.029068,1.148406,2.062495,132.961046,32.000000,135.334712,139.359735,132.688945,136.669843,32.000000,124.921832,68.243174,63.522555,73.342587,37.253165,34.678418,84.000000,88.594461,22.400000,59.712059,59.546182,30.509129
50.142454,60.102631,101.747164,120.646978,104.779230,101.251035,29.374871,14.185799,96.796544,2.182902,59.488954,51.194862,119.889864,101.458859,117.787189,96.941784,75.208445,94.395753,-0.000752,0.013628,32.000000,-235.822725,97.210688,-0.023115,18.240967,0.650862,467963.681337,0.994754,19.674995,0.470907,2.029063,1.188412,1.530797,132.965059,32.000000,135.333061,139.358932,132.693250,136.669411,32.000000,124.922487,68.248839,63.521068,73.343019,37.253165,34.676773,84.000000,88.572907,22.400000,59.714076,59.544520,30.532093
50.136658,60.107231,101.738401,120.647695,104.761809,101.243846,29.406821,14.185854,96.789909,2.182906,59.489509,51.190839,119.890667,101.451573,117.785864,96.935634,75.207855,94.390338,-0.000753,0.013634,32.000000,-235.822656,97.203865,-0.023126,18.239683,0.650856,467909.783863,0.994159,19.678069,0.465174,2.029065,0.576765,4.626191,132.967971,32.000000,135.332720,139.358873,132.696556,136.667965,32.000000,124.921557,68.254809,63.519516,73.343416,37.253165,34.678038,84.000000,88.550072,22.400000,59.721287,59.539120,30.547280
50.124171,60.108451,101.732782,120.648395,104.746167,101.227493,29.468447,14.185976,96.785383,2.182975,59.486439,51.182382,119.891895,101.443561,117.784472,96.932482,75.208153,94.384059,-0.000753,0.013660,32.000000,-235.822418,97.198426,-0.023118,18.239941,0.650911,467862.450398,0.994611,19.688328,0.459696,2.029162,0.566090,1.876803,132.967381,32.000000,135.334372,139.362193,132.698264,136.665361,32.000000,124.923844,68.261466,63.518400,73.343943,37.253165,34.678643,84.000000,88.531985,22.400000,59.725289,59.550657,30.577874
