OSU 80 Ton Compressor Load Stand
50.115541,60.107061,101.723906,120.648645,104.739972,101.203051,29.324085,14.185973,96.780345,2.183044,59.485729,51.175990,119.891738,101.436847,117.783898,96.928679,75.208441,94.376424,-0.000753,0.013676,32.000000,-235.822367,97.190487,-0.023103,18.239193,0.650957,467839.345837,0.993598,19.698895,0.456839,2.029222,0.877754,4.618758,132.964498,32.000000,135.337583,139.366402,132.699059,136.664685,32.000000,124.924040,68.268833,63.517438,73.344685,37.253165,34.679831,84.000000,88.517130,22.400000,59.725812,59.541825,30.422335
50.117940,60.105000,101.715215,120.648643,104.716962,101.194853,29.424087,14.185904,96.772405,2.182786,59.490406,51.175158,119.890662,101.428354,117.783075,96.921563,75.210975,94.368964,-0.000754,0.013677,32.000000,-235.822534,97.182999,-0.023139,18.237216,0.651048,467771.878375,0.991635,19.712977,0.452540,2.029615,0.536569,4.645808,132.958715,32.000000,135.340707,139.367858,132.699933,136.664338,32.000000,124.919557,68.275202,63.516049,73.345221,37.253165,34.678690,84.000000,88.489284,22.400000,59.722580,59.539917,30.557551
50.115846,60.104208,101.703713,120.648584,104.699355,101.202758,29.407740,14.185911,96.766777,2.182513,59.499496,51.172999,119.889972,101.421190,117.782540,96.916495,75.213187,94.360757,-0.000756,0.013673,32.000000,-235.822514,97.175894,-0.023177,18.234524,0.651003,467662.097046,0.996461,19.720475,0.447393,2.029788,0.882566,0.686868,132.952599,32.000000,135.343273,139.368533,132.700288,136.666194,32.000000,124.918936,68.281426,63.514740,73.345958,37.253165,34.678104,84.000000,88.463994,22.400000,59.722068,59.542071,30.420207
50.104723,60.107852,101.696652,120.649443,104.645842,101.214812,29.394880,14.186113,96.762110,2.182645,59.509585,51.164267,119.889378,101.414741,117.781976,96.908604,75.214898,94.352029,-0.000756,0.013684,32.000000,-235.822367,97.167864,-0.023196,18.231122,0.650883,467615.044206,0.992936,19.715945,0.440108,2.029517,0.860062,1.883317,132.948654,32.000000,135.341762,139.368708,132.700282,136.667906,32.000000,124.917100,68.287656,63.512952,73.346806,37.253165,34.677281,84.000000,88.447204,22.400000,59.725798,59.544638,30.557184
50.102550,60.112188,101.686782,120.650712,104.618935,101.210715,29.402561,14.186070,96.755819,2.182578,59.517578,51.156429,119.888850,101.408224,117.781974,96.902465,75.216498,94.344608,-0.000756,0.013670,32.000000,-235.822427,97.161261,-0.022917,18.228924,0.650967,467647.399490,0.993609,19.717310,0.432670,2.029372,1.440354,0.737617,132.949695,32.000000,135.338127,139.368699,132.703500,136.668364,32.000000,124.915333,68.294652,63.512009,73.347355,37.253165,34.676611,84.000000,88.427268,22.400000,59.732165,59.548355,30.455717
50.112258,60.116332,101.681300,120.652191,104.583252,101.190310,29.468297,14.186181,96.751934,2.182590,59.521662,51.152218,119.890206,101.402665,117.782134,96.897030,75.217256,94.338922,-0.000757,0.013680,32.000000,-235.822190,97.157115,-0.022887,18.227863,0.651342,467710.690588,0.994415,19.732412,0.425400,2.029682,1.246489,1.466055,132.953369,32.000000,135.335498,139.366159,132.705831,136.668922,32.000000,124.918043,68.302294,63.510791,73.348372,37.253165,34.676680,84.000000,88.393180,22.400000,59.739551,59.553351,30.481176
50.113743,60.119399,101.673039,120.653674,104.550905,101.180784,29.411714,14.186185,96.748102,2.182220,59.520183,51.148748,119.891118,101.395299,117.782164,96.891586,75.216083,94.332823,-0.000757,0.013677,32.000000,-235.822066,97.149678,-0.022856,18.226982,0.651355,467695.805559,0.994174,19.738988,0.419075,2.029573,0.620798,4.652504,132.954694,32.000000,135.335062,139.365429,132.706323,136.668648,32.000000,124.926581,68.309765,63.508958,73.349106,37.253165,34.676851,84.000000,88.361697,22.400000,59.744643,59.542622,30.532166
50.113396,60.119753,101.667687,120.655008,104.520919,101.184747,29.444067,14.186198,96.742462,2.182786,59.516331,51.141422,119.892947,101.387200,117.782570,96.885146,75.216280,94.327070,-0.000756,0.013671,32.000000,-235.821960,97.143628,-0.022884,18.224518,0.651020,467599.164905,0.991555,19.733129,0.414695,2.029070,0.503519,2.357106,132.955470,32.000000,135.337354,139.366478,132.705844,136.667940,32.000000,124.932483,68.316215,63.507487,73.350633,37.253165,34.677210,84.000000,88.335839,22.400000,59.747157,59.546693,30.551241
50.114685,60.118624,101.662451,120.656214,104.496482,101.175176,29.425232,14.186260,96.737242,2.183009,59.512694,51.131984,119.893535,101.381025,117.783455,96.878618,75.217679,94.319959,-0.000756,0.013667,32.000000,-235.821913,97.135489,-0.022914,18.222522,0.650886,467560.483989,0.993345,19.734666,0.411984,2.028845,1.122641,4.651476,132.955788,32.000000,135.339452,139.365843,132.704898,136.668674,32.000000,124.933695,68.321517,63.506379,73.352800,37.253165,34.677916,84.000000,88.308618,22.400000,59.747313,59.550057,30.538255
50.109007,60.116722,101.657990,120.657308,104.487373,101.164449,29.374286,14.186445,96.734091,2.183542,59.513217,51.126984,119.893678,101.374845,117.784570,96.873632,75.218298,94.317942,-0.000756,0.013656,32.000000,-235.821700,97.130305,-0.022932,18.223363,0.650954,467579.462420,0.992301,19.735378,0.408123,2.028753,0.699884,4.645324,132.953976,32.000000,135.341774,139.364862,132.702901,136.672036,32.000000,124.932887,68.325636,63.505236,73.354963,37.253165,34.679607,84.000000,88.283366,22.400000,59.745332,59.536760,30.424609
50.096092,60.114760,101.651808,120.658308,104.510288,101.153806,29.391531,14.186288,96.729586,2.183537,59.518319,51.122191,119.893506,101.367507,117.786143,96.869432,75.218994,94.314143,-0.000756,0.013639,32.000000,-235.821898,97.122967,-0.022893,18.225052,0.650896,467530.111958,0.992811,19.732922,0.402193,2.028596,0.743204,1.433641,132.950378,32.000000,135.342460,139.365311,132.699791,136.675214,32.000000,124.932258,68.328348,63.504207,73.356306,37.253165,34.679823,84.000000,88.270276,22.400000,59.743211,59.545464,30.513237
50.091105,60.116096,101.644669,120.659509,104.541479,101.161850,29.300903,14.186234,96.724843,2.183227,59.527803,51.120799,119.894571,101.360993,117.787293,96.861806,75.219903,94.307927,-0.000755,0.013650,32.000000,-235.822049,97.115594,-0.022869,18.225846,0.650862,467479.881785,0.994547,19.736869,0.400290,2.028737,0.110851,0.481537,132.947758,32.000000,135.341873,139.368080,132.697616,136.676843,32.000000,124.931345,68.329722,63.502980,73.356997,37.253165,34.679757,84.000000,88.252551,22.400000,59.744234,59.538619,30.491447
50.089704,60.119921,101.636997,120.661059,104.545875,101.145670,29.374929,14.186143,96.717817,2.182995,59.541316,51.117530,119.894782,101.352912,117.787788,96.851300,75.220410,94.303795,-0.000754,0.013638,32.000000,-235.822089,97.108072,-0.022896,18.226273,0.650932,467434.140851,0.994135,19.748214,0.397173,2.029136,0.672589,4.605018,132.946327,32.000000,135.339350,139.370754,132.696962,136.677421,32.000000,124.931836,68.329651,63.502219,73.357973,37.253165,34.678917,84.000000,88.232974,22.400000,59.748627,59.549536,30.447793
50.099485,60.126068,101.630405,120.662990,104.539952,101.125425,29.161296,14.186003,96.713897,2.182801,59.556280,51.113488,119.896016,101.343549,117.788805,96.843818,75.220442,94.296171,-0.000753,0.013622,32.000000,-235.822342,97.100758,-0.022941,18.226592,0.650998,467474.499214,0.997402,19.754691,0.392304,2.029196,1.142609,4.633661,132.944144,32.000000,135.338905,139.372209,132.694090,136.678988,32.000000,124.934234,68.327921,63.502026,73.359306,37.253165,34.678085,84.000000,88.200674,22.400000,59.756615,59.542120,30.478828
50.103904,60.134369,101.625858,120.665332,104.541893,101.113153,29.399922,14.185966,96.710593,2.182465,59.569573,51.109871,119.898689,101.340203,117.789079,96.838825,75.220843,94.291744,-0.000754,0.013617,32.000000,-235.822440,97.095120,-0.022927,18.227215,0.650837,467404.107775,0.994770,19.759959,0.389165,2.029100,2.264657,2.422273,132.943321,32.000000,135.340192,139.373744,132.690672,136.679722,32.000000,124.936584,68.324472,63.501351,73.359716,37.253165,34.678764,84.000000,88.167091,22.400000,59.769277,59.554561,30.539649
50.101563,60.142118,101.621910,120.667866,104.553234,101.104967,29.373538,14.186078,96.708487,2.182629,59.580742,51.108085,119.900699,101.331886,117.790438,96.830696,75.220754,94.292144,-0.000754,0.013581,32.000000,-235.822275,97.088331,-0.022907,18.228461,0.650454,467312.960523,1.001658,19.756026,0.384276,2.028572,0.717984,1.642231,132.944561,32.000000,135.340996,139.374041,132.690124,136.680182,32.000000,124.937580,68.319830,63.500522,73.359471,37.253165,34.679942,84.000000,88.143603,22.400000,59.781460,59.542199,30.550581
50.103972,60.149527,101.617345,120.670167,104.595157,101.080667,29.390277,14.186081,96.705946,2.182286,59.589301,51.107151,119.901900,101.323537,117.791725,96.826332,75.222182,94.288180,-0.000755,0.013599,32.000000,-235.822357,97.083096,-0.022915,18.229857,0.650232,467263.857496,0.993333,19.759774,0.381054,2.028302,1.136395,4.602935,132.947714,32.000000,135.340059,139.374453,132.689881,136.683970,32.000000,124.938494,68.314438,63.500302,73.359005,37.253165,34.680668,84.000000,88.116233,22.400000,59.793180,59.550647,30.401865
50.104199,60.155839,101.611957,120.672200,104.582735,101.056382,29.459527,14.186081,96.702164,2.182006,59.592128,51.105448,119.904245,101.319276,117.792904,96.822341,75.223434,94.284819,-0.000754,0.013611,32.000000,-235.822401,97.079972,-0.023164,18.228960,0.650169,467237.540412,0.994217,19.769935,0.381396,2.028318,0.514377,4.620070,132.950655,32.000000,135.338540,139.376163,132.688683,136.687758,32.000000,124.939599,68.308046,63.500184,73.358978,37.253165,34.680567,84.000000,88.088437,22.400000,59.804456,59.545916,30.345886
50.106247,60.160299,101.609105,120.673934,104.608108,101.031762,29.474792,14.186091,96.700389,2.182069,59.591010,51.101612,119.906780,101.317488,117.794086,96.821068,75.224547,94.282601,-0.000753,0.013623,32.000000,-235.822376,97.077990,-0.023184,18.227488,0.649886,467130.663564,0.993378,19.774861,0.377443,2.028130,1.744839,1.469135,132.950910,32.000000,135.338173,139.379029,132.685871,136.687927,32.000000,124.939919,68.299678,63.500212,73.358358,37.253165,34.681931,84.000000,88.062290,22.400000,59.811782,59.546890,30.426077
50.105698,60.161758,101.607833,120.675159,104.588222,101.035877,29.413209,14.186118,96.700903,2.182286,59.587450,51.098661,119.908008,101.318623,117.795802,96.820167,75.223144,94.281867,-0.000753,0.013614,32.000000,-235.822441,97.077242,-0.023138,18.226693,0.649712,467024.403838,0.990817,19.780941,0.374050,2.028013,1.122170,2.197495,132.949493,32.000000,135.338947,139.381817,132.681976,136.686273,32.000000,124.941208,68.290518,63.500209,73.357336,37.253165,34.684059,84.000000,88.035223,22.400000,59.816262,59.547667,30.413824
50.108379,60.161755,101.607879,120.675868,104.591989,101.031694,29.408576,14.186121,96.702638,2.182256,59.583590,51.096535,119.909577,101.319701,117.797780,96.820974,75.225180,94.281635,-0.000754,0.013647,32.000000,-235.822412,97.081094,-0.023108,18.226888,0.649553,466913.115808,0.990030,19.783289,0.371523,2.027873,2.272110,0.865188,132.946216,32.000000,135.340290,139.383316,132.677036,136.685715,32.000000,124.942176,68.280992,63.500963,73.356930,37.253165,34.687078,84.000000,88.008220,22.400000,59.818268,59.545572,30.564521
50.108780,60.161029,101.606996,120.676210,104.642608,101.023445,29.371859,14.186116,96.702440,2.182622,59.581538,51.097757,119.910400,101.320189,117.799517,96.822375,75.228586,94.279942,-0.000754,0.013666,32.000000,-235.822516,97.082374,-0.023169,18.226677,0.649601,466937.253769,0.992159,19.785314,0.372458,2.027870,1.336130,4.609102,132.943811,32.000000,135.343677,139.383027,132.673330,136.687930,32.000000,124.942121,68.271551,63.502066,73.355807,37.253165,34.690117,84.000000,87.984196,22.400000,59.818177,59.542740,30.550288
50.123356,60.160320,101.605375,120.676335,104.651085,101.023222,29.401441,14.186017,96.702564,2.182412,59.580736,51.099796,119.909833,101.322696,117.800104,96.823445,75.229192,94.278808,-0.000754,0.013687,32.000000,-235.822624,97.083440,-0.023176,18.225512,0.649520,466912.029834,0.992216,19.782550,0.370275,2.027762,0.956026,0.761452,132.942163,32.000000,135.344795,139.382116,132.670103,136.689720,32.000000,124.941848,68.261464,63.502364,73.353686,37.253165,34.692529,84.000000,87.943657,22.400000,59.818117,59.547274,30.413311
50.128839,60.161194,101.607225,120.676676,104.678570,101.014937,29.422505,14.185971,96.704737,2.182162,59.585724,51.101383,119.910197,101.321123,117.802014,96.824239,75.230141,94.280230,-0.000755,0.013707,32.000000,-235.822575,97.085817,-0.023184,18.224288,0.649458,466866.217027,0.993364,19.781410,0.365790,2.027728,1.203257,0.874558,132.944589,32.000000,135.342771,139.380950,132.669010,136.690181,32.000000,124.943827,68.251150,63.503066,73.352245,37.253165,34.695965,84.000000,87.904194,22.400000,59.819567,59.536652,30.445592
50.132629,60.164091,101.609567,120.677479,104.646133,101.010187,29.394622,14.186014,96.706771,2.182020,59.597397,51.097665,119.912191,101.321401,117.803935,96.825695,75.231683,94.282625,-0.000755,0.013722,32.000000,-235.822513,97.088498,-0.023166,18.223596,0.649191,466855.125202,0.992043,19.765686,0.364461,2.027106,1.852036,0.874790,132.949771,32.000000,135.341309,139.379848,132.670585,136.691383,32.000000,124.946620,68.240017,63.503771,73.350989,37.253165,34.700697,84.000000,87.874362,22.400000,59.823231,59.537734,30.551095
50.124761,60.169196,101.609876,120.678749,104.639915,101.002022,29.415279,14.185987,96.707264,2.182218,59.613536,51.093839,119.914332,101.321938,117.804368,96.826111,75.233733,94.282330,-0.000757,0.013696,32.000000,-235.822487,97.090117,-0.023116,18.224246,0.649087,466812.646790,0.991135,19.760911,0.364419,2.026922,1.091921,0.605482,132.954521,32.000000,135.342060,139.379570,132.671225,136.691751,32.000000,124.950946,68.227962,63.504494,73.349274,37.253165,34.704523,84.000000,87.849439,22.400000,59.829813,59.545906,30.567382
50.120817,60.176698,101.610242,120.680491,104.638443,101.002088,29.394196,14.186158,96.707294,2.182128,59.629181,51.093846,119.916566,101.321826,117.805566,96.827185,75.234488,94.284336,-0.000758,0.013672,32.000000,-235.822421,97.089674,-0.023123,18.225379,0.649028,466789.410368,0.991953,19.759905,0.364403,2.026815,0.666554,1.452965,132.957778,32.000000,135.343736,139.381961,132.670159,136.690601,32.000000,124.957730,68.215569,63.506070,73.347600,37.253165,34.707933,84.000000,87.829016,22.400000,59.841584,59.548896,30.569510
50.124701,60.185725,101.605794,120.682617,104.601470,100.990023,29.395070,14.186118,96.708272,2.181752,59.640821,51.095114,119.919126,101.324283,117.807346,96.827116,75.235253,94.284403,-0.000757,0.013680,32.000000,-235.822415,97.086920,-0.023120,18.225183,0.649122,466759.288975,0.991361,19.773114,0.362164,2.027139,1.351443,0.973118,132.958333,32.000000,135.346111,139.384826,132.669164,136.690758,32.000000,124.964828,68.203917,63.508332,73.346495,37.253165,34.708676,84.000000,87.798024,22.400000,59.854859,59.546752,30.502892
50.128480,60.193355,101.608403,120.685164,104.573057,100.986073,29.388974,14.186171,96.710958,2.182101,59.646649,51.099349,119.921973,101.327029,117.808849,96.827485,75.236649,94.285740,-0.000757,0.013649,32.000000,-235.822339,97.086603,-0.023131,18.225410,0.649175,466770.242403,0.992179,19.784678,0.362689,2.027306,1.605764,0.977122,132.955311,32.000000,135.348454,139.385269,132.666147,136.692677,32.000000,124.967946,68.191596,63.510665,73.344914,37.253165,34.712617,84.000000,87.768093,22.400000,59.867915,59.545602,30.532093
50.127944,60.198692,101.611890,120.687873,104.513410,100.977691,29.157695,14.186201,96.716553,2.182585,59.646432,51.099144,119.923363,101.332075,117.810199,96.829966,75.238254,94.289591,-0.000757,0.013651,32.000000,-235.822267,97.089402,-0.023129,18.226382,0.649006,466722.620589,0.991970,19.789704,0.361966,2.027060,1.440750,0.524389,132.951019,32.000000,135.351252,139.385381,132.660593,136.695463,32.000000,124.967194,68.178903,63.512720,73.342960,37.253165,34.717922,84.000000,87.738321,22.400000,59.879013,59.545356,30.382570
50.128077,60.200835,101.620078,120.690482,104.480147,100.969303,29.464769,14.186158,96.722111,2.182940,59.644856,51.098157,119.924940,101.338099,117.812213,96.833180,75.240167,94.295414,-0.000756,0.013653,32.000000,-235.822329,97.095335,-0.023151,18.228592,0.648940,466709.285713,0.992075,19.793443,0.361421,2.026960,0.195389,0.536131,132.948575,32.000000,135.352052,139.386574,132.657597,136.698231,32.000000,124.964829,68.167260,63.515372,73.342006,37.253165,34.724963,84.000000,87.711217,22.400000,59.883270,59.541117,30.542364
50.127924,60.199706,101.621700,120.692066,104.487355,100.966753,29.457072,14.186171,96.724448,2.183098,59.646175,51.099538,119.926794,101.342393,117.814678,96.836199,75.243091,94.298009,-0.000756,0.013653,32.000000,-235.822352,97.097551,-0.023151,18.229949,0.648898,466674.952509,0.999887,19.799332,0.362272,2.027051,1.345766,4.634754,132.948329,32.000000,135.350964,139.386143,132.657674,136.698797,32.000000,124.964949,68.154693,63.518132,73.340481,37.253165,34.730296,84.000000,87.682801,22.400000,59.884407,59.545877,30.443538
50.132633,60.200181,101.625778,120.693544,104.472830,100.964776,29.377527,14.186114,96.726114,2.183893,59.653007,51.103779,119.927734,101.344949,117.816780,96.839211,75.245130,94.299470,-0.000755,0.013654,32.000000,-235.822465,97.098440,-0.023166,18.229466,0.648849,466635.303385,0.989387,19.801337,0.364068,2.027209,0.167483,1.118201,132.949963,32.000000,135.349488,139.384773,132.657846,136.699184,32.000000,124.967879,68.141286,63.520928,73.338528,37.253165,34.736721,84.000000,87.652796,22.400000,59.885124,59.545238,30.562980
50.139233,60.202816,101.627581,120.695169,104.450573,100.968896,29.404783,14.186096,96.729802,2.184014,59.663505,51.105888,119.930198,101.347082,117.818937,96.840938,75.246537,94.303232,-0.000755,0.013646,32.000000,-235.822495,97.101332,-0.023152,18.229793,0.648795,466616.346402,0.989621,19.800366,0.362796,2.027247,0.737428,1.009427,132.951240,32.000000,135.348636,139.385561,132.656553,136.700039,32.000000,124.972884,68.127957,63.523933,73.337091,37.253165,34.741474,84.000000,87.612980,22.400000,59.888148,59.544726,30.545519
50.131036,60.208167,101.632681,120.697195,104.436955,100.972996,29.347782,14.186221,96.732667,2.184290,59.671123,51.106992,119.933250,101.349268,117.820880,96.844716,75.247257,94.307981,-0.000754,0.013627,32.000000,-235.822227,97.102378,-0.023139,18.230258,0.648741,466601.499924,0.992179,19.795990,0.361690,2.027138,0.468052,1.408615,132.953389,32.000000,135.349767,139.386261,132.653939,136.697814,32.000000,124.979836,68.114976,63.526944,73.335316,37.253165,34.747351,84.000000,87.590928,22.400000,59.897031,59.555771,30.401132
50.131812,60.214061,101.637136,120.699695,104.458963,100.964959,29.451416,14.186146,96.737004,2.184614,59.671739,51.103604,119.935811,101.354239,117.823177,96.848309,75.246311,94.310671,-0.000753,0.013652,32.000000,-235.822239,97.105980,-0.023149,18.231707,0.648644,466617.294149,0.991164,19.791829,0.362679,2.026907,1.264033,0.531251,132.956204,32.000000,135.350785,139.385173,132.650534,136.696715,32.000000,124.984111,68.102481,63.530044,73.333439,37.253165,34.753652,84.000000,87.565027,22.400000,59.906467,59.552093,30.450215
50.140098,60.216987,101.642100,120.701746,104.480876,100.953047,29.379926,14.186101,96.740931,2.184695,59.665511,51.104844,119.937544,101.357846,117.825248,96.855496,75.245967,94.315018,-0.000752,0.013656,32.000000,-235.822281,97.110090,-0.023167,18.233767,0.648873,466646.522195,0.993322,19.805621,0.364985,2.027341,1.594312,1.972307,132.958417,32.000000,135.352759,139.382632,132.648219,136.699118,32.000000,124.984148,68.090838,63.533782,73.331403,37.253165,34.760819,84.000000,87.533060,22.400000,59.914068,59.544461,30.549407
50.150219,60.216941,101.648223,120.703202,104.460240,100.953133,29.367442,14.186103,96.745818,2.185078,59.653927,51.110760,119.939429,101.361986,117.827214,96.862033,75.246847,94.319805,-0.000752,0.013675,32.000000,-235.822206,97.115322,-0.023198,18.234328,0.648810,466618.824312,0.989746,19.810716,0.367644,2.027398,0.643822,0.755096,132.958458,32.000000,135.354818,139.382677,132.646082,136.701085,32.000000,124.987247,68.080213,63.538134,73.330111,37.253165,34.767998,84.000000,87.489127,22.400000,59.917428,59.547942,30.570244
50.146857,60.213915,101.653462,120.703918,104.464578,100.953225,29.405571,14.185973,96.751515,2.185597,59.641061,51.112955,119.940772,101.367531,117.829225,96.867373,75.246737,94.325937,-0.000751,0.013667,32.000000,-235.822354,97.119999,-0.023208,18.233622,0.648543,466563.544774,0.991865,19.805109,0.370757,2.027162,2.266436,1.594558,132.957407,32.000000,135.357498,139.384639,132.645443,136.700490,32.000000,124.990760,68.069715,63.541490,73.328480,37.253165,34.775191,84.000000,87.459910,22.400000,59.914376,59.553194,30.447793
50.146780,60.208326,101.659078,120.703893,104.460343,100.945220,29.399146,14.185991,96.755003,2.186208,59.633687,51.113506,119.941125,101.370111,117.831662,96.873278,75.247452,94.329428,-0.000750,0.013668,32.000000,-235.822388,97.123574,-0.023205,18.232834,0.648374,466555.880831,0.992067,19.794640,0.372927,2.026875,1.658100,1.336478,132.956543,32.000000,135.358862,139.387518,132.645418,136.700142,32.000000,124.993157,68.060779,63.545421,73.327118,37.253165,34.782599,84.000000,87.433238,22.400000,59.908851,59.549270,30.403553
50.147582,60.204253,101.665503,120.703791,104.483148,100.937341,29.341820,14.185906,96.758707,2.186278,59.634547,51.115490,119.941272,101.373307,117.834310,96.880116,75.249584,94.331750,-0.000751,0.013676,32.000000,-235.822418,97.127137,-0.023179,18.233101,0.648515,466555.006619,0.990847,19.795078,0.376943,2.027115,0.451170,0.743994,132.955908,32.000000,135.359736,139.389411,132.643285,136.701824,32.000000,124.995340,68.053633,63.549930,73.326441,37.253165,34.789963,84.000000,87.402677,22.400000,59.903157,59.546320,30.522848
50.150176,60.202566,101.667728,120.703799,104.475628,100.941457,29.430061,14.185890,96.763136,2.186212,59.639567,51.118603,119.942843,101.377290,117.836337,96.885749,75.250200,94.337309,-0.000751,0.013693,32.000000,-235.822451,97.133411,-0.023185,18.233476,0.648529,466509.296227,0.990972,19.789568,0.378451,2.027230,0.923622,0.556025,132.956973,32.000000,135.362007,139.391411,132.642184,136.702581,32.000000,124.999532,68.047835,63.554127,73.325425,37.253165,34.796908,84.000000,87.371011,22.400000,59.899616,59.541343,30.390200
50.157567,60.204133,101.672012,120.704107,104.489133,100.953571,29.428708,14.185827,96.766314,2.186294,59.642741,51.123725,119.944604,101.381098,117.837749,96.891788,75.251106,94.340774,-0.000752,0.013716,32.000000,-235.822431,97.138714,-0.023212,18.233702,0.648500,466462.753686,0.992802,19.784669,0.377799,2.027326,0.497257,0.949570,132.960758,32.000000,135.363792,139.391249,132.643062,136.703567,32.000000,125.003209,68.043773,63.557757,73.324701,37.253165,34.802510,84.000000,87.335588,22.400000,59.903068,59.540242,30.419914
50.168158,60.207793,101.678369,120.704899,104.451968,100.961752,29.427973,14.185984,96.770978,2.186496,59.636719,51.129718,119.946738,101.388155,117.839189,96.897612,75.254457,94.345147,-0.000752,0.013738,32.000000,-235.822369,97.145781,-0.023190,18.234001,0.648482,466477.345443,0.989805,19.780310,0.380724,2.027266,0.997864,1.271055,132.965738,32.000000,135.364371,139.391126,132.644605,136.707249,32.000000,125.005311,68.041757,63.561517,73.324039,37.253165,34.810893,84.000000,87.294728,22.400000,59.908533,59.547283,30.548747
50.174133,60.208018,101.686891,120.705385,104.432900,100.986251,29.398074,14.186113,96.777399,2.186574,59.622496,51.132067,119.949145,101.394172,117.840612,96.906155,75.255362,94.351530,-0.000753,0.013735,32.000000,-235.822208,97.156810,-0.023225,18.234583,0.648451,466529.672021,0.989813,19.774266,0.382025,2.027052,0.183955,1.075444,132.970218,32.000000,135.365889,139.391551,132.648267,136.710076,32.000000,125.007849,68.040975,63.565313,73.324070,37.253165,34.819220,84.000000,87.253284,22.400000,59.912556,59.551384,30.529525
50.179761,60.204333,101.693954,120.705344,104.444296,101.014848,29.372021,14.186031,96.786341,2.186928,59.603956,51.134951,119.950581,101.402742,117.842017,96.915733,75.255611,94.356912,-0.000754,0.013771,32.000000,-235.822356,97.165401,-0.023256,18.235700,0.648337,466559.658535,0.989698,19.767024,0.381460,2.026751,0.887863,4.646574,132.974691,32.000000,135.368787,139.392534,132.650530,136.710804,32.000000,125.010290,68.041114,63.569287,73.324320,37.253165,34.828730,84.000000,87.215981,22.400000,59.911651,59.541422,30.515878
50.179242,60.196263,101.702642,120.704552,104.461505,101.051506,29.340802,14.186148,96.791494,2.187182,59.586708,51.137330,119.952026,101.413307,117.842950,96.923349,75.255479,94.363113,-0.000755,0.013796,32.000000,-235.822214,97.173325,-0.023262,18.237307,0.648430,466667.556644,0.990815,19.761101,0.384620,2.026680,1.143649,0.530329,132.978206,32.000000,135.372132,139.395908,132.652535,136.712723,32.000000,125.015146,68.042463,63.572797,73.324654,37.253165,34.838045,84.000000,87.181352,22.400000,59.901285,59.545130,30.566282
50.172043,60.186725,101.706722,120.703060,104.461979,101.063836,29.417685,14.186156,96.796682,2.187605,59.575580,51.142269,119.949593,101.418824,117.843652,96.929199,75.255251,94.367841,-0.000755,0.013810,32.000000,-235.822145,97.179488,-0.023267,18.238366,0.648518,466791.628972,0.991843,19.751621,0.387797,2.026593,0.183458,1.266235,132.976952,32.000000,135.374000,139.398764,132.653531,136.713792,32.000000,125.016949,68.044519,63.575638,73.324566,37.253165,34.846410,84.000000,87.157062,22.400000,59.889465,59.548601,30.512724
50.176428,60.180072,101.712650,120.701673,104.497007,101.076009,29.431404,14.186121,96.800371,2.187621,59.571127,51.145899,119.947352,101.423299,117.844243,96.936725,75.255501,94.370765,-0.000754,0.013824,32.000000,-235.822206,97.185473,-0.023261,18.237968,0.648772,466950.751971,0.993249,19.744085,0.391879,2.026787,1.152674,0.586289,132.973567,32.000000,135.378226,139.400494,132.652662,136.716385,32.000000,125.016689,68.047411,63.578994,73.325267,37.253165,34.854060,84.000000,87.124879,22.400000,59.878958,59.545316,30.471638
50.179386,60.176208,101.715085,120.700657,104.506464,101.088299,29.394196,14.185970,96.801030,2.187987,59.572143,51.144034,119.946855,101.429555,117.844166,96.941990,75.255561,94.370839,-0.000754,0.013849,32.000000,-235.822360,97.190944,-0.023258,18.237056,0.648989,467000.101998,0.990905,19.741958,0.395118,2.027159,1.048186,2.042915,132.971650,32.000000,135.381716,139.401300,132.651377,136.719520,32.000000,125.018322,68.051193,63.582044,73.326464,37.253165,34.861088,84.000000,87.084827,22.400000,59.872552,59.545110,30.515952
50.172049,60.175038,101.721861,120.700273,104.521393,101.108678,29.346275,14.185887,96.804811,2.188361,59.576129,51.140597,119.946866,101.433469,117.844526,96.948711,75.256869,94.372271,-0.000755,0.013873,32.000000,-235.822322,97.194529,-0.023272,18.236575,0.649031,467044.374791,0.990450,19.730791,0.396729,2.027100,1.167473,0.766280,132.972278,32.000000,135.383641,139.401334,132.654807,136.720760,32.000000,125.019156,68.056510,63.584818,73.327750,37.253165,34.869202,84.000000,87.059284,22.400000,59.871919,59.543379,30.539356
50.174833,60.176695,101.722792,120.700373,104.486311,101.125637,29.396326,14.185810,96.806939,2.188936,59.581697,51.141631,119.944899,101.432953,117.844214,96.951706,75.258450,94.374335,-0.000754,0.013879,32.000000,-235.822428,97.197483,-0.023295,18.235785,0.649095,467094.393430,0.991749,19.723884,0.396716,2.027029,0.686417,1.950937,132.976878,32.000000,135.384178,139.400759,132.661569,136.722776,32.000000,125.021973,68.063244,63.586932,73.329029,37.253165,34.876596,84.000000,87.029829,22.400000,59.873987,59.541579,30.477067
50.175500,60.178665,101.725901,120.700723,104.470002,101.142119,29.340020,14.185799,96.806723,2.189343,59.585388,51.146067,119.944299,101.433064,117.843769,96.953779,75.259232,94.375408,-0.000755,0.013903,32.000000,-235.822351,97.199459,-0.023276,18.235084,0.649450,467189.084714,0.993726,19.730264,0.396321,2.027461,0.329358,1.273128,132.984279,32.000000,135.384969,139.400609,132.667229,136.724105,32.000000,125.026800,68.071112,63.588617,73.331058,37.253165,34.882410,84.000000,86.994201,22.400000,59.877639,59.545012,30.550728
50.175413,60.180410,101.724360,120.701315,104.482584,101.126038,29.400639,14.185844,96.807151,2.189268,59.586038,51.147304,119.945136,101.431289,117.843358,96.954435,75.260546,94.375455,-0.000757,0.013888,32.000000,-235.822335,97.200802,-0.023248,18.233713,0.649541,467265.118778,0.992144,19.729055,0.396054,2.027367,0.182883,1.275565,132.990629,32.000000,135.385706,139.403594,132.672546,136.724405,32.000000,125.033863,68.079801,63.590467,73.333230,37.253165,34.887930,84.000000,86.961817,22.400000,59.881753,59.544097,30.421308
50.170635,60.181391,101.724671,120.702140,104.462171,101.109816,29.352444,14.185735,96.807319,2.189572,59.586675,51.145542,119.944028,101.427685,117.843140,96.956143,75.260178,94.372960,-0.000756,0.013898,32.000000,-235.822343,97.199477,-0.023182,18.232128,0.649689,467342.022661,0.994201,19.730340,0.395954,2.027402,1.527194,4.634684,132.992469,32.000000,135.387216,139.406650,132.676188,136.724219,32.000000,125.038550,68.088977,63.591355,73.334911,37.253165,34.892450,84.000000,86.934552,22.400000,59.884234,59.546998,30.447206
50.165577,60.181061,101.722807,120.703140,104.428675,101.109701,29.395825,14.185647,96.806327,2.190004,59.590353,51.137213,119.944082,101.427399,117.842868,96.956342,75.260151,94.373177,-0.000756,0.013900,32.000000,-235.822410,97.200993,-0.023157,18.231323,0.649636,467267.163262,0.992000,19.732173,0.394671,2.027375,1.099153,2.189267,132.990178,32.000000,135.390925,139.408143,132.677807,136.724733,32.000000,125.038477,68.098000,63.592254,73.336893,37.253165,34.897216,84.000000,86.908135,22.400000,59.885465,59.539425,30.565034
50.161076,60.181660,101.721648,120.704207,104.418622,101.117816,29.403851,14.185647,96.802688,2.190707,59.597591,51.129500,119.944994,101.424770,117.842552,96.952063,75.261078,94.371463,-0.000755,0.013883,32.000000,-235.822538,97.199598,-0.023155,18.232336,0.649682,467196.976592,0.993576,19.738073,0.393451,2.027574,1.810609,0.454090,132.987006,32.000000,135.394840,139.409744,132.678243,136.728048,32.000000,125.035410,68.107638,63.593657,73.339219,37.253165,34.901076,84.000000,86.883135,22.400000,59.886734,59.541737,30.531285
50.156792,60.183213,101.715986,120.705441,104.393435,101.116150,29.413386,14.185605,96.800173,2.191073,59.603302,51.128319,119.945999,101.421298,117.841472,96.948588,75.260298,94.367275,-0.000757,0.013885,32.000000,-235.822614,97.198177,-0.023150,18.233570,0.649797,467198.932224,0.992218,19.742949,0.393615,2.027741,0.383210,1.980123,132.983158,32.000000,135.395151,139.411399,132.679569,136.731842,32.000000,125.031989,68.116713,63.594214,73.341446,37.253165,34.903915,84.000000,86.856286,22.400000,59.889340,59.543851,30.548307
50.150245,60.185744,101.711814,120.706941,104.409752,101.114448,29.387317,14.185709,96.796497,2.191409,59.606339,51.127018,119.946007,101.417432,117.840898,96.941577,75.259960,94.363163,-0.000755,0.013902,32.000000,-235.822565,97.194426,-0.023167,18.233289,0.649890,467238.365475,0.992126,19.748181,0.391597,2.027900,0.111491,1.088276,132.982826,32.000000,135.393702,139.412306,132.684134,136.733873,32.000000,125.029619,68.125866,63.594499,73.343257,37.253165,34.905673,84.000000,86.832511,22.400000,59.894061,59.542858,30.487559
50.146955,60.188085,101.707885,120.708683,104.421072,101.106205,29.403586,14.185809,96.791293,2.191600,59.606974,51.121903,119.946570,101.417819,117.840192,96.939988,75.258758,94.360059,-0.000755,0.013927,32.000000,-235.822434,97.191218,-0.023154,18.233223,0.649879,467236.625199,0.991885,19.754146,0.389709,2.027960,1.871392,1.089036,132.985287,32.000000,135.391991,139.412834,132.687773,136.735666,32.000000,125.027472,68.134926,63.594555,73.344895,37.253165,34.908258,84.000000,86.807265,22.400000,59.898615,59.546369,30.536201
50.138225,60.188937,101.708015,120.710475,104.462800,101.106428,29.079665,14.185672,96.786608,2.192167,59.606201,51.114057,119.948565,101.415802,117.839794,96.936390,75.258216,94.356694,-0.000756,0.013923,32.000000,-235.822534,97.190241,-0.023153,18.232078,0.649978,467235.859207,0.992898,19.763416,0.387430,2.028142,0.117590,0.719024,132.987780,32.000000,135.392470,139.415044,132.691121,136.737193,32.000000,125.027037,68.143176,63.594291,73.347484,37.253165,34.911824,84.000000,86.785306,22.400000,59.902024,59.546683,30.557624
50.132139,60.188571,101.702649,120.712123,104.435135,101.098218,29.429681,14.185767,96.782897,2.192070,59.604219,51.108765,119.950395,101.410963,117.839794,96.932665,75.257923,94.355197,-0.000756,0.013944,32.000000,-235.822527,97.190190,-0.023144,18.231598,0.649964,467205.632508,0.992345,19.769145,0.386654,2.028197,0.555170,2.414087,132.991346,32.000000,135.393483,139.417567,132.693654,136.736973,32.000000,125.028974,68.150615,63.593475,73.350010,37.253165,34.915125,84.000000,86.765167,22.400000,59.903301,59.534242,30.543318
50.134993,60.187260,101.699306,120.713432,104.459191,101.082020,29.363935,14.185732,96.775966,2.191727,59.601393,51.105687,119.951667,101.405618,117.840645,96.929057,75.257699,94.353881,-0.000755,0.013963,32.000000,-235.822651,97.186884,-0.023109,18.231373,0.650179,467213.545307,1.003596,19.778987,0.385054,2.028552,0.721032,0.808726,132.994941,32.000000,135.396459,139.418441,132.697477,136.738838,32.000000,125.029287,68.158115,63.592666,73.352302,37.253165,34.916953,84.000000,86.738066,22.400000,59.902541,59.545602,30.531946
50.144414,60.186279,101.690692,120.714315,104.518180,101.082151,29.370863,14.185859,96.769491,2.191570,59.599384,51.104807,119.953648,101.401054,117.841373,96.924392,75.257816,94.349625,-0.000757,0.013982,32.000000,-235.822511,97.182069,-0.023095,18.230524,0.650218,467179.370123,0.991710,19.784890,0.384393,2.028692,0.741039,4.633117,132.996320,32.000000,135.399445,139.418759,132.700432,136.741365,32.000000,125.028588,68.164629,63.592370,73.354222,37.253165,34.918082,84.000000,86.698231,22.400000,59.902089,59.543369,30.546766
50.139825,60.185886,101.686713,120.715488,104.528989,101.073947,29.397136,14.185890,96.765141,2.191561,59.597521,51.102502,119.954798,101.394700,117.841976,96.920506,75.256915,94.345342,-0.000757,0.013969,32.000000,-235.822381,97.177632,-0.023101,18.231117,0.650034,467101.147906,0.993706,19.780639,0.383780,2.028509,1.133077,4.611350,132.996124,32.000000,135.401068,139.420190,132.701564,136.744037,32.000000,125.031254,68.170602,63.591397,73.355683,37.253165,34.918224,84.000000,86.669370,22.400000,59.902210,59.537980,30.505900
50.132070,60.185658,101.681094,120.716807,104.534728,101.069189,29.379730,14.185854,96.760184,2.191497,59.592374,51.098007,119.954724,101.390686,117.842452,96.914378,75.255078,94.343122,-0.000756,0.013995,32.000000,-235.822425,97.175335,-0.023110,18.231967,0.649795,467095.029264,0.993265,19.769956,0.380952,2.027957,1.243137,4.635791,132.997096,32.000000,135.402307,139.424102,132.704467,136.745248,32.000000,125.033564,68.176468,63.590457,73.357688,37.253165,34.919880,84.000000,86.649817,22.400000,59.903173,59.552260,30.497243
50.124486,60.185172,101.680944,120.718133,104.562529,101.072751,29.329169,14.185696,96.756167,2.191592,59.582714,51.094930,119.955654,101.390324,117.843346,96.910210,75.255134,94.339996,-0.000756,0.014012,32.000000,-235.822644,97.172073,-0.022895,18.234102,0.649767,467060.703381,0.992395,19.774290,0.379124,2.028063,1.837093,1.324788,132.997316,32.000000,135.403409,139.427850,132.708246,136.745151,32.000000,125.034245,68.181364,63.589676,73.359787,37.253165,34.923189,84.000000,86.629136,22.400000,59.903578,59.553283,30.517713
50.127763,60.181372,101.676809,120.718758,104.566474,101.068783,29.336703,14.185625,96.753520,2.191724,59.570499,51.090954,119.955267,101.389007,117.844408,96.905857,75.254200,94.335153,-0.000757,0.014034,32.000000,-235.822717,97.173912,-0.022863,18.235527,0.649816,467046.515010,0.993105,19.782049,0.379549,2.028264,1.554270,1.996030,132.996401,32.000000,135.403950,139.430974,132.710436,136.746022,32.000000,125.037456,68.185723,63.588310,73.361574,37.253165,34.926810,84.000000,86.604530,22.400000,59.900809,59.546428,30.457038
50.130898,60.176098,101.672539,120.718855,104.538253,101.064731,29.344423,14.185548,96.750168,2.191687,59.560801,51.093213,119.955452,101.385167,117.845757,96.901672,75.254254,94.333896,-0.000756,0.014015,32.000000,-235.822887,97.172603,-0.022860,18.235259,0.649917,467066.712532,0.995016,19.789374,0.377501,2.028568,1.280394,0.979144,132.995109,32.000000,135.405427,139.434039,132.713774,136.747678,32.000000,125.042701,68.189862,63.586751,73.363579,37.253165,34.927605,84.000000,86.569590,22.400000,59.895376,59.542415,30.429892
50.124970,60.170663,101.668364,120.718663,104.550068,101.070690,29.393792,14.185432,96.747280,2.191876,59.554334,51.092091,119.955618,101.383946,117.846643,96.898751,75.256090,94.330984,-0.000759,0.014010,32.000000,-235.823029,97.171807,-0.022856,18.233906,0.649722,467042.950901,0.994640,19.782197,0.375350,2.028353,0.741134,0.561928,132.995609,32.000000,135.406957,139.435210,132.719077,136.747580,32.000000,125.044904,68.193702,63.584453,73.364965,37.253165,34.929275,84.000000,86.543666,22.400000,59.887799,59.549693,30.406488
50.109401,60.166376,101.664464,120.718422,104.581823,101.052283,29.376003,14.185261,96.746105,2.192100,59.552099,51.088345,119.955981,101.382567,117.847502,96.894944,75.257415,94.330615,-0.000758,0.013991,32.000000,-235.823250,97.170610,-0.022835,18.232519,0.649602,467015.503942,0.994256,19.773695,0.374495,2.028141,1.766642,0.565356,132.998762,32.000000,135.407624,139.436650,132.723950,136.749032,32.000000,125.047240,68.197002,63.582000,73.366037,37.253165,34.931527,84.000000,86.531126,22.400000,59.882662,59.552545,30.540090
50.106571,60.164513,101.663476,120.718547,104.607455,101.043958,29.348402,14.185239,96.743407,2.192168,59.553648,51.085642,119.956635,101.382250,117.848464,96.893764,75.257408,94.329936,-0.000758,0.013993,32.000000,-235.823320,97.168622,-0.022843,18.232857,0.649751,467035.722293,0.992760,19.774365,0.370805,2.028298,1.098178,1.106239,133.003346,32.000000,135.408066,139.437608,132.728675,136.751473,32.000000,125.046856,68.200354,63.579897,73.366881,37.253165,34.933973,84.000000,86.513313,22.400000,59.879820,59.549113,30.546986
50.102873,60.164173,101.661837,120.718938,104.619140,101.043837,29.460323,14.185289,96.740221,2.191840,59.553991,51.082256,119.957794,101.380462,117.849269,96.891139,75.258151,94.330422,-0.000759,0.013973,32.000000,-235.823234,97.168955,-0.022835,18.233558,0.649958,466951.864969,0.993508,19.786118,0.369244,2.028850,0.757513,1.138820,133.007844,32.000000,135.408424,139.439863,132.733762,136.752359,32.000000,125.047639,68.203526,63.578382,73.368023,37.253165,34.937821,84.000000,86.490489,22.400000,59.879216,59.549437,30.545812
50.096175,60.164214,101.659971,120.719527,104.592836,101.031492,29.387392,14.185493,96.739125,2.191888,59.548607,51.084377,119.959309,101.379872,117.849538,96.888193,75.258401,94.330841,-0.000759,0.013970,32.000000,-235.823094,97.168030,-0.022884,18.234595,0.649930,466912.589825,0.994417,19.787171,0.368819,2.028945,1.355531,4.626125,133.010001,32.000000,135.410193,139.444800,132.738763,136.752110,32.000000,125.048311,68.206080,63.576639,73.369290,37.253165,34.940620,84.000000,86.471784,22.400000,59.880795,59.551070,30.479782
50.092406,60.163497,101.658454,120.720244,104.590473,101.019461,29.375117,14.185363,96.738651,2.191979,59.538083,51.083922,119.959650,101.380380,117.849852,96.887716,75.257119,94.330261,-0.000760,0.013955,32.000000,-235.823347,97.167606,-0.022883,18.235802,0.649963,466912.274537,0.990718,19.790639,0.368386,2.029062,1.050083,1.254343,133.007766,32.000000,135.411008,139.449688,132.741213,136.751726,32.000000,125.048231,68.208152,63.575277,73.370658,37.253165,34.943488,84.000000,86.451762,22.400000,59.880742,59.541156,30.552635
50.086129,60.159070,101.660830,120.720444,104.610608,101.003216,29.396635,14.185295,96.737904,2.192161,59.528662,51.080720,119.960376,101.381965,117.850635,96.889033,75.257061,94.332726,-0.000759,0.013950,32.000000,-235.823448,97.166872,-0.022890,18.236130,0.649966,466858.422695,0.993201,19.797583,0.368402,2.029296,0.116482,0.564908,133.005066,32.000000,135.414183,139.454330,132.741253,136.753737,32.000000,125.047018,68.209787,63.575056,73.372448,37.253165,34.948715,84.000000,86.431920,22.400000,59.877133,59.548178,30.458138
50.076752,60.153604,101.657442,120.720244,104.608911,101.003347,29.410077,14.185202,96.738669,2.192169,59.523817,51.074996,119.961313,101.381673,117.850726,96.888647,75.256353,94.333776,-0.000758,0.013953,32.000000,-235.823538,97.167634,-0.022885,18.236691,0.649913,466806.235358,0.993578,19.800751,0.369315,2.029418,0.124142,1.343489,133.001892,32.000000,135.416401,139.457975,132.742311,136.754064,32.000000,125.044092,68.210710,63.575386,73.373221,37.253165,34.951909,84.000000,86.416931,22.400000,59.870981,59.542120,30.478241
50.073325,60.148636,101.659774,120.719908,104.582607,100.987041,29.354612,14.185172,96.736469,2.192624,59.522871,51.074082,119.959717,101.382484,117.850996,96.888333,75.255298,94.333578,-0.000757,0.013965,32.000000,-235.823458,97.166420,-0.022855,18.237440,0.649935,466729.715191,0.992817,19.802793,0.370943,2.029720,0.811242,1.004340,133.000992,32.000000,135.416737,139.459558,132.745120,136.756784,32.000000,125.038680,68.210734,63.575607,73.373904,37.253165,34.956338,84.000000,86.398325,22.400000,59.863305,59.541471,30.540016
50.067318,60.145701,101.657974,120.719700,104.554399,100.970546,29.469581,14.185167,96.734786,2.193104,59.524090,51.074226,119.958747,101.383341,117.851954,96.886277,75.255645,94.332493,-0.000758,0.013960,32.000000,-235.823508,97.164570,-0.022856,18.236323,0.650067,466730.021787,0.992554,19.806992,0.372321,2.030033,2.365721,0.946834,133.003966,32.000000,135.414506,139.460721,132.749517,136.759318,32.000000,125.035718,68.210546,63.576103,73.375041,37.253165,34.959721,84.000000,86.382165,22.400000,59.859978,59.544559,30.558358
50.063869,60.145965,101.657912,120.720333,104.574678,100.946049,29.408627,14.185168,96.733093,2.193405,59.524710,51.074011,119.958874,101.379210,117.852605,96.887380,75.256270,94.331530,-0.000758,0.013937,32.000000,-235.823542,97.164368,-0.023117,18.234603,0.650011,466651.591305,0.994331,19.805557,0.373249,2.030218,1.013313,1.262810,133.006942,32.000000,135.413434,139.462964,132.754798,136.757797,32.000000,125.036288,68.210123,63.577021,73.375700,37.253165,34.963500,84.000000,86.364950,22.400000,59.859694,59.547755,30.466209
50.066436,60.145833,101.655099,120.721206,104.588783,100.921552,29.400895,14.185235,96.732880,2.193642,59.522343,51.070607,119.960075,101.378277,117.852327,96.887255,75.257860,94.331971,-0.000758,0.013944,32.000000,-235.823518,97.166574,-0.023125,18.232828,0.650041,466574.272361,0.990413,19.808814,0.372212,2.030426,1.755224,0.804621,133.010004,32.000000,135.413772,139.467326,132.757114,136.754979,32.000000,125.039390,68.209359,63.578134,73.375707,37.253165,34.966237,84.000000,86.341533,22.400000,59.860657,59.550293,30.436568
50.067621,60.143811,101.658427,120.722367,104.566238,100.905459,29.343233,14.185159,96.735109,2.193856,59.512959,51.070609,119.962600,101.381973,117.853058,96.888167,75.259757,94.334566,-0.000759,0.014008,32.000000,-235.823567,97.170571,-0.023147,18.233080,0.650020,466462.688021,0.992301,19.812635,0.370973,2.030564,1.259708,4.644535,133.014379,32.000000,135.416288,139.473217,132.758697,136.753246,32.000000,125.045683,68.208790,63.581441,73.377184,37.253165,34.973209,84.000000,86.305884,22.400000,59.860045,59.542405,30.539209
50.062091,60.140057,101.662599,120.722887,104.535945,100.905330,29.425239,14.185228,96.736711,2.193848,59.501753,51.071834,119.963163,101.384851,117.853956,96.887145,75.261668,94.340610,-0.000760,0.013996,32.000000,-235.823494,97.175395,-0.023058,18.233257,0.649841,466344.225060,0.992264,19.809855,0.369663,2.030404,1.406102,0.937981,133.011841,32.000000,135.421152,139.473139,132.758395,136.754601,32.000000,125.044852,68.207744,63.584746,73.377471,37.253165,34.978412,84.000000,86.290522,22.400000,59.857020,59.548523,30.503406
50.059447,60.136155,101.664061,120.722925,104.515781,100.901349,29.353105,14.185246,96.736169,2.193841,59.495747,51.074314,119.964310,101.387323,117.854202,96.886957,75.260792,94.343318,-0.000761,0.013980,32.000000,-235.823488,97.177750,-0.023057,18.233480,0.649731,466262.917703,0.994025,19.806612,0.369419,2.030423,0.906091,4.645537,133.011394,32.000000,135.421374,139.475481,132.757736,136.755621,32.000000,125.044452,68.206491,63.586944,73.377373,37.253165,34.983231,84.000000,86.277793,22.400000,59.851979,59.546880,30.521087
50.051865,60.128846,101.668033,120.722912,104.502475,100.892814,29.378633,14.185164,96.735937,2.193935,59.488416,51.075414,119.964725,101.392391,117.855295,96.888603,75.259523,94.349908,-0.000762,0.013930,32.000000,-235.823609,97.179219,-0.023061,18.235178,0.649869,466257.712490,0.991363,19.808559,0.371358,2.030730,1.305622,2.014454,133.009689,32.000000,135.421108,139.478258,132.755102,136.759335,32.000000,125.041399,68.203546,63.591534,73.377386,37.253165,34.989131,84.000000,86.256146,22.400000,59.842325,59.548346,30.498637
50.059297,60.124993,101.672789,120.723100,104.540325,100.872579,29.366471,14.185154,96.738804,2.193647,59.486645,51.070513,119.964744,101.396469,117.855550,96.891026,75.259158,94.354348,-0.000763,0.013893,32.000000,-235.823704,97.181829,-0.023078,18.237415,0.649900,466237.180220,0.993808,19.807384,0.373958,2.030867,0.244384,4.637582,133.008268,32.000000,135.419847,139.483913,132.757436,136.759617,32.000000,125.040955,68.200543,63.594402,73.377347,37.253165,34.997428,84.000000,86.234511,22.400000,59.836482,59.548168,30.396216
50.062729,60.122526,101.677387,120.723464,104.552439,100.880708,29.391107,14.185048,96.743492,2.193778,59.485699,51.070977,119.965758,101.403259,117.855989,96.896149,75.260725,94.359993,-0.000762,0.013905,32.000000,-235.823754,97.187700,-0.023023,18.240949,0.649962,466194.722493,0.993007,19.807892,0.379425,2.031254,0.903903,2.068890,133.008156,32.000000,135.419149,139.486383,132.758039,136.760861,32.000000,125.040951,68.197611,63.597866,73.376955,37.253165,35.003676,84.000000,86.204060,22.400000,59.832777,59.536475,30.578020
50.070428,60.121322,101.682285,120.723956,104.548476,100.896851,29.354667,14.185087,96.747383,2.193514,59.480396,51.075127,119.968189,101.410774,117.856351,96.901397,75.259027,94.367402,-0.000762,0.013914,32.000000,-235.823781,97.191216,-0.023051,18.243796,0.649639,466092.622546,0.993046,19.796377,0.382618,2.031047,0.767468,0.560673,133.006501,32.000000,135.421417,139.493793,132.756554,136.760931,32.000000,125.047890,68.194418,63.601755,73.377344,37.253165,35.011591,84.000000,86.176446,22.400000,59.831778,59.535580,30.536201
50.075881,60.119503,101.684992,120.724190,104.558511,100.896914,29.378525,14.185094,96.750106,2.193560,59.472812,51.078159,119.968649,101.412004,117.857299,96.902688,75.258465,94.370815,-0.000761,0.013901,32.000000,-235.823738,97.194310,-0.023061,18.245238,0.649428,466194.271948,0.993432,19.781229,0.391061,2.030785,1.623558,4.642433,133.009328,32.000000,135.421915,139.495188,132.757444,136.760369,32.000000,125.048303,68.192448,63.604081,73.377356,37.253165,35.016086,84.000000,86.154438,22.400000,59.830379,59.548729,30.509862
50.075178,60.114815,101.691150,120.724256,104.523127,100.896974,29.418965,14.185159,96.756833,2.193080,59.458785,51.082789,119.969329,101.421843,117.859290,96.907724,75.260232,94.380528,-0.000761,0.013884,32.000000,-235.823726,97.201099,-0.023123,18.245952,0.649428,466194.271948,0.993432,19.781229,0.391061,2.030785,0.921772,2.176133,133.013306,32.000000,135.423735,139.496209,132.759601,136.760606,32.000000,125.051291,68.189535,63.608033,73.377160,37.253165,35.024544,84.000000,86.127774,22.400000,59.825967,59.552230,30.496363
