OSU 80 Ton Compressor Load Stand
50.072030,60.108124,101.695979,120.723920,104.536634,100.909089,29.400577,14.185137,96.761957,2.193282,59.441076,51.086861,119.968863,101.429748,117.861047,96.914165,75.260946,94.391049,-0.000760,0.013889,32.000000,-235.823690,97.207249,-0.023216,18.245823,0.649280,466190.482352,0.992502,19.773788,0.393796,2.030618,0.997213,2.001356,133.016871,32.000000,135.424832,139.497375,132.760810,136.763432,32.000000,125.053161,68.187198,63.612377,73.376705,37.253165,35.031077,84.000000,86.108089,22.400000,59.817919,59.543763,30.554910
50.073230,60.098726,101.704187,120.722787,104.561826,100.913285,29.388184,14.184945,96.768261,2.193362,59.427649,51.090057,119.968128,101.437671,117.863334,96.923862,75.262072,94.400489,-0.000762,0.013893,32.000000,-235.823849,97.212478,-0.023139,18.246263,0.649314,466181.422084,0.991141,19.769826,0.398213,2.030770,0.107287,0.579070,133.017927,32.000000,135.427798,139.500208,132.761075,136.766223,32.000000,125.051845,68.185401,63.617381,73.376991,37.253165,35.040933,84.000000,86.084711,22.400000,59.805788,59.542150,30.504653
50.080895,60.090021,101.710244,120.721217,104.554202,100.934763,29.355652,14.184950,96.775988,2.193358,59.418916,51.094088,119.967906,101.444727,117.864665,96.931702,75.263804,94.407419,-0.000762,0.013889,32.000000,-235.823748,97.218770,-0.023162,18.246129,0.649494,466229.013446,0.991931,19.766380,0.404199,2.030994,0.226414,3.151748,133.020225,32.000000,135.428667,139.504645,132.762055,136.767862,32.000000,125.051405,68.183140,63.622120,73.377280,37.253165,35.049138,84.000000,86.056304,22.400000,59.793639,59.540055,30.412577
50.083316,60.083074,101.716828,120.719655,104.563982,100.950964,29.366640,14.184917,96.781773,2.193187,59.413930,51.101298,119.965633,101.448472,117.865994,96.937675,75.265085,94.414822,-0.000763,0.013897,32.000000,-235.823910,97.226313,-0.023070,18.246268,0.649537,466233.968907,0.992340,19.755744,0.409084,2.031109,0.115703,0.774836,133.017605,32.000000,135.429285,139.508576,132.760559,136.768625,32.000000,125.050634,68.181835,63.626259,73.376457,37.253165,35.058689,84.000000,86.025343,22.400000,59.782554,59.542425,30.538916
50.077414,60.078282,101.723953,120.718227,104.567757,100.950886,29.397572,14.184940,96.788253,2.193322,59.411460,51.106227,119.963108,101.455891,117.865723,96.943911,75.266446,94.422153,-0.000762,0.013888,32.000000,-235.823869,97.229850,-0.023082,18.247000,0.649565,466313.774163,0.993461,19.739139,0.411764,2.030919,1.677326,0.761568,133.014790,32.000000,135.430620,139.513478,132.759499,136.769250,32.000000,125.049866,68.181415,63.630465,73.375854,37.253165,35.067305,84.000000,86.006868,22.400000,59.775251,59.536681,30.487632
50.075505,60.075883,101.729937,120.717227,104.548681,100.971152,29.440892,14.184958,96.797773,2.193226,59.407038,51.105826,119.961275,101.466495,117.864683,96.953979,75.267181,94.427603,-0.000763,0.013863,32.000000,-235.823767,97.234491,-0.022943,18.247390,0.649664,466375.962960,0.993178,19.729695,0.415194,2.030952,0.577904,4.622596,133.012772,32.000000,135.429540,139.516014,132.759785,136.770590,32.000000,125.046812,68.180831,63.635573,73.375020,37.253165,35.076716,84.000000,85.985862,22.400000,59.771743,59.551876,30.494088
50.075035,60.072775,101.739618,120.716313,104.546604,100.987261,29.410931,14.184961,96.806925,2.193143,59.398324,51.105584,119.960365,101.473519,117.864548,96.961037,75.267477,94.437847,-0.000763,0.013860,32.000000,-235.823805,97.242671,-0.022949,18.249051,0.649816,466369.841104,0.992248,19.730987,0.418499,2.031334,0.595505,0.950381,133.013846,32.000000,135.427320,139.517779,132.762453,136.770704,32.000000,125.046846,68.181495,63.640208,73.374627,37.253165,35.085980,84.000000,85.963808,22.400000,59.768009,59.550844,30.549040
50.077616,60.067988,101.747370,120.715163,104.520305,100.999182,29.383294,14.184861,96.813755,2.193032,59.385820,51.109520,119.959299,101.484415,117.864156,96.969096,75.268403,94.445206,-0.000763,0.013852,32.000000,-235.823939,97.249073,-0.022970,18.250103,0.650024,466459.981990,0.991022,19.730556,0.421233,2.031531,0.492531,0.550778,133.017422,32.000000,135.425698,139.516433,132.765163,136.773854,32.000000,125.044887,68.182511,63.644754,73.373113,37.253165,35.097614,84.000000,85.940764,22.400000,59.763146,59.543084,30.468776
50.093788,60.061171,101.754443,120.713648,104.517619,101.011428,29.398306,14.184758,96.822093,2.193046,59.374987,51.110914,119.958657,101.493501,117.863453,96.978721,75.268889,94.451610,-0.000766,0.013839,32.000000,-235.824047,97.254364,-0.022879,18.251241,0.650154,466530.604436,0.992192,19.727934,0.427458,2.031743,0.602732,0.713493,133.020407,32.000000,135.425572,139.515905,132.767241,136.774252,32.000000,125.042794,68.184640,63.649901,73.372153,37.253165,35.106138,84.000000,85.900147,22.400000,59.754559,59.540507,30.572665
50.094147,60.053100,101.758135,120.711998,104.493379,101.027912,29.403464,14.184783,96.827508,2.192938,59.368302,51.111742,119.958601,101.497734,117.862996,96.984702,75.268450,94.456433,-0.000767,0.013834,32.000000,-235.823906,97.260913,-0.022900,18.251790,0.650212,466576.468704,0.993173,19.720487,0.431214,2.031793,1.432716,2.432888,133.025602,32.000000,135.425144,139.517261,132.770387,136.774861,32.000000,125.044366,68.186852,63.654261,73.370580,37.253165,35.115748,84.000000,85.870516,22.400000,59.743413,59.541068,30.570610
50.091408,60.046780,101.763833,120.710795,104.482699,101.015910,29.395138,14.184988,96.834473,2.192658,59.366847,51.111658,119.957587,101.500587,117.861759,96.990954,75.268929,94.462693,-0.000768,0.013821,32.000000,-235.823755,97.265186,-0.022956,18.252040,0.649979,466613.324990,0.992416,19.697001,0.434803,2.031279,0.695415,1.119212,133.026299,32.000000,135.427210,139.521077,132.771553,136.773835,32.000000,125.046629,68.189756,63.659346,73.369329,37.253165,35.123326,84.000000,85.847759,22.400000,59.733401,59.545100,30.528791
50.078794,60.042716,101.768195,120.709992,104.506454,101.016054,29.452663,14.184880,96.838735,2.192828,59.370116,51.110094,119.957539,101.505965,117.860134,96.996609,75.270646,94.466771,-0.000769,0.013833,32.000000,-235.823737,97.264806,-0.022983,18.254292,0.650075,466680.139655,0.992375,19.688560,0.438312,2.031338,0.097379,0.665469,133.025373,32.000000,135.429653,139.522638,132.770784,136.774725,32.000000,125.044388,68.192777,63.665094,73.368206,37.253165,35.132848,84.000000,85.834298,22.400000,59.726281,59.547775,30.475673
50.076703,60.040878,101.773281,120.709595,104.487937,101.027870,29.402042,14.185051,96.841557,2.192615,59.374305,51.108872,119.957356,101.509092,117.859035,96.998121,75.272458,94.471202,-0.000768,0.013847,32.000000,-235.823587,97.268424,-0.022877,18.256131,0.650089,466616.554573,0.992581,19.685062,0.441816,2.031563,0.583187,0.596704,133.022115,32.000000,135.433081,139.525438,132.770826,136.777841,32.000000,125.038181,68.196584,63.671308,73.367924,37.253165,35.141247,84.000000,85.817391,22.400000,59.723424,59.551552,30.532679
50.084726,60.039996,101.772858,120.709478,104.465816,101.040221,29.346611,14.185107,96.842209,2.192510,59.378284,51.107659,119.956879,101.509309,117.857829,96.999231,75.273066,94.472835,-0.000768,0.013861,32.000000,-235.823584,97.270986,-0.022925,18.257652,0.650285,466616.293985,0.990908,19.693999,0.442695,2.032161,0.726486,0.699187,133.020191,32.000000,135.434016,139.528124,132.770456,136.779810,32.000000,125.032959,68.200216,63.677251,73.367376,37.253165,35.147512,84.000000,85.788490,22.400000,59.722260,59.550539,30.540163
50.088536,60.040136,101.777255,120.709900,104.444315,101.048404,29.377966,14.185251,96.842277,2.192101,59.380842,51.105667,119.957741,101.509936,117.856772,97.001504,75.273895,94.472770,-0.000768,0.013861,32.000000,-235.823427,97.273305,-0.023026,18.258111,0.650380,466666.055854,0.992770,19.694316,0.443701,2.032348,2.030748,0.763261,133.019468,32.000000,135.433657,139.527505,132.771748,136.782418,32.000000,125.030335,68.204104,63.682761,73.366595,37.253165,35.155129,84.000000,85.755714,22.400000,59.722301,59.553351,30.482056
50.091062,60.039537,101.777879,120.710459,104.425800,101.048524,29.395890,14.185316,96.845425,2.192218,59.379739,51.106428,119.957249,101.513158,117.855217,97.004474,75.272681,94.472803,-0.000768,0.013867,32.000000,-235.823468,97.274355,-0.023008,18.257068,0.650239,466716.590022,0.994590,19.685164,0.444131,2.032014,0.561244,0.566586,133.019915,32.000000,135.432169,139.529250,132.773153,136.783325,32.000000,125.027836,68.207370,63.687541,73.366184,37.253165,35.161893,84.000000,85.729613,22.400000,59.722343,59.534351,30.441704
50.098070,60.037666,101.780963,120.710875,104.466425,101.048671,29.340986,14.185265,96.848832,2.192455,59.375908,51.104534,119.956152,101.518614,117.853307,97.008327,75.274319,94.474959,-0.000769,0.013880,32.000000,-235.823593,97.278552,-0.023027,18.257092,0.650246,466750.200635,0.993526,19.681379,0.443261,2.031947,0.552426,0.492424,133.023249,32.000000,135.430282,139.529311,132.774402,136.781579,32.000000,125.027473,68.210780,63.692840,73.365040,37.253165,35.169534,84.000000,85.698635,22.400000,59.720519,59.549968,30.470978
50.095570,60.034822,101.782002,120.710834,104.478650,101.048506,29.407845,14.185276,96.849938,2.192704,59.371348,51.104127,119.956784,101.519947,117.851661,97.008283,75.276633,94.478142,-0.000769,0.013875,32.000000,-235.823424,97.279642,-0.023136,18.256145,0.650241,466751.406458,0.992865,19.678177,0.444497,2.031857,1.619262,0.885618,133.025235,32.000000,135.430948,139.529455,132.776110,136.780371,32.000000,125.032479,68.214004,63.697256,73.363409,37.253165,35.176314,84.000000,85.671467,22.400000,59.716709,59.546054,30.466722
50.089678,60.031027,101.784595,120.710470,104.459669,101.066123,29.373057,14.185361,96.851577,2.192505,59.367653,51.104581,119.955132,101.520431,117.850810,97.008208,75.277226,94.479870,-0.000768,0.013870,32.000000,-235.823256,97.280002,-0.023150,18.255404,0.650121,466741.968716,0.994566,19.669082,0.444231,2.031634,0.790748,0.481700,133.028835,32.000000,135.430428,139.527024,132.777249,136.779679,32.000000,125.032015,68.217819,63.701894,73.362482,37.253165,35.184290,84.000000,85.653891,22.400000,59.711730,59.535560,30.398417
50.088166,60.027732,101.784147,120.710117,104.433304,101.062079,29.400248,14.185309,96.850295,2.192828,59.366708,51.103732,119.953626,101.520126,117.850252,97.006390,75.277138,94.480192,-0.000769,0.013879,32.000000,-235.823357,97.280629,-0.023256,18.254151,0.650206,466734.582067,0.992350,19.668816,0.443941,2.031757,0.800359,2.193660,133.030171,32.000000,135.433407,139.524463,132.777482,136.779495,32.000000,125.031061,68.221562,63.706092,73.361795,37.253165,35.189666,84.000000,85.632503,22.400000,59.707001,59.547392,30.491814
50.077393,60.025438,101.785088,120.710003,104.474356,101.062105,29.412310,14.185355,96.849644,2.192645,59.372011,51.101707,119.953216,101.518549,117.848873,97.005511,75.277317,94.480336,-0.000770,0.013901,32.000000,-235.823387,97.278258,-0.023207,18.252788,0.650487,466813.662479,0.993817,19.671091,0.444449,2.032047,0.168171,1.813440,133.030239,32.000000,135.433276,139.523545,132.776616,136.779761,32.000000,125.030012,68.224474,63.709112,73.360884,37.253165,35.197013,84.000000,85.613290,22.400000,59.702860,59.546398,30.546693
50.077485,60.024844,101.782496,120.710245,104.498190,101.066071,29.401847,14.185399,96.848180,2.192599,59.382231,51.098384,119.953743,101.515256,117.848203,97.004843,75.275743,94.480579,-0.000770,0.013875,32.000000,-235.823323,97.278680,-0.023168,18.253646,0.650522,466791.538365,0.992883,19.669355,0.444742,2.032100,1.049941,0.569241,133.028241,32.000000,135.432616,139.523476,132.775684,136.779808,32.000000,125.029833,68.228430,63.712241,73.360053,37.253165,35.201163,84.000000,85.596406,22.400000,59.702021,59.549388,30.430552
50.079193,60.027677,101.782349,120.710923,104.506218,101.070212,29.337339,14.185299,96.846955,2.192706,59.392195,51.095415,119.954815,101.515980,117.848204,97.002568,75.278100,94.479773,-0.000769,0.013899,32.000000,-235.823305,97.276891,-0.023062,18.254710,0.650790,466794.881797,0.992704,19.678165,0.444654,2.032556,2.256310,4.645763,133.026836,32.000000,135.433180,139.525585,132.778353,136.782282,32.000000,125.029475,68.233172,63.715136,73.359486,37.253165,35.207442,84.000000,85.572862,22.400000,59.704482,59.554069,30.540310
50.081480,60.031115,101.779506,120.711781,104.499097,101.077024,29.333687,14.185312,96.844556,2.192348,59.398119,51.091871,119.954583,101.516291,117.847181,96.999518,75.278836,94.477920,-0.000768,0.013844,32.000000,-235.823242,97.274566,-0.023091,18.255405,0.650761,466815.261944,0.993093,19.677476,0.446383,2.032500,0.774844,0.760910,133.025252,32.000000,135.431955,139.525979,132.777473,136.784980,32.000000,125.026727,68.238281,63.717430,73.358980,37.253165,35.211387,84.000000,85.544120,22.400000,59.709268,59.545611,30.489686
50.074524,60.034203,101.776575,120.712698,104.476706,101.068728,29.375293,14.185276,96.843092,2.192452,59.400039,51.087230,119.955374,101.515779,117.846716,96.998009,75.276680,94.478526,-0.000768,0.013818,32.000000,-235.823293,97.271518,-0.023089,18.255366,0.650713,466832.048646,0.995288,19.678550,0.443513,2.032428,0.597952,2.419716,133.024038,32.000000,135.431124,139.525278,132.778036,136.785329,32.000000,125.025825,68.243419,63.719181,73.358695,37.253165,35.216338,84.000000,85.524810,22.400000,59.714800,59.544834,30.401058
50.076332,60.035094,101.773772,120.713573,104.489810,101.060552,29.394817,14.185423,96.842011,2.192572,59.400879,51.082093,119.955325,101.513748,117.845951,96.995358,75.276442,94.474962,-0.000767,0.013807,32.000000,-235.823151,97.266108,-0.023010,18.254798,0.650676,466865.247454,0.995438,19.679630,0.441598,2.032278,0.965278,1.420454,133.025076,32.000000,135.428674,139.524317,132.780225,136.784762,32.000000,125.024092,68.248959,63.719337,73.357613,37.253165,35.220480,84.000000,85.503105,22.400000,59.716722,59.553519,30.562687
50.070654,60.034888,101.768499,120.714129,104.484916,101.036145,29.395285,14.185483,96.840154,2.192789,59.403400,51.077842,119.956372,101.510508,117.844871,96.994021,75.277881,94.472330,-0.000767,0.013842,32.000000,-235.823112,97.259327,-0.023094,18.254383,0.650734,466839.340166,0.994106,19.689888,0.444139,2.032502,0.541508,1.168693,133.028220,32.000000,135.429789,139.522115,132.783508,136.784037,32.000000,125.025355,68.254286,63.720019,73.356403,37.253165,35.223393,84.000000,85.482982,22.400000,59.717134,59.543379,30.569803
50.070564,60.034877,101.765252,120.714640,104.526526,101.023904,29.417997,14.185562,96.837019,2.192925,59.407125,51.075089,119.955737,101.507402,117.844297,96.990354,75.279409,94.468853,-0.000765,0.013860,32.000000,-235.823045,97.255541,-0.022992,18.254399,0.650643,466802.425059,0.993329,19.688915,0.442109,2.032373,0.143124,1.108371,133.031181,32.000000,135.427240,139.518921,132.787284,136.784898,32.000000,125.025735,68.260652,63.720559,73.355302,37.253165,35.226419,84.000000,85.462263,22.400000,59.717342,59.551453,30.530405
50.072105,60.035467,101.758007,120.715204,104.562070,101.015611,29.401442,14.185560,96.834772,2.192650,59.409930,51.074324,119.958328,101.503918,117.844807,96.985020,75.280623,94.463733,-0.000764,0.013925,32.000000,-235.823015,97.253946,-0.023066,18.253842,0.650576,466689.799523,0.993196,19.694562,0.438996,2.032498,0.500698,0.539073,133.033696,32.000000,135.426434,139.517680,132.787985,136.784421,32.000000,125.026601,68.267016,63.721105,73.354188,37.253165,35.229514,84.000000,85.436176,22.400000,59.717277,59.539012,30.440603
50.057638,60.036638,101.752174,120.715796,104.541565,101.023650,29.388148,14.185508,96.832307,2.192662,59.411122,51.073735,119.959119,101.498574,117.844971,96.978414,75.281009,94.459375,-0.000764,0.013960,32.000000,-235.823060,97.248096,-0.023019,18.252981,0.650466,466630.405924,0.992311,19.694643,0.435256,2.032437,0.545452,1.071582,133.037237,32.000000,135.427581,139.517482,132.792218,136.782627,32.000000,125.027488,68.273980,63.721778,73.353480,37.253165,35.229899,84.000000,85.425324,22.400000,59.719636,59.555584,30.547206
50.047922,60.037171,101.746672,120.716505,104.524541,101.023681,29.422953,14.185493,96.828230,2.192930,59.411318,51.067116,119.959409,101.492646,117.844610,96.971516,75.280329,94.453850,-0.000764,0.013972,32.000000,-235.823081,97.242704,-0.023094,18.251811,0.650338,466589.089315,0.992756,19.693646,0.430784,2.032229,2.342629,0.937979,133.034293,32.000000,135.428321,139.516583,132.791606,136.782911,32.000000,125.024590,68.280686,63.721669,73.352703,37.253165,35.232887,84.000000,85.416176,22.400000,59.721144,59.544136,30.403406
50.040373,60.037045,101.743831,120.716893,104.498145,101.015645,29.400561,14.185495,96.823863,2.193115,59.416317,51.060034,119.959813,101.485886,117.844476,96.965981,75.280085,94.447802,-0.000765,0.013960,32.000000,-235.823155,97.237426,-0.023102,18.251403,0.650650,466635.389096,0.993603,19.709732,0.427624,2.032700,0.700648,1.476355,133.031558,32.000000,135.428586,139.516294,132.793199,136.784544,32.000000,125.025143,68.288062,63.721573,73.352619,37.253165,35.235308,84.000000,85.404143,22.400000,59.720986,59.531803,30.410816
50.034079,60.038355,101.736118,120.717255,104.469793,101.003373,29.393855,14.185559,96.816020,2.192915,59.424024,51.058042,119.959614,101.476962,117.844461,96.959201,75.279606,94.441209,-0.000766,0.013969,32.000000,-235.823112,97.227462,-0.023012,18.250066,0.650840,466643.294193,0.992641,19.720284,0.424789,2.032985,0.744061,0.619918,133.028900,32.000000,135.430932,139.514738,132.792967,136.786554,32.000000,125.024535,68.295422,63.720612,73.352093,37.253165,35.237091,84.000000,85.391410,22.400000,59.721904,59.544441,30.530478
50.034267,60.041315,101.731170,120.717855,104.461678,100.991292,29.415147,14.185687,96.809060,2.192577,59.433516,51.052480,119.960664,101.469183,117.843163,96.951168,75.279331,94.433887,-0.000767,0.013982,32.000000,-235.823059,97.218441,-0.022820,18.247933,0.650937,466611.094666,0.993483,19.727944,0.421185,2.033235,0.875619,1.213499,133.026210,32.000000,135.430843,139.512560,132.792932,136.785507,32.000000,125.021340,68.301874,63.719792,73.350884,37.253165,35.238689,84.000000,85.373545,22.400000,59.726379,59.544559,30.511109
50.037155,60.046574,101.722674,120.719272,104.446974,100.982941,29.422025,14.185792,96.802767,2.192036,59.440691,51.046845,119.961359,101.461056,117.841556,96.942008,75.277851,94.426045,-0.000768,0.013966,32.000000,-235.822922,97.212471,-0.022843,18.245379,0.650962,466560.484021,0.993730,19.735746,0.417468,2.033336,0.913326,0.746762,133.027510,32.000000,135.427299,139.509115,132.794361,136.788046,32.000000,125.016614,68.307995,63.718046,73.349008,37.253165,35.239321,84.000000,85.348296,22.400000,59.733073,59.557118,30.575673
50.028962,60.051053,101.718367,120.720894,104.456705,100.969476,29.389465,14.185961,96.796576,2.191909,59.443947,51.044323,119.962332,101.453745,117.840936,96.933172,75.276590,94.421464,-0.000767,0.013953,32.000000,-235.822795,97.206370,-0.022846,18.244477,0.650919,466508.447384,0.992895,19.738511,0.413083,2.033230,0.822799,2.158184,133.030009,32.000000,135.426773,139.507977,132.795965,136.786835,32.000000,125.016593,68.315243,63.717432,73.347959,37.253165,35.240944,84.000000,85.334565,22.400000,59.740337,59.544038,30.531065
50.021550,60.054241,101.710252,120.722545,104.429179,100.941082,29.411161,14.185907,96.791707,2.191929,59.444115,51.042339,119.963689,101.446769,117.840807,96.926478,75.277668,94.418036,-0.000767,0.013960,32.000000,-235.822798,97.201526,-0.022841,18.244885,0.650827,466477.979765,0.992532,19.740791,0.409571,2.032943,0.872135,4.639005,133.038472,32.000000,135.426168,139.509391,132.801288,136.784235,32.000000,125.018812,68.322199,63.717236,73.347898,37.253165,35.241578,84.000000,85.326602,22.400000,59.746508,59.549467,30.532826
50.023943,60.055626,101.704487,120.724045,104.380796,100.937095,29.408027,14.185899,96.787093,2.192088,59.440392,51.038842,119.965573,101.440812,117.841792,96.919624,75.279362,94.413007,-0.000768,0.013966,32.000000,-235.822763,97.196528,-0.022857,18.245685,0.650898,466428.543392,0.993690,19.753721,0.407917,2.033190,0.781813,4.645307,133.041376,32.000000,135.426461,139.508470,132.801831,136.783835,32.000000,125.024733,68.328259,63.717569,73.347707,37.253165,35.242805,84.000000,85.307247,22.400000,59.748818,59.552034,30.442364
50.021202,60.053350,101.698547,120.724845,104.378551,100.926378,29.332822,14.185879,96.779716,2.192200,59.436420,51.035386,119.966413,101.432800,117.843012,96.911027,75.279238,94.408263,-0.000767,0.013997,32.000000,-235.822850,97.190218,-0.022878,18.246300,0.650784,466303.656398,0.992848,19.764555,0.404656,2.033329,0.781886,2.194028,133.041562,32.000000,135.429945,139.509289,132.800431,136.782796,32.000000,125.027698,68.334564,63.716717,73.347224,37.253165,35.244009,84.000000,85.286682,22.400000,59.747632,59.540340,30.519840
50.014567,60.051152,101.692160,120.725618,104.360548,100.901887,29.329688,14.185913,96.773296,2.192314,59.437099,51.034360,119.966906,101.425525,117.843737,96.904270,75.280602,94.405199,-0.000766,0.014005,32.000000,-235.822817,97.183541,-0.022849,18.246811,0.650638,466282.781232,0.992866,19.763472,0.399762,2.033116,1.101083,0.678276,133.039106,32.000000,135.435699,139.506944,132.796758,136.784066,32.000000,125.026503,68.341234,63.716494,73.346761,37.253165,35.245030,84.000000,85.275866,22.400000,59.744739,59.558839,30.495262
50.013775,60.050056,101.682410,120.726473,104.354589,100.877657,29.369418,14.185981,96.765182,2.192237,59.443798,51.029600,119.967211,101.418887,117.844212,96.897671,75.281840,94.400237,-0.000767,0.014012,32.000000,-235.822660,97.176893,-0.022848,18.246085,0.650535,466231.880513,0.995360,19.764025,0.396866,2.033109,0.978527,0.755405,133.036314,32.000000,135.437919,139.507053,132.793599,136.784390,32.000000,125.024519,68.347911,63.716142,73.346633,37.253165,35.243625,84.000000,85.259652,22.400000,59.741944,59.551168,30.525343
50.001435,60.051086,101.675461,120.727524,104.342372,100.853370,29.391639,14.186033,96.756085,2.192169,59.456264,51.023586,119.968294,101.410151,117.845094,96.887463,75.284484,94.395848,-0.000766,0.014022,32.000000,-235.822596,97.175598,-0.022869,18.245244,0.650432,466116.805785,0.995364,19.768672,0.393552,2.033251,1.225902,0.651259,133.036536,32.000000,135.438446,139.506833,132.795408,136.789243,32.000000,125.020239,68.354635,63.715269,73.346998,37.253165,35.243862,84.000000,85.249805,22.400000,59.743720,59.551620,30.577067
50.002433,60.056461,101.664934,120.729124,104.309642,100.836920,29.394251,14.186041,96.748430,2.192135,59.471523,51.019693,119.969892,101.401460,117.845611,96.882696,75.285411,94.389952,-0.000764,0.014026,32.000000,-235.822672,97.168230,-0.022854,18.244172,0.650231,466001.734513,0.993793,19.768393,0.389156,2.033088,1.035188,4.631212,133.034946,32.000000,135.438528,139.506630,132.796562,136.788666,32.000000,125.017171,68.361776,63.714808,73.347766,37.253165,35.241965,84.000000,85.239728,22.400000,59.749662,59.550568,30.421748
49.998968,60.066471,101.654419,120.731750,104.311106,100.816457,29.414749,14.186051,96.736323,2.191778,59.487225,51.019040,119.972790,101.391635,117.845888,96.875607,75.286549,94.381993,-0.000763,0.014037,32.000000,-235.822707,97.161381,-0.022838,18.241877,0.650288,465892.954249,0.993075,19.782156,0.383716,2.033451,0.589570,4.630829,133.037576,32.000000,135.436525,139.502000,132.798077,136.787690,32.000000,125.015996,68.370907,63.713919,73.347419,37.253165,35.241136,84.000000,85.215773,22.400000,59.763123,59.549644,30.484037
49.997174,60.071420,101.650602,120.733253,104.303528,100.808166,29.395467,14.186106,96.732582,2.191520,59.490865,51.017667,119.974495,101.387399,117.846473,96.872877,75.287119,94.378287,-0.000762,0.014060,32.000000,-235.822654,97.159990,-0.022819,18.240554,0.650110,465821.248560,0.992817,19.786501,0.379036,2.033200,0.130432,0.627348,133.038614,32.000000,135.437169,139.502934,132.798282,136.787255,32.000000,125.020375,68.376166,63.713680,73.347544,37.253165,35.240454,84.000000,85.209859,22.400000,59.771244,59.541491,30.454690
49.996536,60.078416,101.644068,120.736270,104.279593,100.796185,29.369668,14.186287,96.730222,2.191171,59.486458,51.015936,119.974028,101.384042,117.847923,96.867897,75.286686,94.376056,-0.000763,0.014059,32.000000,-235.822453,97.156769,-0.022954,18.239286,0.650057,465739.633551,0.992026,19.800087,0.372831,2.033130,1.712255,1.696798,133.045517,32.000000,135.437167,139.500238,132.796899,136.786197,32.000000,125.025241,68.386102,63.713324,73.347834,37.253165,35.241568,84.000000,85.186642,22.400000,59.784500,59.543625,30.584990
49.988144,60.079521,101.644668,120.738071,104.288096,100.795899,29.378980,14.186398,96.727738,2.191183,59.477314,51.016035,119.975259,101.382801,117.850246,96.867873,75.286563,94.375573,-0.000764,0.014035,32.000000,-235.822279,97.155229,-0.023099,18.239419,0.650057,465708.115183,0.992647,19.806888,0.369901,2.033127,1.285151,1.001030,133.047095,32.000000,135.441334,139.497519,132.794583,136.787958,32.000000,125.030024,68.393502,63.714381,73.348715,37.253165,35.244771,84.000000,85.175733,22.400000,59.786551,59.538619,30.444492
49.982305,60.075482,101.641201,120.738604,104.286667,100.795889,29.352704,14.186288,96.727475,2.191193,59.467819,51.017833,119.974895,101.382428,117.851560,96.866290,75.286872,94.376501,-0.000765,0.014036,32.000000,-235.822432,97.154161,-0.023110,18.239669,0.649997,465662.997578,0.993433,19.814543,0.368914,2.033022,0.978444,4.635447,133.047301,32.000000,135.442618,139.498219,132.792351,136.788328,32.000000,125.030804,68.399485,63.715142,73.349149,37.253165,35.247581,84.000000,85.170744,22.400000,59.783685,59.547637,30.433707
49.982642,60.071508,101.640295,120.738765,104.299374,100.795716,29.338135,14.186274,96.726568,2.190986,59.465365,51.019396,119.974441,101.379881,117.853365,96.863857,75.289193,94.376389,-0.000766,0.014046,32.000000,-235.822413,97.153640,-0.023053,18.239169,0.650164,465667.958948,0.993302,19.824309,0.368729,2.033376,0.536631,0.562816,133.048124,32.000000,135.444240,139.496380,132.790960,136.792386,32.000000,125.031367,68.405784,63.716535,73.349103,37.253165,35.250093,84.000000,85.154375,22.400000,59.778384,59.536858,30.514851
49.981526,60.068928,101.638269,120.738907,104.287954,100.795653,29.399096,14.186225,96.724792,2.190883,59.469833,51.015399,119.974768,101.376282,117.855462,96.861877,75.289130,94.376182,-0.000765,0.014048,32.000000,-235.822446,97.150832,-0.023040,18.237957,0.650234,465665.278644,0.994308,19.826298,0.369010,2.033544,0.912362,4.634946,133.045883,32.000000,135.446110,139.496967,132.789895,136.794200,32.000000,125.029136,68.411419,63.717206,73.349118,37.253165,35.252627,84.000000,85.138752,22.400000,59.773155,59.549083,30.496876
49.982111,60.069068,101.637889,120.739382,104.293326,100.787417,29.383945,14.186248,96.723081,2.190830,59.479300,51.012236,119.974342,101.375646,117.857122,96.860898,75.287508,94.375521,-0.000766,0.014044,32.000000,-235.822439,97.150632,-0.023065,18.237199,0.650223,465654.764788,0.994782,19.821977,0.366619,2.033512,0.798464,4.643436,133.045030,32.000000,135.447125,139.496771,132.786494,136.794346,32.000000,125.024199,68.416942,63.718587,73.349120,37.253165,35.256294,84.000000,85.124997,22.400000,59.773765,59.550362,30.546032
49.981858,60.073627,101.634511,120.740516,104.321885,100.765743,29.377261,14.186285,96.721934,2.190970,59.488724,51.008755,119.977145,101.376134,117.857720,96.859496,75.288576,94.375581,-0.000766,0.014054,32.000000,-235.822474,97.148587,-0.023116,18.236936,0.650268,465651.746029,0.992736,19.820549,0.366549,2.033517,0.761248,1.511084,133.040935,32.000000,135.451559,139.500032,132.782385,136.793128,32.000000,125.027747,68.422443,63.719244,73.348575,37.253165,35.257470,84.000000,85.106959,22.400000,59.778607,59.550371,30.589026
49.974788,60.078515,101.636061,120.741921,104.339639,100.749523,29.399449,14.186380,96.721140,2.190729,59.495034,51.011471,119.978727,101.375526,117.858575,96.861749,75.291528,94.378091,-0.000765,0.014046,32.000000,-235.822429,97.146348,-0.023074,18.236569,0.650227,465617.152203,0.993155,19.820084,0.367750,2.033485,1.863598,4.642727,133.039098,32.000000,135.451307,139.499580,132.780042,136.791601,32.000000,125.028837,68.428131,63.719927,73.347773,37.253165,35.262076,84.000000,85.098203,22.400000,59.785823,59.533623,30.406634
49.977854,60.082876,101.632594,120.743397,104.308247,100.749555,29.409972,14.186432,96.721482,2.190946,59.496566,51.011616,119.980558,101.374243,117.860938,96.863580,75.293458,94.379130,-0.000764,0.014062,32.000000,-235.822429,97.145852,-0.023009,18.235456,0.650086,465520.956742,0.993184,19.824904,0.366721,2.033428,1.679910,4.628000,133.039668,32.000000,135.456689,139.496669,132.777393,136.793400,32.000000,125.029333,68.433790,63.721946,73.347704,37.253165,35.263562,84.000000,85.084920,22.400000,59.793541,59.541196,30.518813
49.981488,60.085852,101.634169,120.744739,104.295865,100.741613,29.406726,14.186361,96.723249,2.190925,59.494112,51.011339,119.981021,101.375664,117.862582,96.865466,75.296723,94.380707,-0.000765,0.014076,32.000000,-235.822471,97.144636,-0.023012,18.234397,0.650158,465450.713378,0.992442,19.837091,0.365368,2.033747,1.085466,1.883749,133.043634,32.000000,135.458552,139.494299,132.776809,136.793758,32.000000,125.032480,68.438505,63.723448,73.346695,37.253165,35.268250,84.000000,85.064666,22.400000,59.798305,59.543635,30.390347
49.987718,60.086017,101.634980,120.745806,104.278510,100.757515,29.382057,14.186367,96.723085,2.190858,59.489216,51.012254,119.979900,101.376443,117.863631,96.865863,75.295509,94.385651,-0.000765,0.014070,32.000000,-235.822422,97.145349,-0.023038,18.233501,0.650109,465451.183390,0.992032,19.838288,0.364098,2.033553,0.981078,0.855734,133.047956,32.000000,135.458697,139.490594,132.774193,136.793533,32.000000,125.032674,68.441697,63.724948,73.345544,37.253165,35.271628,84.000000,85.041580,22.400000,59.800394,59.553637,30.560632
49.982079,60.084978,101.639707,120.746661,104.275795,100.771193,29.400491,14.186364,96.724664,2.191335,59.485478,51.010455,119.981163,101.379331,117.865570,96.867366,75.294380,94.391102,-0.000764,0.014126,32.000000,-235.822491,97.146724,-0.023077,18.234385,0.650046,465409.790566,0.991992,19.837511,0.361838,2.033436,0.214891,4.621246,133.053038,32.000000,135.458671,139.489316,132.777559,136.790382,32.000000,125.035622,68.443548,63.726859,73.344826,37.253165,35.278239,84.000000,85.028549,22.400000,59.800279,59.545847,30.580075
49.975690,60.083495,101.640736,120.747353,104.267609,100.791588,29.393527,14.186494,96.726564,2.191356,59.483432,51.013882,119.981190,101.378905,117.866788,96.869538,75.296812,94.392105,-0.000765,0.014139,32.000000,-235.822195,97.148609,-0.023085,18.235982,0.650057,465482.042348,0.992846,19.831244,0.366200,2.033199,1.237318,0.961724,133.053571,32.000000,135.459659,139.487984,132.775908,136.789679,32.000000,125.039114,68.444986,63.729212,73.343655,37.253165,35.282888,84.000000,85.021662,22.400000,59.798430,59.551394,30.560339
49.971912,60.082324,101.643873,120.747928,104.270759,100.793245,29.389082,14.186542,96.727447,2.190520,59.484271,51.019271,119.982545,101.381007,117.868217,96.872137,75.297389,94.394509,-0.000766,0.014125,32.000000,-235.822103,97.150244,-0.023117,18.236597,0.650271,465550.013546,0.992478,19.836027,0.370800,2.033523,0.835834,1.015720,133.050999,32.000000,135.464291,139.490223,132.770592,136.789088,32.000000,125.045840,68.445267,63.732509,73.343172,37.253165,35.288545,84.000000,85.011109,22.400000,59.797246,59.534665,30.448014
49.973140,60.082464,101.646113,120.748887,104.307686,100.805347,29.407297,14.186412,96.731397,2.190513,59.483587,51.022644,119.982095,101.383742,117.869736,96.876364,75.296404,94.398193,-0.000766,0.014080,32.000000,-235.822273,97.152734,-0.023137,18.238660,0.650487,465640.930498,0.993050,19.841140,0.369007,2.033804,0.558969,1.255267,133.048200,32.000000,135.465665,139.489905,132.765463,136.789763,32.000000,125.042647,68.444844,63.734985,73.343061,37.253165,35.292948,84.000000,84.998419,22.400000,59.797310,59.537832,30.557698
49.974832,60.083044,101.651631,120.749901,104.293001,100.817469,29.413020,14.186461,96.737764,2.190711,59.480292,51.022419,119.984235,101.386612,117.871315,96.879644,75.297444,94.404409,-0.000768,0.014083,32.000000,-235.822282,97.156894,-0.023183,18.240695,0.650568,465648.518222,0.993296,19.843870,0.369959,2.034020,1.313535,0.892227,133.045026,32.000000,135.470879,139.489050,132.760476,136.790867,32.000000,125.040831,68.443343,63.737894,73.343165,37.253165,35.300613,84.000000,84.979643,22.400000,59.798317,59.547569,30.520280
49.982749,60.083074,101.656399,120.750734,104.260161,100.825658,29.391357,14.186491,96.740393,2.191255,59.476100,51.025664,119.984548,101.389105,117.872753,96.885745,75.296271,94.409702,-0.000769,0.014053,32.000000,-235.822224,97.160408,-0.023218,18.242687,0.650572,465705.342709,0.992774,19.842741,0.373289,2.034015,0.744023,1.490340,133.045225,32.000000,135.471139,139.488011,132.759715,136.794405,32.000000,125.038243,68.441866,63.741099,73.343568,37.253165,35.306230,84.000000,84.960656,22.400000,59.799958,59.541196,30.515438
49.997023,60.081566,101.662872,120.751151,104.229718,100.825684,29.453624,14.186494,96.742759,2.191369,59.470515,51.030766,119.986785,101.394827,117.874624,96.890688,75.296022,94.415153,-0.000769,0.014027,32.000000,-235.822246,97.166658,-0.023181,18.244457,0.650602,465759.683925,0.992664,19.841575,0.376206,2.034056,0.949582,0.540003,133.046875,32.000000,135.469424,139.487040,132.757152,136.795396,32.000000,125.035702,68.439292,63.744050,73.343885,37.253165,35.315383,84.000000,84.930623,22.400000,59.798287,59.530525,30.461513
50.000648,60.079332,101.667707,120.751160,104.254931,100.833746,29.389896,14.186544,96.746913,2.191618,59.462406,51.037227,119.988818,101.401234,117.876143,96.894977,75.297972,94.422920,-0.000769,0.014014,32.000000,-235.822155,97.171815,-0.023140,18.244684,0.650458,465795.150430,0.993304,19.833431,0.380749,2.033830,0.900467,1.885081,133.056345,32.000000,135.468011,139.488314,132.760779,136.793172,32.000000,125.039623,68.436159,63.747421,73.343822,37.253165,35.321913,84.000000,84.903997,22.400000,59.795913,59.548719,30.534000
49.993145,60.075713,101.672554,120.751007,104.280548,100.833778,29.381781,14.186527,96.750627,2.191422,59.450030,51.044031,119.989971,101.411281,117.877209,96.901415,75.300675,94.431099,-0.000769,0.014043,32.000000,-235.822181,97.178314,-0.023112,18.245322,0.650164,465785.785872,0.990889,19.817190,0.384468,2.033379,0.140431,1.288388,133.060699,32.000000,135.468407,139.487837,132.758140,136.791784,32.000000,125.039895,68.432244,63.750825,73.342544,37.253165,35.329630,84.000000,84.891695,22.400000,59.792185,59.533682,30.494382
49.996230,60.070635,101.682786,120.750565,104.346193,100.852987,29.321520,14.186495,96.760245,2.191445,59.437604,51.046857,119.991338,101.420769,117.879004,96.909109,75.301920,94.439491,-0.000768,0.014050,32.000000,-235.822120,97.189059,-0.023107,18.247005,0.650180,465814.413748,0.993032,19.811213,0.387461,2.033328,2.324934,4.646496,133.063665,32.000000,135.468907,139.490912,132.754541,136.791039,32.000000,125.044945,68.428562,63.755446,73.342469,37.253165,35.338166,84.000000,84.878497,22.400000,59.786448,59.547451,30.452489
50.001632,60.064023,101.693673,120.749706,104.350125,100.880243,29.457464,14.186494,96.768438,2.191533,59.427265,51.051317,119.990699,101.429776,117.882102,96.916435,75.302022,94.446329,-0.000767,0.014018,32.000000,-235.822082,97.199169,-0.023150,18.249734,0.650344,465809.101165,0.993461,19.815338,0.389963,2.033730,0.837080,1.436711,133.065374,32.000000,135.473918,139.491247,132.751857,136.791875,32.000000,125.048351,68.425918,63.759686,73.342828,37.253165,35.349946,84.000000,84.854615,22.400000,59.777380,59.535334,30.594455
50.003301,60.057577,101.703217,120.748323,104.380243,100.892408,29.422521,14.186482,96.774211,2.191996,59.420371,51.058232,119.990907,101.439294,117.885074,96.922213,75.304138,94.453918,-0.000767,0.014037,32.000000,-235.822120,97.205003,-0.023102,18.252997,0.650433,465886.534747,0.995611,19.807078,0.394061,2.033809,0.794000,0.736776,133.065003,32.000000,135.476948,139.494687,132.750458,136.790209,32.000000,125.053033,68.423175,63.764209,73.342766,37.253165,35.360254,84.000000,84.838497,22.400000,59.768431,59.535521,30.400838
50.020004,60.052933,101.708263,120.747000,104.392960,100.904467,29.394422,14.186397,96.779948,2.192166,59.416834,51.063354,119.991970,101.445580,117.887394,96.929031,75.304907,94.459566,-0.000766,0.014048,32.000000,-235.822245,97.211586,-0.023104,18.254175,0.650485,466000.682238,0.991149,19.794892,0.398309,2.033807,0.848640,0.782796,133.064518,32.000000,135.475870,139.495403,132.750043,136.793428,32.000000,125.053659,68.420340,63.767967,73.342549,37.253165,35.369558,84.000000,84.805506,22.400000,59.760816,59.541540,30.517713
50.028271,60.049691,101.717925,120.745811,104.418805,100.912483,29.360154,14.186551,96.787052,2.192437,59.411700,51.066933,119.992848,101.454716,117.889061,96.935830,75.305532,94.464568,-0.000767,0.014057,32.000000,-235.822078,97.217039,-0.023138,18.255463,0.650498,466043.866384,0.992393,19.786721,0.401023,2.033930,1.835972,0.534064,133.060564,32.000000,135.476353,139.496233,132.748098,136.793093,32.000000,125.053722,68.417239,63.771592,73.342002,37.253165,35.378821,84.000000,84.771650,22.400000,59.755760,59.548237,30.514264
50.029185,60.047448,101.726096,120.744828,104.434563,100.912404,29.396362,14.186582,96.794444,2.192362,59.406219,51.069677,119.992283,101.462372,117.889096,96.943493,75.305551,94.472804,-0.000767,0.014062,32.000000,-235.821981,97.225173,-0.023175,18.256292,0.650228,466082.406623,0.993083,19.764844,0.403849,2.033352,1.064711,0.700928,133.061105,32.000000,135.476028,139.500042,132.749346,136.789948,32.000000,125.052021,68.414681,63.774129,73.340745,37.253165,35.389119,84.000000,84.750611,22.400000,59.752838,59.548021,30.510156
50.033723,60.044868,101.734247,120.743752,104.455824,100.931249,29.383989,14.186578,96.800692,2.192040,59.402592,51.075460,119.992480,101.468917,117.889034,96.949438,75.306022,94.480779,-0.000767,0.014053,32.000000,-235.821928,97.232423,-0.023207,18.256807,0.650159,466108.970571,0.994132,19.753073,0.406406,2.033209,0.592398,1.097071,133.060726,32.000000,135.476301,139.503779,132.748068,136.788653,32.000000,125.055967,68.412333,63.777282,73.340051,37.253165,35.398430,84.000000,84.728755,22.400000,59.749579,59.541117,30.525269
50.034502,60.042442,101.742733,120.742544,104.488635,100.955607,29.399453,14.186552,96.805832,2.192746,59.399091,51.079988,119.992118,101.478253,117.888529,96.953046,75.304720,94.482558,-0.000767,0.014038,32.000000,-235.821971,97.239364,-0.023172,18.256560,0.650178,466105.147720,0.992881,19.749888,0.411626,2.033335,0.538369,2.070607,133.063043,32.000000,135.476333,139.506688,132.747702,136.788135,32.000000,125.060707,68.409476,63.779338,73.339233,37.253165,35.409488,84.000000,84.704495,22.400000,59.746253,59.555613,30.601792
50.041446,60.040057,101.750872,120.741216,104.498546,100.967706,29.339401,14.186529,96.812327,2.192602,59.394709,51.086857,119.991866,101.481867,117.889263,96.956945,75.305091,94.487776,-0.000767,0.014046,32.000000,-235.822004,97.244186,-0.023189,18.256220,0.650257,466185.470172,0.993378,19.742626,0.416230,2.033314,0.568206,4.642806,133.065561,32.000000,135.480975,139.508334,132.747615,136.789354,32.000000,125.064040,68.407159,63.781916,73.338742,37.253165,35.420683,84.000000,84.679670,22.400000,59.743134,59.559370,30.370464
50.048373,60.037600,101.756555,120.739782,104.521409,100.987610,29.372756,14.186611,96.819345,2.192613,59.386641,51.090767,119.991703,101.488896,117.889516,96.961176,75.303863,94.491990,-0.000766,0.014071,32.000000,-235.821978,97.247000,-0.023421,18.255693,0.650478,466297.238945,0.993072,19.739396,0.418664,2.033451,1.451380,0.788894,133.067754,32.000000,135.481343,139.511734,132.747252,136.787806,32.000000,125.069489,68.404812,63.784889,73.338181,37.253165,35.428834,84.000000,84.652302,22.400000,59.739847,59.553322,30.568923
50.047861,60.033759,101.766780,120.738265,104.554218,100.999932,29.391313,14.186601,96.825183,2.192505,59.375040,51.095508,119.990595,101.497402,117.889463,96.963959,75.304942,94.499497,-0.000767,0.014059,32.000000,-235.822013,97.254402,-0.023480,18.254734,0.650504,466345.265050,0.995066,19.729849,0.421613,2.033332,0.234004,4.644543,133.071283,32.000000,135.480753,139.512856,132.747767,136.791494,32.000000,125.071003,68.401641,63.786751,73.336869,37.253165,35.440579,84.000000,84.626950,22.400000,59.735219,59.526916,30.422188
50.043548,60.027818,101.774304,120.736453,104.564350,101.012081,29.417076,14.186641,96.832460,2.193165,59.364336,51.095784,119.990020,101.505551,117.889688,96.969107,75.306025,94.503388,-0.000767,0.014055,32.000000,-235.821961,97.258069,-0.023456,18.255113,0.650553,466432.148696,0.993974,19.720248,0.425522,2.033164,1.258518,1.453282,133.073671,32.000000,135.482055,139.518285,132.748910,136.792747,32.000000,125.071184,68.398729,63.788789,73.336520,37.253165,35.450677,84.000000,84.611431,22.400000,59.728401,59.538530,30.520207
50.044759,60.021143,101.779940,120.734392,104.591936,101.024185,29.034299,14.186567,96.836869,2.193424,59.359278,51.095188,119.987787,101.511487,117.889163,96.972977,75.305488,94.507638,-0.000767,0.014049,32.000000,-235.822052,97.262472,-0.023461,18.255312,0.650759,466482.158450,0.993469,19.716934,0.429219,2.033389,1.452379,2.242599,133.072050,32.000000,135.481544,139.522973,132.748459,136.791255,32.000000,125.068694,68.393975,63.789623,73.335123,37.253165,35.461013,84.000000,84.591424,22.400000,59.718535,59.545071,30.538035
50.047873,60.015101,101.782023,120.732125,104.604268,101.028143,29.341085,14.186412,96.837308,2.193521,59.361753,51.097375,119.987714,101.513336,117.888359,96.976490,75.304503,94.508407,-0.000768,0.014040,32.000000,-235.822200,97.261646,-0.023433,18.254410,0.650975,466531.533659,0.992796,19.715441,0.430611,2.033715,2.356658,2.237517,133.066493,32.000000,135.483218,139.529968,132.746142,136.789837,32.000000,125.071405,68.388784,63.790117,73.333333,37.253165,35.468354,84.000000,84.567702,22.400000,59.709989,59.528066,30.436201
50.052073,60.013905,101.782323,120.730799,104.603049,101.016041,29.383075,14.186263,96.837173,2.193871,59.372074,51.095753,119.986738,101.513589,117.885548,96.977120,75.305080,94.506260,-0.000768,0.014069,32.000000,-235.822381,97.261196,-0.023430,18.253168,0.651062,466578.719718,1.005961,19.707517,0.433851,2.033778,0.533673,1.689719,133.063248,32.000000,135.482263,139.532648,132.745618,136.788907,32.000000,125.065923,68.382494,63.789608,73.330775,37.253165,35.475751,84.000000,84.543272,22.400000,59.706048,59.545287,30.523362
50.060274,60.016365,101.780449,120.730280,104.596164,101.003856,29.353572,14.186171,96.836599,2.194243,59.388751,51.090792,119.986134,101.511744,117.884368,96.974593,75.305955,94.505018,-0.000767,0.014099,32.000000,-235.822424,97.259564,-0.023416,18.252117,0.651064,466589.452205,0.995398,19.698264,0.435324,2.033693,0.771136,0.543505,133.060445,32.000000,135.486039,139.533899,132.743923,136.792700,32.000000,125.059443,68.377180,63.789791,73.328850,37.253165,35.479728,84.000000,84.513701,22.400000,59.707038,59.548218,30.563054
50.053753,60.021536,101.778808,120.730502,104.603093,101.015983,29.394826,14.186198,96.833612,2.194657,59.403023,51.085252,119.987651,101.509592,117.883350,96.974832,75.306687,94.501664,-0.000767,0.014095,32.000000,-235.822304,97.257343,-0.023396,18.251608,0.650943,466528.125599,0.993761,19.692737,0.433383,2.033529,1.068027,4.636109,133.062543,32.000000,135.483859,139.535670,132.746889,136.794033,32.000000,125.054997,68.371559,63.789527,73.326806,37.253165,35.485892,84.000000,84.492271,22.400000,59.713286,59.529089,30.502746
50.046385,60.028477,101.776610,120.731402,104.616916,101.020122,29.396664,14.186352,96.830638,2.194877,59.413144,51.084063,119.989547,101.508085,117.882228,96.973428,75.306570,94.500044,-0.000767,0.014104,32.000000,-235.822017,97.255148,-0.023249,18.251825,0.650732,466468.880727,0.994468,19.686740,0.431717,2.033158,2.281476,0.498295,133.068171,32.000000,135.481844,139.535691,132.749457,136.795457,32.000000,125.054040,68.365895,63.788832,73.325556,37.253165,35.489243,84.000000,84.479533,22.400000,59.723375,59.538511,30.413384
50.046367,60.034182,101.773529,120.732711,104.616029,101.012012,29.370393,14.186330,96.829241,2.194886,59.414911,51.086332,119.991337,101.505353,117.881039,96.971570,75.307112,94.497516,-0.000767,0.014088,32.000000,-235.822082,97.254229,-0.023261,18.252278,0.650948,466533.985699,0.993347,19.698635,0.428853,2.033390,0.757687,0.775123,133.076530,32.000000,135.479586,139.539730,132.756019,136.794727,32.000000,125.059333,68.359399,63.787664,73.323946,37.253165,35.494239,84.000000,84.458450,22.400000,59.732321,59.551080,30.535834
50.036533,60.036435,101.772436,120.733886,104.580349,101.019970,29.380236,14.186415,96.827076,2.195069,59.411730,51.086637,119.990612,101.502778,117.880800,96.971743,75.309156,94.493202,-0.000767,0.014100,32.000000,-235.821912,97.254923,-0.023261,18.251499,0.651105,466566.450147,0.993505,19.713175,0.427938,2.033646,0.975330,4.632871,133.079210,32.000000,135.477365,139.542315,132.758485,136.795825,32.000000,125.064041,68.352340,63.786636,73.322250,37.253165,35.498179,84.000000,84.446650,22.400000,59.738234,59.559646,30.533853
50.042156,60.035723,101.769010,120.734786,104.550045,101.032048,29.395295,14.186482,96.827125,2.195287,59.404472,51.083045,119.989541,101.502892,117.880555,96.969951,75.308141,94.489643,-0.000768,0.014105,32.000000,-235.821748,97.255826,-0.023299,18.250615,0.651019,466535.754233,0.994329,19.718898,0.425787,2.033585,2.183920,0.974854,133.078288,32.000000,135.480029,139.548949,132.757714,136.798413,32.000000,125.067250,68.344120,63.785201,73.321154,37.253165,35.503015,84.000000,84.427313,22.400000,59.739208,59.526719,30.406708
50.047671,60.032533,101.769962,120.735270,104.531339,101.036090,29.467419,14.186472,96.827457,2.195183,59.398214,51.081149,119.989639,101.502776,117.880080,96.969981,75.308151,94.486631,-0.000769,0.014088,32.000000,-235.821632,97.258008,-0.023329,18.250889,0.651288,466576.803455,0.994295,19.731294,0.421000,2.033963,1.149405,0.811252,133.077393,32.000000,135.480259,139.553157,132.757569,136.798807,32.000000,125.064626,68.336695,63.783680,73.320127,37.253165,35.507604,84.000000,84.399410,22.400000,59.734842,59.545926,30.511696
50.048955,60.028444,101.767129,120.735103,104.556890,101.023933,29.365305,14.186581,96.825926,2.195066,59.395799,51.081527,119.990497,101.501087,117.879352,96.968030,75.308659,94.484172,-0.000770,0.014103,32.000000,-235.821541,97.256494,-0.023333,18.250258,0.651262,466630.574437,0.993780,19.724783,0.419750,2.033666,0.775857,4.633618,133.074386,32.000000,135.482521,139.556486,132.755730,136.802241,32.000000,125.059223,68.330263,63.783399,73.319785,37.253165,35.513052,84.000000,84.374621,22.400000,59.729597,59.538117,30.546106
50.048012,60.025894,101.766219,120.734875,104.527704,100.987657,29.358797,14.186715,96.825519,2.194688,59.399344,51.080628,119.992824,101.498220,117.878981,96.966733,75.309598,94.479394,-0.000771,0.014129,32.000000,-235.821376,97.255432,-0.023308,18.249561,0.651169,466641.874272,0.991259,19.715905,0.417825,2.033461,1.224532,0.678757,133.072494,32.000000,135.481776,139.560645,132.756986,136.807052,32.000000,125.054054,68.324861,63.782532,73.319453,37.253165,35.517556,84.000000,84.355096,22.400000,59.725003,59.544274,30.574205
50.048734,60.025474,101.760919,120.734817,104.535425,100.955142,29.400737,14.186735,96.823483,2.194434,59.403820,51.081225,119.992681,101.498256,117.878841,96.965866,75.311860,94.474393,-0.000772,0.014135,32.000000,-235.821328,97.256470,-0.023322,18.248173,0.651051,466578.184387,0.994547,19.710493,0.415751,2.033352,1.096645,1.026976,133.070091,32.000000,135.480870,139.563311,132.755764,136.809302,32.000000,125.051481,68.319890,63.780765,73.318720,37.253165,35.520824,84.000000,84.334920,22.400000,59.722601,59.535914,30.553516
