OSU 80 Ton Compressor Load Stand
50.050094,60.027774,101.760819,120.735159,104.529524,100.938658,29.155396,14.186746,96.821792,2.194317,59.407452,51.079405,119.994237,101.497824,117.879388,96.962742,75.313910,94.471861,-0.000772,0.014130,32.000000,-235.821439,97.255120,-0.023294,18.246525,0.650842,466406.401781,0.994424,19.708915,0.411774,2.033372,1.100318,0.952808,133.075116,32.000000,135.479440,139.570022,132.761398,136.809411,32.000000,125.050726,68.315973,63.779737,73.318598,37.253165,35.525346,84.000000,84.310642,22.400000,59.726053,59.550971,30.491227
50.046895,60.029777,101.758770,120.735651,104.527135,100.934005,29.472663,14.186634,96.818613,2.195428,59.404910,51.075902,119.994906,101.497137,117.879174,96.962815,75.314021,94.469852,-0.000771,0.014156,32.000000,-235.821606,97.254758,-0.023265,18.245125,0.650621,466250.930763,0.992669,19.707749,0.406330,2.033237,0.204094,0.557711,133.077653,32.000000,135.477499,139.572230,132.763324,136.809754,32.000000,125.049326,68.312051,63.778034,73.317948,37.253165,35.530123,84.000000,84.290645,22.400000,59.729235,59.542258,30.523875
50.042136,60.029670,101.760662,120.735703,104.509937,100.931209,29.349700,14.186651,96.816407,2.195913,59.400986,51.073572,119.996144,101.494890,117.879723,96.959244,75.316197,94.465925,-0.000771,0.014165,32.000000,-235.821574,97.255615,-0.023243,18.242932,0.650547,466172.689921,1.000835,19.708647,0.402668,2.033179,1.254213,4.610667,133.080258,32.000000,135.478284,139.577533,132.764212,136.808923,32.000000,125.056379,68.309863,63.776323,73.317658,37.253165,35.536157,84.000000,84.275772,22.400000,59.730772,59.535265,30.531872
50.039253,60.027815,101.754420,120.735350,104.459073,100.927388,29.452428,14.186655,96.811812,2.195670,59.396432,51.073335,119.994908,101.491607,117.879718,96.955371,75.315421,94.460869,-0.000773,0.014184,32.000000,-235.821524,97.251681,-0.023236,18.241092,0.650615,466155.670964,0.990090,19.713950,0.401279,2.033268,0.926424,1.713087,133.082013,32.000000,135.480624,139.580471,132.765073,136.810293,32.000000,125.058772,68.306997,63.774424,73.316971,37.253165,35.539506,84.000000,84.260792,22.400000,59.729281,59.542012,30.344345
50.033665,60.024575,101.751746,120.734625,104.418239,100.922984,29.393211,14.186602,96.807909,2.195675,59.393794,51.069557,119.993986,101.488734,117.878007,96.951502,75.316562,94.457482,-0.000773,0.014196,32.000000,-235.821548,97.248114,-0.023233,18.237888,0.650793,466141.028305,0.994315,19.718749,0.396605,2.033500,1.045417,2.217925,133.081432,32.000000,135.481693,139.582665,132.766474,136.810625,32.000000,125.058789,68.302984,63.771689,73.315842,37.253165,35.542881,84.000000,84.241983,22.400000,59.724797,59.555771,30.436275
50.026509,60.022663,101.744552,120.734075,104.404039,100.931128,29.389733,14.186678,96.803176,2.195774,59.396204,51.063663,119.992187,101.484469,117.877304,96.947790,75.318667,94.452631,-0.000772,0.014200,32.000000,-235.821498,97.245244,-0.023166,18.234006,0.650836,466124.063676,0.990867,19.719868,0.394163,2.033492,1.003018,4.604087,133.082402,32.000000,135.481648,139.583557,132.768757,136.815904,32.000000,125.059004,68.300381,63.769608,73.314976,37.253165,35.544496,84.000000,84.230166,22.400000,59.721564,59.558377,30.380295
50.019315,60.022921,101.739748,120.733870,104.384300,100.922995,29.353474,14.186753,96.799081,2.195783,59.405764,51.057249,119.989672,101.480168,117.877161,96.944535,75.317851,94.446266,-0.000773,0.014204,32.000000,-235.821452,97.240903,-0.023163,18.231384,0.651006,466100.549492,0.992933,19.722392,0.390867,2.033666,1.037069,0.522516,133.076613,32.000000,135.482600,139.585430,132.769684,136.817867,32.000000,125.056204,68.298268,63.767474,73.314642,37.253165,35.547099,84.000000,84.219866,22.400000,59.720512,59.526945,30.513384
50.029235,60.025570,101.733718,120.734081,104.381205,100.926856,29.331559,14.186926,96.794605,2.195711,59.417904,51.052138,119.988412,101.473257,117.877449,96.939807,75.317586,94.438224,-0.000773,0.014182,32.000000,-235.821307,97.234426,-0.023218,18.229275,0.651267,466135.454907,0.993282,19.727861,0.385675,2.033813,0.851590,1.451149,133.077598,32.000000,135.480431,139.590311,132.771478,136.817311,32.000000,125.057738,68.295779,63.765403,73.315198,37.253165,35.548791,84.000000,84.197130,22.400000,59.722577,59.551001,30.614778
50.035398,60.030829,101.728160,120.734781,104.371160,100.922717,29.320337,14.186966,96.788088,2.195861,59.430716,51.047839,119.988594,101.467327,117.875482,96.935833,75.316722,94.431081,-0.000775,0.014163,32.000000,-235.821200,97.228047,-0.023281,18.226352,0.651407,466103.828805,0.994587,19.735541,0.382441,2.034009,0.536594,0.503728,133.073837,32.000000,135.479291,139.593378,132.772014,136.815141,32.000000,125.059858,68.293124,63.762926,73.315279,37.253165,35.550702,84.000000,84.167303,22.400000,59.730276,59.536888,30.491154
50.025634,60.037391,101.715921,120.736056,104.361453,100.892395,29.399551,14.187077,96.778387,2.196535,59.440154,51.041721,119.989400,101.458505,117.873472,96.930487,75.317935,94.423799,-0.000775,0.014191,32.000000,-235.821100,97.219168,-0.023315,18.223426,0.651267,466120.121891,0.995158,19.727957,0.377589,2.033485,0.486650,0.931703,133.071734,32.000000,135.477524,139.596600,132.771154,136.815822,32.000000,125.059261,68.288832,63.759835,73.314569,37.253165,35.549268,84.000000,84.153076,22.400000,59.739253,59.540429,30.496950
50.020045,60.043096,101.707796,120.737598,104.369848,100.876136,29.416502,14.187022,96.772849,2.196834,59.445320,51.036609,119.990950,101.451925,117.872136,96.925712,75.319398,94.416834,-0.000775,0.014193,32.000000,-235.821069,97.211545,-0.023294,18.220220,0.651173,466105.770462,0.995377,19.726859,0.373905,2.033124,0.738004,4.586160,133.072723,32.000000,135.480624,139.593903,132.770364,136.820123,32.000000,125.058717,68.285922,63.758264,73.315746,37.253165,35.548605,84.000000,84.143060,22.400000,59.748277,59.528951,30.412504
50.002481,60.046797,101.701228,120.739126,104.325620,100.855904,29.395782,14.187075,96.766415,2.197032,59.442790,51.028983,119.988829,101.446700,117.871075,96.921659,75.321566,94.411614,-0.000775,0.014181,32.000000,-235.821036,97.207103,-0.023245,18.217943,0.651185,465977.783080,0.992627,19.743493,0.368057,2.033276,1.053751,0.935773,133.074017,32.000000,135.480767,139.592174,132.770886,136.820840,32.000000,125.056046,68.281286,63.756220,73.316014,37.253165,35.548665,84.000000,84.136584,22.400000,59.756104,59.563353,30.501352
49.986808,60.047349,101.694049,120.740360,104.270056,100.843839,29.386156,14.187025,96.757891,2.197065,59.442121,51.020127,119.987466,101.438877,117.869786,96.914482,75.321124,94.408622,-0.000776,0.014167,32.000000,-235.820994,97.200979,-0.023234,18.215963,0.651237,465910.489082,0.992032,19.754963,0.362161,2.033341,1.012846,1.115934,133.076839,32.000000,135.478051,139.588798,132.775152,136.826032,32.000000,125.053558,68.277578,63.753851,73.315509,37.253165,35.550244,84.000000,84.140087,22.400000,59.757175,59.563147,30.502819
49.987224,60.046236,101.683321,120.741043,104.282035,100.831501,29.364497,14.186915,96.747990,2.196962,59.445400,51.014987,119.988149,101.428396,117.869611,96.904506,75.321134,94.402629,-0.000775,0.014142,32.000000,-235.821189,97.190934,-0.023272,18.213376,0.651494,465827.689125,0.992925,19.776787,0.356671,2.033924,0.958389,0.683952,133.078566,32.000000,135.476915,139.587878,132.777603,136.828292,32.000000,125.053961,68.273335,63.753080,73.316127,37.253165,35.548272,84.000000,84.130784,22.400000,59.756655,59.552978,30.438843
49.992084,60.046783,101.675465,120.742071,104.274258,100.818996,29.448733,14.187050,96.739883,2.197467,59.450255,51.011291,119.989450,101.419259,117.869260,96.896913,75.322607,94.393947,-0.000777,0.014112,32.000000,-235.821073,97.185005,-0.023303,18.210659,0.651735,465782.455433,0.993476,19.793516,0.355208,2.034418,1.926507,2.184380,133.079867,32.000000,135.475630,139.586967,132.780685,136.828422,32.000000,125.054202,68.267953,63.752489,73.316599,37.253165,35.547589,84.000000,84.108330,22.400000,59.756523,59.544903,30.343832
49.995650,60.048534,101.665603,120.743341,104.250115,100.799091,29.376400,14.187103,96.733472,2.197533,59.454215,51.004493,119.990680,101.411213,117.870345,96.893210,75.325476,94.389399,-0.000776,0.014133,32.000000,-235.820979,97.178820,-0.023277,18.208383,0.651637,465723.777902,0.994075,19.791975,0.351384,2.034186,0.923660,0.616807,133.076686,32.000000,135.477096,139.591159,132.780233,136.827957,32.000000,125.056487,68.262980,63.752693,73.317499,37.253165,35.545877,84.000000,84.088979,22.400000,59.758777,59.527368,30.513384
49.992850,60.051031,101.657893,120.744750,104.233516,100.795139,29.395229,14.187190,96.729043,2.197723,59.454131,50.997474,119.992294,101.406558,117.870477,96.887864,75.325388,94.386062,-0.000776,0.014148,32.000000,-235.820920,97.174902,-0.023285,18.206925,0.651485,465661.038176,0.991004,19.787505,0.344383,2.033831,0.730934,2.222494,133.074226,32.000000,135.475554,139.591428,132.780710,136.828150,32.000000,125.053972,68.257615,63.753097,73.318743,37.253165,35.545515,84.000000,84.070496,22.400000,59.762650,59.555417,30.562173
49.986741,60.052227,101.656435,120.746092,104.230214,100.778985,29.383117,14.187220,96.723330,2.198496,59.452441,50.992392,119.991788,101.401081,117.870072,96.887535,75.325261,94.382650,-0.000778,0.014111,32.000000,-235.820749,97.170492,-0.023278,18.206751,0.651283,465563.562346,0.993175,19.785574,0.338620,2.033489,0.978277,0.730733,133.069911,32.000000,135.477050,139.585105,132.777236,136.832252,32.000000,125.047486,68.250583,63.752190,73.318487,37.253165,35.547683,84.000000,84.060402,22.400000,59.765290,59.556725,30.376480
49.977150,60.053125,101.649569,120.747211,104.210220,100.762732,29.331600,14.187184,96.718355,2.199022,59.455179,50.989294,119.992652,101.395639,117.870702,96.882431,75.325562,94.378429,-0.000778,0.014118,32.000000,-235.820660,97.164627,-0.023307,18.206374,0.651299,465550.183122,0.992567,19.790963,0.336582,2.033449,0.960639,0.778701,133.070480,32.000000,135.476325,139.583104,132.777654,136.834517,32.000000,125.045755,68.243566,63.752584,73.319239,37.253165,35.548704,84.000000,84.054232,22.400000,59.767103,59.559823,30.522481
49.976133,60.054694,101.643821,120.748306,104.220538,100.758803,29.375078,14.187164,96.712210,2.199137,59.461939,50.986136,119.992096,101.391440,117.871808,96.875801,75.325302,94.375192,-0.000777,0.014094,32.000000,-235.820676,97.158048,-0.023339,18.204791,0.651304,465480.661166,0.992954,19.798463,0.334537,2.033668,1.072827,4.634815,133.071110,32.000000,135.475156,139.578180,132.779406,136.837776,32.000000,125.047029,68.236540,63.752451,73.320136,37.253165,35.548375,84.000000,84.044184,22.400000,59.768495,59.549299,30.549994
49.973051,60.057901,101.637016,120.749573,104.182607,100.763162,29.462552,14.187256,96.707434,2.199130,59.468924,50.984297,119.992452,101.387087,117.872667,96.870579,75.325224,94.372062,-0.000777,0.014082,32.000000,-235.820579,97.153316,-0.023288,18.203331,0.651353,465412.295292,0.994750,19.809262,0.331548,2.033921,2.230488,4.647919,133.078701,32.000000,135.473289,139.575983,132.785030,136.836889,32.000000,125.052655,68.229952,63.752956,73.321260,37.253165,35.548534,84.000000,84.030611,22.400000,59.773422,59.542543,30.543831
49.967438,60.062394,101.635536,120.751182,104.147273,100.761410,29.358545,14.187341,96.705691,2.199413,59.475095,50.980910,119.994010,101.384051,117.872976,96.866942,75.326894,94.369799,-0.000776,0.014055,32.000000,-235.820482,97.152780,-0.023149,18.202823,0.651358,465396.783982,0.993265,19.811882,0.329747,2.033847,1.286795,2.201768,133.083439,32.000000,135.472596,139.573292,132.787832,136.837769,32.000000,125.054731,68.224424,63.753877,73.322943,37.253165,35.550100,84.000000,84.022330,22.400000,59.779599,59.515753,30.484257
49.967081,60.066194,101.632613,120.752696,104.155802,100.753253,29.414181,14.187424,96.705569,2.199459,59.476990,50.976568,119.995615,101.382907,117.874526,96.866184,75.327402,94.370096,-0.000775,0.014051,32.000000,-235.820398,97.151680,-0.023157,18.203121,0.651445,465422.881441,0.990434,19.818270,0.327833,2.033837,0.701112,4.650146,133.083610,32.000000,135.475839,139.574640,132.786822,136.836682,32.000000,125.062523,68.220204,63.755108,73.324200,37.253165,35.552426,84.000000,84.010602,22.400000,59.785921,59.546438,30.459092
49.963575,60.068719,101.633601,120.754021,104.166199,100.753200,29.395750,14.187631,96.705707,2.199430,59.472524,50.977332,119.996460,101.378779,117.875189,96.864613,75.327103,94.369563,-0.000774,0.014028,32.000000,-235.820199,97.150955,-0.023196,18.203212,0.651554,465421.011697,0.994061,19.828558,0.324721,2.034035,1.659261,1.335310,133.083968,32.000000,135.476620,139.570950,132.787323,136.835120,32.000000,125.066032,68.215866,63.755341,73.325422,37.253165,35.556161,84.000000,83.997324,22.400000,59.791271,59.553322,30.572958
49.964259,60.069387,101.630126,120.755063,104.151763,100.745232,29.385314,14.187477,96.705233,2.199605,59.461256,50.980604,119.996187,101.378082,117.875815,96.863867,75.327529,94.369505,-0.000773,0.014012,32.000000,-235.820404,97.149941,-0.023234,18.203120,0.651474,465387.058754,0.992118,19.832728,0.324402,2.033991,0.975835,1.162586,133.080663,32.000000,135.479593,139.566089,132.785604,136.835639,32.000000,125.067013,68.211571,63.756157,73.326684,37.253165,35.558363,84.000000,83.986680,22.400000,59.792637,59.545897,30.524316
49.972931,60.066238,101.633310,120.755497,104.103126,100.733241,29.379721,14.187284,96.705558,2.199514,59.447267,50.979268,119.996365,101.379017,117.877299,96.865280,75.329249,94.368015,-0.000773,0.014011,32.000000,-235.820646,97.150194,-0.023221,18.202899,0.651559,465392.856987,0.992823,19.838873,0.324362,2.034154,0.887793,0.571077,133.077915,32.000000,135.477972,139.563442,132.786675,136.840314,32.000000,125.066911,68.208492,63.756870,73.327900,37.253165,35.562301,84.000000,83.963364,22.400000,59.790354,59.546939,30.437155
49.969203,60.061116,101.634969,120.755458,104.044627,100.737291,29.412224,14.187264,96.706544,2.199425,59.436734,50.975827,119.995941,101.381435,117.878411,96.868048,75.329834,94.367807,-0.000772,0.014043,32.000000,-235.820633,97.150695,-0.023186,18.202459,0.651470,465355.807398,0.993083,19.838835,0.323898,2.034057,0.888415,1.384093,133.074276,32.000000,135.477028,139.559007,132.787705,136.841722,32.000000,125.067002,68.205277,63.758432,73.328990,37.253165,35.567517,84.000000,83.947892,22.400000,59.784813,59.538383,30.579928
49.971634,60.055642,101.636722,120.755049,104.047769,100.741566,29.385588,14.187321,96.708596,2.199342,59.433711,50.973023,119.995148,101.381907,117.878984,96.869096,75.330575,94.369675,-0.000770,0.014036,32.000000,-235.820640,97.151143,-0.023222,18.203316,0.651366,465301.147153,0.991967,19.825459,0.320513,2.033952,0.702953,1.475412,133.078498,32.000000,135.474219,139.556586,132.794009,136.840557,32.000000,125.064334,68.202511,63.759434,73.329923,37.253165,35.572807,84.000000,83.936920,22.400000,59.776410,59.542307,30.354617
49.974823,60.051438,101.632965,120.754374,104.052795,100.729438,29.372643,14.187366,96.709397,2.199302,59.439231,50.974434,119.995951,101.379312,117.879439,96.868625,75.329181,94.371098,-0.000770,0.014038,32.000000,-235.820535,97.149341,-0.023230,18.203041,0.651366,465301.147153,0.991967,19.825459,0.320513,2.033952,0.533279,0.574245,133.079723,32.000000,135.471363,139.553419,132.796193,136.839600,32.000000,125.064269,68.200123,63.761348,73.330220,37.253165,35.574681,84.000000,83.915939,22.400000,59.770708,59.535521,30.552195
49.965982,60.052864,101.633063,120.754358,104.059029,100.717436,29.395207,14.187307,96.704841,2.199127,59.448608,50.972718,119.995721,101.377858,117.880171,96.865113,75.329317,94.371188,-0.000769,0.014022,32.000000,-235.820589,97.146243,-0.023195,18.202145,0.651328,465310.901945,0.992841,19.817474,0.320960,2.033888,0.743129,1.489024,133.080578,32.000000,135.471273,139.552435,132.796703,136.838502,32.000000,125.072453,68.198869,63.763089,73.330489,37.253165,35.578312,84.000000,83.905474,22.400000,59.770371,59.534056,30.478094
49.955462,60.056532,101.629782,120.755091,104.024804,100.713150,29.411030,14.187163,96.703147,2.199625,59.453465,50.973867,119.994741,101.377240,117.880329,96.863716,75.329007,94.372809,-0.000770,0.013988,32.000000,-235.820613,97.146554,-0.023170,18.201960,0.651152,465250.443041,0.993078,19.809978,0.323262,2.033683,1.223218,0.598281,133.082101,32.000000,135.472524,139.547403,132.797884,136.839692,32.000000,125.074228,68.197584,63.763490,73.330740,37.253165,35.579683,84.000000,83.904876,22.400000,59.774340,59.533436,30.472738
49.950022,60.060322,101.630710,120.756197,104.034535,100.729380,29.319361,14.187086,96.702261,2.200158,59.451273,50.971885,119.994425,101.376657,117.880767,96.863460,75.329196,94.372466,-0.000768,0.013988,32.000000,-235.820769,97.147416,-0.023175,18.201352,0.651279,465201.246786,0.992394,19.820532,0.323183,2.034045,0.842705,1.375156,133.083001,32.000000,135.472546,139.541660,132.798405,136.841113,32.000000,125.074571,68.196243,63.764671,73.331185,37.253165,35.583383,84.000000,83.898100,22.400000,59.781550,59.536209,30.429158
49.943745,60.062111,101.630299,120.757297,104.063291,100.737500,29.396939,14.187146,96.701708,2.200561,59.447204,50.969292,119.995196,101.374580,117.880864,96.862173,75.329706,94.373330,-0.000767,0.013977,32.000000,-235.820778,97.144455,-0.023191,18.201114,0.651445,465193.027178,0.992057,19.835065,0.324524,2.034408,0.532235,0.639557,133.085560,32.000000,135.470163,139.535181,132.801705,136.846842,32.000000,125.068640,68.195168,63.766124,73.331384,37.253165,35.586689,84.000000,83.892757,22.400000,59.784475,59.529581,30.531946
49.943505,60.059934,101.631823,120.757731,104.060663,100.737637,29.435585,14.187182,96.699881,2.201018,59.445803,50.969016,119.996756,101.370606,117.880899,96.862382,75.328540,94.372777,-0.000766,0.013955,32.000000,-235.820693,97.144627,-0.023172,18.201338,0.651700,465276.077684,0.995449,19.844472,0.324118,2.034648,1.278855,0.571389,133.084242,32.000000,135.469395,139.529842,132.800750,136.848475,32.000000,125.065461,68.193617,63.766956,73.331839,37.253165,35.592014,84.000000,83.884956,22.400000,59.783615,59.547588,30.439650
49.948463,60.058703,101.628423,120.758236,104.068579,100.731452,29.417205,14.187210,96.698111,2.201071,59.449533,50.971182,119.997970,101.366700,117.881857,96.860445,75.328251,94.371439,-0.000765,0.013932,32.000000,-235.820681,97.142101,-0.023124,18.200559,0.651886,465318.100718,0.993044,19.852743,0.324156,2.034895,1.426227,4.611864,133.085909,32.000000,135.468586,139.528529,132.804700,136.849423,32.000000,125.063114,68.193611,63.768685,73.332301,37.253165,35.593313,84.000000,83.866906,22.400000,59.781527,59.556558,30.449334
49.960247,60.058931,101.626240,120.758992,104.083668,100.739352,29.409843,14.187313,96.696908,2.200636,59.454838,50.970151,119.998540,101.364814,117.882275,96.861956,75.328849,94.370472,-0.000765,0.013925,32.000000,-235.820629,97.140306,-0.023090,18.199696,0.651898,465318.912456,0.991741,19.850815,0.324971,2.034936,1.248993,0.969421,133.082246,32.000000,135.468473,139.526819,132.805256,136.850335,32.000000,125.061709,68.193322,63.770593,73.332322,37.253165,35.596234,84.000000,83.844616,22.400000,59.780787,59.533928,30.537668
49.967153,60.061132,101.624360,120.760176,104.118417,100.738917,29.352963,14.187296,96.694719,2.200965,59.459743,50.968581,119.999318,101.365771,117.882171,96.860534,75.326356,94.368929,-0.000763,0.013920,32.000000,-235.820618,97.140242,-0.023076,18.198517,0.651757,465285.874314,0.992188,19.844463,0.324407,2.034666,0.093700,1.309931,133.079912,32.000000,135.466555,139.524720,132.805654,136.851131,32.000000,125.059302,68.193603,63.771460,73.332009,37.253165,35.597219,84.000000,83.819852,22.400000,59.784296,59.541156,30.467749
49.964293,60.064298,101.625136,120.762001,104.139966,100.747493,29.450115,14.187347,96.695924,2.200449,59.459939,50.969011,120.000314,101.367070,117.882155,96.861543,75.326224,94.367749,-0.000762,0.013893,32.000000,-235.820552,97.141236,-0.023107,18.200022,0.651580,465315.148344,0.992257,19.832521,0.323194,2.034142,0.244646,0.759887,133.079246,32.000000,135.469954,139.519089,132.804691,136.854563,32.000000,125.056876,68.195807,63.773199,73.331864,37.253165,35.601366,84.000000,83.807920,22.400000,59.788741,59.562449,30.368630
49.963317,60.065309,101.627540,120.763671,104.175662,100.747493,29.383006,14.187448,96.696585,2.200060,59.449916,50.970634,120.002118,101.368961,117.882325,96.862463,75.325735,94.370482,-0.000762,0.013875,32.000000,-235.820472,97.139562,-0.023121,18.201659,0.651459,465316.351888,0.994031,19.827590,0.324704,2.033823,2.269508,0.903536,133.079677,32.000000,135.470000,139.514813,132.804130,136.855687,32.000000,125.055503,68.196435,63.773877,73.330680,37.253165,35.605525,84.000000,83.793805,22.400000,59.792120,59.556577,30.413091
49.959550,60.063289,101.629364,120.764929,104.166600,100.755522,29.428432,14.187431,96.693359,2.200100,59.435373,50.972019,120.002968,101.366474,117.882968,96.863829,75.325712,94.371991,-0.000761,0.013873,32.000000,-235.820405,97.139819,-0.023090,18.202071,0.651539,465362.472194,0.990906,19.833710,0.324086,2.033955,1.344030,0.772564,133.086116,32.000000,135.466574,139.509897,132.806857,136.861801,32.000000,125.053573,68.196667,63.774503,73.328920,37.253165,35.611066,84.000000,83.783391,22.400000,59.792414,59.558465,30.607221
49.951251,60.057362,101.629765,120.765521,104.167442,100.755650,29.387754,14.187408,96.691848,2.199883,59.423668,50.972020,120.002970,101.365561,117.883257,96.863785,75.326505,94.375124,-0.000760,0.013869,32.000000,-235.820348,97.138785,-0.023048,18.202258,0.651514,465365.076798,0.993194,19.835729,0.326315,2.034043,1.029572,1.333984,133.089703,32.000000,135.466464,139.507353,132.810421,136.862947,32.000000,125.053653,68.196897,63.775073,73.327819,37.253165,35.614535,84.000000,83.776580,22.400000,59.784285,59.560078,30.546473
49.942658,60.050594,101.626239,120.765455,104.131838,100.759904,29.412707,14.187470,96.691188,2.199948,59.418911,50.972938,120.003046,101.363704,117.884277,96.860897,75.327915,94.376033,-0.000759,0.013863,32.000000,-235.820290,97.138009,-0.023049,18.202712,0.651650,465401.695958,0.991816,19.837599,0.327300,2.034233,1.250813,0.545090,133.091826,32.000000,135.467464,139.506762,132.813676,136.865571,32.000000,125.053587,68.197057,63.775381,73.326790,37.253165,35.617098,84.000000,83.773823,22.400000,59.775315,59.559439,30.541484
49.938904,60.046184,101.626512,120.765349,104.139740,100.780273,29.392085,14.187483,96.690019,2.199733,59.420933,50.972530,120.003368,101.362666,117.885375,96.859022,75.330663,94.375531,-0.000759,0.013848,32.000000,-235.820359,97.136875,-0.023097,18.203564,0.651794,465397.895429,0.993356,19.840244,0.328501,2.034579,0.728907,1.238730,133.089662,32.000000,135.470954,139.508716,132.814676,136.866232,32.000000,125.055243,68.198272,63.776234,73.326585,37.253165,35.619343,84.000000,83.768366,22.400000,59.767595,59.527299,30.548894
49.941206,60.044167,101.623017,120.765316,104.138946,100.776415,29.448813,14.187550,96.687285,2.199722,59.424784,50.971978,120.001524,101.362338,117.884740,96.855582,75.328276,94.375207,-0.000758,0.013876,32.000000,-235.820234,97.136296,-0.023087,18.205432,0.651936,465410.777630,0.992725,19.842350,0.327668,2.034858,0.742035,0.558470,133.085992,32.000000,135.470343,139.506644,132.814508,136.867344,32.000000,125.052063,68.198690,63.774894,73.325064,37.253165,35.622619,84.000000,83.755211,22.400000,59.763233,59.531322,30.473545
49.948731,60.044579,101.620132,120.765466,104.163602,100.772405,29.373265,14.187474,96.683705,2.199577,59.432266,50.972586,120.002195,101.355643,117.883943,96.854714,75.327467,94.370929,-0.000757,0.013890,32.000000,-235.820295,97.132872,-0.023054,18.207804,0.652107,465496.217990,0.993693,19.841816,0.324602,2.035017,0.583073,0.586916,133.080068,32.000000,135.475066,139.503515,132.813269,136.872726,32.000000,125.046756,68.200516,63.773444,73.323840,37.253165,35.623162,84.000000,83.738158,22.400000,59.764087,59.535088,30.461586
49.951798,60.048371,101.617058,120.766224,104.149358,100.780462,29.431823,14.187477,96.681824,2.199874,59.436586,50.972143,120.002675,101.352656,117.883937,96.854792,75.327258,94.366639,-0.000757,0.013869,32.000000,-235.820360,97.133539,-0.023092,18.209269,0.651936,465478.763851,0.991686,19.837422,0.326782,2.034853,0.747678,1.191984,133.078472,32.000000,135.475702,139.502845,132.812304,136.874408,32.000000,125.046333,68.201812,63.772055,73.323370,37.253165,35.625169,84.000000,83.718561,22.400000,59.768179,59.564829,30.575893
49.951678,60.051218,101.618506,120.766938,104.113675,100.772441,29.412490,14.187638,96.681526,2.200134,59.437595,50.969882,120.003258,101.352655,117.883967,96.855615,75.326804,94.364201,-0.000758,0.013884,32.000000,-235.820154,97.133075,-0.023269,18.210676,0.651645,465457.879715,0.994033,19.830062,0.324867,2.034489,0.887799,1.458929,133.080203,32.000000,135.474218,139.501042,132.814360,136.877557,32.000000,125.041074,68.202409,63.769637,73.321864,37.253165,35.628121,84.000000,83.705354,22.400000,59.773230,59.561868,30.455790
49.939464,60.052686,101.615309,120.767422,104.075909,100.768512,29.377189,14.187620,96.680107,2.199918,59.436314,50.961007,120.002163,101.350870,117.883726,96.856113,75.324421,94.361695,-0.000756,0.013897,32.000000,-235.820319,97.132414,-0.023298,18.212946,0.651571,465498.999515,0.992078,19.830687,0.322344,2.034302,1.136846,2.248290,133.086905,32.000000,135.472365,139.500479,132.819391,136.879909,32.000000,125.041907,68.204167,63.766555,73.320087,37.253165,35.630702,84.000000,83.701652,22.400000,59.776941,59.525932,30.348527
49.937667,60.052339,101.614156,120.767488,104.059163,100.772389,29.405330,14.187720,96.675403,2.199461,59.436353,50.957572,120.002068,101.346146,117.884149,96.852512,75.325296,94.359202,-0.000756,0.013892,32.000000,-235.820296,97.129049,-0.023263,18.214467,0.651487,465466.462479,0.992661,19.833658,0.321247,2.034336,0.583875,0.534794,133.091462,32.000000,135.472497,139.498375,132.822219,136.881685,32.000000,125.039369,68.205459,63.763623,73.318902,37.253165,35.633074,84.000000,83.697587,22.400000,59.776757,59.528489,30.480442
49.938600,60.051705,101.606274,120.767538,104.060566,100.772646,29.302256,14.187645,96.670189,2.199330,59.440149,50.959413,120.001327,101.339774,117.883360,96.847022,75.325942,94.354040,-0.000757,0.013873,32.000000,-235.820360,97.124404,-0.023138,18.213296,0.651604,465461.605411,0.994086,19.847740,0.322033,2.034770,1.550431,0.759663,133.091651,32.000000,135.475206,139.499640,132.822437,136.881090,32.000000,125.044344,68.206416,63.759945,73.317537,37.253165,35.632365,84.000000,83.680669,22.400000,59.776296,59.528155,30.460926
49.936281,60.052141,101.602108,120.768072,104.037472,100.788954,29.411132,14.187597,96.666157,2.199233,59.443609,50.956426,120.002435,101.335035,117.883063,96.843813,75.327459,94.347914,-0.000757,0.013870,32.000000,-235.820569,97.122432,-0.023061,18.212408,0.651598,465478.651608,0.993211,19.849251,0.319570,2.034820,0.180325,0.478440,133.092350,32.000000,135.477577,139.500116,132.825578,136.881351,32.000000,125.045408,68.207657,63.756816,73.316405,37.253165,35.633002,84.000000,83.674475,22.400000,59.776461,59.566776,30.509569
49.934842,60.052930,101.594518,120.768925,104.020492,100.804817,29.392963,14.187480,96.662507,2.198992,59.444393,50.952391,120.002986,101.331824,117.883023,96.840730,75.328485,94.342293,-0.000755,0.013859,32.000000,-235.820742,97.119150,-0.023079,18.210987,0.651550,465477.031018,0.996685,19.847652,0.315637,2.034624,0.169354,1.068256,133.088630,32.000000,135.483032,139.499582,132.825055,136.883542,32.000000,125.042357,68.209103,63.753972,73.314945,37.253165,35.631625,84.000000,83.662704,22.400000,59.778167,59.547244,30.405901
49.924604,60.053350,101.591639,120.769933,103.997506,100.812995,29.398213,14.187650,96.657777,2.199000,59.444007,50.948393,120.003956,101.326961,117.882458,96.839629,75.328620,94.337151,-0.000756,0.013879,32.000000,-235.820602,97.117939,-0.023077,18.210642,0.651690,465551.384625,0.993208,19.850485,0.310220,2.034635,0.130210,1.110783,133.086618,32.000000,135.482246,139.500094,132.825811,136.887746,32.000000,125.038920,68.209862,63.750850,73.312492,37.253165,35.632451,84.000000,83.659196,22.400000,59.779085,59.565428,30.476994
49.922319,60.052782,101.583668,120.770775,103.986155,100.793838,29.407567,14.187581,96.652274,2.199535,59.443808,50.946252,120.004204,101.319838,117.881288,96.837045,75.329029,94.332505,-0.000756,0.013881,32.000000,-235.820654,97.111638,-0.023040,18.211419,0.651813,465624.353947,0.994012,19.852760,0.305612,2.034542,2.279117,1.511603,133.082841,32.000000,135.482903,139.501059,132.826469,136.890116,32.000000,125.030779,68.210058,63.747449,73.310187,37.253165,35.631111,84.000000,83.657430,22.400000,59.779058,59.537576,30.478901
49.926047,60.052246,101.574383,120.771948,104.017731,100.779541,29.392085,14.187814,96.641424,2.199451,59.447817,50.940739,120.006140,101.311416,117.881078,96.829592,75.330257,94.323513,-0.000755,0.013911,32.000000,-235.820441,97.101678,-0.022991,18.211435,0.652048,465668.585360,0.994141,19.863757,0.302203,2.034901,2.295489,2.392095,133.084635,32.000000,135.481755,139.503054,132.832119,136.888874,32.000000,125.029291,68.210211,63.743167,73.306760,37.253165,35.630076,84.000000,83.638533,22.400000,59.778600,59.536219,30.602305
49.921707,60.052598,101.569869,120.772706,104.018190,100.771497,29.467744,14.187805,96.634652,2.199318,59.449594,50.939303,120.006382,101.306240,117.881034,96.823320,75.330542,94.318615,-0.000755,0.013910,32.000000,-235.820508,97.097274,-0.022994,18.211551,0.651872,465579.232054,0.993684,19.865548,0.298835,2.034835,1.737709,1.146555,133.084759,32.000000,135.481217,139.502226,132.833417,136.889688,32.000000,125.028131,68.209307,63.740899,73.304975,37.253165,35.628392,84.000000,83.630073,22.400000,59.778476,59.560718,30.337889
49.904394,60.054293,101.559884,120.774551,103.994655,100.759325,29.408906,14.187837,96.624240,2.198978,59.451564,50.935941,120.006041,101.297107,117.881125,96.812777,75.330468,94.308192,-0.000754,0.013918,32.000000,-235.820505,97.089329,-0.023062,18.212302,0.651626,465508.177114,0.993983,19.861162,0.291879,2.034497,0.585919,1.448696,133.085997,32.000000,135.483750,139.506770,132.834077,136.891123,32.000000,125.031347,68.207711,63.736331,73.301226,37.253165,35.626348,84.000000,83.637903,22.400000,59.781576,59.527004,30.359899
49.896103,60.055175,101.556094,120.775935,103.995849,100.751144,29.453094,14.188018,96.617230,2.198573,59.450756,50.930942,120.007406,101.292411,117.881232,96.807105,75.330028,94.302866,-0.000754,0.013941,32.000000,-235.820296,97.082240,-0.023002,18.213302,0.651610,465473.262374,0.991448,19.865998,0.288475,2.034583,1.861706,2.415388,133.087954,32.000000,135.485681,139.506238,132.835816,136.892161,32.000000,125.030203,68.206402,63.732707,73.298061,37.253165,35.625470,84.000000,83.638120,22.400000,59.783165,59.562567,30.558872
49.882803,60.054944,101.547093,120.776710,104.002177,100.747008,29.454015,14.188025,96.608755,2.198699,59.448818,50.928776,120.008352,101.283164,117.881590,96.800143,75.330332,94.297458,-0.000755,0.013937,32.000000,-235.820377,97.075445,-0.022981,18.214069,0.651770,465429.243424,0.993695,19.885585,0.281909,2.035089,0.783401,1.467272,133.091221,32.000000,135.487099,139.505629,132.838157,136.895530,32.000000,125.029147,68.204065,63.729263,73.294886,37.253165,35.624524,84.000000,83.643563,22.400000,59.783693,59.558023,30.612577
49.885414,60.054114,101.536503,120.777357,104.024941,100.750326,29.392093,14.187991,96.599905,2.198563,59.447647,50.927536,120.008591,101.271947,117.882726,96.791621,75.329802,94.292104,-0.000754,0.013932,32.000000,-235.820457,97.067923,-0.023025,18.213286,0.651798,465414.214075,0.994747,19.891883,0.279619,2.035252,1.060133,0.766289,133.092510,32.000000,135.488946,139.506500,132.840404,136.899131,32.000000,125.027326,68.201066,63.725278,73.291697,37.253165,35.619856,84.000000,83.641167,22.400000,59.783259,59.529050,30.536788
49.879302,60.053307,101.528365,120.778007,104.018003,100.737658,29.374130,14.187955,96.590672,2.198759,59.446976,50.925150,120.009248,101.265455,117.883267,96.783583,75.328904,94.284912,-0.000756,0.013944,32.000000,-235.820454,97.060108,-0.023004,18.211441,0.651939,465385.661404,0.992525,19.908555,0.275206,2.035713,1.640423,2.037712,133.093272,32.000000,135.490804,139.509364,132.842410,136.898848,32.000000,125.026280,68.197600,63.721071,73.288130,37.253165,35.616688,84.000000,83.635318,22.400000,59.781960,59.536613,30.490126
49.871050,60.053142,101.522619,120.778791,104.044528,100.749251,29.404260,14.187805,96.579881,2.198421,59.447716,50.918644,120.011595,101.256917,117.883305,96.776366,75.330035,94.277704,-0.000756,0.013920,32.000000,-235.820685,97.053543,-0.023046,18.210158,0.651848,465399.837215,0.994590,19.905025,0.272323,2.035395,2.214807,0.940941,133.092350,32.000000,135.493204,139.513394,132.844245,136.898687,32.000000,125.027864,68.194380,63.717128,73.285019,37.253165,35.614522,84.000000,83.636128,22.400000,59.782040,59.535619,30.438549
49.867413,60.053356,101.513904,120.779516,104.035117,100.749098,29.363495,14.187738,96.572744,2.198781,59.448879,50.913406,120.014340,101.246932,117.884096,96.770516,75.330446,94.269582,-0.000756,0.013938,32.000000,-235.820779,97.047125,-0.022990,18.209294,0.651877,465345.234633,0.995205,19.910537,0.268639,2.035481,1.620502,0.708890,133.089854,32.000000,135.496139,139.516610,132.844496,136.899985,32.000000,125.028297,68.190276,63.713571,73.282166,37.253165,35.612344,84.000000,83.637535,22.400000,59.782482,59.558318,30.507368
49.865739,60.053532,101.505816,120.780002,104.031519,100.757407,29.384264,14.187895,96.564258,2.198466,59.450643,50.907308,120.015951,101.238717,117.884422,96.762629,75.330173,94.261940,-0.000756,0.013988,32.000000,-235.820737,97.040054,-0.022941,18.208717,0.652116,465401.169812,0.994480,19.918904,0.262914,2.035702,1.064901,0.950067,133.087026,32.000000,135.498854,139.518446,132.843424,136.901445,32.000000,125.027271,68.184421,63.709453,73.278375,37.253165,35.608543,84.000000,83.632596,22.400000,59.783080,59.535580,30.558065
49.869257,60.054021,101.496038,120.780419,104.007268,100.741081,29.403256,14.187939,96.555588,2.198385,59.452435,50.902456,120.017562,101.230112,117.884386,96.752787,75.328770,94.252981,-0.000757,0.013988,32.000000,-235.820707,97.031086,-0.022943,18.209019,0.652128,465402.126490,0.995939,19.922878,0.257328,2.035676,1.622857,0.786594,133.085811,32.000000,135.500818,139.519161,132.843347,136.901807,32.000000,125.028601,68.177588,63.704770,73.274136,37.253165,35.605421,84.000000,83.624097,22.400000,59.783622,59.542405,30.472885
49.868306,60.055175,101.486932,120.780936,103.984156,100.731610,29.376388,14.187869,96.546081,2.198301,59.451980,50.900284,120.017730,101.222571,117.884944,96.744046,75.328267,94.243997,-0.000757,0.013979,32.000000,-235.820720,97.025544,-0.022990,18.209161,0.652166,465441.706516,0.995355,19.924786,0.252730,2.035582,0.933822,0.791613,133.087922,32.000000,135.501459,139.520610,132.846640,136.902190,32.000000,125.032358,68.171507,63.700255,73.270139,37.253165,35.600270,84.000000,83.618701,22.400000,59.785600,59.533918,30.449628
49.864639,60.055975,101.478615,120.781444,103.950894,100.727631,29.396401,14.187871,96.536819,2.198184,59.449714,50.893541,120.015427,101.215814,117.885492,96.737633,75.328151,94.235245,-0.000757,0.013997,32.000000,-235.820689,97.017819,-0.023017,18.208949,0.651895,465367.776096,0.994475,19.921637,0.248424,2.035243,1.769297,1.043430,133.092619,32.000000,135.501458,139.522502,132.851272,136.902932,32.000000,125.038677,68.165067,63.695478,73.265795,37.253165,35.596498,84.000000,83.616837,22.400000,59.787245,59.567110,30.498710
49.855177,60.055280,101.472121,120.781669,103.921083,100.723600,29.387591,14.187851,96.529617,2.198091,59.445115,50.889301,120.013939,101.210657,117.885101,96.729885,75.328505,94.228973,-0.000758,0.014008,32.000000,-235.820738,97.011581,-0.023009,18.209825,0.651767,465326.801334,0.995315,19.923776,0.243201,2.035099,0.784276,0.642174,133.097298,32.000000,135.502967,139.524746,132.853709,136.901700,32.000000,125.043080,68.157629,63.689727,73.261169,37.253165,35.593680,84.000000,83.617478,22.400000,59.787652,59.561082,30.515511
49.838098,60.053205,101.465498,120.781631,103.914204,100.711671,29.392790,14.187728,96.520401,2.198513,59.438853,50.882842,120.013926,101.203696,117.884428,96.722108,75.326921,94.222717,-0.000758,0.014007,32.000000,-235.820786,97.004658,-0.022992,18.211051,0.651749,465311.581186,0.994680,19.928368,0.237738,2.035082,1.092188,0.600800,133.099981,32.000000,135.505888,139.527998,132.854508,136.899749,32.000000,125.050043,68.149753,63.684087,73.256972,37.253165,35.590202,84.000000,83.630892,22.400000,59.785911,59.558416,30.407075
49.832194,60.049866,101.459438,120.781347,103.913970,100.698195,29.188503,14.187687,96.512969,2.198956,59.432992,50.880239,120.013163,101.194370,117.885243,96.714456,75.328140,94.217330,-0.000759,0.014005,32.000000,-235.820870,96.998283,-0.023017,18.211988,0.651818,465296.790882,0.995144,19.937458,0.233385,2.035338,0.537191,4.622927,133.099299,32.000000,135.508680,139.531178,132.852845,136.898269,32.000000,125.055627,68.140975,63.678787,73.253304,37.253165,35.588383,84.000000,83.639090,22.400000,59.781436,59.534901,30.506194
49.829930,60.046214,101.451621,120.780539,103.905126,100.696884,29.356200,14.187633,96.502594,2.199240,59.430371,50.877046,120.013119,101.185588,117.886673,96.706514,75.329010,94.210026,-0.000759,0.014025,32.000000,-235.820898,96.989635,-0.023049,18.210672,0.651982,465251.719976,0.995220,19.953052,0.230982,2.035902,1.237089,0.745945,133.097010,32.000000,135.512158,139.532175,132.850394,136.898036,32.000000,125.056838,68.131788,63.673523,73.249725,37.253165,35.584512,84.000000,83.635690,22.400000,59.776641,59.562114,30.396069
49.826888,60.043980,101.441950,120.779841,103.906485,100.688848,29.386189,14.187598,96.494925,2.199652,59.432703,50.873360,120.012145,101.177362,117.886636,96.696903,75.329054,94.199406,-0.000759,0.014049,32.000000,-235.820915,96.982195,-0.023092,18.208637,0.651915,465186.354057,1.002173,19.955821,0.226329,2.036022,2.262188,1.103610,133.093876,32.000000,135.515920,139.532407,132.849397,136.899259,32.000000,125.055116,68.123182,63.669231,73.246854,37.253165,35.580169,84.000000,83.640316,22.400000,59.772693,59.540251,30.532900
49.833268,60.043678,101.434094,120.779333,103.908504,100.680830,29.392535,14.187625,96.488794,2.199390,59.437480,50.868627,120.012342,101.168564,117.886298,96.688101,75.328334,94.191264,-0.000759,0.014077,32.000000,-235.820960,96.974582,-0.023086,18.207969,0.651917,465174.676640,0.996475,19.954512,0.220802,2.035958,2.284349,1.158731,133.090727,32.000000,135.516746,139.532610,132.849374,136.900056,32.000000,125.054098,68.115218,63.664533,73.244372,37.253165,35.575074,84.000000,83.633342,22.400000,59.770766,59.532757,30.555350
49.836128,60.045821,101.426317,120.779091,103.880246,100.672607,29.387848,14.187555,96.480559,2.199651,59.441196,50.864328,120.013516,101.160263,117.886486,96.685047,75.327610,94.180672,-0.000758,0.014099,32.000000,-235.821099,96.968552,-0.023084,18.207147,0.651915,465136.392706,0.995439,19.955425,0.213987,2.035888,0.110617,4.626459,133.092700,32.000000,135.515479,139.533612,132.852251,136.899612,32.000000,125.054065,68.107619,63.659703,73.241194,37.253165,35.571436,84.000000,83.625174,22.400000,59.774101,59.548847,30.399811
49.834014,60.048402,101.421657,120.779424,103.896238,100.648102,29.387400,14.187406,96.471750,2.199626,59.442238,50.858498,120.014201,101.151570,117.886791,96.679762,75.326804,94.171121,-0.000758,0.014107,32.000000,-235.821326,96.961358,-0.023165,18.205567,0.651681,465096.719756,0.995004,19.948522,0.209513,2.035469,2.596273,0.503468,133.097308,32.000000,135.514143,139.532611,132.854922,136.897723,32.000000,125.054426,68.099720,63.655266,73.237870,37.253165,35.568180,84.000000,83.623613,22.400000,59.777867,59.551030,30.461807
49.834400,60.049965,101.414335,120.780041,103.881390,100.615756,29.384724,14.187406,96.463068,2.199352,59.441763,50.852707,120.015154,101.142949,117.886744,96.672602,75.326265,94.161867,-0.000759,0.014133,32.000000,-235.821324,96.955019,-0.023275,18.203315,0.651535,465060.601709,0.995025,19.947704,0.203484,2.035197,2.293959,1.142966,133.100632,32.000000,135.515904,139.533892,132.855032,136.895013,32.000000,125.060407,68.091478,63.651147,73.235064,37.253165,35.564905,84.000000,83.621364,22.400000,59.781128,59.528774,30.554249
49.827354,60.050518,101.409698,120.780761,103.857352,100.595439,29.397138,14.187388,96.455790,2.199181,59.441650,50.845881,120.017700,101.133289,117.887186,96.666573,75.327625,94.153694,-0.000760,0.014111,32.000000,-235.821496,96.947895,-0.023271,18.200013,0.651439,464953.424994,0.994851,19.952473,0.198198,2.035189,0.716524,0.950427,133.104138,32.000000,135.518401,139.536829,132.853862,136.891803,32.000000,125.069263,68.082617,63.648440,73.232851,37.253165,35.561771,84.000000,83.622107,22.400000,59.782939,59.536967,30.463714
49.810943,60.050064,101.401513,120.781403,103.843721,100.583338,29.405423,14.187377,96.448569,2.199392,59.444031,50.836984,120.019679,101.128392,117.887700,96.659007,75.328704,94.146738,-0.000761,0.014090,32.000000,-235.821517,96.941511,-0.023253,18.196585,0.651239,464807.252735,0.994617,19.953637,0.192835,2.035027,1.026811,1.008892,133.106821,32.000000,135.521135,139.536598,132.852062,136.890304,32.000000,125.072706,68.072186,63.645730,73.230354,37.253165,35.557694,84.000000,83.634101,22.400000,59.782589,59.532836,30.582863
49.805211,60.049767,101.394965,120.782053,103.831856,100.562985,29.438885,14.187383,96.441191,2.198928,59.450435,50.833142,120.021348,101.121949,117.887880,96.648138,75.329066,94.139702,-0.000761,0.014128,32.000000,-235.821478,96.932756,-0.023228,18.193537,0.651320,464715.300271,0.994153,19.961480,0.186263,2.035221,0.858725,0.964204,133.108147,32.000000,135.523480,139.535318,132.850998,136.890785,32.000000,125.072390,68.060598,63.642844,73.227436,37.253165,35.553638,84.000000,83.646297,22.400000,59.782386,59.554089,30.483523
49.804056,60.051746,101.384558,120.783259,103.815039,100.558909,29.379147,14.187326,96.432828,2.198847,59.458378,50.834308,120.023064,101.115180,117.888017,96.639591,75.330247,94.128809,-0.000760,0.014123,32.000000,-235.821575,96.926625,-0.023273,18.191032,0.651619,464666.107513,0.994112,19.978009,0.180747,2.035728,0.769577,0.704596,133.108721,32.000000,135.525866,139.534287,132.849024,136.891554,32.000000,125.072607,68.050096,63.640481,73.225044,37.253165,35.547743,84.000000,83.646845,22.400000,59.783888,59.536436,30.531212
49.811374,60.055357,101.378542,120.784990,103.855894,100.550710,28.488630,14.187259,96.425819,2.198932,59.463358,50.833698,120.025440,101.108186,117.888791,96.633644,75.332759,94.123492,-0.000761,0.014102,32.000000,-235.821524,96.920567,-0.023281,18.188625,0.651661,464574.281151,0.992906,19.983645,0.175895,2.035830,3.151648,0.921555,133.108359,32.000000,135.527198,139.535847,132.849466,136.889840,32.000000,125.074635,68.039566,63.638102,73.223731,37.253165,35.542748,84.000000,83.641941,22.400000,59.788668,59.549368,30.345666
49.811552,60.059956,101.373532,120.787215,103.832060,100.535514,29.379228,14.187197,96.422046,2.199549,59.462211,50.830472,120.028485,101.105299,117.889946,96.629025,75.333486,94.118759,-0.000762,0.014130,32.000000,-235.821618,96.917412,-0.023243,18.186226,0.651645,464556.535380,0.994915,19.986821,0.167764,2.035669,0.167864,0.976525,133.108449,32.000000,135.526983,139.538810,132.849982,136.887658,32.000000,125.076126,68.029346,63.635798,73.221991,37.253165,35.539174,84.000000,83.636323,22.400000,59.795598,59.536347,30.507881
49.799592,60.060723,101.374498,120.789082,103.811844,100.527341,29.404846,14.187159,96.420424,2.199558,59.456786,50.824147,120.030879,101.104586,117.890966,96.630341,75.332521,94.116934,-0.000761,0.014117,32.000000,-235.821697,96.917362,-0.023220,18.186170,0.651492,464514.107679,1.025775,19.982857,0.161859,2.035249,1.082389,0.683327,133.107567,32.000000,135.527043,139.541390,132.847555,136.885719,32.000000,125.080329,68.018767,63.633680,73.219735,37.253165,35.538791,84.000000,83.647762,22.400000,59.798885,59.536849,30.605973
49.797221,60.059077,101.372850,120.790305,103.822062,100.511075,29.414267,14.187206,96.418485,2.199421,59.451311,50.822937,120.032568,101.102577,117.892557,96.628708,75.331302,94.116332,-0.000761,0.014133,32.000000,-235.821531,96.912979,-0.023216,18.185654,0.651430,464448.353929,0.994538,19.987271,0.158114,2.035141,1.464090,0.809024,133.108620,32.000000,135.528789,139.541964,132.845762,136.885317,32.000000,125.085468,68.007977,63.631806,73.217397,37.253165,35.537293,84.000000,83.652465,22.400000,59.798615,59.560354,30.401058
49.795319,60.056115,101.373039,120.791061,103.827919,100.491275,29.360917,14.187383,96.415506,2.199791,59.445431,50.821763,120.033034,101.099469,117.894401,96.626621,75.330354,94.113722,-0.000762,0.014173,32.000000,-235.821303,96.909813,-0.023203,18.185740,0.651631,464419.926602,0.993855,20.000418,0.157914,2.035649,0.704368,1.083719,133.111590,32.000000,135.529740,139.540149,132.845017,136.884529,32.000000,125.085712,67.997759,63.628896,73.214851,37.253165,35.537391,84.000000,83.653872,22.400000,59.794873,59.528283,30.603699
49.794915,60.052933,101.370619,120.791527,103.846884,100.479071,29.370229,14.187230,96.413267,2.200064,59.439807,50.822429,120.034297,101.095675,117.896478,96.623109,75.329836,94.112507,-0.000762,0.014173,32.000000,-235.821467,96.907851,-0.023234,18.184931,0.651573,464346.881401,0.993423,20.001228,0.158748,2.035713,0.740243,1.495797,133.116524,32.000000,135.529863,139.538769,132.846142,136.885614,32.000000,125.086588,67.988734,63.626698,73.212499,37.253165,35.535166,84.000000,83.656174,22.400000,59.790641,59.559665,30.420207
49.795617,60.050114,101.369924,120.792086,103.815943,100.477233,29.342593,14.187329,96.410913,2.199883,59.433523,50.818863,120.035625,101.096092,117.898984,96.621301,75.329163,94.112145,-0.000762,0.014173,32.000000,-235.821429,96.907845,-0.023200,18.183205,0.651480,464254.087091,0.995066,20.000235,0.158031,2.035795,0.976327,2.174338,133.120251,32.000000,135.530629,139.538000,132.846593,136.887836,32.000000,125.088642,67.980671,63.624455,73.210159,37.253165,35.534521,84.000000,83.653999,22.400000,59.786736,59.568261,30.236129
49.793717,60.047415,101.368958,120.792555,103.794895,100.460255,29.325348,14.187153,96.409689,2.200235,59.428671,50.817202,120.036230,101.094293,117.900908,96.620079,75.328934,94.113412,-0.000764,0.014190,32.000000,-235.821646,96.908492,-0.023209,18.181638,0.651406,464194.513831,0.994630,19.997470,0.157774,2.035762,0.560909,2.211732,133.121448,32.000000,135.531799,139.539177,132.846981,136.887610,32.000000,125.091732,67.972982,63.622450,73.207614,37.253165,35.532845,84.000000,83.657643,22.400000,59.783075,59.548847,30.499517
49.791224,60.045217,101.368299,120.792886,103.760867,100.443971,29.343044,14.187090,96.409065,2.200531,59.428980,50.812733,120.036998,101.093501,117.901682,96.618576,75.328880,94.112654,-0.000764,0.014198,32.000000,-235.821645,96.907724,-0.023207,18.179987,0.651435,464183.386070,0.995526,19.993924,0.158216,2.035720,1.326958,4.636135,133.121575,32.000000,135.533003,139.543122,132.847241,136.886335,32.000000,125.091955,67.966007,63.620702,73.205283,37.253165,35.533374,84.000000,83.663298,22.400000,59.779572,59.554099,30.407735
49.797575,60.043898,101.364081,120.793028,103.715824,100.443978,29.425298,14.187162,96.405853,2.200945,59.435154,50.811464,120.037718,101.092475,117.902572,96.617878,75.329044,94.113454,-0.000766,0.014169,32.000000,-235.821516,96.904826,-0.023186,18.178041,0.651403,464103.253141,0.995978,19.993193,0.159254,2.035778,0.603863,4.634512,133.118171,32.000000,135.533842,139.545694,132.845483,136.885483,32.000000,125.091996,67.959874,63.618559,73.203372,37.253165,35.529558,84.000000,83.657414,22.400000,59.777948,59.535796,30.320721
