OSU 80 Ton Compressor Load Stand
49.797592,60.046074,101.361579,120.793586,103.721108,100.404639,29.385879,14.187073,96.401403,2.201260,59.443981,50.811424,120.038267,101.091443,117.902868,96.613301,75.328638,94.111581,-0.000766,0.014164,32.000000,-235.821567,96.902660,-0.023218,18.175101,0.651406,464026.596606,0.995265,19.993576,0.158825,2.035867,0.738594,0.519119,133.113792,32.000000,135.537132,139.546308,132.843000,136.886557,32.000000,125.091668,67.953994,63.616165,73.201246,37.253165,35.527798,84.000000,83.653004,22.400000,59.779662,59.534606,30.565915
49.795991,60.049784,101.357902,120.794811,103.722055,100.396348,29.372291,14.187164,96.399136,2.201405,59.452248,50.810989,120.039437,101.089192,117.903114,96.610188,75.326899,94.109362,-0.000764,0.014171,32.000000,-235.821411,96.901774,-0.023237,18.172499,0.651299,464020.541061,0.992340,19.985681,0.159170,2.035522,1.080085,1.302209,133.110965,32.000000,135.540077,139.546714,132.841807,136.888450,32.000000,125.091397,67.949591,63.614812,73.198757,37.253165,35.524697,84.000000,83.657419,22.400000,59.784159,59.536967,30.451902
49.791135,60.053884,101.360294,120.796398,103.728237,100.388441,29.348912,14.187313,96.396407,2.201404,59.455243,50.807026,120.041976,101.090404,117.903513,96.607906,75.326769,94.107611,-0.000764,0.014176,32.000000,-235.821266,96.901409,-0.023202,18.171745,0.651133,463842.345973,0.993288,19.987840,0.158381,2.035472,0.898303,2.042257,133.113368,32.000000,135.538430,139.546614,132.842824,136.891058,32.000000,125.090196,67.946407,63.613999,73.196614,37.253165,35.524848,84.000000,83.658779,22.400000,59.790878,59.561976,30.440970
49.786184,60.057231,101.358875,120.798040,103.728654,100.404894,29.331262,14.187373,96.396941,2.201395,59.450878,50.806961,120.043763,101.089462,117.904472,96.606609,75.327789,94.108190,-0.000764,0.014148,32.000000,-235.821265,96.902130,-0.023198,18.171380,0.651181,463813.382060,0.993710,19.993207,0.158705,2.035463,0.488735,4.637972,133.119038,32.000000,135.537316,139.546941,132.845114,136.893308,32.000000,125.091253,67.944041,63.613229,73.195644,37.253165,35.523801,84.000000,83.668378,22.400000,59.796002,59.560600,30.462320
49.790432,60.056143,101.360753,120.798982,103.687065,100.393838,29.410044,14.187421,96.399100,2.201600,59.440086,50.812390,120.044897,101.090532,117.905542,96.606551,75.327167,94.108395,-0.000763,0.014150,32.000000,-235.821187,96.904338,-0.023221,18.172085,0.651282,463784.977310,0.994541,20.002334,0.157718,2.035710,2.147727,1.438372,133.123931,32.000000,135.537050,139.547529,132.845528,136.892226,32.000000,125.095418,67.941221,63.611729,73.193992,37.253165,35.523961,84.000000,83.668231,22.400000,59.796899,59.538196,30.482716
49.795987,60.051999,101.359585,120.799318,103.683825,100.389697,29.379831,14.187520,96.401312,2.201703,59.426443,50.814941,120.044739,101.094001,117.906087,96.606544,75.326314,94.109440,-0.000763,0.014170,32.000000,-235.821079,96.904515,-0.023255,18.172473,0.651494,463866.753606,0.995420,20.010808,0.157067,2.035884,1.387967,2.226094,133.127763,32.000000,135.536972,139.550405,132.846425,136.889594,32.000000,125.100214,67.937959,63.610018,73.191515,37.253165,35.522863,84.000000,83.661952,22.400000,59.793479,59.544235,30.282497
49.801785,60.046075,101.364484,120.799235,103.732132,100.397681,29.375872,14.187525,96.402453,2.202127,59.415998,50.814583,120.044320,101.095129,117.906358,96.606902,75.325765,94.105231,-0.000764,0.014151,32.000000,-235.821103,96.903863,-0.023246,18.171228,0.651322,463812.538130,0.992548,20.005320,0.157819,2.035748,0.839853,4.644625,133.127094,32.000000,135.538411,139.552022,132.846936,136.887869,32.000000,125.104672,67.935647,63.608304,73.188923,37.253165,35.524571,84.000000,83.655848,22.400000,59.785649,59.522372,30.344419
49.797181,60.039645,101.362416,120.798918,103.742287,100.405843,29.395005,14.187420,96.402241,2.202543,59.412758,50.811514,120.043541,101.093744,117.907312,96.607986,75.324473,94.105201,-0.000763,0.014114,32.000000,-235.821097,96.903502,-0.023242,18.169499,0.651147,463786.975031,0.993395,19.995427,0.159339,2.035497,1.312831,0.590310,133.125012,32.000000,135.542718,139.552005,132.845534,136.888372,32.000000,125.105369,67.934122,63.606871,73.187177,37.253165,35.523896,84.000000,83.655790,22.400000,59.776696,59.524713,30.312137
49.791335,60.036314,101.363177,120.798668,103.725399,100.414585,29.417835,14.187563,96.402477,2.203039,59.416775,50.809045,120.043008,101.091202,117.908058,96.606463,75.324398,94.106618,-0.000763,0.014120,32.000000,-235.820967,96.901445,-0.023238,18.168282,0.651164,463813.536314,0.993465,19.983500,0.157202,2.035358,0.975495,0.976638,133.121423,32.000000,135.546455,139.552235,132.842211,136.891044,32.000000,125.101963,67.932450,63.605637,73.185770,37.253165,35.523213,84.000000,83.664398,22.400000,59.770672,59.554768,30.575966
49.796994,60.036105,101.358309,120.798868,103.733590,100.415080,29.406774,14.187417,96.402827,2.202939,59.424895,50.809718,120.044150,101.087125,117.908484,96.605476,75.324233,94.104718,-0.000763,0.014108,32.000000,-235.821188,96.898999,-0.023258,18.166751,0.651350,463847.684922,0.992983,19.981837,0.158474,2.035505,0.533855,0.907461,133.119489,32.000000,135.546356,139.553393,132.841123,136.893908,32.000000,125.097094,67.931012,63.604225,73.184484,37.253165,35.520782,84.000000,83.664126,22.400000,59.768348,59.528991,30.519033
49.802534,60.038592,101.355880,120.799585,103.734477,100.411083,29.386394,14.187428,96.398849,2.202862,59.434523,50.810314,120.045228,101.081230,117.907926,96.601254,75.323327,94.100129,-0.000763,0.014100,32.000000,-235.821206,96.896362,-0.023263,18.164779,0.651566,463887.818459,0.992418,19.984558,0.159455,2.035759,0.557314,0.915303,133.119232,32.000000,135.545107,139.553271,132.843664,136.895788,32.000000,125.094595,67.929889,63.602294,73.183250,37.253165,35.518082,84.000000,83.656626,22.400000,59.770503,59.534862,30.405387
49.807569,60.043349,101.349115,120.800885,103.737509,100.408319,29.407310,14.187478,96.396057,2.202371,59.443364,50.811219,120.047012,101.076267,117.907541,96.595554,75.321582,94.097234,-0.000763,0.014096,32.000000,-235.821170,96.894120,-0.023228,18.162456,0.651382,463869.598187,0.993206,19.975242,0.156384,2.035155,1.599441,0.608958,133.120100,32.000000,135.543315,139.553299,132.846071,136.895566,32.000000,125.095365,67.929078,63.600513,73.182095,37.253165,35.514227,84.000000,83.650510,22.400000,59.777558,59.547116,30.457184
49.796092,60.050680,101.342058,120.802741,103.686422,100.409630,29.475634,14.187601,96.393473,2.202496,59.453989,50.804785,120.047220,101.068820,117.907569,96.590705,75.319680,94.091497,-0.000763,0.014103,32.000000,-235.821086,96.889371,-0.023237,18.159802,0.651382,463869.598187,0.993206,19.975242,0.156384,2.035155,0.753821,0.713300,133.121584,32.000000,135.544248,139.557413,132.847495,136.894152,32.000000,125.099343,67.929245,63.599121,73.180742,37.253165,35.507921,84.000000,83.656119,22.400000,59.788075,59.552378,30.537228
49.791732,60.054810,101.335662,120.804258,103.652622,100.390513,29.403644,14.187521,96.390846,2.202375,59.459500,50.801130,120.047779,101.062393,117.907221,96.586871,75.317316,94.089206,-0.000763,0.014089,32.000000,-235.821186,96.885380,-0.023416,18.158978,0.651281,463863.709046,0.992374,19.974788,0.156282,2.034814,0.553057,0.928100,133.124533,32.000000,135.544859,139.557863,132.848227,136.894269,32.000000,125.101306,67.930146,63.597497,73.179066,37.253165,35.503827,84.000000,83.667436,22.400000,59.794956,59.564681,30.419767
49.792902,60.058187,101.331404,120.805536,103.624304,100.370152,29.492989,14.187461,96.385684,2.202038,59.464389,50.801234,120.046183,101.055382,117.907288,96.582720,75.316452,94.085258,-0.000763,0.014080,32.000000,-235.821223,96.880551,-0.023457,18.157913,0.651572,463889.501702,0.990357,19.993999,0.154523,2.035141,2.315452,4.649472,133.125265,32.000000,135.548271,139.558622,132.846790,136.897121,32.000000,125.102048,67.930761,63.594988,73.177083,37.253165,35.499419,84.000000,83.664952,22.400000,59.800668,59.538157,30.475746
49.785974,60.060896,101.322699,120.806689,103.632495,100.353849,29.386051,14.187436,96.380405,2.202112,59.468169,50.798743,120.048535,101.050606,117.908195,96.575215,75.315486,94.080683,-0.000763,0.014083,32.000000,-235.821196,96.875018,-0.023365,18.156152,0.651512,463813.372073,0.992699,20.002641,0.155426,2.035191,0.129581,0.931640,133.127182,32.000000,135.549086,139.559195,132.845836,136.901636,32.000000,125.101134,67.932067,63.593215,73.174998,37.253165,35.493719,84.000000,83.671307,22.400000,59.805320,59.553705,30.441704
49.786253,60.063023,101.318185,120.807831,103.610529,100.337635,29.350452,14.187535,96.373853,2.202439,59.470718,50.795233,120.048163,101.045574,117.908502,96.564524,75.313122,94.077092,-0.000763,0.014066,32.000000,-235.821090,96.869804,-0.023381,18.153993,0.651368,463724.457056,0.989474,20.004809,0.153770,2.035057,0.133398,1.412168,133.123473,32.000000,135.549518,139.559729,132.844807,136.904983,32.000000,125.098587,67.933140,63.590141,73.173021,37.253165,35.489286,84.000000,83.675491,22.400000,59.808734,59.536298,30.410376
49.787726,60.064903,101.310649,120.808681,103.589887,100.325315,29.420089,14.187640,96.370012,2.202524,59.472920,50.792448,120.048296,101.041449,117.907979,96.558944,75.312803,94.073695,-0.000764,0.014056,32.000000,-235.820995,96.865824,-0.023394,18.152697,0.651391,463658.794766,0.993073,20.014691,0.151816,2.035166,0.755773,0.589694,133.124435,32.000000,135.548821,139.564462,132.847547,136.905007,32.000000,125.100311,67.935827,63.587950,73.171610,37.253165,35.483534,84.000000,83.674762,22.400000,59.811924,59.541186,30.299811
49.783255,60.066321,101.306118,120.809415,103.565343,100.321085,29.407676,14.187547,96.367831,2.203141,59.470481,50.790401,120.048409,101.038242,117.908038,96.555731,75.312225,94.071380,-0.000764,0.014045,32.000000,-235.821055,96.863204,-0.023422,18.152509,0.651318,463590.794758,0.994116,20.016528,0.151886,2.035063,0.992042,1.281786,133.120384,32.000000,135.547143,139.565971,132.846746,136.905770,32.000000,125.098849,67.938563,63.585182,73.169595,37.253165,35.479458,84.000000,83.676970,22.400000,59.814676,59.560777,30.541337
49.780991,60.066675,101.298876,120.809962,103.550168,100.333137,29.195805,14.187544,96.362266,2.203160,59.464143,50.790434,120.046551,101.034135,117.907684,96.551750,75.311512,94.067712,-0.000762,0.014041,32.000000,-235.821045,96.858600,-0.023427,18.152614,0.651186,463536.190395,0.991614,20.016883,0.150038,2.034852,2.185483,1.449068,133.116095,32.000000,135.549129,139.570969,132.844994,136.905485,32.000000,125.101665,67.942048,63.581423,73.167702,37.253165,35.473172,84.000000,83.683658,22.400000,59.816774,59.533820,30.297317
49.787388,60.065364,101.295384,120.810254,103.530843,100.345393,29.411966,14.187585,96.359210,2.202843,59.456739,50.790150,120.044946,101.028238,117.908024,96.545349,75.309107,94.065333,-0.000762,0.014059,32.000000,-235.820951,96.853336,-0.023390,18.152532,0.651271,463580.656721,0.999463,20.025629,0.147510,2.034891,0.199514,2.391045,133.114192,32.000000,135.549480,139.571215,132.846324,136.906105,32.000000,125.101688,67.946547,63.577026,73.165366,37.253165,35.469781,84.000000,83.681813,22.400000,59.815289,59.535728,30.339797
49.785873,60.062479,101.287052,120.810004,103.572805,100.357615,29.397835,14.187555,96.355094,2.203018,59.449915,50.787234,120.044067,101.022691,117.908098,96.541737,75.308713,94.064051,-0.000762,0.014029,32.000000,-235.821017,96.849287,-0.023195,18.151562,0.651271,463580.656721,0.999463,20.025629,0.147510,2.034891,0.424367,4.651363,133.114248,32.000000,135.549762,139.570523,132.846645,136.907672,32.000000,125.102378,67.951887,63.572924,73.163193,37.253165,35.463064,84.000000,83.678417,22.400000,59.812289,59.534233,30.383670
49.777152,60.059385,101.282360,120.809470,103.563812,100.361738,29.383587,14.187550,96.349908,2.203107,59.446616,50.778120,120.042400,101.017130,117.909414,96.536073,75.305222,94.062160,-0.000762,0.014041,32.000000,-235.821043,96.846144,-0.023192,18.150633,0.651197,463636.929030,0.992095,20.017696,0.148398,2.034559,1.942652,4.637663,133.115834,32.000000,135.548401,139.569917,132.851674,136.913917,32.000000,125.102313,67.958371,63.569360,73.161417,37.253165,35.458645,84.000000,83.688532,22.400000,59.808370,59.530112,30.334661
49.760209,60.056772,101.274092,120.808712,103.567389,100.369961,29.352493,14.187671,96.343992,2.202954,59.448643,50.776679,120.041126,101.011768,117.910114,96.528435,75.301498,94.055169,-0.000762,0.014075,32.000000,-235.820970,96.839168,-0.023214,18.150763,0.651259,463691.238150,0.992718,20.016378,0.147972,2.034454,1.043229,0.763701,133.115380,32.000000,135.547759,139.568152,132.852983,136.916103,32.000000,125.100346,67.965441,63.565170,73.158174,37.253165,35.452240,84.000000,83.708872,22.400000,59.804133,59.533288,30.390640
49.751501,60.055329,101.265749,120.807787,103.591110,100.368877,29.364959,14.187690,96.337031,2.202695,59.454196,50.775700,120.040279,101.003893,117.909123,96.521427,75.298698,94.046942,-0.000761,0.014069,32.000000,-235.820880,96.830595,-0.023224,18.151502,0.651438,463717.746105,0.993424,20.022315,0.150255,2.034716,1.027131,1.290974,133.117963,32.000000,135.546403,139.568892,132.857469,136.914518,32.000000,125.102255,67.972071,63.560207,73.155284,37.253165,35.445572,84.000000,83.722498,22.400000,59.802401,59.532216,30.446473
49.749562,60.057736,101.253688,120.807370,103.589796,100.360673,29.462791,14.187731,96.325627,2.202176,59.464101,50.774468,120.039013,100.992894,117.908420,96.509511,75.297830,94.038642,-0.000761,0.014094,32.000000,-235.820701,96.819947,-0.023232,18.151777,0.651757,463769.268105,0.994923,20.037250,0.149517,2.035243,0.096059,0.782175,133.114619,32.000000,135.546648,139.569903,132.858000,136.914920,32.000000,125.104257,67.979945,63.556005,73.152744,37.253165,35.436078,84.000000,83.730823,22.400000,59.804345,59.554217,30.392181
49.745312,60.062193,101.244181,120.807470,103.552303,100.352485,29.377462,14.187598,96.314219,2.202219,59.474287,50.770125,120.038730,100.983842,117.907700,96.497525,75.297132,94.029942,-0.000760,0.014069,32.000000,-235.820909,96.810500,-0.023207,18.152153,0.651814,463772.425168,0.994677,20.044827,0.147065,2.035431,1.589476,2.216696,133.110983,32.000000,135.547703,139.573785,132.857000,136.914298,32.000000,125.105951,67.989078,63.552186,73.150829,37.253165,35.428364,84.000000,83.738585,22.400000,59.809613,59.564484,30.398564
49.750632,60.067554,101.233929,120.807934,103.506412,100.348388,29.382024,14.187423,96.306239,2.201711,59.481785,50.766044,120.039474,100.975077,117.906118,96.487559,75.297313,94.022471,-0.000761,0.014041,32.000000,-235.821084,96.802785,-0.023218,18.152699,0.651681,463740.199960,0.991342,20.049243,0.142634,2.035268,0.473247,0.537905,133.104517,32.000000,135.550836,139.572761,132.856333,136.916329,32.000000,125.105263,67.997936,63.547991,73.148856,37.253165,35.418844,84.000000,83.743362,22.400000,59.817849,59.546241,30.169951
49.757626,60.072674,101.223985,120.808609,103.475140,100.336245,29.404215,14.187420,96.298638,2.201203,59.485261,50.761207,120.039600,100.968062,117.904968,96.481378,75.296937,94.014435,-0.000760,0.014049,32.000000,-235.820946,96.792404,-0.023253,18.153653,0.651627,463712.037714,0.994246,20.058103,0.137777,2.035251,1.096681,4.625662,133.103225,32.000000,135.551097,139.571580,132.855651,136.916312,32.000000,125.104247,68.006323,63.544363,73.148161,37.253165,35.411508,84.000000,83.737579,22.400000,59.825597,59.568389,30.382863
49.756382,60.075188,101.214479,120.808834,103.501148,100.324591,29.390523,14.187267,96.290203,2.200990,59.485018,50.760852,120.039612,100.957797,117.904669,96.468604,75.296268,94.005917,-0.000761,0.014048,32.000000,-235.820991,96.781409,-0.023227,18.155189,0.651385,463696.298848,0.993948,20.057952,0.132826,2.034827,1.255347,0.707282,133.105370,32.000000,135.549308,139.569522,132.858072,136.920808,32.000000,125.101424,68.013888,63.539972,73.147085,37.253165,35.401741,84.000000,83.741958,22.400000,59.830881,59.551148,30.398417
49.758152,60.075735,101.204884,120.808815,103.491580,100.329173,29.381109,14.187243,96.282229,2.200595,59.477556,50.759809,120.039625,100.948411,117.904363,96.458918,75.294574,93.997086,-0.000761,0.014024,32.000000,-235.820926,96.770520,-0.023214,18.155986,0.651055,463643.531794,0.992938,20.055826,0.128070,2.034341,0.574966,4.636479,133.109696,32.000000,135.548263,139.568670,132.860563,136.919891,32.000000,125.099073,68.021908,63.534988,73.146084,37.253165,35.394166,84.000000,83.743032,22.400000,59.833525,59.518949,30.479415
49.760501,60.074135,101.194046,120.808506,103.493644,100.341280,29.389804,14.187184,96.276290,2.200397,59.465936,50.761497,120.038550,100.939261,117.903564,96.450331,75.293272,93.989027,-0.000760,0.013988,32.000000,-235.820960,96.761692,-0.023218,18.155796,0.650868,463595.104225,0.993319,20.059629,0.123299,2.034201,1.019103,2.416607,133.117083,32.000000,135.547014,139.568836,132.866122,136.918590,32.000000,125.103079,68.029735,63.530049,73.145271,37.253165,35.383219,84.000000,83.742684,22.400000,59.833348,59.529040,30.394089
49.751903,60.070211,101.187929,120.807865,103.568276,100.353550,29.418055,14.187012,96.271312,2.200372,59.450361,50.759613,120.038634,100.932356,117.902756,96.442047,75.291872,93.981056,-0.000760,0.014006,32.000000,-235.821154,96.754900,-0.023239,18.155680,0.650742,463618.842859,0.993645,20.058342,0.119355,2.033936,0.566889,0.581226,133.116691,32.000000,135.549789,139.571757,132.866322,136.917210,32.000000,125.109734,68.037909,63.525643,73.144041,37.253165,35.376626,84.000000,83.752154,22.400000,59.828158,59.547687,30.471344
49.745924,60.063476,101.180885,120.806306,103.591146,100.392955,29.389271,14.186940,96.270133,2.200057,59.433187,50.757796,120.038507,100.925081,117.902983,96.437851,75.291277,93.973022,-0.000761,0.014002,32.000000,-235.821298,96.749183,-0.023264,18.157088,0.650673,463673.510513,0.993415,20.054309,0.115508,2.033622,1.272228,0.704282,133.117637,32.000000,135.550817,139.572139,132.865198,136.916692,32.000000,125.110536,68.045299,63.521657,73.143994,37.253165,35.368759,84.000000,83.768731,22.400000,59.820253,59.552260,30.377067
49.747704,60.055466,101.174071,120.804080,103.597824,100.392991,29.382186,14.186889,96.267669,2.199644,59.416591,50.758227,120.037781,100.920505,117.903521,96.434075,75.293398,93.967502,-0.000762,0.013990,32.000000,-235.821405,96.743395,-0.023259,18.156964,0.650868,463732.925675,0.992761,20.059293,0.111818,2.033850,1.267635,4.634940,133.113989,32.000000,135.555171,139.571144,132.862498,136.917138,32.000000,125.106798,68.051786,63.516480,73.144389,37.253165,35.361770,84.000000,83.769660,22.400000,59.810050,59.551089,30.548160
49.750008,60.047536,101.164387,120.801441,103.602236,100.380934,29.416774,14.186809,96.262454,2.199735,59.408564,50.759464,120.034273,100.912833,117.903109,96.427109,75.291741,93.959415,-0.000763,0.013966,32.000000,-235.821475,96.736092,-0.023232,18.156191,0.651123,463910.414241,0.994237,20.058752,0.107281,2.033953,0.840087,0.567602,133.109643,32.000000,135.556359,139.569711,132.860375,136.916976,32.000000,125.103089,68.057942,63.511350,73.143988,37.253165,35.351843,84.000000,83.772969,22.400000,59.797971,59.548690,30.595042
49.760049,60.041040,101.157494,120.798640,103.623134,100.360616,29.348772,14.186802,96.254186,2.199436,59.408812,50.755255,120.033326,100.905952,117.902768,96.419346,75.288218,93.949080,-0.000763,0.013979,32.000000,-235.821420,96.728163,-0.023269,18.155005,0.651009,463894.832733,0.994417,20.048899,0.101633,2.033744,1.810679,4.636134,133.106107,32.000000,135.554297,139.566482,132.861099,136.919735,32.000000,125.098992,68.063034,63.505752,73.142849,37.253165,35.344500,84.000000,83.769539,22.400000,59.788932,59.537380,30.452489
49.760783,60.039845,101.147434,120.796648,103.664611,100.356642,29.431893,14.186685,96.245231,2.199795,59.416230,50.747310,120.031925,100.897438,117.901206,96.412213,75.287939,93.939166,-0.000764,0.013961,32.000000,-235.821619,96.716771,-0.023282,18.153322,0.650817,463831.073267,0.993057,20.038580,0.098123,2.033455,1.800790,0.727636,133.105861,32.000000,135.554439,139.566651,132.865373,136.918621,32.000000,125.095372,68.069122,63.500512,73.142325,37.253165,35.334427,84.000000,83.767281,22.400000,59.784928,59.544107,30.527470
49.756347,60.041293,101.138375,120.795334,103.649462,100.336360,29.420457,14.186602,96.234636,2.199853,59.423100,50.740770,120.029375,100.889547,117.899836,96.402894,75.285926,93.929608,-0.000765,0.013935,32.000000,-235.821715,96.706854,-0.023307,18.152965,0.650450,463729.428173,0.994918,20.021684,0.095044,2.032906,1.657333,1.464189,133.107082,32.000000,135.553496,139.565911,132.868288,136.919255,32.000000,125.093468,68.074498,63.494785,73.141907,37.253165,35.325646,84.000000,83.773376,22.400000,59.785347,59.562242,30.371785
49.751502,60.043972,101.127694,120.794506,103.609265,100.303929,29.165955,14.186682,96.226921,2.199517,59.428387,50.737571,120.027076,100.878679,117.899285,96.392061,75.282961,93.921872,-0.000765,0.013927,32.000000,-235.821514,96.697753,-0.023256,18.153088,0.650370,463709.091679,0.992050,20.019727,0.088989,2.032674,1.433238,1.202881,133.105867,32.000000,135.556409,139.570092,132.866637,136.915582,32.000000,125.097684,68.079629,63.490188,73.141716,37.253165,35.315036,84.000000,83.783752,22.400000,59.789567,59.533131,30.372519
49.749011,60.046470,101.117295,120.793972,103.592201,100.279629,29.366844,14.186682,96.217434,2.199475,59.433625,50.733576,120.026953,100.867924,117.898914,96.379932,75.284838,93.911904,-0.000766,0.013917,32.000000,-235.821550,96.686373,-0.023213,18.153393,0.650265,463624.117571,0.992336,20.025771,0.084894,2.032673,1.258891,4.633678,133.107883,32.000000,135.557199,139.571301,132.866996,136.913313,32.000000,125.096717,68.084909,63.485223,73.140990,37.253165,35.304615,84.000000,83.790731,22.400000,59.793413,59.553106,30.261073
49.742516,60.048152,101.104915,120.793789,103.569083,100.255415,29.363578,14.186555,96.207533,2.199132,59.437232,50.730209,120.027459,100.858020,117.897900,96.368444,75.284544,93.901449,-0.000766,0.013896,32.000000,-235.821678,96.671795,-0.023299,18.152686,0.650046,463485.557383,1.000786,20.033470,0.082914,2.032656,0.730575,1.162955,133.107356,32.000000,135.562366,139.568565,132.866260,136.913331,32.000000,125.095011,68.090628,63.480381,73.139905,37.253165,35.292692,84.000000,83.799858,22.400000,59.796492,59.553578,30.355057
49.724817,60.049696,101.093249,120.793806,103.547587,100.238462,29.377173,14.186696,96.197182,2.198974,59.440322,50.724536,120.026241,100.846853,117.896875,96.356996,75.285277,93.890991,-0.000766,0.013895,32.000000,-235.821522,96.659309,-0.023384,18.151185,0.649844,463374.356438,0.993760,20.038547,0.074667,2.032549,1.316099,1.523642,133.104811,32.000000,135.563414,139.568494,132.866181,136.914800,32.000000,125.091901,68.096136,63.475498,73.138226,37.253165,35.281381,84.000000,83.819193,22.400000,59.799093,59.552653,30.285578
49.709102,60.051194,101.083092,120.793906,103.546181,100.218164,29.380638,14.186642,96.188310,2.198700,59.444784,50.716308,120.025121,100.838699,117.896711,96.347694,75.286149,93.880692,-0.000767,0.013896,32.000000,-235.821494,96.649355,-0.023383,18.151011,0.649728,463269.105622,0.993778,20.046957,0.068280,2.032565,1.450986,0.976567,133.102876,32.000000,135.564137,139.568200,132.864156,136.916809,32.000000,125.088116,68.101889,63.471070,73.136723,37.253165,35.269417,84.000000,83.848225,22.400000,59.801506,59.558751,30.419620
49.705470,60.052735,101.075308,120.793972,103.525099,100.196534,29.413005,14.186561,96.180140,2.198640,59.446964,50.712166,120.022908,100.829387,117.896607,96.337883,75.285681,93.871178,-0.000767,0.013923,32.000000,-235.821530,96.639082,-0.023351,18.151388,0.649935,463201.504718,0.993543,20.066844,0.060861,2.033054,2.219976,2.419188,133.104610,32.000000,135.562748,139.570684,132.866821,136.916389,32.000000,125.086275,68.107685,63.466511,73.134852,37.253165,35.259945,84.000000,83.861906,22.400000,59.804022,59.557826,30.280663
49.716060,60.053691,101.067930,120.794347,103.522434,100.171565,29.378009,14.186488,96.171129,2.198311,59.446675,50.710011,120.024554,100.820639,117.895278,96.327961,75.284401,93.861193,-0.000767,0.013912,32.000000,-235.821547,96.631809,-0.023364,18.151510,0.650036,463116.532800,0.993573,20.084629,0.053405,2.033493,0.877813,1.881989,133.104272,32.000000,135.561870,139.571638,132.868106,136.916921,32.000000,125.083551,68.113631,63.462345,73.132652,37.253165,35.250442,84.000000,83.862558,22.400000,59.805987,59.546202,30.565255
49.717528,60.053670,101.058029,120.794656,103.493982,100.171108,29.402337,14.186547,96.161775,2.198506,59.446169,50.706398,120.023257,100.811866,117.895518,96.317940,75.283386,93.851435,-0.000769,0.013901,32.000000,-235.821452,96.625043,-0.023364,18.151076,0.649885,463021.381612,0.992349,20.089937,0.047793,2.033485,0.616649,1.074159,133.102009,32.000000,135.564619,139.574457,132.866531,136.914278,32.000000,125.087477,68.118892,63.458168,73.129959,37.253165,35.239762,84.000000,83.863380,22.400000,59.806977,59.535285,30.295703
49.708065,60.053161,101.050379,120.794945,103.486995,100.158957,29.407557,14.186602,96.155962,2.198665,59.445972,50.698088,120.026250,100.803537,117.896600,96.310850,75.283406,93.842788,-0.000768,0.013897,32.000000,-235.821444,96.619667,-0.023377,18.150163,0.649441,462903.303628,0.993054,20.079915,0.042688,2.032903,1.143917,1.005556,133.100492,32.000000,135.566103,139.573477,132.867590,136.913049,32.000000,125.084570,68.124624,63.454360,73.127672,37.253165,35.229694,84.000000,83.878218,22.400000,59.806563,59.532541,30.288586
49.700660,60.052658,101.043449,120.795262,103.439365,100.146847,29.381595,14.186511,96.148638,2.199295,59.448082,50.691688,120.026506,100.797827,117.895890,96.305469,75.284720,93.834069,-0.000767,0.013878,32.000000,-235.821636,96.613123,-0.023385,18.150193,0.649334,462902.475364,0.992195,20.078372,0.037464,2.032644,1.624751,4.650724,133.099165,32.000000,135.569778,139.569991,132.867623,136.910822,32.000000,125.082385,68.129866,63.451275,73.125691,37.253165,35.219046,84.000000,83.895533,22.400000,59.806157,59.541481,30.244272
49.689915,60.053211,101.037857,120.795670,103.473252,100.146850,29.383485,14.186537,96.142086,2.198718,59.448909,50.688889,120.026178,100.790690,117.895667,96.300035,75.283483,93.830115,-0.000767,0.013858,32.000000,-235.821631,96.607373,-0.023236,18.151140,0.649400,462851.095774,0.992105,20.087672,0.031915,2.032877,2.366705,4.631784,133.103960,32.000000,135.568694,139.568516,132.868331,136.910961,32.000000,125.081277,68.135036,63.448550,73.123057,37.253165,35.210150,84.000000,83.912323,22.400000,59.806758,59.545956,30.389246
49.681163,60.053598,101.033090,120.796078,103.481566,100.147000,29.390865,14.186428,96.137265,2.198621,59.447814,50.688207,120.026169,100.784916,117.896115,96.293218,75.282476,93.824248,-0.000768,0.013868,32.000000,-235.821679,96.601599,-0.023116,18.152149,0.649413,462795.871751,0.993023,20.094846,0.025024,2.033040,2.290015,1.838143,133.103417,32.000000,135.570202,139.567998,132.868080,136.910260,32.000000,125.078017,68.140820,63.445622,73.120869,37.253165,35.201365,84.000000,83.935013,22.400000,59.807749,59.532620,30.254177
49.678100,60.053571,101.029103,120.796434,103.481763,100.142811,29.381264,14.186568,96.131101,2.197915,59.446037,50.688823,120.027271,100.777779,117.895608,96.286008,75.280927,93.816996,-0.000769,0.013852,32.000000,-235.821526,96.593040,-0.023119,18.151058,0.649543,462804.921114,0.993197,20.106540,0.023734,2.033367,1.382866,2.247885,133.108570,32.000000,135.570064,139.569546,132.872165,136.908435,32.000000,125.079203,68.146680,63.442967,73.117964,37.253165,35.193447,84.000000,83.952081,22.400000,59.808505,59.545611,30.500178
49.681375,60.052878,101.024214,120.796684,103.455852,100.122429,29.410743,14.186458,96.127270,2.197523,59.447391,50.687171,120.030077,100.773596,117.897411,96.279111,75.279011,93.814500,-0.000770,0.013851,32.000000,-235.821436,96.588916,-0.023133,18.149991,0.649645,462813.288881,0.993142,20.116003,0.020988,2.033630,0.185276,2.210823,133.107569,32.000000,135.571381,139.569407,132.871437,136.907697,32.000000,125.079763,68.153058,63.440917,73.115563,37.253165,35.184522,84.000000,83.958192,22.400000,59.807830,59.541687,30.554176
49.682687,60.052779,101.020189,120.796759,103.451522,100.110223,29.456887,14.186454,96.125545,2.197840,59.446683,50.684341,120.029788,100.770052,117.898792,96.277735,75.277438,93.810746,-0.000770,0.013848,32.000000,-235.821481,96.585627,-0.023113,18.150093,0.649679,462798.521359,0.993492,20.119153,0.017898,2.033675,1.305348,0.752776,133.104952,32.000000,135.574426,139.571576,132.868924,136.907014,32.000000,125.082012,68.159255,63.440077,73.112728,37.253165,35.176047,84.000000,83.965705,22.400000,59.807719,59.527742,30.483083
49.688519,60.052658,101.018363,120.796784,103.447318,100.089875,29.418026,14.186524,96.121844,2.197663,59.443504,50.683686,120.027912,100.766742,117.899922,96.276110,75.277798,93.805179,-0.000770,0.013874,32.000000,-235.821406,96.582064,-0.023100,18.150450,0.649472,462705.134734,0.992221,20.115064,0.018218,2.033442,1.368333,2.414668,133.102785,32.000000,135.576774,139.568801,132.865600,136.906081,32.000000,125.078013,68.165382,63.438724,73.108695,37.253165,35.168386,84.000000,83.972829,22.400000,59.807875,59.546054,30.572958
49.692666,60.052381,101.016475,120.796687,103.477616,100.061402,29.357238,14.186612,96.120919,2.197718,59.441025,50.684450,120.030885,100.764587,117.899185,96.273579,75.278329,93.803504,-0.000771,0.013870,32.000000,-235.821346,96.576774,-0.023099,18.150119,0.649324,462650.705531,0.990516,20.113604,0.017390,2.033308,1.096340,4.647434,133.103318,32.000000,135.578323,139.567850,132.863119,136.904585,32.000000,125.075952,68.172050,63.438233,73.105246,37.253165,35.162130,84.000000,83.975003,22.400000,59.807999,59.538648,30.329892
49.697918,60.051812,101.015150,120.796395,103.489838,100.049049,29.376079,14.186561,96.119328,2.198180,59.438062,50.684341,120.032401,100.761549,117.899475,96.272118,75.279602,93.801647,-0.000773,0.013858,32.000000,-235.821373,96.571982,-0.023107,18.148491,0.649048,462552.450076,0.991495,20.107435,0.013469,2.033032,0.924142,4.651393,133.109321,32.000000,135.577079,139.564964,132.865094,136.907033,32.000000,125.075712,68.178690,63.437596,73.102525,37.253165,35.154275,84.000000,83.980437,22.400000,59.807494,59.553076,30.402012
49.693848,60.051416,101.012977,120.796137,103.500251,100.040829,29.353229,14.186498,96.116757,2.198435,59.438692,50.682488,120.032350,100.759343,117.899825,96.271128,75.276317,93.798454,-0.000774,0.013836,32.000000,-235.821504,96.570393,-0.023107,18.146531,0.648774,462416.695137,0.993174,20.102857,0.011867,2.032825,2.310617,4.643120,133.112446,32.000000,135.577689,139.563777,132.863787,136.905785,32.000000,125.076348,68.185642,63.437094,73.100116,37.253165,35.147715,84.000000,83.987962,22.400000,59.807151,59.550244,30.199592
49.686144,60.051697,101.015021,120.796056,103.490625,100.047926,29.431445,14.186464,96.118297,2.198773,59.436985,50.677817,120.033299,100.758525,117.900022,96.270870,75.272304,93.797084,-0.000775,0.013817,32.000000,-235.821706,96.569793,-0.023089,18.144996,0.648631,462353.708473,0.992297,20.096843,0.009406,2.032583,0.860811,4.647379,133.120017,32.000000,135.577622,139.562858,132.866447,136.901889,32.000000,125.078261,68.191751,63.436233,73.096911,37.253165,35.141316,84.000000,84.005797,22.400000,59.807374,59.546152,30.341557
49.686023,60.050911,101.011644,120.795739,103.503550,100.056025,29.422670,14.186372,96.120088,2.198695,59.424774,50.677586,120.031521,100.757034,117.899858,96.273276,75.267974,93.797561,-0.000777,0.013821,32.000000,-235.821787,96.569868,-0.023071,18.143931,0.648713,462323.986810,0.993077,20.100667,0.010648,2.032706,0.780816,2.008033,133.121053,32.000000,135.579718,139.563117,132.862968,136.900189,32.000000,125.081285,68.200131,63.434612,73.092937,37.253165,35.133263,84.000000,84.020916,22.400000,59.807812,59.553922,30.544418
49.685517,60.048221,101.013078,120.795081,103.512436,100.051989,29.374366,14.186331,96.119095,2.198536,59.416117,50.678289,120.030198,100.755836,117.900804,96.273246,75.263472,93.796026,-0.000777,0.013834,32.000000,-235.821830,96.569243,-0.023081,18.142609,0.649046,462413.797307,0.991054,20.108276,0.018420,2.032999,1.336853,1.417453,133.121114,32.000000,135.581339,139.564221,132.858903,136.897067,32.000000,125.081899,68.206167,63.434380,73.090253,37.253165,35.126684,84.000000,84.030492,22.400000,59.805536,59.533406,30.413091
49.684301,60.045236,101.013841,120.794409,103.497526,100.060046,29.367221,14.186337,96.118429,2.198569,59.411079,50.678670,120.030023,100.755867,117.901304,96.273211,75.262164,93.794750,-0.000777,0.013825,32.000000,-235.821897,96.570312,-0.023073,18.141218,0.649046,462413.797307,0.991054,20.108276,0.018420,2.032999,0.575968,0.558694,133.116740,32.000000,135.585697,139.561454,132.855553,136.898159,32.000000,125.078169,68.210605,63.433976,73.087892,37.253165,35.123397,84.000000,84.039172,22.400000,59.801447,59.553342,30.348968
49.691968,60.039383,101.016734,120.792955,103.516239,100.070073,29.468046,14.186342,96.119398,2.198853,59.405724,50.677776,120.028834,100.755510,117.902345,96.276333,75.259586,93.793004,-0.000779,0.013826,32.000000,-235.821979,96.574584,-0.023145,18.137233,0.649081,462400.534977,0.992647,20.106111,0.021940,2.033049,1.291466,0.458499,133.115073,32.000000,135.586145,139.560453,132.854815,136.898981,32.000000,125.076087,68.220545,63.434242,73.084373,37.253165,35.116689,84.000000,84.045975,22.400000,59.793346,59.538953,30.347940
49.688883,60.036726,101.017268,120.791972,103.549670,100.078172,29.394124,14.186372,96.120314,2.198988,59.409043,50.678045,120.027712,100.757472,117.903370,96.276076,75.258021,93.793310,-0.000778,0.013839,32.000000,-235.821922,96.578228,-0.023096,18.135160,0.649218,462436.750925,0.992988,20.104387,0.022433,2.033114,0.707381,0.577325,133.116211,32.000000,135.583433,139.557898,132.854575,136.904489,32.000000,125.074059,68.227600,63.434525,73.082084,37.253165,35.111639,84.000000,84.053989,22.400000,59.788545,59.550450,30.561953
49.679551,60.035984,101.019402,120.791172,103.576262,100.082329,29.364868,14.186378,96.119927,2.199243,59.414754,50.675029,120.027093,100.758831,117.905096,96.278003,75.254815,93.793948,-0.000778,0.013877,32.000000,-235.821942,96.577736,-0.023090,18.134518,0.649287,462476.119354,0.989506,20.090585,0.023893,2.032858,1.597856,1.337554,133.116522,32.000000,135.581533,139.556501,132.852789,136.904078,32.000000,125.072286,68.234569,63.434517,73.079572,37.253165,35.107127,84.000000,84.075783,22.400000,59.786172,59.553627,30.276554
49.685495,60.037369,101.017576,120.790605,103.534279,100.061853,29.401066,14.186415,96.117725,2.198887,59.424263,50.675417,120.028204,100.756979,117.905726,96.277484,75.252443,93.792602,-0.000777,0.013861,32.000000,-235.821853,96.576750,-0.023080,18.134024,0.649467,462514.739099,0.992136,20.091127,0.025654,2.032995,0.831443,0.926304,133.122066,32.000000,135.578417,139.554823,132.854991,136.902757,32.000000,125.072583,68.241510,63.434523,73.076858,37.253165,35.100279,84.000000,84.083603,22.400000,59.788373,59.546034,30.406561
49.685557,60.041343,101.017511,120.790938,103.478705,100.029307,29.410219,14.186422,96.113888,2.198525,59.435869,50.673442,120.029403,100.755140,117.905168,96.275917,75.249431,93.793476,-0.000777,0.013864,32.000000,-235.821837,96.577033,-0.023110,18.133183,0.649724,462544.788594,0.993368,20.100062,0.029267,2.033420,1.378897,1.872761,133.123295,32.000000,135.578957,139.557850,132.854302,136.899945,32.000000,125.079770,68.249170,63.434578,73.073529,37.253165,35.094366,84.000000,84.086580,22.400000,59.793061,59.538226,30.241558
49.687547,60.046679,101.018052,120.791766,103.455816,100.021184,29.404876,14.186547,96.110616,2.199008,59.447638,50.668160,120.029339,100.751946,117.904612,96.270559,75.245133,93.792159,-0.000779,0.013886,32.000000,-235.821629,96.576418,-0.023037,18.133172,0.649472,462452.834890,0.991816,20.095282,0.030779,2.033140,0.728665,0.982164,133.124665,32.000000,135.578944,139.556649,132.852846,136.898823,32.000000,125.082558,68.256839,63.435354,73.070347,37.253165,35.087759,84.000000,84.100079,22.400000,59.799987,59.548100,30.378241
49.680684,60.052109,101.018912,120.792886,103.438413,100.021087,29.400039,14.186544,96.110198,2.199543,59.453458,50.664914,120.030840,100.749987,117.904844,96.268492,75.243423,93.789835,-0.000779,0.013884,32.000000,-235.821624,96.574836,-0.023035,18.134249,0.649299,462313.256107,0.991193,20.099192,0.034350,2.033136,1.032565,0.609686,133.121596,32.000000,135.584394,139.555620,132.848177,136.899601,32.000000,125.081622,68.264485,63.435571,73.067170,37.253165,35.083099,84.000000,84.111312,22.400000,59.808900,59.558446,30.521601
49.667631,60.056362,101.018485,120.794095,103.413353,100.029053,29.436689,14.186601,96.108297,2.200051,59.455846,50.666418,120.030893,100.746571,117.904433,96.265443,75.245069,93.789023,-0.000780,0.013853,32.000000,-235.821595,96.572260,-0.022995,18.135678,0.649219,462289.355062,0.991263,20.102464,0.037805,2.033066,1.336320,0.774014,133.120843,32.000000,135.585404,139.555985,132.845052,136.900590,32.000000,125.080049,68.273352,63.436075,73.064280,37.253165,35.076532,84.000000,84.133464,22.400000,59.815313,59.558751,30.308836
49.664406,60.057582,101.016066,120.794820,103.350075,100.029018,29.427878,14.186659,96.106973,2.199628,59.453240,50.667630,120.030552,100.740640,117.905003,96.260373,75.242182,93.788922,-0.000781,0.013874,32.000000,-235.821471,96.570816,-0.023025,18.136494,0.649340,462303.457278,0.991590,20.115012,0.038028,2.033364,0.939745,0.678410,133.121449,32.000000,135.582074,139.553906,132.843063,136.903852,32.000000,125.078812,68.281044,63.435510,73.061352,37.253165,35.070226,84.000000,84.153290,22.400000,59.818848,59.546202,30.361147
49.670789,60.057868,101.013017,120.795450,103.351869,100.029021,29.391973,14.186646,96.106225,2.199135,59.451202,50.670963,120.030784,100.735084,117.904713,96.256890,75.240382,93.787965,-0.000781,0.013867,32.000000,-235.821405,96.569036,-0.023026,18.136839,0.649603,462350.406639,0.990732,20.132804,0.035863,2.033890,1.480450,0.574590,133.123929,32.000000,135.579029,139.553389,132.844027,136.901157,32.000000,125.079523,68.289099,63.435084,73.057918,37.253165,35.061739,84.000000,84.161831,22.400000,59.820271,59.559429,30.565988
49.671188,60.057533,101.010607,120.795995,103.355633,100.037131,29.350859,14.186529,96.105258,2.199022,59.448587,50.670585,120.032205,100.733872,117.903747,96.255679,75.239723,93.786293,-0.000781,0.013852,32.000000,-235.821532,96.565643,-0.023013,18.137219,0.649622,462358.687799,0.991102,20.137370,0.038685,2.033973,1.806824,1.328639,133.125876,32.000000,135.575485,139.550643,132.844539,136.901666,32.000000,125.079173,68.297737,63.434229,73.054930,37.253165,35.054626,84.000000,84.168619,22.400000,59.820355,59.552142,30.376774
49.674237,60.056890,101.010109,120.796462,103.348449,100.045251,29.354510,14.186578,96.103996,2.198623,59.440906,50.672509,120.031850,100.734924,117.902283,96.256007,75.234089,93.784528,-0.000782,0.013870,32.000000,-235.821611,96.564040,-0.023035,18.137241,0.649462,462358.986112,0.992173,20.131033,0.039873,2.033650,0.686494,0.951657,133.124686,32.000000,135.575562,139.551691,132.841989,136.901376,32.000000,125.085186,68.306533,63.433491,73.052687,37.253165,35.047238,84.000000,84.178155,22.400000,59.819774,59.547519,30.285798
49.673488,60.054235,101.011470,120.796287,103.375327,100.057310,29.447604,14.186659,96.101003,2.198399,59.429383,50.673998,120.030936,100.734625,117.901693,96.256953,75.230737,93.784369,-0.000783,0.013864,32.000000,-235.821549,96.568150,-0.023044,18.137989,0.649463,462397.242023,0.993634,20.130284,0.039462,2.033585,0.187921,0.772379,133.126802,32.000000,135.574283,139.551412,132.840687,136.901293,32.000000,125.088566,68.314985,63.432554,73.050372,37.253165,35.042602,84.000000,84.186433,22.400000,59.817264,59.561927,30.391080
49.672520,60.049751,101.010203,120.795367,103.387135,100.062063,29.385005,14.186576,96.100418,2.198554,59.417676,50.677394,120.030857,100.736195,117.901724,96.253336,75.227270,93.784905,-0.000784,0.013845,32.000000,-235.821639,96.568953,-0.023051,18.139924,0.649453,462442.929406,0.993522,20.126479,0.043966,2.033451,1.295397,0.958030,133.129617,32.000000,135.577889,139.547148,132.837519,136.903565,32.000000,125.090160,68.323679,63.432331,73.048417,37.253165,35.035530,84.000000,84.200102,22.400000,59.812464,59.561377,30.370904
49.675977,60.044085,101.008645,120.793958,103.388268,100.063036,29.412535,14.186522,96.098805,2.198605,59.406594,50.677496,120.031409,100.733462,117.901978,96.251296,75.223361,93.786423,-0.000784,0.013806,32.000000,-235.821732,96.567322,-0.023062,18.139605,0.649528,462502.103062,0.990510,20.124602,0.047217,2.033509,1.417220,0.719676,133.131863,32.000000,135.577158,139.545472,132.838299,136.906653,32.000000,125.088821,68.332351,63.431862,73.046510,37.253165,35.029248,84.000000,84.207392,22.400000,59.805011,59.552122,30.295409
49.674278,60.037885,101.005007,120.792316,103.410368,100.072213,29.399734,14.186482,96.096496,2.199045,59.401083,50.674191,120.032448,100.731670,117.902289,96.248075,75.222459,93.782950,-0.000783,0.013767,32.000000,-235.821930,96.566121,-0.023036,18.138828,0.649487,462525.257296,0.992677,20.121122,0.051028,2.033523,1.082834,1.333553,133.132355,32.000000,135.577237,139.544152,132.838637,136.907402,32.000000,125.086854,68.341048,63.430741,73.045337,37.253165,35.020702,84.000000,84.218005,22.400000,59.796377,59.543654,30.435908
49.663713,60.033978,101.002056,120.790699,103.419225,100.078301,29.390831,14.186491,96.093828,2.198962,59.400511,50.670429,120.031931,100.732635,117.902848,96.249171,75.222125,93.782433,-0.000784,0.013763,32.000000,-235.821856,96.564237,-0.022807,18.138742,0.649411,462527.588631,0.991667,20.111870,0.055908,2.033350,1.238560,0.889822,133.135224,32.000000,135.575585,139.545507,132.839815,136.905447,32.000000,125.087430,68.349452,63.428655,73.044638,37.253165,35.013007,84.000000,84.237624,22.400000,59.789900,59.541501,30.192328
49.668454,60.032500,100.998133,120.789332,103.476593,100.086827,29.367794,14.186425,96.093033,2.198559,59.401381,50.671502,120.034431,100.733519,117.901907,96.248122,75.221842,93.782488,-0.000785,0.013752,32.000000,-235.821908,96.562262,-0.022802,18.139560,0.649492,462564.380487,0.992211,20.107431,0.054588,2.033346,1.014242,0.562176,133.132518,32.000000,135.574580,139.547333,132.839522,136.906277,32.000000,125.084346,68.358792,63.427390,73.044830,37.253165,35.004239,84.000000,84.252524,22.400000,59.786238,59.555141,30.364521
49.669877,60.032368,100.996437,120.788171,103.472418,100.086830,29.426838,14.186402,96.090214,2.198402,59.401902,50.671996,120.032010,100.732336,117.900423,96.244781,75.220543,93.783193,-0.000786,0.013733,32.000000,-235.821983,96.555937,-0.022844,18.140806,0.649713,462594.234197,0.992793,20.114482,0.054591,2.033719,0.588322,1.055218,133.129671,32.000000,135.577037,139.551071,132.836162,136.904779,32.000000,125.087690,68.367862,63.426091,73.044404,37.253165,34.996703,84.000000,84.256383,22.400000,59.786052,59.540694,30.260046
49.667649,60.032500,100.992849,120.787171,103.435573,100.086775,29.157883,14.186469,96.088544,2.198236,59.400336,50.671511,120.030256,100.728526,117.900212,96.241390,75.215549,93.781595,-0.000786,0.013707,32.000000,-235.821870,96.551293,-0.022836,18.140810,0.649597,462629.723507,0.993549,20.108086,0.054908,2.033446,0.756709,0.741180,133.129826,32.000000,135.576839,139.551277,132.834238,136.905252,32.000000,125.086421,68.377542,63.423584,73.043427,37.253165,34.988623,84.000000,84.270529,22.400000,59.786434,59.546565,30.254617
49.669113,60.032096,100.987364,120.786296,103.410071,100.082581,29.421503,14.186384,96.085916,2.198383,59.402646,50.669003,120.029507,100.723820,117.899261,96.237530,75.213625,93.774273,-0.000787,0.013710,32.000000,-235.821912,96.546512,-0.022860,18.139641,0.649510,462631.613713,0.991524,20.106478,0.056659,2.033354,0.610111,0.805773,133.128547,32.000000,135.579045,139.549582,132.833143,136.907192,32.000000,125.083132,68.387774,63.421385,73.042697,37.253165,34.979931,84.000000,84.280679,22.400000,59.786303,59.547873,30.385798
49.668329,60.032577,100.981258,120.785665,103.407656,100.078508,29.375652,14.186489,96.081137,2.198538,59.408899,50.664020,120.029454,100.718477,117.899180,96.233698,75.212020,93.769098,-0.000787,0.013685,32.000000,-235.821782,96.542072,-0.022860,18.139016,0.649524,462642.116820,1.000719,20.108921,0.060630,2.033373,0.734377,0.585952,133.134462,32.000000,135.577085,139.547734,132.834670,136.911232,32.000000,125.082082,68.396776,63.419483,73.041290,37.253165,34.968877,84.000000,84.292348,22.400000,59.786549,59.558367,30.346620
49.665445,60.034203,100.975730,120.785242,103.423233,100.086743,29.473803,14.186441,96.076527,2.198635,59.416927,50.659977,120.027310,100.713418,117.899425,96.228180,75.210993,93.763788,-0.000786,0.013673,32.000000,-235.821824,96.540152,-0.022871,18.140101,0.649454,462624.947084,0.991677,20.107000,0.057871,2.033202,2.374645,0.959717,133.135950,32.000000,135.576683,139.547065,132.833776,136.910384,32.000000,125.078736,68.404360,63.416686,73.040876,37.253165,34.959159,84.000000,84.302977,22.400000,59.788068,59.549152,30.398857
49.660530,60.037237,100.968501,120.784992,103.439103,100.094885,29.472636,14.186544,96.069894,2.198606,59.424564,50.657265,120.024386,100.704689,117.897361,96.221421,75.208966,93.754232,-0.000786,0.013651,32.000000,-235.821881,96.530731,-0.022913,18.140302,0.649418,462610.055429,0.993203,20.108293,0.056164,2.033112,1.731464,0.709711,133.141288,32.000000,135.574238,139.549803,132.836832,136.906639,32.000000,125.078482,68.410875,63.412876,73.039414,37.253165,34.948731,84.000000,84.323208,22.400000,59.792625,59.553696,30.373839
49.653183,60.041689,100.960436,120.785259,103.420812,100.086350,29.397201,14.186606,96.059160,2.198377,59.435086,50.654663,120.025528,100.696213,117.895404,96.211866,75.207806,93.745213,-0.000786,0.013619,32.000000,-235.821863,96.520386,-0.022880,18.138610,0.649433,462654.036979,0.990045,20.112911,0.053793,2.033118,0.718312,0.542227,133.140057,32.000000,135.573823,139.552379,132.834651,136.903294,32.000000,125.078967,68.417399,63.408469,73.038507,37.253165,34.937223,84.000000,84.339163,22.400000,59.798557,59.551483,30.356158
49.636664,60.046789,100.951183,120.786037,103.384990,100.094056,29.159854,14.186594,96.051342,2.198583,59.444514,50.650921,120.029143,100.689131,117.894309,96.204133,75.204707,93.736926,-0.000787,0.013567,32.000000,-235.821894,96.514602,-0.022850,18.137142,0.649524,462702.002562,0.990280,20.121044,0.049705,2.033174,0.388442,0.823721,133.136253,32.000000,135.577226,139.557290,132.832371,136.902163,32.000000,125.083303,68.424085,63.404898,73.039195,37.253165,34.924919,84.000000,84.367645,22.400000,59.805658,59.548346,30.421821
49.633506,60.051413,100.944965,120.787101,103.374089,100.110372,29.156164,14.186475,96.042403,2.198759,59.447441,50.647533,120.027822,100.680897,117.894163,96.196935,75.201798,93.726052,-0.000786,0.013549,32.000000,-235.822014,96.506163,-0.022831,18.136468,0.649612,462674.685626,0.992910,20.133119,0.045095,2.033312,1.507485,0.721479,133.131530,32.000000,135.579786,139.555836,132.829112,136.902474,32.000000,125.081448,68.429780,63.400021,73.038734,37.253165,34.913199,84.000000,84.392418,22.400000,59.813720,59.548896,30.460193
49.634059,60.054439,100.938687,120.788227,103.345281,100.126883,29.393127,14.186518,96.034449,2.198319,59.447765,50.642197,120.027014,100.672837,117.893683,96.190508,75.198807,93.719116,-0.000785,0.013537,32.000000,-235.822005,96.499908,-0.022837,18.136079,0.649973,462732.126309,1.001448,20.155360,0.042889,2.033803,0.111242,1.525663,133.127113,32.000000,135.579964,139.556793,132.825442,136.901692,32.000000,125.077814,68.435059,63.395400,73.037649,37.253165,34.902764,84.000000,84.405011,22.400000,59.818367,59.551739,30.390127
49.638580,60.054678,100.931865,120.789143,103.304386,100.110784,29.397997,14.186341,96.029058,2.198071,59.442806,50.641021,120.026777,100.666556,117.893874,96.184010,75.198170,93.713319,-0.000784,0.013553,32.000000,-235.822140,96.492707,-0.022945,18.135583,0.650110,462820.378532,1.001820,20.163261,0.038839,2.033807,2.153636,0.838235,133.129582,32.000000,135.577721,139.555106,132.828926,136.905597,32.000000,125.074214,68.440578,63.391182,73.036452,37.253165,34.891414,84.000000,84.418045,22.400000,59.820365,59.542582,30.366209
49.644988,60.053252,100.923994,120.789632,103.299812,100.079237,29.393550,14.186512,96.020851,2.198434,59.438017,50.638777,120.026229,100.658851,117.894327,96.176652,75.197253,93.706544,-0.000784,0.013548,32.000000,-235.821828,96.484947,-0.022951,18.134449,0.650179,462906.042977,0.993903,20.165714,0.037390,2.033658,0.858787,0.751355,133.130558,32.000000,135.576336,139.555912,132.829927,136.906590,32.000000,125.073554,68.446877,63.386783,73.035933,37.253165,34.879648,84.000000,84.422532,22.400000,59.819838,59.546261,30.232900
49.635173,60.051386,100.914085,120.789877,103.305768,100.059002,29.388252,14.186576,96.013270,2.198301,59.440173,50.635102,120.027493,100.649797,117.895103,96.166455,75.196244,93.697583,-0.000782,0.013531,32.000000,-235.821808,96.476470,-0.022958,18.132607,0.649938,462830.764008,0.993480,20.161260,0.034316,2.033335,0.772176,0.740212,133.135846,32.000000,135.573405,139.557233,132.834716,136.904394,32.000000,125.073538,68.451980,63.382523,73.035100,37.253165,34.865909,84.000000,84.441887,22.400000,59.816913,59.535993,30.265842
49.627076,60.050306,100.906214,120.790060,103.303127,100.030469,29.409099,14.186596,96.004687,2.198185,59.445412,50.631980,120.028373,100.640313,117.895112,96.157123,75.197045,93.688126,-0.000782,0.013496,32.000000,-235.821937,96.468222,-0.022988,18.129995,0.649566,462680.820185,0.993173,20.153185,0.030896,2.032914,0.781153,0.601045,133.137375,32.000000,135.574054,139.560426,132.834833,136.904072,32.000000,125.076378,68.458238,63.378230,73.034601,37.253165,34.853780,84.000000,84.465145,22.400000,59.815669,59.542041,30.353957
49.617496,60.052903,100.896623,120.790619,103.356076,100.006239,29.389989,14.186722,95.997167,2.198045,59.450626,50.630857,120.028739,100.629860,117.894890,96.147185,75.195755,93.680939,-0.000781,0.013479,32.000000,-235.821790,96.460223,-0.023029,18.130219,0.649604,462592.633430,0.993362,20.161503,0.026167,2.033116,1.531714,0.565114,133.137441,32.000000,135.574730,139.563861,132.832451,136.903422,32.000000,125.077311,68.464717,63.373322,73.034312,37.253165,34.839966,84.000000,84.490728,22.400000,59.817938,59.546526,30.331506
49.610323,60.055879,100.891163,120.791099,103.384219,99.983893,29.164004,14.186753,95.990389,2.197889,59.450554,50.628086,120.029344,100.621626,117.894215,96.137788,75.195474,93.674656,-0.000780,0.013456,32.000000,-235.821793,96.451297,-0.023062,18.131422,0.649604,462461.816386,0.992550,20.168828,0.019313,2.033290,0.163567,0.957609,133.133423,32.000000,135.577326,139.562597,132.826352,136.903961,32.000000,125.073559,68.470708,63.367886,73.033054,37.253165,34.828445,84.000000,84.513807,22.400000,59.822251,59.537537,30.318153
49.614669,60.057516,100.878536,120.791255,103.321355,99.967695,29.385175,14.186773,95.983009,2.197385,59.440711,50.628022,120.030586,100.611636,117.893790,96.130256,75.192298,93.662972,-0.000780,0.013423,32.000000,-235.821927,96.438267,-0.023020,18.132423,0.649544,462361.517227,0.993172,20.181369,0.016000,2.033489,1.351700,1.217485,133.128786,32.000000,135.577430,139.562348,132.823977,136.905413,32.000000,125.070123,68.478987,63.360720,73.031561,37.253165,34.810535,84.000000,84.536181,22.400000,59.826901,59.535600,30.388733
49.618520,60.055598,100.876104,120.790838,103.302254,99.971697,29.399485,14.186853,95.978553,2.197363,59.429619,50.626165,120.032092,100.604770,117.893649,96.122459,75.190923,93.656458,-0.000780,0.013409,32.000000,-235.821821,96.433656,-0.023012,18.132525,0.649456,462266.166796,1.000811,20.191792,0.012259,2.033673,1.125694,1.440647,133.129201,32.000000,135.575454,139.561893,132.824602,136.906833,32.000000,125.068161,68.485801,63.355163,73.030533,37.253165,34.800147,84.000000,84.544944,22.400000,59.826226,59.530800,30.274133
49.616499,60.051262,100.872450,120.790005,103.301989,99.983972,29.429626,14.186886,95.974773,2.197626,59.416944,50.620393,120.031208,100.602392,117.893729,96.117369,75.189286,93.653101,-0.000782,0.013426,32.000000,-235.821834,96.428682,-0.023044,18.131984,0.649116,462196.626985,0.993026,20.188917,0.007952,2.033240,1.314234,0.599884,133.130296,32.000000,135.573465,139.561917,132.824820,136.905009,32.000000,125.067144,68.492599,63.349221,73.028871,37.253165,34.790019,84.000000,84.561237,22.400000,59.820334,59.561780,30.256231
49.614155,60.044626,100.867299,120.788454,103.336130,100.004385,29.377115,14.186885,95.969584,2.198469,59.408113,50.614673,120.028914,100.598709,117.894563,96.109540,75.188053,93.648233,-0.000781,0.013426,32.000000,-235.821875,96.423162,-0.023024,18.131138,0.649039,462213.302298,0.992493,20.183001,0.005157,2.033033,1.039056,4.634549,133.130412,32.000000,135.573459,139.563437,132.823913,136.901844,32.000000,125.070890,68.499699,63.343119,73.027685,37.253165,34.779414,84.000000,84.584313,22.400000,59.812214,59.543359,30.421675
49.612747,60.040823,100.861611,120.787321,103.328240,100.012592,29.396490,14.186798,95.964983,2.198557,59.406159,50.612551,120.026952,100.593759,117.895009,96.105669,75.186766,93.644189,-0.000780,0.013400,32.000000,-235.821977,96.417629,-0.023038,18.129900,0.649289,462357.733416,0.993641,20.176562,0.002758,2.033035,0.973410,0.977697,133.130454,32.000000,135.574925,139.565296,132.822606,136.900116,32.000000,125.075426,68.504747,63.338956,73.027113,37.253165,34.770732,84.000000,84.587633,22.400000,59.806047,59.540025,30.313018
