OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, April 25, 2019
12:54:59 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.800198,60.230059,86.313377,111.070925,105.333067,100.736470,29.510101,14.185642,79.757936,1.560019,59.933727,50.785304,110.449162,84.932959,108.464200,79.775336,63.612098,76.738954,0.002149,0.013806,32.000000,-235.822851,80.206815,-0.023186,15.267272,0.600153,30485.717097,0.992086,20.161326,-0.077113,1.733194,1.192515,4.650518,122.026375,32.000000,123.310491,126.768323,122.185851,124.597990,32.000000,114.345991,68.612756,59.603710,63.999917,0.000000,60.000000,90.000000,95.636270,25.400000,54.161713,59.586681,27.466217
49.798778,60.232458,86.310846,111.069278,105.372668,100.750384,29.511697,14.185589,79.755175,1.560108,59.935787,50.786874,110.447842,84.932314,108.461745,79.774260,63.611993,76.738366,0.002149,0.013809,32.000000,-235.822898,80.204322,-0.023366,15.265997,0.600132,30488.236001,0.992597,20.166109,-0.076748,1.733196,0.709141,4.632784,122.017267,32.000000,123.308736,126.759330,122.177940,124.596772,32.000000,114.339649,68.603567,59.603003,64.003708,0.000000,60.000000,90.000000,95.637520,25.400000,54.166523,59.579050,27.379937
49.797849,60.234824,86.309474,111.067463,105.296395,100.762577,29.498534,14.185657,79.753282,1.560422,59.936407,50.785086,110.446278,84.932247,108.459554,79.774332,63.611240,76.736298,0.002152,0.013803,32.000000,-235.822927,80.202217,-0.023403,15.265128,0.600260,30489.540345,0.992802,20.169128,-0.079720,1.733193,1.282184,0.915085,122.015318,32.000000,123.300501,126.750095,122.175330,124.597684,32.000000,114.334546,68.593958,59.602622,64.007668,0.000000,60.000000,90.000000,95.639040,25.400000,54.171316,59.587753,27.478176
49.796599,60.236965,86.306728,111.065594,105.188181,100.791131,29.491057,14.185595,79.751631,1.560416,59.937579,50.782880,110.444942,84.932195,108.457654,79.773917,63.610132,76.734761,0.002152,0.013796,32.000000,-235.823063,80.201123,-0.023374,15.264090,0.600396,30498.981752,0.992922,20.172996,-0.080052,1.733192,0.098081,2.228514,122.016621,32.000000,123.293046,126.742540,122.175823,124.593816,32.000000,114.333047,68.584717,59.602473,64.011655,0.000000,60.000000,90.000000,95.640326,25.400000,54.175945,59.570100,27.339879
49.795788,60.238924,86.306052,111.063746,105.243259,100.807010,29.508128,14.185663,79.751238,1.560626,59.939138,50.780244,110.443236,84.929655,108.455427,79.771790,63.609103,76.733115,0.002152,0.013789,32.000000,-235.822964,80.200880,-0.023356,15.263632,0.600511,30505.690856,0.993512,20.176325,-0.080839,1.733197,0.615196,4.643612,122.016851,32.000000,123.287936,126.740256,122.178590,124.586009,32.000000,114.332511,68.575945,59.602366,64.015520,0.000000,60.000000,90.000000,95.641563,25.400000,54.180264,59.573355,27.443840
49.795128,60.240746,86.302559,111.061999,105.299340,100.837172,29.515756,14.185787,79.750199,1.560621,59.939810,50.782540,110.440913,84.927732,108.452740,79.769924,63.607946,76.732877,0.002152,0.013775,32.000000,-235.822815,80.200865,-0.023323,15.263587,0.600715,30518.980748,0.994079,20.179760,-0.080875,1.733185,0.880589,0.544444,122.010117,32.000000,123.283928,126.737551,122.175816,124.578283,32.000000,114.335637,68.567963,59.602444,64.018717,0.000000,60.000000,90.000000,95.642862,25.400000,54.184298,59.577397,27.367538
49.800501,60.241702,86.304390,111.060193,105.257630,100.833072,29.557023,14.185772,79.752476,1.560524,59.937290,50.784506,110.438072,84.928058,108.450337,79.769962,63.606298,76.735083,0.002153,0.013785,32.000000,-235.822824,80.203532,-0.023340,15.263254,0.600840,30526.826102,0.993683,20.182558,-0.081072,1.733200,1.824391,0.597508,122.003413,32.000000,123.280990,126.735188,122.168559,124.570601,32.000000,114.341571,68.560738,59.601876,64.021425,0.000000,60.000000,90.000000,95.639818,25.400000,54.187515,59.592228,27.506203
49.806266,60.241675,86.307483,111.058326,105.232721,100.845177,29.536742,14.185707,79.754329,1.560215,59.929700,50.788766,110.435388,84.929910,108.447793,79.774470,63.606031,76.738507,0.002153,0.013772,32.000000,-235.822957,80.207661,-0.023335,15.263045,0.601003,30540.757914,0.993743,20.185062,-0.080092,1.733153,1.314339,2.220790,121.997252,32.000000,123.282035,126.729061,122.160134,124.567071,32.000000,114.338412,68.554822,59.601429,64.024610,0.000000,60.000000,90.000000,95.633294,25.400000,54.189618,59.589140,27.492336
49.810307,60.239979,86.311535,111.056140,105.279795,100.849418,29.493156,14.185720,79.758375,1.560165,59.917828,50.791947,110.432589,84.936148,108.445058,79.781465,63.605114,76.742397,0.002064,0.013793,32.000000,-235.822839,80.213981,-0.023320,15.262532,0.600881,30537.143408,0.992200,20.180456,-0.076801,1.733002,0.568287,0.607917,121.988960,32.000000,123.280802,126.721106,122.153143,124.565162,32.000000,114.331376,68.550226,59.600699,64.027350,0.000000,60.000000,90.000000,95.627713,25.400000,54.190309,59.575322,27.479717
49.814497,60.235931,86.317572,111.053377,105.327304,100.863672,29.514257,14.185737,79.763103,1.560432,59.904623,50.795619,110.430255,84.943323,108.443723,79.787525,63.603764,76.747385,0.001977,0.013768,32.000000,-235.822911,80.220228,-0.023114,15.262257,0.600864,30536.574832,0.992874,20.174462,-0.073986,1.732864,0.787205,0.779704,121.985482,32.000000,123.274653,126.713730,122.149745,124.565659,32.000000,114.324915,68.546273,59.600359,64.030292,0.000000,60.000000,90.000000,95.622362,25.400000,54.185927,59.585924,27.520216
49.818384,60.230251,86.320345,111.050049,105.234035,100.892334,29.549330,14.185804,79.767264,1.560794,59.894014,50.794042,110.427640,84.948739,108.442444,79.791914,63.602040,76.751099,0.001974,0.013744,32.000000,-235.822875,80.225389,-0.023108,15.261985,0.600868,30535.438972,0.994290,20.168583,-0.070173,1.732805,0.763305,1.641458,121.986165,32.000000,123.268955,126.708283,122.149318,124.561385,32.000000,114.324555,68.543475,59.600114,64.033842,0.000000,60.000000,90.000000,95.616544,25.400000,54.179958,59.580869,27.372087
49.819254,60.225330,86.323477,111.046792,105.161066,100.888290,29.547996,14.185783,79.768009,1.561170,59.888250,50.794722,110.425002,84.952876,108.440887,79.792362,63.600426,76.754685,0.001974,0.013753,32.000000,-235.822931,80.231404,-0.023110,15.261507,0.600931,30535.483616,0.993617,20.160199,-0.065107,1.732780,1.387066,0.949058,121.985136,32.000000,123.264623,126.706556,122.150254,124.553963,32.000000,114.324512,68.541888,59.599472,64.037415,0.000000,60.000000,90.000000,95.612682,25.400000,54.173720,59.580161,27.472674
49.817602,60.221505,86.325849,111.043613,105.203052,100.888329,29.515442,14.185677,79.768232,1.561215,59.885912,50.796402,110.422275,84.953640,108.438398,79.792485,63.599246,76.756497,0.001973,0.013738,32.000000,-235.822974,80.233792,-0.023117,15.261403,0.601045,30537.482514,0.992620,20.150496,-0.060619,1.732701,0.180528,0.518790,121.977742,32.000000,123.261309,126.705068,122.146020,124.546287,32.000000,114.326488,68.540069,59.598524,64.040927,0.000000,60.000000,90.000000,95.612577,25.400000,54.168541,59.582128,27.466437
49.816639,60.219114,86.326455,111.040518,105.259054,100.871966,29.213463,14.185770,79.767395,1.561564,59.886563,50.798244,110.418992,84.951372,108.435500,79.793031,63.598054,76.757643,0.001973,0.013730,32.000000,-235.822868,80.234002,-0.023129,15.261186,0.601057,30535.033587,0.992593,20.144675,-0.056335,1.732733,1.059249,0.911453,121.972537,32.000000,123.259935,126.701748,122.140583,124.539668,32.000000,114.331698,68.537735,59.597135,64.044274,0.000000,60.000000,90.000000,95.612130,25.400000,54.166427,59.575883,27.434449
49.816038,60.218587,86.324086,111.037771,105.242182,100.884204,29.535815,14.185625,79.766381,1.561471,59.890251,50.799612,110.415819,84.950592,108.432561,79.790836,63.596555,76.759089,0.001973,0.013742,32.000000,-235.822902,80.234347,-0.023135,15.260861,0.601128,30536.101274,0.993714,20.142559,-0.053805,1.732838,0.722845,0.540036,121.966588,32.000000,123.260769,126.696077,122.135389,124.535818,32.000000,114.330385,68.535640,59.595392,64.047920,0.000000,60.000000,90.000000,95.611338,25.400000,54.166083,59.582148,27.442446
49.814061,60.219318,86.322436,111.035225,105.202785,100.904604,29.235271,14.185585,79.766667,1.561480,59.895079,50.802304,110.413027,84.950123,108.428463,79.788102,63.595474,76.759609,0.001974,0.013766,32.000000,-235.822906,80.232909,-0.023131,15.260083,0.601069,30532.336674,1.003838,20.141164,-0.051760,1.732884,1.225224,0.598677,121.958295,32.000000,123.259620,126.688774,122.130344,124.534204,32.000000,114.322961,68.532544,59.593343,64.051232,0.000000,60.000000,90.000000,95.611615,25.400000,54.167528,59.575371,27.437751
49.814499,60.221084,86.321331,111.032945,105.222532,100.906295,29.495808,14.185675,79.764612,1.561266,59.898924,50.804089,110.409664,84.951314,108.424516,79.787196,63.594357,76.760427,0.001973,0.013780,32.000000,-235.822734,80.233865,-0.023149,15.259119,0.601132,30539.850402,0.993015,20.141259,-0.049184,1.732857,1.443594,0.792535,121.955822,32.000000,123.253247,126.679781,122.128001,124.535226,32.000000,114.316006,68.528850,59.590415,64.054231,0.000000,60.000000,90.000000,95.611495,25.400000,54.170783,59.591500,27.490869
49.816737,60.223665,86.321250,111.030997,105.300463,100.902322,29.559223,14.185623,79.762577,1.561578,59.900214,50.805504,110.406534,84.952693,108.421135,79.784933,63.592728,76.757565,0.001974,0.013803,32.000000,-235.822799,80.234651,-0.023149,15.258730,0.601306,30552.072960,1.003472,20.144037,-0.047717,1.732893,0.762851,0.696285,121.956950,32.000000,123.247958,126.673383,122.127021,124.531685,32.000000,114.314678,68.525387,59.587351,64.058076,0.000000,60.000000,90.000000,95.608107,25.400000,54.175800,59.584301,27.411779
49.817132,60.225041,86.322902,111.028934,105.270387,100.914421,29.520289,14.185843,79.760953,1.561573,59.899551,50.807345,110.404961,84.954844,108.417560,79.784245,63.591503,76.761374,0.001973,0.013825,32.000000,-235.822633,80.234518,-0.023149,15.258297,0.601345,30557.136763,0.994620,20.145350,-0.045991,1.732856,0.771040,1.405673,121.955560,32.000000,123.244079,126.671749,122.127604,124.525086,32.000000,114.313933,68.522668,59.584297,64.062197,0.000000,60.000000,90.000000,95.605138,25.400000,54.179680,59.576296,27.474801
49.817441,60.225154,86.323918,111.026598,105.270888,100.934949,29.500927,14.185854,79.759559,1.561549,59.899338,50.809786,110.403584,84.953851,108.413903,79.783512,63.591173,76.761723,0.001975,0.013803,32.000000,-235.822636,80.232295,-0.023125,15.257509,0.601274,30554.549843,0.992405,20.145614,-0.046493,1.732776,0.977923,0.583331,121.949119,32.000000,123.241794,126.670971,122.124037,124.518976,32.000000,114.315192,68.520292,59.581824,64.066635,0.000000,60.000000,90.000000,95.603788,25.400000,54.182087,59.572362,27.457560
49.818899,60.224522,86.321121,111.024065,105.320241,100.927986,29.489117,14.185911,79.756886,1.561559,59.900213,50.812075,110.401482,84.953138,108.410891,79.781229,63.590900,76.761864,0.001975,0.013824,32.000000,-235.822692,80.229007,-0.023147,15.256708,0.601383,30565.205363,0.993828,20.146582,-0.042431,1.732796,0.876049,4.634010,121.943272,32.000000,123.240627,126.667218,122.118831,124.512863,32.000000,114.317238,68.518578,59.579549,64.071026,0.000000,60.000000,90.000000,95.600455,25.400000,54.182680,59.575558,27.338045
49.818670,60.223665,86.320634,111.021411,105.386852,100.928891,29.499543,14.185777,79.754128,1.561481,59.901125,50.817571,110.398722,84.950547,108.408274,79.776890,63.589996,76.760703,0.001976,0.013858,32.000000,-235.822818,80.227613,-0.023183,15.256653,0.601549,30572.557433,0.994676,20.146374,-0.041843,1.732805,2.340305,0.886402,121.937206,32.000000,123.242004,126.660783,122.112135,124.510098,32.000000,114.315984,68.517536,59.577383,64.075392,0.000000,60.000000,90.000000,95.598972,25.400000,54.182784,59.593664,27.455066
49.818370,60.223665,86.318980,111.018656,105.372230,100.947030,29.553972,14.185673,79.751506,1.561186,59.900987,50.819623,110.396486,84.950485,108.405524,79.772667,63.589377,76.760706,0.001976,0.013873,32.000000,-235.822870,80.224716,-0.023180,15.257747,0.601455,30567.464347,0.994972,20.144234,-0.041465,1.732698,1.500483,4.642783,121.929865,32.000000,123.240365,126.654767,122.106481,124.510632,32.000000,114.308688,68.515967,59.575036,64.079775,0.000000,60.000000,90.000000,95.597726,25.400000,54.183704,59.571113,27.364017
49.819068,60.223692,86.318854,111.015946,105.334669,100.942797,29.519403,14.185637,79.749392,1.561108,59.899797,50.819988,110.394988,84.951079,108.403033,79.771548,63.589488,76.759061,0.001974,0.013867,32.000000,-235.823037,80.227186,-0.023115,15.258889,0.601460,30566.957951,0.994632,20.143612,-0.041425,1.732696,0.580406,0.703438,121.927344,32.000000,123.232758,126.646775,122.106118,124.512713,32.000000,114.300127,68.515227,59.572111,64.083831,0.000000,60.000000,90.000000,95.595916,25.400000,54.185053,59.581597,27.396885
49.819467,60.223497,86.318406,111.013222,105.351775,100.938834,29.515381,14.185528,79.747989,1.560430,59.896948,50.821189,110.392084,84.950695,108.400832,79.770074,63.588874,76.758845,0.001975,0.013870,32.000000,-235.823102,80.227052,-0.023107,15.259965,0.601517,30573.617211,0.992985,20.143924,-0.040802,1.732674,1.610743,0.795125,121.927970,32.000000,123.225789,126.640501,122.106085,124.509031,32.000000,114.295975,68.515401,59.568548,64.087479,0.000000,60.000000,90.000000,95.593347,25.400000,54.186442,59.577073,27.477516
49.820761,60.222829,86.319145,111.010426,105.387838,100.926724,29.553471,14.185575,79.749613,1.560302,59.893935,50.826299,110.389721,84.952312,108.398090,79.769555,63.588704,76.757451,0.001973,0.013865,32.000000,-235.823109,80.227701,-0.023137,15.261391,0.601435,30569.891979,0.994091,20.143229,-0.042139,1.732647,0.595414,0.708565,121.927620,32.000000,123.221965,126.639151,122.107216,124.502175,32.000000,114.295794,68.517079,59.565379,64.090716,0.000000,60.000000,90.000000,95.591128,25.400000,54.186812,59.572687,27.352791
49.824001,60.221840,86.319466,111.007447,105.402880,100.934643,29.515993,14.185610,79.749531,1.559895,59.889107,50.827162,110.386861,84.953047,108.395171,79.770548,63.589058,76.755968,0.001972,0.013862,32.000000,-235.823054,80.227746,-0.023199,15.263346,0.601340,30567.846230,0.994178,20.142622,-0.041685,1.732624,0.577660,0.963077,121.921031,32.000000,123.220337,126.639149,122.101701,124.495976,32.000000,114.296048,68.519689,59.562627,64.093685,0.000000,60.000000,90.000000,95.585980,25.400000,54.186870,59.585206,27.406716
49.825750,60.220131,86.321204,111.004279,105.459561,100.940415,29.493104,14.185755,79.752300,1.559480,59.883050,50.828935,110.383711,84.950935,108.392409,79.771234,63.588940,76.756289,0.001972,0.013833,32.000000,-235.822920,80.226758,-0.023185,15.264796,0.601203,30560.667130,0.992748,20.140615,-0.042554,1.732594,0.505876,0.768573,121.915134,32.000000,123.218995,126.634887,122.094653,124.491120,32.000000,114.296126,68.522835,59.559555,64.096071,0.000000,60.000000,90.000000,95.581574,25.400000,54.186253,59.587783,27.498572
49.826338,60.217765,86.320493,111.000964,105.480866,100.952845,29.510687,14.185817,79.751690,1.559454,59.877369,50.831717,110.381137,84.950445,108.390004,79.770070,63.589438,76.758577,0.001973,0.013828,32.000000,-235.822875,80.227746,-0.023170,15.266338,0.601090,30554.807171,0.994012,20.136272,-0.044011,1.732488,0.251046,0.961784,121.910814,32.000000,123.221948,126.627429,122.087832,124.490069,32.000000,114.291614,68.526739,59.556645,64.098269,0.000000,60.000000,90.000000,95.578586,25.400000,54.184592,59.586347,27.494024
49.827126,60.214805,86.321527,110.997544,105.474721,100.965112,29.492519,14.185804,79.751200,1.559163,59.872704,50.833819,110.378068,84.950985,108.387352,79.769273,63.589219,76.757452,0.001973,0.013832,32.000000,-235.822958,80.226550,-0.023162,15.268468,0.601054,30551.730984,0.994798,20.132754,-0.043656,1.732462,0.528297,0.946474,121.903445,32.000000,123.220525,126.621780,122.081314,124.489734,32.000000,114.284223,68.531034,59.553991,64.100253,0.000000,60.000000,90.000000,95.575469,25.400000,54.181639,59.579964,27.432982
49.828047,60.211895,86.321486,110.993749,105.533188,100.944413,29.493888,14.185822,79.751764,1.559138,59.869356,50.833854,110.375218,84.948696,108.384704,79.768844,63.589186,76.758021,0.001973,0.013850,32.000000,-235.822977,80.228308,-0.023194,15.270272,0.601030,30553.694951,0.994308,20.129778,-0.042449,1.732427,1.747513,0.697224,121.900081,32.000000,123.214949,126.614990,122.079738,124.491596,32.000000,114.278823,68.536423,59.551758,64.101925,0.000000,60.000000,90.000000,95.572405,25.400000,54.178716,59.586957,27.338705
49.828839,60.209260,86.317978,110.990027,105.595905,100.955098,29.510010,14.185856,79.752219,1.558832,59.866612,50.834472,110.372205,84.944877,108.381954,79.768578,63.588614,76.756841,0.001973,0.013833,32.000000,-235.822982,80.229046,-0.023228,15.271737,0.601021,30551.645774,0.995017,20.126003,-0.043067,1.732420,0.526490,2.035715,121.901498,32.000000,123.210098,126.608907,122.080573,124.487144,32.000000,114.275731,68.541924,59.549117,64.103304,0.000000,60.000000,90.000000,95.568798,25.400000,54.175997,59.571329,27.402975
49.829876,60.206331,86.317506,110.985089,105.597142,100.938705,29.501657,14.185816,79.750061,1.559049,59.864546,50.831073,110.368106,84.942162,108.377732,79.769079,63.588583,76.754355,0.001973,0.013833,32.000000,-235.823016,80.228761,-0.023209,15.274075,0.600800,30540.212358,0.994739,20.122141,-0.042611,1.732388,0.610144,0.807259,121.898147,32.000000,123.205900,126.607018,122.077407,124.478866,32.000000,114.271477,68.550234,59.546387,64.104486,0.000000,60.000000,90.000000,95.564463,25.400000,54.173161,59.589661,27.322197
49.829404,60.205067,86.314070,110.982609,105.549864,100.922355,29.545628,14.185921,79.748849,1.559140,59.863393,50.829547,110.365667,84.941191,108.375041,79.766385,63.588293,76.753994,0.001972,0.013838,32.000000,-235.822835,80.225764,-0.023214,15.275315,0.600726,30538.826286,0.994276,20.118687,-0.042917,1.732290,0.869984,1.691187,121.892450,32.000000,123.204118,126.605721,122.072300,124.475986,32.000000,114.268952,68.554961,59.545183,64.104550,0.000000,60.000000,90.000000,95.562712,25.400000,54.172166,59.591176,27.453598
49.827741,60.203624,86.312178,110.979173,105.591509,100.906406,29.540445,14.185859,79.746835,1.559137,59.861496,50.825648,110.361778,84.937100,108.370923,79.761558,63.587524,76.750116,0.001972,0.013818,32.000000,-235.823040,80.227192,-0.023212,15.276524,0.600505,30525.609653,0.994366,20.114683,-0.044737,1.732244,0.764638,0.893113,121.887261,32.000000,123.203648,126.600178,122.065400,124.470997,32.000000,114.267707,68.562917,59.543256,64.104772,0.000000,60.000000,90.000000,95.561527,25.400000,54.171098,59.577368,27.440686
49.826653,60.202319,86.307244,110.975841,105.619667,100.911292,29.557478,14.185993,79.744213,1.558797,59.860517,50.823024,110.358047,84.931592,108.366511,79.757949,63.587311,76.748950,0.001972,0.013841,32.000000,-235.822970,80.226912,-0.023224,15.277646,0.600327,30519.712898,0.992732,20.113908,-0.044716,1.732192,0.787602,0.530966,121.881048,32.000000,123.206052,126.591733,122.058183,124.467935,32.000000,114.264414,68.571513,59.541328,64.105425,0.000000,60.000000,90.000000,95.560933,25.400000,54.170336,59.580063,27.477883
49.824249,60.201110,86.305340,110.971653,105.685247,100.895020,29.532330,14.185994,79.738753,1.558496,59.860687,50.821349,110.353170,84.925613,108.361395,79.756193,63.588034,76.746045,0.001970,0.013818,32.000000,-235.822873,80.221656,-0.023219,15.279283,0.600199,30511.854472,0.992782,20.114185,-0.046833,1.732211,0.236776,0.872603,121.870987,32.000000,123.202310,126.583286,122.049621,124.469592,32.000000,114.254113,68.583896,59.538989,64.105696,0.000000,60.000000,90.000000,95.560007,25.400000,54.169888,59.593536,27.450077
49.822387,60.200720,86.300715,110.968648,105.645494,100.886732,29.256133,14.185844,79.734291,1.558422,59.860319,50.820738,110.350367,84.919839,108.358382,79.753477,63.587565,76.744459,0.001971,0.013821,32.000000,-235.823007,80.217073,-0.023093,15.280919,0.600144,30512.515244,0.992278,20.114006,-0.047490,1.732150,0.626590,0.619134,121.870897,32.000000,123.195079,126.576401,122.046189,124.468509,32.000000,114.247902,68.593532,59.538054,64.105407,0.000000,60.000000,90.000000,95.560546,25.400000,54.170255,59.571929,27.353598
49.821215,60.200703,86.298623,110.965644,105.611946,100.880532,29.496271,14.185826,79.731635,1.558886,59.860419,50.819303,110.348339,84.913944,108.355964,79.752133,63.587707,76.741394,0.001970,0.013815,32.000000,-235.823025,80.213150,-0.023012,15.282774,0.600016,30505.238984,0.993013,20.115285,-0.050374,1.732195,1.704589,0.538937,121.874157,32.000000,123.191207,126.572570,122.046874,124.462179,32.000000,114.248699,68.603586,59.538298,64.106180,0.000000,60.000000,90.000000,95.559652,25.400000,54.171424,59.580948,27.484559
49.814802,60.200802,86.291449,110.962790,105.640151,100.868299,29.519405,14.185743,79.726289,1.559075,59.861206,50.814381,110.346302,84.909080,108.352312,79.748163,63.587864,76.733827,0.001969,0.013816,32.000000,-235.823187,80.207412,-0.023052,15.283694,0.599884,30503.534054,1.002345,20.116821,-0.051088,1.732167,1.156870,0.581638,121.869020,32.000000,123.190466,126.569920,122.042696,124.456721,32.000000,114.247485,68.613173,59.537831,64.105915,0.000000,60.000000,90.000000,95.562329,25.400000,54.172704,59.573896,27.482358
49.807206,60.201055,86.284094,110.959869,105.636374,100.847951,29.494041,14.185713,79.719081,1.559091,59.866942,50.809164,110.343257,84.902223,108.349275,79.739517,63.587631,76.727037,0.001970,0.013849,32.000000,-235.823237,80.198990,-0.023063,15.283728,0.599769,30499.763795,0.994149,20.118017,-0.053511,1.732166,1.252232,1.250856,121.859965,32.000000,123.191715,126.570741,122.036211,124.451655,32.000000,114.251454,68.622905,59.537648,64.105715,0.000000,60.000000,90.000000,95.569822,25.400000,54.174150,59.577476,27.407230
49.802124,60.202349,86.274878,110.957198,105.585961,100.819387,29.492934,14.185589,79.711730,1.559153,59.876465,50.807026,110.340511,84.890871,108.346084,79.728246,63.588011,76.719267,0.002058,0.013836,32.000000,-235.823418,80.188022,-0.023049,15.284014,0.599729,30497.022187,0.993391,20.124755,-0.059304,1.732245,0.606792,0.608886,121.855906,32.000000,123.192157,126.563143,122.029928,124.448189,32.000000,114.247701,68.632035,59.537790,64.105522,0.000000,60.000000,90.000000,95.575706,25.400000,54.175818,59.580171,27.494097
49.798273,60.205572,86.265826,110.955092,105.516848,100.780588,29.554372,14.185553,79.702156,1.558717,59.885890,50.803446,110.337634,84.878642,108.341909,79.718978,63.588737,76.711516,0.002145,0.013864,32.000000,-235.823393,80.178435,-0.023030,15.284020,0.599690,30495.221585,0.994211,20.132868,-0.064127,1.732362,0.554259,0.518391,121.850482,32.000000,123.195307,126.554098,122.022073,124.446645,32.000000,114.243432,68.641087,59.537567,64.104572,0.000000,60.000000,90.000000,95.580183,25.400000,54.181647,59.568251,27.404002
49.793480,60.210049,86.258634,110.953287,105.589361,100.764274,29.556971,14.185560,79.694779,1.558402,59.893197,50.799926,110.335617,84.868886,108.337988,79.711123,63.588865,76.705056,0.002147,0.013867,32.000000,-235.823258,80.169628,-0.023066,15.283819,0.599501,30486.415004,0.994082,20.139424,-0.070294,1.732353,0.094983,0.774194,121.846548,32.000000,123.189457,126.547339,122.016690,124.446950,32.000000,114.233142,68.649847,59.537511,64.103844,0.000000,60.000000,90.000000,95.584859,25.400000,54.188693,59.570031,27.505175
49.789497,60.213838,86.250303,110.951342,105.658789,100.764305,29.492707,14.185472,79.687976,1.558086,59.897338,50.798193,110.333171,84.858072,108.334110,79.704310,63.588216,76.697991,0.002147,0.013887,32.000000,-235.823347,80.160527,-0.023146,15.283806,0.599257,30475.210046,0.991726,20.146632,-0.076790,1.732306,0.233319,0.869758,121.847130,32.000000,123.181734,126.539080,122.015605,124.445801,32.000000,114.227021,68.658448,59.537627,64.102744,0.000000,60.000000,90.000000,95.590688,25.400000,54.195873,59.582698,27.453892
49.786624,60.216869,86.243795,110.949312,105.617000,100.764190,29.558696,14.185703,79.681425,1.558051,59.899577,50.793689,110.330988,84.849325,108.330900,79.697199,63.587731,76.692435,0.002147,0.013898,32.000000,-235.823050,80.153369,-0.023126,15.283168,0.599201,30475.276596,0.991595,20.156071,-0.081732,1.732328,0.811491,0.544685,121.852910,32.000000,123.176207,126.535490,122.016832,124.438221,32.000000,114.227151,68.667562,59.537451,64.101047,0.000000,60.000000,90.000000,95.594583,25.400000,54.202089,59.571742,27.381698
49.782971,60.219070,86.234339,110.947248,105.542153,100.764248,29.549522,14.185598,79.673125,1.557928,59.900305,50.787669,110.328799,84.840981,108.327017,79.689777,63.586830,76.686650,0.002148,0.013915,32.000000,-235.823126,80.144040,-0.023084,15.282427,0.599198,30478.911871,0.993854,20.163984,-0.086346,1.732299,0.618200,0.920517,121.847761,32.000000,123.175159,126.534383,122.010477,124.431047,32.000000,114.228925,68.676150,59.537217,64.098989,0.000000,60.000000,90.000000,95.599730,25.400000,54.206536,59.573670,27.439805
49.778777,60.220191,86.226616,110.944868,105.552120,100.743779,29.223666,14.185556,79.667041,1.557888,59.901492,50.780636,110.326916,84.832721,108.323993,79.682863,63.586385,76.679813,0.002148,0.013916,32.000000,-235.823239,80.136643,-0.023107,15.281408,0.599208,30482.035213,0.991705,20.169991,-0.089999,1.732268,0.973375,4.646517,121.839005,32.000000,123.176373,126.535059,122.002469,124.423760,32.000000,114.233991,68.685667,59.538191,64.097416,0.000000,60.000000,90.000000,95.605258,25.400000,54.209963,59.577486,27.458440
49.775175,60.220763,86.218236,110.942421,105.574004,100.715112,29.560365,14.185615,79.659495,1.557508,59.901276,50.774727,110.324638,84.826310,108.321483,79.675407,63.585587,76.674310,0.002148,0.013904,32.000000,-235.823210,80.128035,-0.023106,15.280730,0.599200,30484.559010,0.992099,20.175973,-0.093407,1.732206,1.198153,0.952840,121.835464,32.000000,123.177826,126.526066,121.996048,124.421523,32.000000,114.231326,68.695816,59.538587,64.096360,0.000000,60.000000,90.000000,95.611720,25.400000,54.212487,59.584262,27.458074
49.771386,60.220727,86.209360,110.939922,105.525758,100.688913,29.554133,14.185636,79.652184,1.557327,59.901485,50.768392,110.322843,84.814707,108.319313,79.667915,63.585429,76.668197,0.002148,0.013876,32.000000,-235.823222,80.119564,-0.023120,15.279347,0.599126,30478.823694,1.003053,20.181438,-0.098057,1.732196,1.529426,1.137990,121.831856,32.000000,123.180016,126.519175,121.989825,124.420619,32.000000,114.227598,68.706276,59.539371,64.095102,0.000000,60.000000,90.000000,95.616812,25.400000,54.214225,59.578637,27.347949
49.765359,60.220026,86.200115,110.937384,105.475282,100.676478,29.492744,14.185697,79.644241,1.556987,59.902882,50.762773,110.320660,84.806129,108.316560,79.660945,63.584802,76.663015,0.002147,0.013861,32.000000,-235.823033,80.111713,-0.023249,15.277330,0.598954,30471.178805,0.991426,20.185739,-0.101359,1.732153,1.986070,1.118417,121.827431,32.000000,123.174204,126.514599,121.985951,124.421258,32.000000,114.221612,68.715477,59.539741,64.092792,0.000000,60.000000,90.000000,95.625820,25.400000,54.214531,59.575607,27.281772
49.761505,60.219845,86.190529,110.935004,105.446405,100.656186,29.551596,14.185550,79.637635,1.556972,59.906065,50.758703,110.318009,84.796216,108.313930,79.652159,63.584021,76.655035,0.002148,0.013852,32.000000,-235.823114,80.101984,-0.023198,15.276228,0.598832,30462.320606,0.991460,20.189627,-0.105755,1.732107,1.589648,4.642320,121.828911,32.000000,123.166599,126.508518,121.985986,124.418636,32.000000,114.217335,68.725023,59.539762,64.091142,0.000000,60.000000,90.000000,95.634439,25.400000,54.215330,59.580554,27.490722
49.757936,60.220658,86.181534,110.932801,105.401299,100.635568,29.497740,14.185685,79.630342,1.556964,59.908732,50.754804,110.315936,84.789781,108.311793,79.645977,63.584554,76.648013,0.002146,0.013881,32.000000,-235.822977,80.096337,-0.023175,15.275512,0.598856,30461.509132,0.993532,20.195169,-0.108989,1.732131,0.767235,2.421885,121.835280,32.000000,123.161551,126.505073,121.987650,124.411677,32.000000,114.219191,68.734701,59.539694,64.090071,0.000000,60.000000,90.000000,95.640827,25.400000,54.217091,59.583121,27.338998
49.751206,60.222269,86.175241,110.930777,105.390907,100.626123,29.507012,14.185619,79.623415,1.557007,59.911073,50.747714,110.313167,84.781009,108.309096,79.640413,63.582971,76.640814,0.002146,0.013903,32.000000,-235.823034,80.091181,-0.023197,15.274696,0.598752,30452.904513,0.991437,20.198980,-0.114155,1.732072,1.105842,0.550164,121.830268,32.000000,123.161263,126.505175,121.981538,124.404887,32.000000,114.219633,68.743333,59.539417,64.088354,0.000000,60.000000,90.000000,95.651494,25.400000,54.220283,59.582354,27.276930
49.745363,60.224478,86.166980,110.928929,105.384009,100.625030,29.492266,14.185575,79.616428,1.557139,59.915685,50.736137,110.311385,84.772843,108.306665,79.637279,63.582260,76.632069,0.002146,0.013888,32.000000,-235.823162,80.082884,-0.023223,15.273876,0.598631,30444.360730,0.993124,20.203491,-0.119921,1.732016,1.248850,0.586204,121.822569,32.000000,123.162223,126.507518,121.973241,124.397522,32.000000,114.223531,68.750548,59.539157,64.086904,0.000000,60.000000,90.000000,95.661762,25.400000,54.224775,59.581292,27.329241
49.741375,60.227108,86.157356,110.927423,105.364676,100.599075,29.569145,14.185686,79.610396,1.557154,59.921204,50.729630,110.309397,84.761969,108.304084,79.631319,63.582291,76.625895,0.002146,0.013873,32.000000,-235.822988,80.075211,-0.023257,15.272200,0.598676,30447.782830,0.992871,20.212072,-0.123703,1.732124,0.238535,0.932573,121.819960,32.000000,123.162886,126.500292,121.967378,124.394098,32.000000,114.221986,68.757261,59.540427,64.085743,0.000000,60.000000,90.000000,95.671515,25.400000,54.229682,59.578902,27.351324
49.736687,60.230012,86.149281,110.926022,105.360955,100.578732,29.545660,14.185772,79.605198,1.557220,59.926245,50.726045,110.306883,84.751468,108.301881,79.624506,63.581274,76.618851,0.002146,0.013883,32.000000,-235.822788,80.064909,-0.023255,15.270469,0.598739,30450.328259,0.993490,20.220335,-0.129510,1.732161,1.348764,0.807752,121.817122,32.000000,123.165522,126.493561,121.960314,124.394896,32.000000,114.220125,68.763027,59.542123,64.084000,0.000000,60.000000,90.000000,95.681253,25.400000,54.235003,59.580977,27.371207
49.732068,60.232994,86.141461,110.924699,105.392145,100.574418,29.557977,14.185722,79.598909,1.557532,59.932417,50.719647,110.305832,84.742510,108.299699,79.617480,63.579689,76.612735,0.002147,0.013882,32.000000,-235.822877,80.058832,-0.023261,15.269172,0.598628,30444.594984,0.990746,20.227096,-0.134143,1.732106,1.775863,1.109149,121.814829,32.000000,123.162627,126.490619,121.957452,124.395417,32.000000,114.215431,68.767726,59.544558,64.082282,0.000000,60.000000,90.000000,95.691670,25.400000,54.240735,59.573552,27.475829
49.726712,60.235855,86.134049,110.923426,105.364464,100.562224,29.525220,14.185716,79.591962,1.557531,59.938251,50.713878,110.304322,84.732088,108.297919,79.611203,63.577979,76.608958,0.002148,0.013885,32.000000,-235.822788,80.049451,-0.023269,15.267818,0.598590,30442.672202,0.991443,20.234859,-0.138377,1.732107,0.751366,1.071985,121.815510,32.000000,123.156961,126.485499,121.956126,124.392587,32.000000,114.212453,68.771287,59.547381,64.080631,0.000000,60.000000,90.000000,95.703011,25.400000,54.246225,59.584439,27.413906
49.721770,60.238616,86.125778,110.922527,105.329555,100.546018,29.555170,14.185722,79.585950,1.557554,59.944569,50.710317,110.304157,84.723687,108.296359,79.605923,63.576423,76.604041,0.002148,0.013893,32.000000,-235.822825,80.043981,-0.023255,15.266414,0.598633,30447.033195,0.991097,20.242627,-0.141351,1.732111,1.420140,0.561552,121.821399,32.000000,123.152938,126.483881,121.958213,124.385634,32.000000,114.214002,68.774929,59.550449,64.079448,0.000000,60.000000,90.000000,95.715577,25.400000,54.251638,59.577053,27.451837
49.718650,60.241746,86.119269,110.921839,105.329738,100.523727,29.490389,14.185667,79.577129,1.557516,59.949885,50.706565,110.303165,84.718673,108.293664,79.599938,63.573858,76.597535,0.002149,0.013889,32.000000,-235.822922,80.039649,-0.023278,15.265427,0.598649,30452.820965,0.992201,20.251038,-0.142459,1.732148,0.507306,0.719843,121.815314,32.000000,123.153108,126.484460,121.951903,124.379946,32.000000,114.216711,68.777837,59.553310,64.078622,0.000000,60.000000,90.000000,95.725756,25.400000,54.257283,59.589524,27.486614
49.716393,60.245011,86.113865,110.921282,105.295196,100.478932,29.549444,14.185606,79.573075,1.557489,59.953394,50.705274,110.302009,84.712560,108.291552,79.593633,63.571726,76.589976,0.002149,0.013898,32.000000,-235.822894,80.034081,-0.023278,15.264678,0.598622,30455.929182,0.991151,20.258921,-0.144569,1.732154,0.119863,1.351922,121.806504,32.000000,123.153896,126.485747,121.944438,124.373727,32.000000,114.219827,68.779019,59.556975,64.077194,0.000000,60.000000,90.000000,95.735110,25.400000,54.263476,59.580495,27.321170
49.714233,60.248176,86.109891,110.920774,105.260869,100.434069,29.532331,14.185687,79.568856,1.557402,59.953287,50.702641,110.300590,84.706925,108.290335,79.590300,63.569776,76.586275,0.002148,0.013886,32.000000,-235.822741,80.030153,-0.023269,15.264122,0.598510,30453.545587,0.993185,20.265286,-0.146853,1.732132,1.123966,1.115713,121.804036,32.000000,123.155230,126.477200,121.940022,124.370767,32.000000,114.218782,68.779574,59.560490,64.075444,0.000000,60.000000,90.000000,95.744955,25.400000,54.269475,59.575598,27.220877
49.711821,60.249710,86.103509,110.920117,105.261824,100.413515,29.562373,14.185677,79.563778,1.557409,59.952425,50.703106,110.299049,84.702467,108.289370,79.585909,63.568075,76.581654,0.002061,0.013883,32.000000,-235.822736,80.026091,-0.023430,15.263098,0.598272,30441.800963,0.990816,20.270888,-0.150359,1.732102,1.089370,1.214826,121.801690,32.000000,123.157009,126.471086,121.935253,124.370611,32.000000,114.215279,68.779416,59.563545,64.073862,0.000000,60.000000,90.000000,95.755024,25.400000,54.273930,59.568133,27.432175
49.710909,60.250825,86.102856,110.919126,105.288555,100.409462,29.508449,14.185687,79.560109,1.557087,59.951569,50.700945,110.296911,84.700639,108.288562,79.583273,63.565855,76.579416,0.002032,0.013904,32.000000,-235.822820,80.023976,-0.023454,15.262426,0.598032,30434.080244,0.991003,20.276293,-0.151168,1.732097,0.869272,0.979763,121.799518,32.000000,123.151795,126.466912,121.931568,124.374363,32.000000,114.208970,68.779139,59.566681,64.072098,0.000000,60.000000,90.000000,95.763915,25.400000,54.277315,59.586868,27.449123
49.709997,60.251562,86.099969,110.917925,105.291571,100.417724,29.516237,14.185663,79.558697,1.556494,59.948702,50.701623,110.295470,84.697680,108.287622,79.579471,63.563274,76.576912,0.002031,0.013899,32.000000,-235.822982,80.020185,-0.023431,15.261883,0.597917,30430.530400,0.989850,20.280328,-0.152915,1.732053,2.280584,2.168548,121.801661,32.000000,123.146037,126.463348,121.932873,124.370933,32.000000,114.207890,68.778535,59.569729,64.070930,0.000000,60.000000,90.000000,95.772278,25.400000,54.280107,59.581794,27.470986
49.708720,60.251957,86.100452,110.916635,105.274654,100.426070,29.515394,14.185659,79.558290,1.556440,59.946390,50.702496,110.294743,84.696199,108.287115,79.580526,63.560718,76.577379,0.002032,0.013895,32.000000,-235.823127,80.016775,-0.023194,15.261349,0.597937,30432.817008,0.991642,20.282389,-0.152363,1.732072,0.118838,1.171195,121.808559,32.000000,123.143200,126.463842,121.937084,124.363760,32.000000,114.214736,68.778154,59.572441,64.070255,0.000000,60.000000,90.000000,95.781273,25.400000,54.282170,59.576247,27.397105
49.708181,60.251694,86.097873,110.914963,105.327042,100.435680,29.533458,14.185578,79.558200,1.556703,59.943081,50.701519,110.293517,84.696269,108.285501,79.580764,63.558016,76.577424,0.002032,0.013946,32.000000,-235.823128,80.014486,-0.023225,15.260827,0.597991,30438.339026,0.991484,20.284070,-0.151648,1.732045,1.123186,0.500421,121.801512,32.000000,123.144216,126.466553,121.931229,124.356828,32.000000,114.222272,68.776133,59.574809,64.068365,0.000000,60.000000,90.000000,95.789935,25.400000,54.283604,59.591874,27.513686
49.706170,60.251391,86.099036,110.913207,105.339096,100.439918,29.561065,14.185603,79.556756,1.556696,59.941189,50.699276,110.291711,84.698153,108.285298,79.582934,63.555911,76.573749,0.002032,0.013946,32.000000,-235.822983,80.011296,-0.023253,15.260857,0.598109,30446.861204,0.991624,20.285789,-0.148745,1.732100,0.480721,2.218404,121.794555,32.000000,123.146825,126.468390,121.925065,124.352554,32.000000,114.225925,68.774633,59.577023,64.066997,0.000000,60.000000,90.000000,95.799042,25.400000,54.284694,59.579974,27.442740
49.705156,60.250963,86.096500,110.911421,105.268040,100.423675,29.493165,14.185616,79.555691,1.556732,59.939122,50.698390,110.289330,84.697955,108.283897,79.582000,63.553019,76.576773,0.002033,0.013955,32.000000,-235.823017,80.011503,-0.023237,15.260389,0.598155,30454.540645,0.991123,20.286085,-0.146009,1.732066,0.970715,1.255116,121.794169,32.000000,123.148721,126.461337,121.921195,124.350021,32.000000,114.227322,68.772543,59.579213,64.065385,0.000000,60.000000,90.000000,95.808801,25.400000,54.285727,59.576689,27.528946
49.705711,60.250320,86.097227,110.909656,105.283750,100.423043,29.551355,14.185766,79.556386,1.556701,59.937907,50.698149,110.288041,84.698149,108.282450,79.582461,63.551258,76.578012,0.002032,0.013951,32.000000,-235.822935,80.010937,-0.023217,15.258980,0.598247,30456.959773,0.990282,20.287867,-0.146645,1.732160,1.177032,0.697798,121.792277,32.000000,123.150830,126.454388,121.917562,124.351503,32.000000,114.226081,68.769081,59.581283,64.063837,0.000000,60.000000,90.000000,95.817038,25.400000,54.286296,59.577840,27.368199
49.705987,60.249396,86.096577,110.907892,105.300840,100.415762,29.550770,14.185807,79.557129,1.556065,59.935762,50.697721,110.285427,84.701075,108.280635,79.584545,63.549643,76.579893,0.002030,0.013973,32.000000,-235.822918,80.009655,-0.023209,15.257439,0.598154,30460.159529,0.992423,20.288490,-0.141498,1.732144,1.026001,0.743410,121.790007,32.000000,123.146773,126.450822,121.915493,124.353919,32.000000,114.219500,68.764647,59.583048,64.061880,0.000000,60.000000,90.000000,95.824602,25.400000,54.286593,59.586121,27.476856
49.707442,60.248407,86.097450,110.906067,105.249009,100.427864,29.513506,14.185839,79.559414,1.555977,59.932916,50.699843,110.283798,84.700082,108.279820,79.582596,63.547822,76.581337,0.002031,0.014015,32.000000,-235.822793,80.009672,-0.023191,15.256191,0.598205,30461.906554,0.990449,20.287271,-0.138813,1.732140,0.655629,0.792723,121.794286,32.000000,123.141454,126.449177,121.914576,124.350085,32.000000,114.218943,68.759846,59.585115,64.061181,0.000000,60.000000,90.000000,95.831343,25.400000,54.286703,59.573936,27.431148
49.707904,60.247385,86.098622,110.904236,105.285177,100.440139,29.500921,14.185756,79.560707,1.555890,59.930429,50.698459,110.281949,84.702275,108.278638,79.582600,63.545605,76.582347,0.002031,0.014000,32.000000,-235.822707,80.011576,-0.023222,15.254561,0.598208,30462.400151,0.990388,20.286061,-0.135794,1.732117,1.129002,0.879571,121.801174,32.000000,123.136302,126.447626,121.916797,124.344119,32.000000,114.221557,68.753639,59.587124,64.059650,0.000000,60.000000,90.000000,95.838220,25.400000,54.286712,59.569657,27.415887
49.707867,60.246363,86.099626,110.902455,105.332576,100.460502,29.496936,14.185954,79.562651,1.555869,59.928003,50.695784,110.280745,84.704197,108.276350,79.584289,63.543441,76.581873,0.002030,0.014016,32.000000,-235.822399,80.014666,-0.023203,15.253594,0.598300,30466.948842,0.991723,20.283564,-0.132898,1.732084,1.043393,0.598346,121.796658,32.000000,123.136010,126.448733,121.908697,124.338180,32.000000,114.228017,68.746654,59.588314,64.057855,0.000000,60.000000,90.000000,95.845823,25.400000,54.286716,59.569638,27.457487
49.707396,60.245810,86.100229,110.900691,105.279402,100.497064,29.505480,14.186076,79.564516,1.555842,59.928744,50.693702,110.279602,84.704544,108.274958,79.583905,63.541375,76.582679,0.002031,0.014012,32.000000,-235.822284,80.014885,-0.023152,15.252673,0.598436,30472.971563,0.992255,20.282063,-0.129926,1.732091,1.112053,0.967065,121.788708,32.000000,123.137397,126.450638,121.901617,124.334812,32.000000,114.231991,68.738996,59.589732,64.056984,0.000000,60.000000,90.000000,95.853625,25.400000,54.287163,59.580623,27.462256
49.706356,60.245722,86.099997,110.899590,105.290887,100.513273,29.496772,14.186208,79.564517,1.555879,59.929389,50.694519,110.277903,84.703709,108.273365,79.583477,63.540069,76.581435,0.002031,0.014002,32.000000,-235.822163,80.014272,-0.023160,15.251963,0.598890,30494.695144,0.992671,20.281015,-0.125449,1.732141,0.752062,0.731078,121.787580,32.000000,123.138386,126.446128,121.898123,124.333934,32.000000,114.230421,68.733328,59.590775,64.055738,0.000000,60.000000,90.000000,95.860030,25.400000,54.287609,59.575883,27.507670
49.706838,60.246349,86.099818,110.897695,105.303930,100.533418,29.513642,14.186315,79.566526,1.555640,59.931990,50.694935,110.274382,84.704570,108.270112,79.584675,63.538274,76.583068,0.002031,0.013965,32.000000,-235.822116,80.013176,-0.023142,15.250418,0.598890,30494.695144,0.992671,20.281015,-0.125449,1.732141,1.794085,0.777192,121.785089,32.000000,123.139731,126.437895,121.891228,124.333536,32.000000,114.228081,68.721700,59.593162,64.053245,0.000000,60.000000,90.000000,95.871027,25.400000,54.290109,59.576581,27.372527
49.707899,60.247363,86.097840,110.896630,105.334884,100.541693,29.546314,14.186193,79.567364,1.555470,59.934436,50.695963,110.272050,84.706497,108.267850,79.585593,63.535939,76.583088,0.002030,0.013966,32.000000,-235.822255,80.013648,-0.023171,15.249059,0.599035,30501.753521,0.993147,20.282006,-0.125071,1.732173,0.569946,1.278290,121.782176,32.000000,123.136228,126.434495,121.888610,124.337165,32.000000,114.223992,68.713262,59.595050,64.051609,0.000000,60.000000,90.000000,95.877933,25.400000,54.293028,59.564819,27.343987
49.709381,60.248402,86.098705,110.895598,105.254286,100.525282,29.497415,14.186224,79.569120,1.555467,59.936654,50.697592,110.270817,84.709240,108.266319,79.587103,63.534467,76.584213,0.002030,0.013948,32.000000,-235.822324,80.014834,-0.023289,15.248316,0.599202,30512.287677,0.992769,20.282132,-0.122059,1.732152,0.255110,4.638014,121.782070,32.000000,123.131076,126.431970,121.888734,124.333549,32.000000,114.220827,68.704953,59.596877,64.050623,0.000000,60.000000,90.000000,95.883980,25.400000,54.295978,59.581439,27.418088
49.709748,60.249809,86.102374,110.894661,105.218757,100.525269,29.505378,14.186285,79.569945,1.555158,59.936778,50.701660,110.268663,84.713106,108.263707,79.586618,63.531293,76.587118,0.002030,0.013939,32.000000,-235.822327,80.017284,-0.023269,15.247405,0.599247,30517.429527,0.991732,20.282046,-0.119709,1.732076,1.918750,0.568397,121.788723,32.000000,123.124204,126.430392,121.890286,124.328220,32.000000,114.222175,68.696954,59.598050,64.048883,0.000000,60.000000,90.000000,95.891124,25.400000,54.299209,59.576581,27.405689
49.711783,60.251347,86.104234,110.893773,105.257483,100.509079,29.506366,14.186283,79.570875,1.555034,59.937086,50.704151,110.267370,84.713176,108.261529,79.588195,63.529235,76.588836,0.002030,0.013933,32.000000,-235.822264,80.020580,-0.023256,15.247077,0.599161,30515.207857,0.993184,20.281549,-0.117397,1.732041,1.644529,0.679513,121.782960,32.000000,123.124536,126.433082,121.881648,124.324406,32.000000,114.228330,68.688999,59.599570,64.047691,0.000000,60.000000,90.000000,95.896885,25.400000,54.302977,59.589455,27.328287
49.712835,60.252782,86.107580,110.892891,105.272766,100.525348,29.544987,14.186207,79.573047,1.554874,59.937519,50.704509,110.265509,84.714335,108.259611,79.591922,63.528022,76.590921,0.002030,0.013941,32.000000,-235.822340,80.022136,-0.023272,15.247749,0.599242,30523.687091,0.992912,20.282575,-0.112057,1.732102,1.034129,0.759651,121.775116,32.000000,123.126629,126.434966,121.872880,124.320264,32.000000,114.231244,68.681583,59.602101,64.047812,0.000000,60.000000,90.000000,95.903281,25.400000,54.306529,59.557246,27.346115
49.714339,60.254043,86.108814,110.891818,105.299188,100.537604,29.228087,14.186194,79.576984,1.554841,59.936613,50.708757,110.263686,84.716446,108.257621,79.594696,63.525951,76.592495,0.001943,0.013972,32.000000,-235.822374,80.025987,-0.023267,15.249144,0.599129,30522.802056,0.992678,20.282006,-0.108717,1.732069,1.041551,0.744009,121.774176,32.000000,123.129976,126.426550,121.867129,124.319430,32.000000,114.230989,68.673599,59.604079,64.047497,0.000000,60.000000,90.000000,95.909183,25.400000,54.309925,59.587616,27.433496
49.716062,60.254755,86.112333,110.890705,105.378328,100.513892,29.547358,14.186254,79.578285,1.554849,59.934639,50.710020,110.262115,84.719612,108.256061,79.599159,63.524433,76.593228,0.001914,0.013961,32.000000,-235.822355,80.032603,-0.023232,15.250457,0.599231,30531.652666,0.991522,20.282348,-0.105950,1.732100,2.300002,4.647706,121.774535,32.000000,123.128675,126.420601,121.863522,124.319818,32.000000,114.226350,68.664869,59.606770,64.046594,0.000000,60.000000,90.000000,95.914473,25.400000,54.312850,59.567327,27.357487
49.717066,60.254999,86.113659,110.889560,105.356742,100.521972,29.522490,14.186168,79.582796,1.554952,59.933232,50.712125,110.260168,84.723096,108.255098,79.601362,63.521634,76.596521,0.001914,0.013944,32.000000,-235.822501,80.036356,-0.023247,15.251597,0.599230,30539.832379,1.002364,20.282050,-0.102705,1.732072,1.796112,4.653412,121.769660,32.000000,123.124354,126.418227,121.861079,124.326224,32.000000,114.219727,68.654765,59.609289,64.046194,0.000000,60.000000,90.000000,95.920644,25.400000,54.314991,59.578617,27.471500
49.720155,60.254859,86.115940,110.888386,105.302813,100.551025,29.557837,14.186228,79.586833,1.555120,59.932194,50.715407,110.259660,84.727032,108.254271,79.603570,63.519761,76.598716,0.001914,0.013901,32.000000,-235.822354,80.039312,-0.023270,15.252131,0.599032,30533.888418,0.991264,20.280976,-0.100642,1.732083,0.753075,0.627409,121.770561,32.000000,123.118580,126.417750,121.862223,124.324282,32.000000,114.219835,68.644964,59.612120,64.047072,0.000000,60.000000,90.000000,95.924997,25.400000,54.316306,59.579856,27.392263
49.722969,60.254018,86.118290,110.887188,105.385598,100.547088,29.513866,14.186268,79.591389,1.554949,59.929778,50.722858,110.258613,84.731334,108.252693,79.606214,63.518192,76.603157,0.001917,0.013892,32.000000,-235.822262,80.044918,-0.023276,15.251712,0.599039,30542.369861,0.992157,20.280180,-0.095385,1.732074,0.544533,1.520810,121.777789,32.000000,123.113746,126.417910,121.865710,124.319094,32.000000,114.225607,68.634498,59.615144,64.047217,0.000000,60.000000,90.000000,95.928584,25.400000,54.316949,59.592140,27.490942
49.726058,60.252782,86.125316,110.885851,105.481514,100.551146,29.210651,14.186258,79.595384,1.554610,59.925348,50.728666,110.256920,84.738340,108.250861,79.609447,63.517264,76.607173,0.001917,0.013897,32.000000,-235.822350,80.051184,-0.023242,15.250815,0.599142,30551.490029,0.991189,20.276838,-0.091877,1.732013,0.968261,2.222409,121.772868,32.000000,123.115348,126.419592,121.858003,124.316725,32.000000,114.230259,68.624789,59.616992,64.047914,0.000000,60.000000,90.000000,95.931662,25.400000,54.316968,59.579905,27.499159
49.729480,60.251007,86.128460,110.884373,105.427175,100.575585,29.495339,14.186374,79.597383,1.554575,59.919928,50.734201,110.254816,84.743615,108.248969,79.612938,63.515518,76.611521,0.001919,0.013879,32.000000,-235.822255,80.057384,-0.023258,15.249972,0.599102,30552.237602,0.992563,20.273081,-0.086997,1.731962,0.835362,1.263922,121.764349,32.000000,123.116025,126.419473,121.850334,124.313164,32.000000,114.232750,68.614888,59.619163,64.048906,0.000000,60.000000,90.000000,95.935072,25.400000,54.316412,59.579768,27.482652
