OSU 80 Ton Compressor Load Stand
49.734015,60.248550,86.135390,110.882750,105.379136,100.587902,29.512266,14.186371,79.602858,1.554220,59.911095,50.742778,110.252913,84.749471,108.247467,79.617869,63.514385,76.615888,0.001861,0.013863,32.000000,-235.822149,80.062242,-0.023270,15.249097,0.599169,30553.053230,1.002835,20.268642,-0.083073,1.731996,0.657702,1.226745,121.761595,32.000000,123.117659,126.412794,121.843467,124.312259,32.000000,114.230079,68.605748,59.621309,64.050666,0.000000,60.000000,90.000000,95.935668,25.400000,54.314379,59.578676,27.466071
49.738485,60.245046,86.139705,110.880686,105.449831,100.608231,29.557546,14.186412,79.608533,1.553869,59.898403,50.746344,110.251024,84.759334,108.245632,79.623148,63.513905,76.619798,0.001773,0.013863,32.000000,-235.822129,80.069591,-0.023328,15.248429,0.599307,30560.308122,0.993317,20.263321,-0.078086,1.731940,2.311524,4.648624,121.761482,32.000000,123.115133,126.407971,121.840542,124.315032,32.000000,114.226530,68.596717,59.622919,64.051289,0.000000,60.000000,90.000000,95.936291,25.400000,54.311329,59.579315,27.469005
49.742721,60.239954,86.147832,110.878001,105.468683,100.612252,29.203678,14.186469,79.611799,1.553756,59.886844,50.747691,110.248506,84.764241,108.244919,79.626087,63.513286,76.623982,0.001688,0.013864,32.000000,-235.822061,80.075660,-0.023432,15.247929,0.599403,30560.628219,0.992763,20.256165,-0.073697,1.731921,0.934335,2.206147,121.760295,32.000000,123.110927,126.404170,121.839579,124.320230,32.000000,114.219313,68.587734,59.624245,64.052881,0.000000,60.000000,90.000000,95.936980,25.400000,54.306618,59.588589,27.456753
49.744666,60.233892,86.149638,110.874861,105.410289,100.625082,29.557307,14.186582,79.617514,1.553993,59.877443,50.749938,110.246103,84.768139,108.243479,79.629717,63.513249,76.628238,0.001687,0.013868,32.000000,-235.821866,80.078438,-0.023429,15.247004,0.599484,30560.674278,0.991335,20.248030,-0.070302,1.731852,0.985509,2.233340,121.762481,32.000000,123.105033,126.403877,121.841919,124.315077,32.000000,114.220161,68.577927,59.625348,64.054604,0.000000,60.000000,90.000000,95.938753,25.400000,54.299597,59.582885,27.463503
49.745279,60.227479,86.154283,110.871433,105.420146,100.641380,29.499030,14.186588,79.620325,1.554166,59.870845,50.748417,110.243420,84.770528,108.241679,79.634155,63.513355,76.634104,0.001688,0.013872,32.000000,-235.821831,80.081033,-0.023364,15.246028,0.599533,30554.761370,1.003280,20.238549,-0.066564,1.731868,1.016304,4.647724,121.769297,32.000000,123.100322,126.404794,121.845952,124.309322,32.000000,114.225091,68.568686,59.626116,64.056887,0.000000,60.000000,90.000000,95.942300,25.400000,54.291784,59.586318,27.465704
49.747597,60.221873,86.154217,110.867946,105.444546,100.669861,29.504488,14.186675,79.622092,1.554078,59.867829,50.750047,110.240889,84.775720,108.239058,79.635571,63.513137,76.637972,0.001601,0.013883,32.000000,-235.821734,80.083859,-0.023338,15.245302,0.599606,30552.923326,0.991345,20.230471,-0.063356,1.731837,1.628805,0.990998,121.764600,32.000000,123.100699,126.408753,121.839539,124.306861,32.000000,114.232266,68.560465,59.627507,64.060835,0.000000,60.000000,90.000000,95.945151,25.400000,54.284706,59.577191,27.445161
49.750261,60.217619,86.158919,110.864731,105.484950,100.682674,29.536281,14.186712,79.625195,1.553730,59.864313,50.750471,110.237901,84.778316,108.235903,79.638259,63.512482,76.638283,0.001630,0.013901,32.000000,-235.821752,80.087331,-0.023334,15.244980,0.599783,30555.088473,0.993434,20.223422,-0.059088,1.731909,1.021951,1.102372,121.755069,32.000000,123.101387,126.410120,121.831481,124.303414,32.000000,114.233753,68.550925,59.628070,64.063673,0.000000,60.000000,90.000000,95.946836,25.400000,54.278950,59.577515,27.339952
49.750366,60.214261,86.158890,110.861788,105.491837,100.686760,29.518430,14.186705,79.627255,1.553873,59.859748,50.753092,110.234706,84.780606,108.231738,79.640019,63.512434,76.638480,0.001659,0.013881,32.000000,-235.821609,80.088262,-0.023339,15.245017,0.599910,30557.318409,0.993465,20.215416,-0.055988,1.731827,1.423473,2.416303,121.751014,32.000000,123.101631,126.403061,121.826192,124.303752,32.000000,114.229951,68.540607,59.628089,64.065377,0.000000,60.000000,90.000000,95.949626,25.400000,54.275110,59.580613,27.465851
49.749725,60.211343,86.160053,110.859117,105.518978,100.719487,29.501345,14.186789,79.628541,1.553996,59.855880,50.754934,110.232118,84.782876,108.227975,79.641977,63.512078,76.640146,0.001572,0.013868,32.000000,-235.821364,80.090371,-0.023323,15.244885,0.599988,30553.162523,0.992453,20.208401,-0.055100,1.731828,1.353358,2.047702,121.751627,32.000000,123.098651,126.395882,121.824062,124.305620,32.000000,114.226477,68.530032,59.628736,64.067725,0.000000,60.000000,90.000000,95.954733,25.400000,54.272195,59.584183,27.450150
49.749264,60.208623,86.158424,110.856512,105.479893,100.739711,29.564047,14.186742,79.625854,1.553756,59.854265,50.753759,110.228826,84.783514,108.224969,79.641937,63.511906,76.637827,0.001571,0.013844,32.000000,-235.821342,80.089904,-0.023329,15.244902,0.600003,30549.868656,0.993082,20.204935,-0.054905,1.731824,1.498380,4.643026,121.749146,32.000000,123.092301,126.390073,121.822733,124.309860,32.000000,114.219187,68.518881,59.629506,64.069250,0.000000,60.000000,90.000000,95.959054,25.400000,54.269453,59.584419,27.434523
49.747591,60.206595,86.158041,110.854046,105.425753,100.719366,29.492284,14.186766,79.623719,1.552939,59.854534,50.752331,110.225857,84.780817,108.222247,79.640380,63.512129,76.632748,0.001573,0.013818,32.000000,-235.821341,80.088318,-0.023313,15.244568,0.600225,30559.100233,0.993987,20.202681,-0.053309,1.731870,0.757919,1.837035,121.751922,32.000000,123.084438,126.387463,121.824658,124.306011,32.000000,114.215237,68.507831,59.629849,64.071549,0.000000,60.000000,90.000000,95.965184,25.400000,54.267286,59.591589,27.478616
49.748504,60.205114,86.153491,110.851730,105.462428,100.699236,29.533930,14.186725,79.624263,1.552774,59.856364,50.754108,110.224210,84.777132,108.218894,79.636841,63.512162,76.633266,0.001572,0.013822,32.000000,-235.821469,80.086733,-0.023326,15.243528,0.600343,30560.206826,0.992081,20.200437,-0.054865,1.731853,2.155509,4.645543,121.758043,32.000000,123.078146,126.388541,121.827706,124.301537,32.000000,114.218476,68.497361,59.631174,64.074202,0.000000,60.000000,90.000000,95.970232,25.400000,54.266101,59.572647,27.230121
49.751466,60.204034,86.152454,110.849575,105.433638,100.687311,29.525523,14.186729,79.626761,1.552553,59.853064,50.756641,110.221776,84.776148,108.215214,79.632660,63.512035,76.629613,0.001513,0.013803,32.000000,-235.821466,80.086431,-0.023384,15.243328,0.600267,30548.097749,0.994325,20.200143,-0.058874,1.731904,1.261462,2.016618,121.749904,32.000000,123.077128,126.390833,121.820166,124.296957,32.000000,114.219259,68.485492,59.631463,64.075714,0.000000,60.000000,90.000000,95.971453,25.400000,54.265770,59.575647,27.455139
49.753106,60.202146,86.150937,110.846979,105.462428,100.695769,29.527406,14.186694,79.626508,1.552309,59.848531,50.758551,110.219425,84.777394,108.212631,79.632080,63.512016,76.627722,0.001456,0.013804,32.000000,-235.821553,80.087071,-0.023352,15.244094,0.600097,30538.711556,0.992701,20.197716,-0.058519,1.731781,1.897778,0.976145,121.741647,32.000000,123.077613,126.389047,121.813648,124.294585,32.000000,114.215626,68.474334,59.631386,64.078080,0.000000,60.000000,90.000000,95.972642,25.400000,54.264660,59.579541,27.383019
49.752508,60.199131,86.151761,110.843950,105.474270,100.674894,29.551532,14.186665,79.627259,1.552370,59.842573,50.759371,110.216577,84.777483,108.209708,79.626915,63.512123,76.622842,0.001457,0.013808,32.000000,-235.821504,80.089003,-0.023354,15.244901,0.599949,30525.705188,0.992798,20.193568,-0.061116,1.731657,0.222663,4.621620,121.738676,32.000000,123.078233,126.382490,121.808919,124.295602,32.000000,114.210115,68.463901,59.631286,64.080193,0.000000,60.000000,90.000000,95.977044,25.400000,54.262344,59.578371,27.182286
49.751607,60.195422,86.147173,110.840638,105.415939,100.666861,29.554655,14.186594,79.623197,1.551841,59.837157,50.758518,110.213207,84.778855,108.206345,79.626161,63.512055,76.621881,0.001430,0.013787,32.000000,-235.821559,80.087899,-0.023337,15.245182,0.599903,30521.220257,0.992777,20.189981,-0.062506,1.731569,1.453766,0.950773,121.738557,32.000000,123.073331,126.377684,121.807948,124.298217,32.000000,114.206011,68.453353,59.630620,64.081383,0.000000,60.000000,90.000000,95.981741,25.400000,54.258394,59.582384,27.501067
49.751267,60.191448,86.144957,110.837192,105.366777,100.642503,29.513191,14.186671,79.621470,1.551730,59.833702,50.755731,110.209950,84.778060,108.202825,79.625330,63.511008,76.619404,0.001344,0.013763,32.000000,-235.821613,80.086336,-0.023367,15.246150,0.599767,30506.083203,0.991766,20.187587,-0.066251,1.731606,0.605958,4.629441,121.734497,32.000000,123.066910,126.372868,121.807522,124.300642,32.000000,114.196865,68.443700,59.628730,64.083032,0.000000,60.000000,90.000000,95.986906,25.400000,54.253853,59.576050,27.202022
49.751220,60.188143,86.143433,110.833714,105.432769,100.663068,29.548397,14.186512,79.618822,1.551402,59.831332,50.759159,110.206927,84.774962,108.200116,79.622740,63.510012,76.618697,0.001257,0.013752,32.000000,-235.821705,80.083969,-0.023440,15.247824,0.599673,30499.422067,0.991592,20.184810,-0.066899,1.731546,0.807925,0.759041,121.733964,32.000000,123.060617,126.371909,121.810191,124.295488,32.000000,114.193684,68.434941,59.627474,64.085430,0.000000,60.000000,90.000000,95.991198,25.400000,54.249928,59.576375,27.439952
49.750537,60.185057,86.143618,110.830197,105.537264,100.667346,29.504241,14.186489,79.616908,1.551420,59.826063,50.761706,110.203320,84.773131,108.196519,79.621957,63.508581,76.618357,0.001228,0.013721,32.000000,-235.821664,80.082758,-0.023507,15.249308,0.599467,30485.925363,0.992742,20.181189,-0.067699,1.731513,0.520116,0.602892,121.736754,32.000000,123.055541,126.371088,121.811588,124.289173,32.000000,114.196640,68.426338,59.626334,64.086912,0.000000,60.000000,90.000000,95.995541,25.400000,54.246461,59.581371,27.383166
49.752235,60.181737,86.145312,110.826646,105.491496,100.663451,29.533791,14.186621,79.616466,1.551365,59.821367,50.763085,110.200031,84.775977,108.193949,79.622454,63.508970,76.620021,0.001199,0.013758,32.000000,-235.821573,80.082317,-0.023493,15.250507,0.599494,30488.633943,0.991754,20.177932,-0.067231,1.731484,0.900386,0.569758,121.729791,32.000000,123.054831,126.373773,121.805519,124.286013,32.000000,114.204198,68.419811,59.624814,64.089394,0.000000,60.000000,90.000000,95.999599,25.400000,54.243290,59.582295,27.483826
49.753600,60.177731,86.145260,110.823068,105.438018,100.635269,29.547541,14.186474,79.614480,1.551276,59.815401,50.764741,110.197902,84.774558,108.192581,79.620983,63.509311,76.620552,0.001113,0.013781,32.000000,-235.821683,80.081881,-0.023471,15.251741,0.599474,30488.354575,0.993288,20.175554,-0.066053,1.731511,1.567005,0.569033,121.721025,32.000000,123.055500,126.371323,121.800932,124.284850,32.000000,114.202078,68.413762,59.623405,64.091298,0.000000,60.000000,90.000000,96.001117,25.400000,54.238621,59.585029,27.430928
49.752304,60.172809,86.146417,110.819157,105.517016,100.598715,29.235763,14.186451,79.612329,1.551094,59.809229,50.763663,110.195384,84.773602,108.190990,79.620141,63.510178,76.619517,0.001039,0.013764,32.000000,-235.821709,80.079946,-0.023486,15.252134,0.599385,30481.778106,0.992210,20.170475,-0.065201,1.731486,0.875678,1.699052,121.718165,32.000000,123.057900,126.364866,121.796158,124.283886,32.000000,114.196302,68.407174,59.621693,64.093267,0.000000,60.000000,90.000000,96.005385,25.400000,54.233052,59.580289,27.304883
49.750320,60.168668,86.146260,110.815318,105.573196,100.578612,29.543300,14.186434,79.611165,1.550606,59.804012,50.764526,110.193149,84.771187,108.188796,79.618280,63.510668,76.618550,0.001022,0.013758,32.000000,-235.821827,80.080445,-0.023469,15.252181,0.599126,30466.004741,0.991430,20.165054,-0.065147,1.731438,1.850672,1.207540,121.719434,32.000000,123.053881,126.360238,121.794615,124.284939,32.000000,114.194020,68.400406,59.619642,64.094948,0.000000,60.000000,90.000000,96.011742,25.400000,54.227577,59.573483,27.335697
49.752568,60.164917,86.146368,110.811549,105.533445,100.590787,29.530416,14.186494,79.611753,1.550598,59.798588,50.764277,110.190763,84.770129,108.187516,79.618634,63.511756,76.616563,0.001021,0.013744,32.000000,-235.821684,80.080880,-0.023430,15.253066,0.598928,30448.279769,1.001654,20.161475,-0.066784,1.731506,0.459304,4.639075,121.715436,32.000000,123.049418,126.356920,121.793559,124.286927,32.000000,114.186508,68.393916,59.617629,64.096563,0.000000,60.000000,90.000000,96.015104,25.400000,54.223197,59.569834,27.323738
49.753060,60.161166,86.146229,110.807845,105.522540,100.635448,29.496051,14.186575,79.612529,1.550233,59.792259,50.766145,110.187745,84.768003,108.185007,79.620179,63.512069,76.615256,0.000963,0.013742,32.000000,-235.821630,80.080122,-0.023397,15.254081,0.598846,30437.572609,0.991062,20.159390,-0.067996,1.731572,0.940583,2.429386,121.716750,32.000000,123.044088,126.355430,121.796923,124.280811,32.000000,114.183005,68.386984,59.614682,64.097627,0.000000,60.000000,90.000000,96.017409,25.400000,54.218794,59.590389,27.300114
49.752620,60.157127,86.144305,110.804084,105.547223,100.643583,29.548778,14.186649,79.613062,1.550248,59.785146,50.766592,110.185031,84.768640,108.181964,79.616455,63.512385,76.612020,0.000876,0.013728,32.000000,-235.821499,80.078650,-0.023430,15.253952,0.598829,30429.449571,0.991555,20.153310,-0.070566,1.731496,0.747286,4.643538,121.718698,32.000000,123.038680,126.354878,121.798799,124.273626,32.000000,114.182987,68.377851,59.611871,64.096802,0.000000,60.000000,90.000000,96.022159,25.400000,54.214093,59.587291,27.433275
49.752794,60.152879,86.141878,110.800384,105.519524,100.635458,29.549889,14.186621,79.610587,1.549966,59.778787,50.763261,110.181707,84.768522,108.178997,79.613581,63.512445,76.611430,0.000905,0.013713,32.000000,-235.821539,80.076579,-0.023436,15.253989,0.599029,30435.180644,0.993131,20.149049,-0.071852,1.731476,1.563175,4.629046,121.710495,32.000000,123.036924,126.359741,121.793940,124.267387,32.000000,114.184564,68.369196,59.609011,64.096365,0.000000,60.000000,90.000000,96.026033,25.400000,54.209081,59.578489,27.394978
49.751468,60.148586,86.139556,110.796711,105.523712,100.657505,29.549315,14.186564,79.609608,1.549850,59.773999,50.763803,110.178688,84.767054,108.176582,79.612095,63.512964,76.608822,0.000962,0.013701,32.000000,-235.821562,80.072620,-0.023481,15.254337,0.599063,30429.425559,0.991438,20.145465,-0.074580,1.731453,1.161421,2.208674,121.700061,32.000000,123.037513,126.357672,121.788444,124.265516,32.000000,114.180008,68.361178,59.606142,64.096909,0.000000,60.000000,90.000000,96.030941,25.400000,54.203743,59.573975,27.487567
49.749834,60.144415,86.138125,110.793033,105.556180,100.687709,29.498360,14.186684,79.608885,1.549834,59.768653,50.763947,110.176356,84.764230,108.173560,79.611571,63.513936,76.606710,0.000963,0.013722,32.000000,-235.821342,80.069844,-0.023439,15.254534,0.598967,30420.455505,0.991305,20.141037,-0.075082,1.731398,1.237422,1.488285,121.697245,32.000000,123.038498,126.351159,121.785724,124.264169,32.000000,114.176381,68.352096,59.603396,64.095757,0.000000,60.000000,90.000000,96.036740,25.400000,54.198640,59.576679,27.483899
49.749440,60.140293,86.138467,110.789347,105.470388,100.669310,29.541031,14.186689,79.608230,1.549228,59.763300,50.764762,110.172526,84.762209,108.170300,79.608713,63.514427,76.603253,0.000962,0.013708,32.000000,-235.821275,80.070372,-0.023413,15.254742,0.599091,30419.881374,0.991560,20.138118,-0.077545,1.731397,1.848399,1.422215,121.698115,32.000000,123.032855,126.345245,121.783961,124.262095,32.000000,114.169544,68.342311,59.600356,64.092951,0.000000,60.000000,90.000000,96.041974,25.400000,54.193560,59.570248,27.420730
49.749321,60.136072,86.138027,110.785660,105.359559,100.675104,29.534773,14.186808,79.608545,1.549098,59.757764,50.763659,110.169647,84.759333,108.167663,79.608556,63.514731,76.601395,0.000903,0.013717,32.000000,-235.821155,80.070902,-0.023499,15.255422,0.599274,30422.383673,0.993595,20.135641,-0.080091,1.731425,1.523807,4.645796,121.692682,32.000000,123.028340,126.340641,121.783197,124.262039,32.000000,114.162236,68.333232,59.596748,64.090995,0.000000,60.000000,90.000000,96.046525,25.400000,54.188408,59.579040,27.314127
49.748014,60.131481,86.137049,110.781930,105.383054,100.670908,29.555929,14.186828,79.609151,1.549012,59.751792,50.765012,110.166301,84.755155,108.164817,79.606612,63.513507,76.599719,0.000815,0.013713,32.000000,-235.821048,80.069189,-0.023521,15.256031,0.599154,30406.987640,0.991977,20.131926,-0.083160,1.731446,1.311287,1.677832,121.692378,32.000000,123.022437,126.339020,121.785947,124.254262,32.000000,114.160345,68.324254,59.593940,64.088731,0.000000,60.000000,90.000000,96.051206,25.400000,54.183089,59.565173,27.413833
49.747120,60.126246,86.135620,110.778110,105.429782,100.674816,29.488036,14.186811,79.610149,1.548948,59.747695,50.762892,110.163120,84.752827,108.162776,79.606447,63.512912,76.598890,0.000727,0.013729,32.000000,-235.820988,80.067955,-0.023506,15.257076,0.599153,30401.251208,0.992235,20.127829,-0.084849,1.731441,0.779133,1.645638,121.692906,32.000000,123.019038,126.340590,121.786887,124.245245,32.000000,114.163004,68.315507,59.590895,64.085554,0.000000,60.000000,90.000000,96.057633,25.400000,54.176359,59.577840,27.471426
49.744101,60.121720,86.132301,110.774274,105.348801,100.685100,29.554622,14.186805,79.608122,1.548804,59.746424,50.756630,110.159394,84.749402,108.159410,79.604392,63.512839,76.595079,0.000756,0.013740,32.000000,-235.821165,80.066591,-0.023501,15.258339,0.599120,30395.206884,0.991500,20.124591,-0.084875,1.731467,1.297663,1.499518,121.684315,32.000000,123.018173,126.343911,121.782287,124.238331,32.000000,114.166275,68.306206,59.587643,64.082028,0.000000,60.000000,90.000000,96.064760,25.400000,54.170276,59.581685,27.330488
49.742832,60.118552,86.127132,110.770737,105.280928,100.670798,29.549976,14.186771,79.604968,1.549155,59.748023,50.753424,110.155958,84.745534,108.156080,79.602844,63.512171,76.591518,0.000842,0.013737,32.000000,-235.821320,80.063294,-0.023503,15.259591,0.599100,30390.880338,0.993828,20.120281,-0.084898,1.731469,0.737709,4.000435,121.674863,32.000000,123.017002,126.339495,121.777087,124.235206,32.000000,114.161311,68.297292,59.585076,64.078623,0.000000,60.000000,90.000000,96.071272,25.400000,54.165479,59.577643,27.393951
49.740080,60.116845,86.123989,110.767586,105.354497,100.650251,29.517352,14.186708,79.604802,1.549220,59.749370,50.753800,110.152500,84.740930,108.152641,79.602607,63.512019,76.589292,0.000899,0.013721,32.000000,-235.821458,80.061810,-0.023506,15.261125,0.599128,30388.223422,0.991744,20.118884,-0.087666,1.731508,1.066380,0.524822,121.669649,32.000000,123.017025,126.332804,121.773154,124.231202,32.000000,114.158723,68.287526,59.582371,64.074293,0.000000,60.000000,90.000000,96.078621,25.400000,54.162611,59.587272,27.346775
49.738018,60.116705,86.122130,110.764907,105.439722,100.641538,29.535807,14.186723,79.604185,1.548938,59.751360,50.754065,110.148983,84.737739,108.148662,79.599671,63.511497,76.588000,0.000841,0.013715,32.000000,-235.821472,80.059432,-0.023502,15.262643,0.598950,30378.771661,0.991779,20.117030,-0.089654,1.731448,0.650704,0.932323,121.669235,32.000000,123.012154,126.327639,121.772113,124.228773,32.000000,114.153841,68.277861,59.579348,64.069575,0.000000,60.000000,90.000000,96.086145,25.400000,54.163104,59.586534,27.462622
49.737309,60.117406,86.118257,110.762668,105.372860,100.669977,29.510595,14.186626,79.603557,1.548929,59.755002,50.754050,110.146854,84.731497,108.146423,79.598104,63.510895,76.585900,0.000753,0.013685,32.000000,-235.821699,80.056018,-0.023478,15.264714,0.598707,30371.770926,0.992067,20.120173,-0.091602,1.731515,1.300034,0.519553,121.665869,32.000000,123.005748,126.322966,121.770179,124.229964,32.000000,114.144924,68.268795,59.577200,64.064627,0.000000,60.000000,90.000000,96.092645,25.400000,54.164402,59.575529,27.433716
49.735104,60.118530,86.117815,110.760541,105.309558,100.685915,29.517264,14.186437,79.604444,1.548625,59.757916,50.753376,110.144129,84.728291,108.143691,79.596457,63.510726,76.583893,0.000775,0.013661,32.000000,-235.821910,80.051656,-0.023197,15.265941,0.598707,30371.770926,0.992067,20.120173,-0.091602,1.731515,0.692425,0.938286,121.666670,32.000000,123.000034,126.320851,121.773627,124.220801,32.000000,114.140630,68.259362,59.574361,64.058821,0.000000,60.000000,90.000000,96.099612,25.400000,54.166409,59.578017,27.482652
49.730616,60.119780,86.112367,110.758555,105.340594,100.685561,29.539621,14.186434,79.601452,1.548747,59.760938,50.749330,110.141776,84.725621,108.140685,79.594604,63.510577,76.583507,0.000834,0.013665,32.000000,-235.821888,80.047679,-0.023218,15.266692,0.598855,30388.251609,0.993196,20.125016,-0.093895,1.731530,0.891956,1.347481,121.668750,32.000000,122.996083,126.318732,121.773553,124.211979,32.000000,114.143625,68.250540,59.571581,64.053440,0.000000,60.000000,90.000000,96.109611,25.400000,54.169030,59.586377,27.401654
49.728088,60.120860,86.111330,110.756741,105.402363,100.685223,29.521562,14.186434,79.600689,1.548810,59.766540,50.748266,110.140018,84.725260,108.139224,79.589788,63.510536,76.584831,0.000776,0.013666,32.000000,-235.821916,80.045111,-0.023235,15.266250,0.598855,30388.251609,0.993196,20.125016,-0.093895,1.731530,1.442438,0.800138,121.662365,32.000000,122.997770,126.321836,121.767360,124.205866,32.000000,114.148936,68.243107,59.569532,64.049077,0.000000,60.000000,90.000000,96.119074,25.400000,54.171291,59.567779,27.318309
49.727268,60.122154,86.107576,110.755101,105.313259,100.658659,29.508186,14.186398,79.600794,1.548758,59.771374,50.744471,110.137779,84.722750,108.137019,79.587923,63.509677,76.583391,0.000775,0.013670,32.000000,-235.822032,80.042837,-0.023234,15.265708,0.598869,30396.413107,0.992543,20.130917,-0.094034,1.731577,1.851791,0.911505,121.652958,32.000000,122.997494,126.318912,121.760011,124.202753,32.000000,114.141044,68.235389,59.566869,64.043747,0.000000,60.000000,90.000000,96.126455,25.400000,54.173764,59.588284,27.320436
49.727512,60.123789,86.106926,110.752999,105.336620,100.644181,29.532060,14.186432,79.604139,1.548336,59.774483,50.744264,110.136124,84.719835,108.134318,79.585582,63.509863,76.583938,0.000718,0.013675,32.000000,-235.822011,80.043754,-0.023184,15.265109,0.598931,30402.900199,0.993205,20.134618,-0.093004,1.731644,1.689600,0.841972,121.649262,32.000000,122.997776,126.311964,121.752807,124.199158,32.000000,114.135085,68.227020,59.563757,64.037356,0.000000,60.000000,90.000000,96.135225,25.400000,54.177124,59.575981,27.390209
49.728734,60.124267,86.107425,110.751360,105.313844,100.648304,29.503776,14.186347,79.605286,1.548570,59.772516,50.746844,110.134369,84.721193,108.132476,79.585262,63.509212,76.586931,0.000716,0.013670,32.000000,-235.822088,80.046580,-0.023191,15.264505,0.598769,30397.058442,0.993414,20.136762,-0.093220,1.731597,1.430980,4.642285,121.647569,32.000000,122.992956,126.306850,121.750282,124.200801,32.000000,114.129604,68.220871,59.560980,64.032167,0.000000,60.000000,90.000000,96.140010,25.400000,54.179066,59.585550,27.403415
49.730106,60.123814,86.109566,110.749509,105.363336,100.627613,29.542083,14.186173,79.607132,1.548229,59.766950,50.747626,110.131989,84.723050,108.130820,79.586972,63.508408,76.589421,0.000628,0.013673,32.000000,-235.822228,80.048255,-0.023168,15.264420,0.598689,30395.176793,0.992468,20.138143,-0.092998,1.731575,2.348497,4.645694,121.643246,32.000000,122.986646,126.301879,121.747244,124.197404,32.000000,114.120977,68.213853,59.556919,64.026511,0.000000,60.000000,90.000000,96.144033,25.400000,54.179971,59.567720,27.193364
49.729395,60.122223,86.110430,110.747321,105.455622,100.631309,29.512972,14.186050,79.606914,1.548233,59.765221,50.747531,110.130725,84.724416,108.129449,79.588896,63.507938,76.594254,0.000599,0.013699,32.000000,-235.822356,80.050637,-0.023182,15.264063,0.598711,30398.837228,0.993434,20.137354,-0.090115,1.731543,1.072822,0.991513,121.647675,32.000000,122.980576,126.299784,121.748520,124.189771,32.000000,114.120688,68.208630,59.553940,64.021907,0.000000,60.000000,90.000000,96.150488,25.400000,54.178423,59.577240,27.365337
49.729476,60.121052,86.112637,110.745867,105.338546,100.631251,29.517954,14.185994,79.607908,1.547875,59.764553,50.747930,110.129783,84.723750,108.128807,79.586780,63.507795,76.594222,0.000598,0.013698,32.000000,-235.822369,80.049876,-0.023182,15.263520,0.598595,30394.289337,0.991911,20.135480,-0.087455,1.731538,0.986464,1.856711,121.647808,32.000000,122.978607,126.300665,121.745773,124.184401,32.000000,114.124351,68.205297,59.552765,64.018973,0.000000,60.000000,90.000000,96.154753,25.400000,54.177308,59.577230,27.444207
49.731004,60.119697,86.112631,110.743826,105.393052,100.663370,29.508590,14.185987,79.608048,1.548009,59.764241,50.748799,110.126842,84.723050,108.126776,79.588414,63.506312,76.599040,0.000540,0.013693,32.000000,-235.822435,80.051161,-0.023139,15.263356,0.598646,30400.141870,0.992937,20.134626,-0.083379,1.731580,0.768376,4.648142,121.640657,32.000000,122.978690,126.303307,121.735851,124.176014,32.000000,114.126089,68.199503,59.548534,64.013253,0.000000,60.000000,90.000000,96.159847,25.400000,54.175507,59.579728,27.299967
49.731765,60.119145,86.117475,110.742062,105.440221,100.695672,29.510175,14.185927,79.610250,1.548159,59.763913,50.750154,110.124872,84.723429,108.125289,79.590234,63.505448,76.601984,0.000539,0.013674,32.000000,-235.822547,80.052544,-0.023111,15.263706,0.598694,30399.201040,0.992764,20.133370,-0.083262,1.731622,0.983438,2.234227,121.631891,32.000000,122.979183,126.296872,121.728431,124.172900,32.000000,114.119648,68.194829,59.545155,64.008219,0.000000,60.000000,90.000000,96.164059,25.400000,54.175426,59.573434,27.355800
49.731979,60.118892,86.119360,110.740009,105.424411,100.752419,29.515349,14.185823,79.613872,1.548218,59.761691,50.752431,110.122209,84.723684,108.122346,79.592287,63.505257,76.607541,0.000596,0.013684,32.000000,-235.822645,80.056535,-0.023124,15.263450,0.598862,30412.079474,0.993359,20.130433,-0.078186,1.731568,0.119736,1.167753,121.627892,32.000000,122.978515,126.288806,121.721195,124.170011,32.000000,114.112647,68.187481,59.541870,64.000543,0.000000,60.000000,90.000000,96.171726,25.400000,54.175834,59.580967,27.487494
49.733963,60.117977,86.120483,110.738303,105.385000,100.731906,29.535411,14.185951,79.617617,1.548511,59.758465,50.751203,110.119749,84.725221,108.120363,79.594753,63.505728,76.609399,0.000596,0.013688,32.000000,-235.822633,80.058931,-0.023160,15.263003,0.599076,30424.314628,0.993606,20.129091,-0.075128,1.731639,1.064396,1.882597,121.628197,32.000000,122.972421,126.283677,121.719066,124.171951,32.000000,114.104679,68.182234,59.538837,63.994382,0.000000,60.000000,90.000000,96.175786,25.400000,54.175574,59.585403,27.471280
49.736847,60.116727,86.122089,110.736414,105.339579,100.727675,29.554598,14.185926,79.620045,1.548463,59.757234,50.751328,110.117604,84.728145,108.119672,79.595930,63.506079,76.611303,0.000537,0.013715,32.000000,-235.822683,80.062227,-0.023151,15.262917,0.599441,30447.303277,0.993986,20.128617,-0.070793,1.731670,0.511218,4.651067,121.626967,32.000000,122.966541,126.281903,121.718803,124.169245,32.000000,114.096234,68.177668,59.535920,63.989267,0.000000,60.000000,90.000000,96.178868,25.400000,54.174722,59.578932,27.429387
49.737356,60.115534,86.121383,110.734453,105.351064,100.707406,29.560053,14.185755,79.623512,1.548349,59.754825,50.751441,110.116327,84.728391,108.117961,79.598044,63.504881,76.613156,0.000507,0.013678,32.000000,-235.823020,80.065489,-0.023125,15.263434,0.599298,30438.417019,0.993063,20.125646,-0.069879,1.731623,1.954922,2.181099,121.629681,32.000000,122.961006,126.280953,121.722083,124.160383,32.000000,114.092087,68.172061,59.533234,63.983472,0.000000,60.000000,90.000000,96.182055,25.400000,54.173381,59.575440,27.339365
49.737402,60.114793,86.121935,110.732531,105.378297,100.735617,29.551040,14.185833,79.627052,1.548182,59.752204,50.753207,110.114675,84.731439,108.115654,79.600159,63.503893,76.616669,0.000593,0.013652,32.000000,-235.822982,80.068968,-0.023165,15.263490,0.599229,30433.399982,0.992310,20.121408,-0.068809,1.731555,0.230691,1.087591,121.627523,32.000000,122.960128,126.283455,121.716964,124.152460,32.000000,114.096883,68.166444,59.530008,63.978092,0.000000,60.000000,90.000000,96.187831,25.400000,54.173003,59.575755,27.261449
49.741206,60.114207,86.121569,110.730684,105.342766,100.776166,29.542921,14.185693,79.630679,1.548218,59.749236,50.757302,110.112677,84.733438,108.113186,79.602396,63.503017,76.619180,0.000639,0.013623,32.000000,-235.823183,80.070365,-0.023194,15.263682,0.599067,30428.571310,0.991913,20.119688,-0.066230,1.731523,0.217456,0.705875,121.617888,32.000000,122.959828,126.285083,121.708278,124.147101,32.000000,114.095987,68.161541,59.526944,63.972402,0.000000,60.000000,90.000000,96.190248,25.400000,54.172771,59.578607,27.450443
49.744516,60.112655,86.122459,110.728653,105.302346,100.800222,29.206138,14.185690,79.633283,1.548493,59.744936,50.759501,110.109286,84.735319,108.111081,79.604583,63.502408,76.623210,0.000568,0.013627,32.000000,-235.823125,80.073008,-0.023233,15.263789,0.599243,30441.104152,0.992491,20.118897,-0.062623,1.731533,1.055065,0.960470,121.609246,32.000000,122.961941,126.279247,121.700789,124.146588,32.000000,114.085195,68.156344,59.524537,63.966310,0.000000,60.000000,90.000000,96.191295,25.400000,54.171916,59.583485,27.456533
49.744703,60.110432,86.123883,110.726434,105.323947,100.788152,29.501105,14.185615,79.636187,1.548235,59.741073,50.761109,110.106616,84.735277,108.108007,79.606556,63.501998,76.627091,0.000482,0.013625,32.000000,-235.823271,80.073213,-0.023217,15.264443,0.599379,30451.289738,0.993078,20.114372,-0.059876,1.731393,1.521090,0.552592,121.608354,32.000000,122.962213,126.273305,121.697234,124.146020,32.000000,114.080927,68.150224,59.521795,63.959899,0.000000,60.000000,90.000000,96.195010,25.400000,54.169663,59.589278,27.501067
49.747240,60.107835,86.124828,110.724021,105.365707,100.759773,29.495363,14.185640,79.638908,1.548560,59.737450,50.760276,110.104364,84.738577,108.105597,79.607487,63.502147,76.631674,0.000510,0.013617,32.000000,-235.823283,80.074401,-0.023235,15.264812,0.599442,30456.680280,1.004692,20.109390,-0.056262,1.731296,2.266481,0.670679,121.607722,32.000000,122.956951,126.269745,121.695535,124.148113,32.000000,114.073295,68.143366,59.519688,63.953687,0.000000,60.000000,90.000000,96.197960,25.400000,54.166593,59.573296,27.352571
49.751770,60.104669,86.128838,110.721375,105.360682,100.759980,29.531685,14.185695,79.640389,1.548683,59.733439,50.766387,110.101193,84.740980,108.103829,79.613071,63.501447,76.639187,0.000598,0.013610,32.000000,-235.823321,80.077708,-0.023281,15.265680,0.599359,30454.901176,0.994517,20.106973,-0.052960,1.731318,2.189433,0.793054,121.606761,32.000000,122.951261,126.268130,121.694898,124.146029,32.000000,114.066370,68.137511,59.517336,63.948407,0.000000,60.000000,90.000000,96.197448,25.400000,54.162963,59.571359,27.423958
49.756066,60.101235,86.134260,110.718457,105.365749,100.776407,29.524440,14.185730,79.645355,1.548480,59.726995,50.774316,110.098458,84.743616,108.101750,79.618956,63.501462,76.643746,0.000569,0.013611,32.000000,-235.823298,80.085344,-0.023360,15.266194,0.599120,30444.230196,0.994368,20.101746,-0.049692,1.731248,0.716337,0.541472,121.610310,32.000000,122.946644,126.265578,121.695978,124.140172,32.000000,114.063003,68.131967,59.515557,63.943063,0.000000,60.000000,90.000000,96.197317,25.400000,54.158850,59.580672,27.330855
49.761462,60.097066,86.140321,110.715223,105.386577,100.788556,29.507774,14.185657,79.649929,1.548320,59.717185,50.778319,110.095130,84.748951,108.099074,79.623906,63.501294,76.651042,0.000482,0.013624,32.000000,-235.823374,80.091607,-0.023351,15.265947,0.599025,30442.830614,0.993039,20.093888,-0.043392,1.731171,0.921640,1.037730,121.607906,32.000000,122.946012,126.267379,121.688870,124.133650,32.000000,114.068392,68.126309,59.513987,63.937675,0.000000,60.000000,90.000000,96.195210,25.400000,54.154329,59.576955,27.443033
49.766027,60.091699,86.145229,110.711628,105.421484,100.808830,29.514000,14.185575,79.653663,1.548197,59.707761,50.780554,110.091618,84.754491,108.097289,79.628735,63.501077,76.657639,0.000395,0.013605,32.000000,-235.823477,80.095999,-0.023342,15.265805,0.599078,30441.998450,0.993342,20.086004,-0.040009,1.731131,0.206500,4.638294,121.599615,32.000000,122.947330,126.268660,121.678701,124.128178,32.000000,114.069165,68.123285,59.512995,63.933848,0.000000,60.000000,90.000000,96.193278,25.400000,54.147205,59.571742,27.327700
49.767988,60.085418,86.146570,110.707542,105.458646,100.819717,29.554826,14.185373,79.655985,1.548010,59.699127,50.783462,110.088923,84.758474,108.095584,79.633834,63.501740,76.665628,0.000395,0.013627,32.000000,-235.823804,80.095875,-0.023346,15.266027,0.599094,30440.893399,0.993893,20.076246,-0.034403,1.731065,1.629036,0.663886,121.592000,32.000000,122.950635,126.262902,121.671839,124.129543,32.000000,114.063287,68.121584,59.512477,63.930737,0.000000,60.000000,90.000000,96.193459,25.400000,54.139173,59.595149,27.428213
49.770645,60.079543,86.150661,110.703396,105.510716,100.838420,29.496090,14.185251,79.657810,1.547744,59.692147,50.783456,110.085299,84.761795,108.092331,79.636146,63.502061,76.672598,0.000453,0.013619,32.000000,-235.823971,80.096077,-0.023372,15.266363,0.599163,30440.466204,0.993769,20.066151,-0.029271,1.731005,0.750824,1.118184,121.591890,32.000000,122.947737,126.257744,121.666530,124.131337,32.000000,114.055282,68.119810,59.512269,63.926682,0.000000,60.000000,90.000000,96.193093,25.400000,54.130958,59.578705,27.456973
49.772955,60.074668,86.151063,110.699357,105.551002,100.870961,29.549835,14.185205,79.657882,1.547686,59.688616,50.782390,110.082141,84.763712,108.089106,79.640284,63.502553,76.676786,0.000539,0.013596,32.000000,-235.824000,80.098532,-0.023403,15.265746,0.599180,30441.303181,0.992444,20.057839,-0.023981,1.730964,0.943697,0.777756,121.591662,32.000000,122.941482,126.254997,121.664561,124.134112,32.000000,114.046990,68.118609,59.511384,63.922831,0.000000,60.000000,90.000000,96.193207,25.400000,54.123292,59.586996,27.355800
49.774222,60.071387,86.154280,110.695596,105.540217,100.862896,29.489043,14.185119,79.657290,1.547668,59.686493,50.784078,110.079222,84.767054,108.084955,79.642075,63.502755,76.680628,0.000627,0.013574,32.000000,-235.824004,80.096686,-0.023404,15.264844,0.599269,30442.555194,0.994531,20.049210,-0.019107,1.730953,0.805019,0.576157,121.591573,32.000000,122.935437,126.252646,121.664680,124.131822,32.000000,114.040639,68.117750,59.510260,63.919831,0.000000,60.000000,90.000000,96.193374,25.400000,54.119028,59.575991,27.468932
49.776601,60.069508,86.157036,110.692092,105.586672,100.838384,29.496247,14.185151,79.658621,1.547910,59.683972,50.787315,110.076588,84.768064,108.081435,79.642944,63.503561,76.683577,0.000626,0.013572,32.000000,-235.823912,80.098127,-0.023247,15.263967,0.599433,30446.921746,0.992979,20.041945,-0.016480,1.730881,0.545886,1.107376,121.595318,32.000000,122.930637,126.250442,121.665099,124.126314,32.000000,114.037549,68.117747,59.509013,63.916758,0.000000,60.000000,90.000000,96.193727,25.400000,54.116086,59.581626,27.459981
49.778200,60.067524,86.160363,110.688611,105.648827,100.822106,29.489418,14.185164,79.660132,1.547949,59.682059,50.789022,110.073400,84.768338,108.077961,79.644752,63.504971,76.683918,0.000627,0.013559,32.000000,-235.823783,80.098326,-0.023093,15.262997,0.599417,30441.931785,0.994910,20.037350,-0.013818,1.730902,0.601876,0.573294,121.592924,32.000000,122.931565,126.254058,121.658160,124.119164,32.000000,114.040949,68.118253,59.507982,63.914445,0.000000,60.000000,90.000000,96.193334,25.400000,54.113727,59.590537,27.490942
49.780635,60.065290,86.162243,110.685119,105.638326,100.826282,29.496350,14.185205,79.658837,1.547675,59.681276,50.791660,110.070215,84.770640,108.074661,79.647607,63.505591,76.685024,0.000569,0.013559,32.000000,-235.823658,80.096806,-0.023086,15.261891,0.599284,30430.723145,0.994368,20.033008,-0.012427,1.730874,2.266222,1.340546,121.585569,32.000000,122.931581,126.255395,121.648418,124.114995,32.000000,114.038068,68.120192,59.506727,63.912820,0.000000,60.000000,90.000000,96.192855,25.400000,54.111206,59.574034,27.510164
49.783825,60.062660,86.164881,110.681583,105.633028,100.821949,29.516174,14.185285,79.659897,1.547657,59.678182,50.792567,110.067748,84.775075,108.072354,79.651188,63.506333,76.688734,0.000568,0.013552,32.000000,-235.823497,80.098013,-0.023085,15.261304,0.599224,30419.407814,0.994398,20.029368,-0.013584,1.730885,0.733774,1.157876,121.578419,32.000000,122.931934,126.248949,121.640051,124.116464,32.000000,114.028817,68.122661,59.505297,63.911154,0.000000,60.000000,90.000000,96.191628,25.400000,54.107821,59.581459,27.330048
49.786705,60.059511,86.168783,110.677921,105.648143,100.809635,29.545281,14.185352,79.661278,1.547129,59.670893,50.795228,110.064112,84.780979,108.068315,79.654273,63.506733,76.691274,0.000598,0.013542,32.000000,-235.823334,80.102225,-0.023080,15.260953,0.599254,30414.866995,0.994146,20.024613,-0.013379,1.730839,1.044630,0.793547,121.576841,32.000000,122.929445,126.243017,121.635730,124.115235,32.000000,114.023079,68.125686,59.502824,63.909519,0.000000,60.000000,90.000000,96.189859,25.400000,54.103922,59.589229,27.378617
49.790886,60.055054,86.169888,110.674055,105.635808,100.818031,29.538296,14.185328,79.663366,1.546928,59.661913,50.798922,110.061321,84.784596,108.065139,79.658206,63.507046,76.694738,0.000632,0.013543,32.000000,-235.823317,80.107154,-0.023096,15.261074,0.599208,30408.289733,0.993358,20.018680,-0.011357,1.730781,1.851741,0.936335,121.574754,32.000000,122.923073,126.238465,121.631582,124.118078,32.000000,114.014034,68.129469,59.500805,63.907980,0.000000,60.000000,90.000000,96.186644,25.400000,54.098819,59.570897,27.471940
49.795550,60.049243,86.176686,110.669938,105.604728,100.830381,29.513390,14.185298,79.668360,1.546513,59.652379,50.801342,110.058505,84.787571,108.062713,79.662498,63.507572,76.699532,0.000544,0.013520,32.000000,-235.823347,80.112570,-0.023068,15.261207,0.599132,30398.365566,0.992187,20.012548,-0.009865,1.730759,0.973507,0.550659,121.572169,32.000000,122.916629,126.237578,121.630209,124.115787,32.000000,114.005606,68.134075,59.499858,63.906525,0.000000,60.000000,90.000000,96.182457,25.400000,54.091812,59.588058,27.490575
49.800447,60.042029,86.179461,110.665528,105.579402,100.858951,29.563156,14.185229,79.671576,1.546077,59.640841,50.801640,110.055239,84.789137,108.059443,79.668988,63.508321,76.704849,0.000514,0.013496,32.000000,-235.823392,80.119537,-0.023092,15.261522,0.599076,30392.495806,0.992401,20.003762,-0.007597,1.730636,0.912868,4.644625,121.575044,32.000000,122.910165,126.235853,121.630507,124.108635,32.000000,114.003480,68.138902,59.498833,63.904866,0.000000,60.000000,90.000000,96.177586,25.400000,54.081753,59.577142,27.481845
49.803906,60.033489,86.184944,110.660544,105.634575,100.875213,29.556566,14.185246,79.673973,1.545788,59.630935,50.806609,110.051712,84.792353,108.057154,79.672066,63.510012,76.709135,0.000543,0.013507,32.000000,-235.823325,80.123445,-0.023101,15.261322,0.599124,30386.774459,0.993243,19.993123,-0.004553,1.730610,1.110826,1.711943,121.572219,32.000000,122.910388,126.239231,121.624291,124.101386,32.000000,114.011453,68.144920,59.497951,63.903702,0.000000,60.000000,90.000000,96.172685,25.400000,54.070382,59.582403,27.408477
49.805184,60.025389,86.188383,110.655582,105.649137,100.875208,29.519529,14.185198,79.673915,1.545770,59.621849,50.808877,110.046896,84.796873,108.053994,79.674406,63.510472,76.712637,0.000631,0.013522,32.000000,-235.823407,80.126247,-0.023095,15.261198,0.599185,30383.761292,0.991726,19.980841,-0.001341,1.730496,1.509515,1.505839,121.562088,32.000000,122.908852,126.240089,121.616200,124.096457,32.000000,114.009291,68.150183,59.496845,63.902402,0.000000,60.000000,90.000000,96.170358,25.400000,54.058641,59.579659,27.449856
49.807012,60.017986,86.190227,110.650694,105.600450,100.871069,29.551567,14.185268,79.676634,1.546051,59.615534,50.809042,110.042915,84.797020,108.050984,79.677796,63.511894,76.716794,0.000571,0.013508,32.000000,-235.823338,80.126161,-0.023085,15.260923,0.599264,488480.207565,0.992008,19.968719,0.000160,1.730486,0.456472,1.101995,121.556566,32.000000,122.909900,126.234203,121.610322,124.095645,32.000000,113.998978,68.155985,59.496658,63.901709,0.000000,60.000000,90.000000,96.168194,25.400000,54.047483,59.581548,27.404222
49.806533,60.011539,86.191039,110.645934,105.554438,100.891584,29.547947,14.185383,79.676359,1.546073,59.612372,50.810050,110.038218,84.795819,108.047233,79.679348,63.513103,76.718079,0.000544,0.013480,32.000000,-235.823117,80.126430,-0.023087,15.260410,0.599266,488468.193077,0.993204,19.959295,0.002308,1.730510,0.625508,0.903165,121.557091,32.000000,122.907122,126.227527,121.606663,124.094928,32.000000,113.995194,68.162734,59.496867,63.900603,0.000000,60.000000,90.000000,96.167132,25.400000,54.038339,59.577791,27.476195
49.806362,60.007442,86.191707,110.641957,105.548663,100.895621,29.535559,14.185443,79.675527,1.546033,59.611166,50.811122,110.034690,84.793212,108.044383,79.678311,63.514152,76.718078,0.000632,0.013442,32.000000,-235.823165,80.126246,-0.023097,15.259017,0.599215,488434.618922,0.992027,19.950001,0.003982,1.730484,1.441555,0.766246,121.556393,32.000000,122.902022,126.223314,121.605776,124.097120,32.000000,113.988158,68.169935,59.497442,63.899599,0.000000,60.000000,90.000000,96.167481,25.400000,54.031406,59.587203,27.407010
49.807057,60.004417,86.190859,110.638229,105.578431,100.899662,29.498281,14.185331,79.675156,1.546034,59.608925,50.812654,110.030088,84.791430,108.038664,79.680657,63.514595,76.717598,0.000719,0.013427,32.000000,-235.823311,80.125695,-0.023307,15.258682,0.599372,488523.618650,0.992344,19.944049,0.003730,1.730517,1.609445,0.753356,121.554256,32.000000,122.894892,126.222754,121.605894,124.091927,32.000000,113.979804,68.176699,59.496214,63.897279,0.000000,60.000000,90.000000,96.166251,25.400000,54.026339,59.589622,27.458294
49.806539,60.001988,86.190439,110.634681,105.535428,100.879672,29.220012,14.185301,79.675485,1.545741,59.606863,50.813334,110.027724,84.788673,108.034251,79.681900,63.516304,76.718996,0.000692,0.013428,32.000000,-235.823336,80.125048,-0.023290,15.258947,0.599453,488535.733537,0.992793,19.940130,0.002681,1.730536,0.665770,4.647346,121.555789,32.000000,122.887752,126.220843,121.607563,124.086599,32.000000,113.979376,68.184498,59.497225,63.897086,0.000000,60.000000,90.000000,96.165567,25.400000,54.022793,59.573060,27.332322
49.805089,59.999680,86.188938,110.631245,105.532181,100.851393,29.555911,14.185335,79.673271,1.545695,59.606371,50.813838,110.024776,84.784792,108.029864,79.682666,63.517637,76.720296,0.000605,0.013424,32.000000,-235.823261,80.123480,-0.023281,15.259045,0.599469,488550.258103,0.994064,19.936385,0.001880,1.730495,1.141045,2.398680,121.550711,32.000000,122.888079,126.223487,121.600793,124.079848,32.000000,113.984513,68.192070,59.497851,63.896889,0.000000,60.000000,90.000000,96.166346,25.400000,54.019493,59.582089,27.424031
49.805884,59.997578,86.188108,110.627791,105.527654,100.818820,29.492803,14.185329,79.669543,1.545623,59.606423,50.814368,110.020983,84.782948,108.026411,79.683293,63.519383,76.718617,0.000633,0.013420,32.000000,-235.823242,80.121592,-0.023270,15.259471,0.599345,488446.952245,1.003337,19.934492,0.001214,1.730504,0.955050,4.651508,121.542339,32.000000,122.888700,126.221795,121.593958,124.075436,32.000000,113.984019,68.200802,59.498044,63.897501,0.000000,60.000000,90.000000,96.165995,25.400000,54.016376,59.576601,27.375389
49.807488,59.995530,86.187133,110.624566,105.511970,100.826738,29.504406,14.185416,79.667253,1.545527,59.604817,50.818169,110.017745,84.781542,108.023280,79.685020,63.520136,76.718115,0.000720,0.013397,32.000000,-235.823120,80.121940,-0.023270,15.259278,0.599185,488305.620290,0.991682,19.933685,0.000847,1.730525,1.967955,1.050425,121.535662,32.000000,122.890133,126.214018,121.589071,124.073510,32.000000,113.977291,68.209297,59.498587,63.898559,0.000000,60.000000,90.000000,96.164046,25.400000,54.013384,59.580643,27.301434
49.808345,59.993159,86.186870,110.621406,105.504374,100.822518,29.498550,14.185423,79.666454,1.545054,59.600901,50.819742,110.015217,84.778592,108.019498,79.683726,63.521563,76.717570,0.000724,0.013357,32.000000,-235.823175,80.120837,-0.023291,15.258576,0.598931,30305.564608,0.993460,19.930761,-0.002148,1.730480,1.122920,1.010202,121.534501,32.000000,122.886693,126.206368,121.586218,124.073245,32.000000,113.971671,68.217776,59.498856,63.899564,0.000000,60.000000,90.000000,96.161794,25.400000,54.010459,59.580505,27.468932
49.808131,59.990084,86.186302,110.618153,105.538901,100.826355,29.494617,14.185348,79.666288,1.544804,59.594832,50.820585,110.011532,84.777673,108.015755,79.682836,63.522053,76.716757,0.000725,0.013342,32.000000,-235.823074,80.119323,-0.023272,15.257651,0.598930,30301.452834,0.993106,19.927052,-0.003275,1.730405,1.261307,2.375766,121.532199,32.000000,122.879841,126.200359,121.581929,124.073538,32.000000,113.964067,68.224808,59.498218,63.900166,0.000000,60.000000,90.000000,96.161223,25.400000,54.006006,59.578056,27.410165
49.809267,59.985765,86.185875,110.614466,105.511506,100.814172,29.559014,14.185336,79.665703,1.544912,59.588713,50.820351,110.006819,84.774637,108.011459,79.683067,63.522339,76.715411,0.000669,0.013348,32.000000,-235.823156,80.119112,-0.023255,15.257819,0.598919,30293.653923,0.993237,19.923793,-0.005109,1.730370,0.612702,1.515145,121.531841,32.000000,122.873472,126.198741,121.580644,124.067149,32.000000,113.957353,68.231286,59.497499,63.900900,0.000000,60.000000,90.000000,96.159941,25.400000,54.000343,59.584164,27.299453
49.809702,59.981231,86.185957,110.610569,105.489083,100.785723,29.542926,14.185342,79.666394,1.545017,59.582508,50.817688,110.003407,84.774656,108.007669,79.683495,63.522647,76.715755,0.000671,0.013361,32.000000,-235.823231,80.121536,-0.023259,15.258003,0.598970,30288.941256,0.993404,19.920940,-0.006204,1.730366,2.320569,0.932328,121.534060,32.000000,122.866670,126.193845,121.582895,124.061280,32.000000,113.956693,68.236659,59.497571,63.902458,0.000000,60.000000,90.000000,96.158110,25.400000,53.993906,59.581017,27.501360
49.809217,59.976584,86.186373,110.606553,105.541282,100.781750,29.495425,14.185386,79.666342,1.545131,59.577776,50.816055,110.000915,84.773872,108.004021,79.685707,63.523409,76.716532,0.000758,0.013359,32.000000,-235.823075,80.121766,-0.023291,15.257521,0.598849,30276.516586,0.991084,19.915445,-0.007493,1.730318,0.564707,2.248336,121.528915,32.000000,122.865844,126.193220,121.577498,124.054791,32.000000,113.961483,68.242588,59.497256,63.904439,0.000000,60.000000,90.000000,96.157614,25.400000,53.987135,59.576129,27.334303
49.808638,59.971927,86.186484,110.602509,105.565821,100.802079,29.527833,14.185478,79.666379,1.544972,59.573096,50.816784,109.997312,84.773878,108.000564,79.687242,63.523518,76.716054,0.000845,0.013377,32.000000,-235.822941,80.121130,-0.023293,15.256897,0.598653,30261.408012,0.991322,19.910461,-0.007545,1.730305,0.099083,1.477988,121.519673,32.000000,122.863965,126.191242,121.569240,124.049713,32.000000,113.955544,68.248156,59.497269,63.907015,0.000000,60.000000,90.000000,96.157467,25.400000,53.980312,59.573247,27.480964
49.808292,59.967632,86.185331,110.598656,105.543554,100.822442,29.526460,14.185465,79.663388,1.545000,59.568210,50.817181,109.993022,84.773032,107.998079,79.686849,63.524057,76.715662,0.000817,0.013373,32.000000,-235.822857,80.121556,-0.023302,15.256105,0.598659,30254.863684,0.992878,19.906316,-0.007727,1.730330,0.242171,2.434234,121.512486,32.000000,122.863520,126.182664,121.561709,124.047656,32.000000,113.947791,68.254330,59.498213,63.909635,0.000000,60.000000,90.000000,96.156853,25.400000,53.973808,59.588678,27.485073
