OSU 80 Ton Compressor Load Stand
49.805432,59.963513,86.185511,110.594859,105.504605,100.826413,29.506463,14.185388,79.664191,1.544674,59.563706,50.816854,109.989632,84.773752,107.994509,79.685959,63.524340,76.714642,0.000732,0.013355,32.000000,-235.822824,80.121337,-0.023312,15.255016,0.598811,30255.021839,0.991988,19.902258,-0.008193,1.730352,0.884841,4.637784,121.512899,32.000000,122.859722,126.175160,121.561116,124.047428,32.000000,113.943945,68.261618,59.498686,63.911916,0.000000,60.000000,90.000000,96.158386,25.400000,53.967579,59.596556,27.451911
49.801628,59.959784,86.182778,110.591209,105.539926,100.830266,29.517835,14.185416,79.662985,1.544837,59.561865,50.808986,109.986167,84.771478,107.990996,79.682656,63.524849,76.712419,0.000761,0.013352,32.000000,-235.822919,80.116759,-0.023309,15.253560,0.598946,30254.590116,0.992231,19.898322,-0.009024,1.730341,0.502143,1.244382,121.509657,32.000000,122.852211,126.168748,121.558755,124.048469,32.000000,113.936793,68.267842,59.498412,63.914385,0.000000,60.000000,90.000000,96.162354,25.400000,53.961577,59.579286,27.189256
49.798966,59.956660,86.179834,110.587797,105.559201,100.810005,29.505419,14.185492,79.660526,1.544776,59.564075,50.805932,109.983653,84.767276,107.987286,79.679678,63.525345,76.711452,0.000848,0.013315,32.000000,-235.822959,80.110333,-0.023327,15.251969,0.599079,30253.193245,0.992995,19.897164,-0.010066,1.730444,0.874863,0.719105,121.509558,32.000000,122.844945,126.167932,121.561598,124.041868,32.000000,113.929855,68.274576,59.497948,63.916514,0.000000,60.000000,90.000000,96.165397,25.400000,53.956855,59.571683,27.462916
49.796976,59.955695,86.176841,110.584910,105.495247,100.773286,29.499153,14.185643,79.658959,1.544985,59.566716,50.804460,109.979715,84.764409,107.982960,79.677071,63.525700,76.707729,0.000935,0.013289,32.000000,-235.822836,80.108261,-0.023335,15.250457,0.599202,30251.500865,0.992724,19.897371,-0.012231,1.730521,0.573749,0.760824,121.510372,32.000000,122.836612,126.163333,121.562649,124.034466,32.000000,113.926131,68.279493,59.496874,63.918144,0.000000,60.000000,90.000000,96.168343,25.400000,53.954182,59.579689,27.434303
49.797084,59.955401,86.176573,110.582316,105.501237,100.768817,29.548605,14.185779,79.658181,1.544745,59.566998,50.803535,109.976241,84.761273,107.977629,79.674834,63.524795,76.705784,0.000906,0.013282,32.000000,-235.822627,80.108235,-0.023047,15.249674,0.599163,30243.837017,0.992992,19.897003,-0.013447,1.730555,1.454842,2.229585,121.505660,32.000000,122.833802,126.162405,121.556118,124.026935,32.000000,113.929667,68.282980,59.495704,63.919768,0.000000,60.000000,90.000000,96.168845,25.400000,53.953015,59.583131,27.283753
49.796292,59.955047,86.175185,110.579795,105.545497,100.784288,29.549362,14.185739,79.658133,1.544943,59.565537,50.803329,109.973124,84.761536,107.974004,79.676067,63.524444,76.702283,0.000905,0.013260,32.000000,-235.822698,80.106814,-0.023052,15.248963,0.599020,30229.457247,0.992882,19.898098,-0.016574,1.730564,0.777736,4.646179,121.497932,32.000000,122.834157,126.158080,121.548927,124.021517,32.000000,113.923453,68.286908,59.494862,63.922192,0.000000,60.000000,90.000000,96.169593,25.400000,53.952809,59.574978,27.342153
49.796178,59.953901,86.176498,110.577124,105.554727,100.780310,29.494640,14.185675,79.658878,1.544696,59.561038,50.803983,109.970024,84.765899,107.971067,79.677409,63.525137,76.701517,0.000907,0.013246,32.000000,-235.822780,80.106770,-0.023065,15.248715,0.599014,30226.854269,0.991173,19.897692,-0.017120,1.730555,1.626938,1.435888,121.490113,32.000000,122.833798,126.148018,121.542774,124.019202,32.000000,113.914145,68.290101,59.493874,63.924557,0.000000,60.000000,90.000000,96.170246,25.400000,53.950898,59.579325,27.482505
49.798321,59.950587,86.176652,110.573978,105.530240,100.780315,29.562162,14.185767,79.659460,1.544761,59.553998,50.804872,109.967158,84.765534,107.969143,79.678014,63.526335,76.702109,0.000819,0.013247,32.000000,-235.822638,80.110228,-0.023034,15.248943,0.599134,30228.598739,0.991317,19.898158,-0.019375,1.730554,1.830435,0.625729,121.488922,32.000000,122.827289,126.138908,121.540501,124.019902,32.000000,113.907318,68.293440,59.493180,63.927143,0.000000,60.000000,90.000000,96.168980,25.400000,53.946904,59.580249,27.424398
49.799264,59.946284,86.178995,110.570672,105.518910,100.796602,29.208394,14.185605,79.658929,1.544421,59.547353,50.804832,109.964372,84.767425,107.967506,79.680485,63.526166,76.703664,0.000732,0.013230,32.000000,-235.822850,80.112286,-0.023021,15.249312,0.599134,30224.636265,0.993116,19.897131,-0.020639,1.730585,1.707690,0.755691,121.486771,32.000000,122.819358,126.133628,121.537958,124.019837,32.000000,113.900468,68.296330,59.492849,63.929878,0.000000,60.000000,90.000000,96.167460,25.400000,53.941145,59.574526,27.470766
49.799842,59.941264,86.181307,110.567244,105.503288,100.820837,29.555330,14.185572,79.660478,1.544043,59.541770,50.806575,109.961974,84.768669,107.966023,79.680258,63.525781,76.706540,0.000732,0.013239,32.000000,-235.822857,80.115376,-0.023032,15.250310,0.599074,30215.696694,0.990792,19.891598,-0.021396,1.730513,0.736995,1.888676,121.486160,32.000000,122.810412,126.130553,121.540070,124.014208,32.000000,113.895631,68.298654,59.491655,63.932260,0.000000,60.000000,90.000000,96.167314,25.400000,53.933941,59.592858,27.483092
49.800341,59.935798,86.183758,110.563732,105.500451,100.861427,29.493130,14.185489,79.661641,1.544038,59.535785,50.804733,109.958943,84.771240,107.962829,79.680780,63.525441,76.709441,0.000732,0.013249,32.000000,-235.823070,80.119180,-0.023038,15.251274,0.599164,30215.729369,1.002922,19.886320,-0.020069,1.730528,1.002676,0.585718,121.486111,32.000000,122.802510,126.126020,121.541360,124.008518,32.000000,113.892752,68.299391,59.490312,63.934465,0.000000,60.000000,90.000000,96.166260,25.400000,53.925749,59.584528,27.495711
49.799873,59.931198,86.182225,110.560154,105.490568,100.881985,29.560994,14.185275,79.665127,1.543968,59.531730,50.804548,109.953911,84.772509,107.959024,79.683077,63.524915,76.707885,0.000732,0.013242,32.000000,-235.823330,80.122715,-0.023075,15.251440,0.599275,30219.187060,0.991362,19.880700,-0.017542,1.730554,0.704698,1.244490,121.479605,32.000000,122.801297,126.124648,121.534327,124.003352,32.000000,113.898103,68.300017,59.489268,63.936192,0.000000,60.000000,90.000000,96.166186,25.400000,53.918353,59.585128,27.462916
49.799464,59.927368,86.181779,110.556781,105.529034,100.870235,29.491803,14.185204,79.666327,1.544183,59.529756,50.804081,109.949623,84.771996,107.956465,79.682724,63.525470,76.706903,0.000732,0.013268,32.000000,-235.823471,80.123160,-0.023072,15.251782,0.599482,30227.804608,0.993827,19.874720,-0.015040,1.730586,0.233757,0.797096,121.470294,32.000000,122.803391,126.120314,121.527647,123.999868,32.000000,113.894494,68.300575,59.488982,63.937880,0.000000,60.000000,90.000000,96.167124,25.400000,53.911895,59.579925,27.355359
49.799224,59.924332,86.183876,110.553611,105.562367,100.833647,29.504489,14.185248,79.668016,1.544566,59.527214,50.803668,109.945975,84.771973,107.953686,79.684784,63.525520,76.707580,0.000673,0.013298,32.000000,-235.823385,80.123512,-0.023044,15.252013,0.599583,30227.199672,0.991746,19.870602,-0.015673,1.730571,0.625500,0.738351,121.461846,32.000000,122.803330,126.111448,121.521725,123.998495,32.000000,113.887472,68.300519,59.489149,63.939585,0.000000,60.000000,90.000000,96.167728,25.400000,53.906519,59.580397,27.472454
49.798875,59.922114,86.183226,110.550640,105.604791,100.813409,29.540437,14.185266,79.668224,1.544901,59.525017,50.803653,109.942659,84.774068,107.950858,79.685707,63.525794,76.707935,0.000730,0.013286,32.000000,-235.823359,80.123979,-0.023029,15.252161,0.599494,30217.836845,0.993956,19.867195,-0.016960,1.730576,1.328226,4.643315,121.462885,32.000000,122.798511,126.103702,121.521308,124.000683,32.000000,113.880641,68.299756,59.488176,63.941313,0.000000,60.000000,90.000000,96.167602,25.400000,53.902887,59.577466,27.406203
49.797921,59.920927,86.184475,110.547753,105.618571,100.809291,29.552063,14.185228,79.669313,1.545132,59.523685,50.806502,109.939258,84.776061,107.947790,79.685439,63.525182,76.709325,0.000789,0.013286,32.000000,-235.823392,80.122304,-0.023020,15.252255,0.599308,30203.988611,0.993165,19.864409,-0.016506,1.730627,1.585869,1.507417,121.460942,32.000000,122.792387,126.097344,121.519663,124.001365,32.000000,113.869809,68.298171,59.486948,63.943652,0.000000,60.000000,90.000000,96.168405,25.400000,53.900229,59.581439,27.484266
49.798163,59.920328,86.183872,110.545015,105.645900,100.788697,29.524393,14.185268,79.669657,1.545078,59.521062,50.808021,109.936373,84.778200,107.943808,79.686543,63.524369,76.711025,0.000791,0.013254,32.000000,-235.823324,80.120737,-0.023021,15.252767,0.599165,30195.543787,0.991759,19.862553,-0.016515,1.730626,1.042389,1.676722,121.458822,32.000000,122.784707,126.093855,121.522522,123.995848,32.000000,113.862272,68.295207,59.486394,63.946397,0.000000,60.000000,90.000000,96.169449,25.400000,53.898477,59.599132,27.494831
49.801086,59.919787,86.185148,110.542314,105.628936,100.797022,29.517635,14.185235,79.671960,1.545218,59.517735,50.810294,109.933886,84.781185,107.939856,79.688740,63.524088,76.714117,0.000733,0.013242,32.000000,-235.823220,80.123791,-0.023242,15.252985,0.599174,30196.337189,0.991347,19.862352,-0.014868,1.730684,0.954761,0.732401,121.460195,32.000000,122.778509,126.090078,121.522571,123.989810,32.000000,113.861319,68.292444,59.485178,63.948585,0.000000,60.000000,90.000000,96.167078,25.400000,53.897566,59.591933,27.461815
49.803823,59.918773,86.185829,110.539535,105.630845,100.813252,29.561997,14.185179,79.674387,1.544937,59.514108,50.813611,109.931298,84.785230,107.936622,79.691833,63.523547,76.714662,0.000763,0.013231,32.000000,-235.823256,80.126000,-0.023191,15.253655,0.599026,30191.914199,0.992066,19.861503,-0.012790,1.730664,0.940506,1.854222,121.453162,32.000000,122.776449,126.089428,121.516057,123.984259,32.000000,113.863079,68.289355,59.484132,63.951083,0.000000,60.000000,90.000000,96.163754,25.400000,53.895634,59.578371,27.418895
49.806239,59.916284,86.190331,110.536572,105.674512,100.826875,29.248482,14.184997,79.678261,1.545032,59.509920,50.813188,109.928766,84.790341,107.933599,79.695920,63.522416,76.719034,0.000820,0.013238,32.000000,-235.823497,80.128689,-0.023180,15.255182,0.599013,30193.703849,0.992310,19.857936,-0.010205,1.730588,0.100848,1.128862,121.442151,32.000000,122.777603,126.085587,121.508103,123.981335,32.000000,113.856401,68.285373,59.482318,63.953426,0.000000,60.000000,90.000000,96.160864,25.400000,53.892284,59.584626,27.349343
49.810607,59.912772,86.192754,110.533349,105.714544,100.843445,29.557122,14.185192,79.683088,1.545353,59.504481,50.815511,109.925661,84.798339,107.930935,79.701168,63.522870,76.722638,0.000760,0.013244,32.000000,-235.823282,80.133535,-0.023171,15.256670,0.599017,30193.911562,0.990918,19.854089,-0.009259,1.730506,0.701007,0.571058,121.432600,32.000000,122.777554,126.077271,121.502362,123.980514,32.000000,113.848334,68.279738,59.481350,63.955893,0.000000,60.000000,90.000000,96.156292,25.400000,53.887480,59.580279,27.478616
49.814243,59.908329,86.199492,110.529891,105.722816,100.867877,29.223629,14.185299,79.689951,1.545001,59.497965,50.817197,109.922676,84.805014,107.929388,79.706321,63.523448,76.726898,0.000702,0.013220,32.000000,-235.823127,80.140230,-0.023231,15.257547,0.599040,30197.656380,1.001615,19.849099,-0.004872,1.730513,2.221342,0.512022,121.433811,32.000000,122.770948,126.068808,121.503100,123.983526,32.000000,113.843058,68.274523,59.480686,63.958603,0.000000,60.000000,90.000000,96.150913,25.400000,53.881189,59.574476,27.432468
49.817171,59.903045,86.202271,110.526221,105.731346,100.868026,29.555702,14.185398,79.695904,1.545244,59.490630,50.820008,109.919400,84.815477,107.927936,79.711182,63.523377,76.729167,0.000760,0.013188,32.000000,-235.822991,80.144714,-0.023191,15.257777,0.599004,30195.172381,0.991214,19.841066,-0.002641,1.730410,1.915058,0.931857,121.430241,32.000000,122.767049,126.063132,121.501893,123.984349,32.000000,113.835293,68.269411,59.480356,63.960689,0.000000,60.000000,90.000000,96.146228,25.400000,53.873061,59.593084,27.433789
49.820967,59.896409,86.208467,110.522135,105.780633,100.888382,29.495226,14.185298,79.701132,1.545412,59.483109,50.819774,109.915721,84.823853,107.925832,79.716403,63.523542,76.731999,0.000817,0.013183,32.000000,-235.823057,80.150188,-0.023192,15.258348,0.599112,30195.626578,1.002676,19.832859,-0.000046,1.730419,1.646163,0.534297,121.428524,32.000000,122.760341,126.061001,121.503177,123.978128,32.000000,113.828611,68.263339,59.479897,63.962588,0.000000,60.000000,90.000000,96.141346,25.400000,53.863608,59.590989,27.330855
49.825303,59.889460,86.214025,110.517933,105.844141,100.908753,29.532169,14.185354,79.709229,1.545057,59.474010,50.822856,109.912526,84.829175,107.922689,79.720867,63.523046,76.737504,0.000760,0.013188,32.000000,-235.822973,80.155863,-0.023143,15.258538,0.599050,488242.613941,0.991334,19.824546,0.001713,1.730373,0.528096,0.986641,121.426039,32.000000,122.752677,126.058887,121.502236,123.971883,32.000000,113.825526,68.256811,59.479628,63.963421,0.000000,60.000000,90.000000,96.134614,25.400000,53.853245,59.574063,27.362990
49.827452,59.882727,86.218413,110.513714,105.827605,100.913068,29.520499,14.185209,79.713455,1.545100,59.467887,50.822369,109.908280,84.836586,107.919990,79.725076,63.523019,76.742549,0.000702,0.013208,32.000000,-235.823052,80.159692,-0.023158,15.258216,0.599134,488329.724338,0.993466,19.813980,0.003657,1.730365,0.800572,0.940292,121.420880,32.000000,122.749796,126.059297,121.493955,123.966850,32.000000,113.827516,68.250931,59.480212,63.964146,0.000000,60.000000,90.000000,96.128528,25.400000,53.842391,59.574339,27.399747
49.827105,59.876743,86.220776,110.509579,105.840800,100.909251,29.555452,14.185141,79.717767,1.545437,59.463606,50.820018,109.902987,84.843134,107.916034,79.729892,63.522342,76.746481,0.000756,0.013252,32.000000,-235.823097,80.162317,-0.023172,15.257967,0.599206,488418.378446,0.992310,19.802544,0.008253,1.730326,1.199916,0.599452,121.409949,32.000000,122.751034,126.054870,121.485381,123.965612,32.000000,113.820874,68.244997,59.480702,63.963854,0.000000,60.000000,90.000000,96.126436,25.400000,53.833106,59.574417,27.365924
49.829447,59.873083,86.223621,110.505959,105.894929,100.909312,29.554301,14.185118,79.720272,1.545721,59.460856,50.822183,109.899236,84.847718,107.912881,79.734412,63.523019,76.751671,0.000843,0.013279,32.000000,-235.823123,80.164396,-0.023204,15.257453,0.599242,488429.317521,0.992680,19.793589,0.012036,1.730340,0.613114,0.764162,121.401626,32.000000,122.749574,126.047801,121.480239,123.964720,32.000000,113.812780,68.239823,59.482427,63.963692,0.000000,60.000000,90.000000,96.123006,25.400000,53.826011,59.580830,27.466878
49.831759,59.870538,86.228282,110.502639,105.965383,100.933712,29.556897,14.185137,79.725552,1.545692,59.460013,50.822086,109.897021,84.852810,107.910207,79.737535,63.523976,76.756768,0.000871,0.013303,32.000000,-235.823092,80.166261,-0.023230,15.257054,0.599253,488404.648764,0.991461,19.787962,0.015642,1.730399,0.713379,1.682073,121.402099,32.000000,122.743356,126.039603,121.481130,123.968307,32.000000,113.806644,68.235279,59.484978,63.964184,0.000000,60.000000,90.000000,96.117308,25.400000,53.820804,59.579551,27.311119
49.831347,59.868618,86.230742,110.499524,105.918306,100.962153,29.536577,14.185085,79.727514,1.546027,59.460056,50.822920,109.894046,84.855111,107.907666,79.740883,63.525533,76.759230,0.000783,0.013311,32.000000,-235.823092,80.168283,-0.023264,15.256637,0.599252,488397.465506,0.991439,19.781879,0.018827,1.730375,0.430501,1.688517,121.400500,32.000000,122.736481,126.035359,121.479732,123.968802,32.000000,113.799712,68.229971,59.487266,63.963839,0.000000,60.000000,90.000000,96.114052,25.400000,53.817184,59.571388,27.475755
49.832038,59.866829,86.234272,110.496520,105.846135,100.982380,29.544539,14.185147,79.730534,1.546010,59.459521,50.826222,109.889805,84.857012,107.904487,79.742731,63.525574,76.763693,0.000754,0.013328,32.000000,-235.822970,80.170771,-0.023305,15.256859,0.599417,488509.555354,0.991535,19.776943,0.021666,1.730388,1.283843,4.641917,121.399594,32.000000,122.728243,126.035877,121.481743,123.961339,32.000000,113.793455,68.223867,59.489813,63.962726,0.000000,60.000000,90.000000,96.111624,25.400000,53.813836,59.584518,27.497032
49.834875,59.865263,86.235320,110.493541,105.931535,101.002730,29.496992,14.185141,79.732612,1.546497,59.458729,50.827687,109.887117,84.859628,107.900857,79.745970,63.526770,76.766438,0.000752,0.013315,32.000000,-235.822994,80.172736,-0.023305,15.257685,0.599633,488641.305109,0.992500,19.775449,0.021942,1.730452,1.283104,4.649285,121.399082,32.000000,122.722007,126.035993,121.481445,123.955368,32.000000,113.797204,68.219222,59.492887,63.962205,0.000000,60.000000,90.000000,96.106517,25.400000,53.810691,59.581056,27.468639
49.837304,59.863229,86.239314,110.490568,106.017214,101.006735,29.551024,14.185111,79.737575,1.546511,59.458003,50.829162,109.884424,84.861857,107.897247,79.750336,63.527845,76.771574,0.000751,0.013346,32.000000,-235.823127,80.175783,-0.023333,15.258009,0.599778,488736.490998,0.992412,19.772943,0.025224,1.730499,0.467653,1.515431,121.394003,32.000000,122.718938,126.037017,121.476405,123.949675,32.000000,113.801285,68.215174,59.495797,63.961268,0.000000,60.000000,90.000000,96.100252,25.400000,53.807307,59.578951,27.486907
49.839279,59.860918,86.240225,110.487633,105.977710,100.998571,29.553578,14.185094,79.739642,1.546528,59.457003,50.828413,109.880917,84.862630,107.894458,79.752372,63.529302,76.773147,0.000749,0.013356,32.000000,-235.823241,80.178705,-0.022988,15.258889,0.599804,488829.252473,0.994145,19.768443,0.026070,1.730421,0.677295,1.691669,121.383070,32.000000,122.719760,126.032716,121.469250,123.949172,32.000000,113.793552,68.211862,59.498887,63.960547,0.000000,60.000000,90.000000,96.095425,25.400000,53.803241,59.584095,27.500113
49.843390,59.858519,86.244413,110.484771,105.930284,100.982165,29.230907,14.185137,79.742510,1.546546,59.455184,50.830595,109.877777,84.865426,107.890837,79.754201,63.530853,76.776807,0.000748,0.013383,32.000000,-235.823151,80.183344,-0.022988,15.259810,0.599799,488842.509721,0.992309,19.763895,0.028819,1.730417,0.666888,4.643685,121.374292,32.000000,122.717625,126.025427,121.463613,123.948118,32.000000,113.783623,68.209611,59.502743,63.959306,0.000000,60.000000,90.000000,96.088064,25.400000,53.798972,59.586406,27.357854
49.846184,59.855890,86.244365,110.481767,106.001126,100.982107,29.565975,14.185034,79.742417,1.546388,59.453509,50.832047,109.874504,84.871521,107.888179,79.757818,63.531633,76.780792,0.000748,0.013378,32.000000,-235.823147,80.189797,-0.023003,15.260876,0.599679,488796.752062,0.992093,19.759543,0.028532,1.730367,0.545173,1.484881,121.375536,32.000000,122.710582,126.019603,121.463300,123.952683,32.000000,113.777918,68.207438,59.507429,63.958168,0.000000,60.000000,90.000000,96.080267,25.400000,53.794468,59.581980,27.455579
49.847858,59.853595,86.248183,110.478752,106.098505,101.006384,29.534509,14.184941,79.743492,1.546502,59.450535,50.832173,109.871544,84.874467,107.885577,79.761858,63.531613,76.784238,0.000748,0.013388,32.000000,-235.823150,80.193587,-0.023047,15.261538,0.599509,488709.135163,1.002784,19.752891,0.029706,1.730308,0.663637,0.926160,121.374307,32.000000,122.705898,126.015649,121.462498,123.952148,32.000000,113.772301,68.205801,59.511875,63.956526,0.000000,60.000000,90.000000,96.074495,25.400000,53.790078,59.587380,27.470693
49.849920,59.851452,86.249427,110.475673,106.033559,101.043051,29.542815,14.185060,79.749316,1.546866,59.447737,50.833706,109.868885,84.877729,107.882983,79.765627,63.532356,76.788183,0.000689,0.013384,32.000000,-235.823085,80.196685,-0.022990,15.262069,0.599386,488702.478904,0.991351,19.747370,0.031893,1.730210,0.204025,1.978912,121.372250,32.000000,122.701057,126.016552,121.464285,123.945867,32.000000,113.766896,68.204899,59.515733,63.954155,0.000000,60.000000,90.000000,96.068061,25.400000,53.786156,59.574663,27.460421
49.851231,59.849276,86.253422,110.472478,105.950658,101.055163,29.550471,14.185018,79.753937,1.546673,59.442569,50.833842,109.864623,84.880635,107.879047,79.766968,63.533069,76.791968,0.000688,0.013383,32.000000,-235.823063,80.200116,-0.022983,15.262555,0.599516,488816.070456,0.992603,19.743344,0.034477,1.730228,1.071964,0.527126,121.368368,32.000000,122.694242,126.018499,121.463611,123.939674,32.000000,113.770772,68.203431,59.518438,63.950805,0.000000,60.000000,90.000000,96.062415,25.400000,53.782150,59.582925,27.460275
49.853539,59.846630,86.253549,110.469241,106.016191,101.042775,29.546377,14.185162,79.756932,1.546811,59.439666,50.835291,109.861635,84.882598,107.876207,79.767094,63.534388,76.795113,0.000688,0.013363,32.000000,-235.822863,80.203015,-0.023029,15.262871,0.599677,488988.165015,0.992634,19.739068,0.036671,1.730182,1.621959,1.470786,121.364168,32.000000,122.691964,126.019549,121.458339,123.934873,32.000000,113.776348,68.203203,59.522788,63.949006,0.000000,60.000000,90.000000,96.055917,25.400000,53.777681,59.586190,27.424178
49.854940,59.843583,86.255882,110.465921,106.059641,101.054822,29.499826,14.185187,79.759754,1.547155,59.435997,50.838208,109.857668,84.885329,107.872193,79.769196,63.534826,76.798183,0.000687,0.013383,32.000000,-235.822947,80.204967,-0.023078,15.263685,0.599739,489041.784262,0.992461,19.735537,0.038774,1.730216,0.558922,0.770730,121.355413,32.000000,122.694194,126.016716,121.450028,123.933269,32.000000,113.768769,68.202477,59.526096,63.946368,0.000000,60.000000,90.000000,96.049228,25.400000,53.772685,59.569687,27.451764
49.856063,59.840164,86.256212,110.462529,106.033738,101.071004,29.523194,14.185168,79.764410,1.547040,59.431396,50.840694,109.854566,84.886625,107.868359,79.773467,63.535840,76.800409,0.000715,0.013392,32.000000,-235.822975,80.205978,-0.023050,15.264654,0.599601,488974.250300,0.992420,19.730502,0.039796,1.730139,1.692616,0.699641,121.347597,32.000000,122.692161,126.009864,121.444873,123.931829,32.000000,113.762196,68.202711,59.529837,63.943766,0.000000,60.000000,90.000000,96.043697,25.400000,53.767094,59.579256,27.464163
49.857383,59.836406,86.257460,110.459076,106.032222,101.087208,29.541062,14.185139,79.765960,1.547192,59.426137,50.842101,109.850391,84.889425,107.864547,79.775897,63.536805,76.802596,0.000741,0.013401,32.000000,-235.823030,80.208170,-0.023015,15.264983,0.599636,489027.087102,0.994065,19.726006,0.041642,1.730137,1.641005,0.758601,121.347420,32.000000,122.685078,126.003835,121.445341,123.933405,32.000000,113.757366,68.203695,59.533617,63.941705,0.000000,60.000000,90.000000,96.037149,25.400000,53.760750,59.580368,27.451764
49.858862,59.832737,86.258046,110.455523,106.079414,101.075211,29.519405,14.185262,79.768057,1.547294,59.421682,50.842197,109.846716,84.888212,107.861547,79.778519,63.537652,76.806948,0.000742,0.013411,32.000000,-235.822770,80.210740,-0.023005,15.265395,0.599670,489098.875214,0.993404,19.721426,0.042285,1.730105,0.512318,1.652807,121.345926,32.000000,122.680001,125.999841,121.443836,123.931927,32.000000,113.751917,68.205770,59.536991,63.939981,0.000000,60.000000,90.000000,96.030836,25.400000,53.754471,59.585314,27.492410
49.860278,59.829042,86.259318,110.451936,106.095678,101.087428,29.504676,14.185301,79.768877,1.547440,59.416900,50.842523,109.844470,84.888086,107.858985,79.777629,63.539073,76.808993,0.000742,0.013403,32.000000,-235.822646,80.210945,-0.023010,15.265807,0.599721,489169.488648,0.992923,19.716301,0.042947,1.730084,0.581400,2.403163,121.345100,32.000000,122.673496,126.000189,121.445858,123.924357,32.000000,113.745437,68.209036,59.540926,63.938581,0.000000,60.000000,90.000000,96.024275,25.400000,53.748193,59.581361,27.430194
49.860367,59.825321,86.260925,110.448284,106.030590,101.079258,29.498558,14.185309,79.768882,1.547394,59.411661,50.843636,109.841665,84.889336,107.854777,79.778558,63.539540,76.810262,0.000770,0.013393,32.000000,-235.822688,80.213541,-0.023166,15.265747,0.599607,489104.393806,0.993492,19.711103,0.045339,1.730044,0.255316,2.044012,121.343806,32.000000,122.666767,126.000457,121.444937,123.918186,32.000000,113.747560,68.212305,59.544952,63.937501,0.000000,60.000000,90.000000,96.018666,25.400000,53.741853,59.585491,27.462035
49.861394,59.821579,86.259447,110.444531,106.039550,101.079140,29.512131,14.185326,79.767634,1.547238,59.409876,50.844887,109.838535,84.889374,107.851022,79.778897,63.540228,76.811118,0.000856,0.013355,32.000000,-235.822722,80.217258,-0.023267,15.265165,0.599630,489155.022933,0.994067,19.705944,0.045438,1.730021,1.215719,1.846376,121.341228,32.000000,122.663614,126.001904,121.439406,123.912738,32.000000,113.752734,68.215833,59.548323,63.936588,0.000000,60.000000,90.000000,96.012807,25.400000,53.735445,59.574073,27.466511
49.860873,59.818875,86.261495,110.440961,106.041134,101.086967,29.556142,14.185278,79.767859,1.547017,59.409099,50.844821,109.834678,84.886996,107.847473,79.778941,63.541627,76.811249,0.000828,0.013350,32.000000,-235.822770,80.216570,-0.023271,15.264877,0.599607,489109.845650,0.994181,19.702132,0.045917,1.730050,0.183260,0.751727,121.332942,32.000000,122.665670,125.996776,121.431830,123.910992,32.000000,113.746297,68.220282,59.552260,63.935463,0.000000,60.000000,90.000000,96.007853,25.400000,53.730008,59.569884,27.523591
49.861682,59.816495,86.260470,110.437519,106.018185,101.108993,29.496830,14.185268,79.767837,1.546849,59.408115,50.842435,109.831467,84.887860,107.843730,79.777208,63.542882,76.811281,0.000740,0.013358,32.000000,-235.822806,80.217474,-0.023279,15.265010,0.599574,489102.378145,0.993691,19.697327,0.045865,1.729985,2.032907,0.628482,121.324623,32.000000,122.662775,125.990381,121.424923,123.908437,32.000000,113.741199,68.224340,59.556450,63.933336,0.000000,60.000000,90.000000,96.001938,25.400000,53.725284,59.577083,27.426012
49.861564,59.814220,86.260786,110.434243,106.034039,101.129427,29.500596,14.185241,79.767856,1.547272,59.408621,50.841113,109.828802,84.885313,107.841034,79.777711,63.545232,76.809284,0.000826,0.013388,32.000000,-235.822822,80.218031,-0.023322,15.264332,0.599676,489134.091701,0.992292,19.695162,0.044564,1.730044,2.288943,4.644403,121.327889,32.000000,122.654333,125.984946,121.423835,123.909585,32.000000,113.739300,68.229644,59.560890,63.931653,0.000000,60.000000,90.000000,95.995920,25.400000,53.721011,59.586091,27.477149
49.860490,59.811830,86.258643,110.431173,106.074580,101.157829,29.512175,14.185191,79.766580,1.547777,59.408599,50.837666,109.826065,84.883415,107.838552,79.778992,63.546335,76.808769,0.000854,0.013380,32.000000,-235.822972,80.216849,-0.023309,15.263694,0.599763,489234.947886,0.994480,19.691945,0.043333,1.729995,0.865259,0.733837,121.327152,32.000000,122.648281,125.981691,121.424201,123.906634,32.000000,113.734964,68.234312,59.564371,63.929771,0.000000,60.000000,90.000000,95.992134,25.400000,53.716477,59.579069,27.462402
49.859582,59.809546,86.259484,110.428177,106.065956,101.166159,29.492800,14.185329,79.765775,1.547820,59.407534,50.837767,109.822282,84.879322,107.835510,79.775006,63.547764,76.806920,0.000768,0.013409,32.000000,-235.822827,80.214664,-0.023301,15.263236,0.599909,489326.562983,0.994551,19.689792,0.039495,1.730006,0.605768,1.447311,121.325788,32.000000,122.641903,125.982231,121.425984,123.899053,32.000000,113.733091,68.238140,59.568046,63.927120,0.000000,60.000000,90.000000,95.987857,25.400000,53.712030,59.579522,27.457413
49.859220,59.807488,86.258024,110.425271,106.008863,101.185075,29.538489,14.185305,79.763765,1.547613,59.406355,50.838083,109.819437,84.875894,107.832519,79.773014,63.549652,76.804903,0.000682,0.013392,32.000000,-235.822874,80.212182,-0.023321,15.263638,0.600096,489459.258062,0.994457,19.688513,0.038009,1.730000,1.415488,0.472014,121.323460,32.000000,122.636506,125.983783,121.424197,123.892752,32.000000,113.738083,68.243351,59.573098,63.924590,0.000000,60.000000,90.000000,95.983693,25.400000,53.707783,59.590891,27.476562
49.858337,59.805403,86.257332,110.422286,106.026066,101.172630,29.494439,14.185221,79.761385,1.547405,59.401497,50.835564,109.816133,84.872411,107.829130,79.771165,63.551031,76.802733,0.000710,0.013406,32.000000,-235.822995,80.211956,-0.023341,15.264328,0.600193,489494.160349,0.995206,19.687169,0.035205,1.730048,0.527130,0.942387,121.320915,32.000000,122.633348,125.985819,121.418403,123.885889,32.000000,113.741629,68.248588,59.577373,63.921572,0.000000,60.000000,90.000000,95.979029,25.400000,53.703847,59.580554,27.454259
49.856320,59.803037,86.255271,110.419058,106.023283,101.152300,29.553219,14.185171,79.757699,1.547549,59.396173,50.832481,109.812278,84.869271,107.825774,79.767205,63.550986,76.802519,0.000798,0.013439,32.000000,-235.823022,80.208234,-0.023306,15.265530,0.600274,489579.554699,0.993855,19.685485,0.031816,1.730032,0.762675,4.625326,121.311894,32.000000,122.636430,125.980563,121.408977,123.883364,32.000000,113.735084,68.253700,59.581362,63.918496,0.000000,60.000000,90.000000,95.976025,25.400000,53.699296,59.572254,27.387274
49.853858,59.799789,86.253021,110.415696,105.964082,101.140041,29.551998,14.185162,79.752429,1.547452,59.393192,50.829014,109.809308,84.861548,107.822228,79.761688,63.551971,76.801693,0.000710,0.013460,32.000000,-235.823071,80.205815,-0.023280,15.265950,0.600178,489514.181199,0.995231,19.684312,0.028822,1.730048,1.685241,0.921146,121.305072,32.000000,122.632788,125.973786,121.404384,123.881239,32.000000,113.730830,68.258557,59.585156,63.915256,0.000000,60.000000,90.000000,95.974083,25.400000,53.693885,59.579482,27.494757
49.852127,59.797074,86.250871,110.412401,105.953255,101.111505,29.502674,14.185236,79.746752,1.547121,59.391548,50.827803,109.805502,84.855644,107.818968,79.753287,63.551751,76.797267,0.000622,0.013468,32.000000,-235.822998,80.200549,-0.023292,15.265947,0.600027,489413.794127,0.993090,19.684033,0.028709,1.730077,1.103388,2.046884,121.307325,32.000000,122.622992,125.967930,121.406626,123.882414,32.000000,113.725548,68.263316,59.588835,63.911872,0.000000,60.000000,90.000000,95.971450,25.400000,53.688417,59.576473,27.394537
49.850139,59.794978,86.245530,110.409186,105.960704,101.060576,29.500494,14.185258,79.742471,1.547119,59.391259,50.822969,109.802203,84.852422,107.815951,79.747300,63.551971,76.794745,0.000621,0.013451,32.000000,-235.823062,80.196829,-0.023316,15.266486,0.599971,489350.093212,0.993056,19.683332,0.027108,1.730117,0.787166,1.996254,121.309176,32.000000,122.615412,125.965524,121.408445,123.880420,32.000000,113.724235,68.268705,59.591427,63.908719,0.000000,60.000000,90.000000,95.969100,25.400000,53.683698,59.581085,27.333789
49.848035,59.793585,86.242414,110.406066,105.972464,101.032045,29.516516,14.185174,79.738020,1.547169,59.390464,50.819521,109.800180,84.847252,107.812849,79.740408,63.552195,76.791523,0.000678,0.013427,32.000000,-235.823143,80.192152,-0.023446,15.267548,0.599813,489209.391483,0.994466,19.682408,0.024035,1.730134,1.017247,4.620677,121.307666,32.000000,122.609793,125.965894,121.409576,123.873000,32.000000,113.724570,68.273639,59.594299,63.906134,0.000000,60.000000,90.000000,95.967016,25.400000,53.680480,59.580761,27.460055
49.846883,59.792596,86.239776,110.402979,105.978066,101.036021,29.536727,14.185402,79.734934,1.546801,59.389287,50.822310,109.798387,84.842746,107.808814,79.732983,63.552533,76.789838,0.000648,0.013405,32.000000,-235.822931,80.190473,-0.023431,15.268383,0.599457,488961.293627,0.994077,19.682367,0.021938,1.730096,0.980081,0.663537,121.304552,32.000000,122.603759,125.966797,121.408255,123.864833,32.000000,113.730909,68.278457,59.596618,63.903843,0.000000,60.000000,90.000000,95.965072,25.400000,53.677641,59.582482,27.476049
49.845130,59.791057,86.236133,110.399820,106.002264,101.056495,29.537152,14.185538,79.732154,1.546315,59.387955,50.820288,109.796065,84.838383,107.806136,79.728294,63.553272,76.789886,0.000561,0.013385,32.000000,-235.822799,80.189230,-0.023426,15.268857,0.599255,488821.831496,0.993299,19.683150,0.019318,1.730107,0.604683,1.460494,121.303278,32.000000,122.602325,125.967546,121.403992,123.857498,32.000000,113.735028,68.283256,59.599408,63.902793,0.000000,60.000000,90.000000,95.961945,25.400000,53.674594,59.574319,27.472527
49.842571,59.788952,86.233006,110.396589,105.960887,101.072617,29.530214,14.185362,79.725460,1.546111,59.385655,50.819763,109.792145,84.835783,107.803239,79.725296,63.552804,76.785015,0.000502,0.013372,32.000000,-235.823042,80.187355,-0.023382,15.269100,0.599243,488839.665573,0.992681,19.683353,0.017725,1.730094,1.458894,1.299936,121.294977,32.000000,122.603561,125.962668,121.396601,123.855776,32.000000,113.729000,68.287440,59.601026,63.901410,0.000000,60.000000,90.000000,95.961222,25.400000,53.670750,59.582787,27.489328
49.840379,59.785402,86.227124,110.392192,105.957299,101.052440,29.538778,14.185399,79.718806,1.545601,59.381735,50.817047,109.787212,84.832822,107.799148,79.718755,63.552789,76.779726,0.000530,0.013371,32.000000,-235.822885,80.182281,-0.023379,15.269170,0.599339,488936.195390,0.992902,19.683628,0.017022,1.730081,0.580674,1.482647,121.287071,32.000000,122.598413,125.954889,121.391145,123.855212,32.000000,113.722025,68.294494,59.603024,63.900041,0.000000,60.000000,90.000000,95.959196,25.400000,53.663932,59.576247,27.259542
49.839007,59.783676,86.224807,110.390007,105.972986,101.045393,29.491620,14.185341,79.715867,1.545509,59.379847,50.814318,109.785520,84.830194,107.796927,79.715462,63.552900,76.774382,0.000558,0.013373,32.000000,-235.822911,80.180262,-0.023386,15.269128,0.599432,489013.529553,0.993344,19.684169,0.013865,1.730107,1.486769,4.648714,121.287061,32.000000,122.593280,125.951248,121.390901,123.854460,32.000000,113.722055,68.297760,59.603501,63.899450,0.000000,60.000000,90.000000,95.957646,25.400000,53.660607,59.583790,27.477002
49.835021,59.780044,86.219714,110.385710,105.971462,101.026257,29.531396,14.185316,79.710998,1.545196,59.376467,50.808173,109.781722,84.823839,107.792705,79.706671,63.553105,76.767534,0.000560,0.013384,32.000000,-235.823002,80.175465,-0.023395,15.267687,0.599290,488912.430445,0.992897,19.682887,0.009943,1.730066,2.162800,0.806142,121.287691,32.000000,122.586029,125.947113,121.392857,123.847776,32.000000,113.717166,68.304054,59.604453,63.898142,0.000000,60.000000,90.000000,95.957081,25.400000,53.653763,59.576296,27.441933
49.831085,59.777423,86.215932,110.382535,105.949955,101.010003,29.539445,14.185352,79.707731,1.545381,59.375528,50.803618,109.779428,84.819676,107.790222,79.700106,63.553168,76.761495,0.000560,0.013358,32.000000,-235.822942,80.170422,-0.023360,15.266757,0.599237,488876.807229,0.994441,19.682582,0.005854,1.730067,0.785186,2.612810,121.284638,32.000000,122.581454,125.946781,121.391831,123.840825,32.000000,113.714888,68.308134,59.604837,63.897323,0.000000,60.000000,90.000000,95.958695,25.400000,53.648587,59.580151,27.492043
49.827806,59.775123,86.212840,110.379453,105.924008,101.010058,29.517974,14.185255,79.702219,1.545320,59.376436,50.801769,109.776884,84.815478,107.787473,79.695411,63.552908,76.757753,0.000588,0.013372,32.000000,-235.822955,80.165683,-0.023380,15.266333,0.599205,488780.872772,0.992991,19.683073,0.000551,1.730103,1.901776,1.800068,121.282388,32.000000,122.579159,125.947853,121.386463,123.831489,32.000000,113.723073,68.311388,59.604767,63.896716,0.000000,60.000000,90.000000,95.960018,25.400000,53.643609,59.588393,27.466364
49.824312,59.773317,86.208128,110.376532,105.921613,101.002151,29.500155,14.185212,79.695643,1.545231,59.377542,50.799668,109.774609,84.809641,107.784711,79.690833,63.552874,76.751630,0.000616,0.013358,32.000000,-235.823003,80.161413,-0.023375,15.266032,0.599191,30040.423610,0.992640,19.684524,-0.004007,1.730164,0.986106,0.731659,121.279189,32.000000,122.580254,125.944451,121.379892,123.825147,32.000000,113.728158,68.313849,59.603784,63.896820,0.000000,60.000000,90.000000,95.961028,25.400000,53.639682,59.584980,27.483385
49.819726,59.772262,86.205540,110.373911,105.885652,100.986191,29.516191,14.185324,79.691288,1.545114,59.378820,50.798926,109.772199,84.802317,107.781933,79.685654,63.553966,76.745541,0.000586,0.013362,32.000000,-235.822969,80.156414,-0.023368,15.265325,0.599246,30037.953570,0.993428,19.685617,-0.006532,1.730215,0.583539,4.637930,121.270842,32.000000,122.581433,125.936804,121.373556,123.822720,32.000000,113.723603,68.315837,59.602491,63.896674,0.000000,60.000000,90.000000,95.963715,25.400000,53.636462,59.590261,27.507670
49.816269,59.771009,86.200806,110.371401,105.809442,100.978451,29.516072,14.185268,79.687089,1.544879,59.380134,50.798401,109.769972,84.796933,107.778794,79.677808,63.554939,76.738985,0.000499,0.013369,32.000000,-235.822983,80.151865,-0.023311,15.265060,0.599229,30031.918226,0.994022,19.687428,-0.011058,1.730242,1.859454,0.578837,121.268351,32.000000,122.575625,125.930039,121.371292,123.822825,32.000000,113.718027,68.317975,59.601080,63.896787,0.000000,60.000000,90.000000,95.966558,25.400000,53.633452,59.579758,27.492776
49.813907,59.769737,86.196640,110.369010,105.815807,100.954217,29.555159,14.185051,79.680204,1.544560,59.381792,50.796703,109.768174,84.793038,107.776458,79.673785,63.555250,76.731977,0.000500,0.013381,32.000000,-235.823164,80.146510,-0.023315,15.264379,0.599225,30023.921675,0.993423,19.691117,-0.016683,1.730350,1.031288,0.972023,121.272010,32.000000,122.567385,125.925535,121.372893,123.821481,32.000000,113.715312,68.320954,59.600035,63.897570,0.000000,60.000000,90.000000,95.968593,25.400000,53.630151,59.581597,27.513319
49.814073,59.768624,86.193508,110.366747,105.856285,100.938202,29.559325,14.185041,79.672689,1.544579,59.382118,50.797801,109.766091,84.787943,107.775049,79.669888,63.555438,76.726884,0.000443,0.013417,32.000000,-235.823266,80.144175,-0.023302,15.264287,0.599209,30016.433244,0.993423,19.693443,-0.022538,1.730375,0.946512,1.092550,121.273224,32.000000,122.561296,125.923306,121.374317,123.814825,32.000000,113.715768,68.323705,59.599101,63.898891,0.000000,60.000000,90.000000,95.967476,25.400000,53.627186,59.585993,27.237385
49.812329,59.767750,86.192790,110.364417,105.858113,100.922242,29.546178,14.184988,79.667949,1.544515,59.380371,50.794286,109.764209,84.784961,107.773306,79.668284,63.555132,76.724546,0.000415,0.013460,32.000000,-235.823344,80.143370,-0.023268,15.264204,0.599097,30003.122138,0.991920,19.694615,-0.028067,1.730373,1.095619,0.741638,121.269102,32.000000,122.556680,125.921834,121.373117,123.806993,32.000000,113.716074,68.325785,59.597623,63.899520,0.000000,60.000000,90.000000,95.966708,25.400000,53.624442,59.573149,27.436430
49.808970,59.766536,86.189904,110.362071,105.811535,100.914292,29.491140,14.184958,79.665291,1.544088,59.378767,50.788579,109.762346,84.780970,107.771549,79.664476,63.554921,76.722564,0.000385,0.013454,32.000000,-235.823392,80.142480,-0.023259,15.264854,0.598964,29990.159369,0.991616,19.693331,-0.032047,1.730304,0.551591,0.727067,121.265901,32.000000,122.554624,125.922938,121.368748,123.799247,32.000000,113.721816,68.326941,59.596023,63.899945,0.000000,60.000000,90.000000,95.969591,25.400000,53.621564,59.578843,27.466951
49.806740,59.765176,86.189254,110.359780,105.814173,100.881201,29.490603,14.185017,79.663198,1.544078,59.379093,50.786477,109.759749,84.778978,107.769924,79.661021,63.554846,76.719618,0.000358,0.013477,32.000000,-235.823348,80.141716,-0.023478,15.265077,0.598902,29984.694353,0.991936,19.694263,-0.033481,1.730351,0.137013,0.982012,121.261574,32.000000,122.554987,125.919352,121.364135,123.794724,32.000000,113.720464,68.327578,59.594393,63.900367,0.000000,60.000000,90.000000,95.971444,25.400000,53.618189,59.582748,27.411119
49.804065,59.763865,86.186975,110.357616,105.792310,100.864270,29.564752,14.185032,79.660354,1.544160,59.380721,50.786070,109.757547,84.775622,107.768153,79.657594,63.554445,76.715987,0.000274,0.013494,32.000000,-235.823291,80.136263,-0.023444,15.265167,0.598872,29984.278079,0.993780,19.696524,-0.034748,1.730409,1.486328,1.494148,121.254542,32.000000,122.556670,125.913478,121.357062,123.793660,32.000000,113.713691,68.327439,59.592311,63.900769,0.000000,60.000000,90.000000,95.973839,25.400000,53.614912,59.575952,27.351984
49.801796,59.763412,86.184689,110.355902,105.766827,100.842868,29.497602,14.184947,79.660393,1.543803,59.383679,50.782619,109.756019,84.773763,107.766494,79.655098,63.554185,76.713971,0.000302,0.013485,32.000000,-235.823552,80.131225,-0.023441,15.265709,0.598705,29972.362837,0.993517,19.697471,-0.036866,1.730474,1.299082,2.239326,121.252247,32.000000,122.551297,125.908031,121.353797,123.794863,32.000000,113.709159,68.327815,59.590448,63.900584,0.000000,60.000000,90.000000,95.976387,25.400000,53.612448,59.586190,27.494904
49.800972,59.763349,86.184619,110.354327,105.745430,100.829650,29.502369,14.184985,79.659483,1.543347,59.385882,50.783281,109.754397,84.773533,107.764768,79.654649,63.553382,76.714314,0.000330,0.013492,32.000000,-235.823617,80.130150,-0.023478,15.266414,0.598629,29965.973094,0.990914,19.698931,-0.039168,1.730521,0.896459,4.648238,121.254463,32.000000,122.544233,125.903397,121.354113,123.792905,32.000000,113.707278,68.327585,59.588514,63.900625,0.000000,60.000000,90.000000,95.977480,25.400000,53.610671,59.573808,27.367392
49.802576,59.763340,86.183219,110.352799,105.786839,100.850029,29.549356,14.185030,79.658488,1.543755,59.386986,50.781511,109.752916,84.770735,107.763609,79.654146,63.553275,76.714527,0.000302,0.013498,32.000000,-235.823556,80.130259,-0.023443,15.266950,0.598506,29960.940361,0.993008,19.700825,-0.040412,1.730554,2.338147,1.569598,121.255157,32.000000,122.539522,125.902521,121.354971,123.787441,32.000000,113.704819,68.326977,59.586576,63.901145,0.000000,60.000000,90.000000,95.975753,25.400000,53.609454,59.581607,27.497399
49.802034,59.763148,86.183492,110.351750,105.788598,100.878573,29.547956,14.185014,79.658742,1.543824,59.386787,50.779176,109.751826,84.770604,107.762814,79.653407,63.553294,76.714203,0.000245,0.013513,32.000000,-235.823555,80.128801,-0.023443,15.267558,0.598425,29959.593703,0.992735,19.701615,-0.039352,1.730581,0.550035,1.474472,121.252892,32.000000,122.536220,125.901187,121.353630,123.783426,32.000000,113.702793,68.326623,59.585172,63.901352,0.000000,60.000000,90.000000,95.975705,25.400000,53.608240,59.586249,27.427479
49.801875,59.761791,86.183258,110.349562,105.785302,100.903345,29.230472,14.185084,79.658040,1.544154,59.386334,50.778469,109.748961,84.771488,107.760057,79.653557,63.552522,76.712307,0.000159,0.013557,32.000000,-235.823412,80.128886,-0.023436,15.268347,0.598459,29963.262661,0.991322,19.699947,-0.039087,1.730497,1.364726,1.495283,121.247262,32.000000,122.532034,125.903371,121.345529,123.773656,32.000000,113.710474,68.325244,59.582480,63.901308,0.000000,60.000000,90.000000,95.976613,25.400000,53.604880,59.579443,27.435770
49.801637,59.760793,86.183071,110.347826,105.790259,100.873398,29.514654,14.185121,79.656618,1.544019,59.385091,50.777482,109.746505,84.770853,107.757872,79.654244,63.551648,76.709471,0.000219,0.013545,32.000000,-235.823347,80.127603,-0.023441,15.268595,0.598623,29972.294485,0.991661,19.700316,-0.039347,1.730522,0.799637,0.624112,121.242966,32.000000,122.531622,125.898880,121.339823,123.768524,32.000000,113.707373,68.323732,59.579331,63.900786,0.000000,60.000000,90.000000,95.975984,25.400000,53.601843,59.588481,27.458881
49.802165,59.759977,86.182411,110.346028,105.770179,100.844264,29.555408,14.185064,79.656927,1.543748,59.383701,50.775761,109.744230,84.770032,107.756073,79.653731,63.550879,76.708315,0.000198,0.013531,32.000000,-235.823406,80.127074,-0.023435,15.269737,0.598739,29976.668887,1.002678,19.699123,-0.039987,1.730522,1.539008,4.643422,121.235903,32.000000,122.532118,125.892215,121.333240,123.767831,32.000000,113.698985,68.322499,59.576505,63.900459,0.000000,60.000000,90.000000,95.975547,25.400000,53.599179,59.573178,27.371500
49.800715,59.759260,86.182055,110.344181,105.766995,100.831176,29.535016,14.185035,79.658526,1.543335,59.382984,50.777435,109.742362,84.769090,107.754172,79.651639,63.549864,76.704756,0.000178,0.013567,32.000000,-235.823429,80.127070,-0.023449,15.271124,0.598556,29964.657257,0.992731,19.698372,-0.041226,1.730527,2.181225,1.126683,121.233856,32.000000,122.526732,125.886254,121.330146,123.768589,32.000000,113.693402,68.322714,59.574491,63.899938,0.000000,60.000000,90.000000,95.976221,25.400000,53.596724,59.579168,27.470546
49.799903,59.758337,86.180461,110.342384,105.768844,100.810760,29.523946,14.185045,79.657476,1.543625,59.382934,50.778610,109.740805,84.768503,107.752230,79.652056,63.548205,76.706882,0.000177,0.013547,32.000000,-235.823475,80.128511,-0.023450,15.272287,0.598309,29954.154837,0.991062,19.697009,-0.041317,1.730495,0.807324,0.490806,121.237510,32.000000,122.520371,125.881296,121.329781,123.766341,32.000000,113.691359,68.323140,59.571497,63.899566,0.000000,60.000000,90.000000,95.978255,25.400000,53.594066,59.575283,27.360862
49.800305,59.757540,86.180588,110.340514,105.748126,100.806721,29.488029,14.184974,79.658602,1.543531,59.382941,50.778150,109.739362,84.767035,107.749670,79.650143,63.546974,76.708224,0.000178,0.013560,32.000000,-235.823484,80.128960,-0.023432,15.272755,0.598209,29948.593599,0.991648,19.697793,-0.042954,1.730539,1.400819,4.632681,121.239063,32.000000,122.515263,125.879896,121.331083,123.760376,32.000000,113.687691,68.323385,59.568464,63.899665,0.000000,60.000000,90.000000,95.977349,25.400000,53.591396,59.578755,27.509064
49.800240,59.756850,86.178676,110.338656,105.715627,100.806684,29.497694,14.184960,79.658946,1.543353,59.384364,50.777944,109.737410,84.765236,107.747227,79.649555,63.546522,76.707322,0.000235,0.013582,32.000000,-235.823480,80.126996,-0.023448,15.272786,0.598039,29947.575928,0.991834,19.697710,-0.039711,1.730535,0.780739,0.605103,121.234503,32.000000,122.509916,125.879076,121.328857,123.754332,32.000000,113.686501,68.323462,59.565415,63.899702,0.000000,60.000000,90.000000,95.976585,25.400000,53.588902,59.591186,27.486393
49.798169,59.756249,86.176271,110.336892,105.743998,100.814841,29.519984,14.184948,79.656014,1.543142,59.388127,50.775883,109.735917,84.763610,107.744590,79.650059,63.546212,76.705906,0.000179,0.013554,32.000000,-235.823457,80.126755,-0.023508,15.272737,0.597991,29947.623247,0.992991,19.696497,-0.037481,1.730523,0.478389,0.922587,121.230112,32.000000,122.508296,125.880462,121.322758,123.747055,32.000000,113.692347,68.322724,59.562346,63.900157,0.000000,60.000000,90.000000,95.978947,25.400000,53.586593,59.589878,27.443474
49.796967,59.756290,86.174660,110.335220,105.759604,100.806873,29.515934,14.184984,79.654376,1.543042,59.392176,50.776692,109.734169,84.761656,107.742309,79.649465,63.546304,76.705193,0.000179,0.013587,32.000000,-235.823366,80.125138,-0.023568,15.272507,0.597966,29946.806853,0.992665,19.695874,-0.037700,1.730487,1.235929,0.476414,121.226170,32.000000,122.510839,125.877537,121.315994,123.742968,32.000000,113.692846,68.321115,59.560019,63.900910,0.000000,60.000000,90.000000,95.980658,25.400000,53.584896,59.582669,27.489108
49.795879,59.756595,86.172561,110.333680,105.702532,100.839291,29.559295,14.184998,79.654750,1.542960,59.394497,50.777102,109.732114,84.758597,107.739902,79.649731,63.546104,76.705574,0.000180,0.013589,32.000000,-235.823378,80.123708,-0.023564,15.272190,0.598030,29950.071963,0.992040,19.697416,-0.038445,1.730511,1.275190,0.941203,121.218644,32.000000,122.512866,125.870278,121.308889,123.742298,32.000000,113.685594,68.318257,59.557807,63.901362,0.000000,60.000000,90.000000,95.982258,25.400000,53.583696,59.563668,27.378323
49.794182,59.756955,86.172540,110.332252,105.712514,100.890118,29.558134,14.184923,79.653978,1.542974,59.397379,50.774838,109.730133,84.755452,107.737630,79.648687,63.546471,76.702759,0.000267,0.013609,32.000000,-235.823434,80.121438,-0.023545,15.272076,0.598006,29948.816907,0.992124,19.698703,-0.039068,1.730520,1.296323,1.665172,121.216262,32.000000,122.508183,125.864092,121.306432,123.743561,32.000000,113.678394,68.315236,59.555826,63.902355,0.000000,60.000000,90.000000,95.984025,25.400000,53.582876,59.581803,27.447362
