OSU 80 Ton Compressor Load Stand
49.792649,59.757161,86.169743,110.330912,105.773163,100.926866,29.531239,14.184883,79.653837,1.542988,59.401069,50.772812,109.728441,84.752820,107.735326,79.649260,63.547153,76.698818,0.000296,0.013608,32.000000,-235.823500,80.118283,-0.023516,15.271576,0.598198,29961.179660,0.991012,19.700133,-0.038584,1.730516,1.129615,2.403668,121.218526,32.000000,122.503024,125.860418,121.306546,123.741499,32.000000,113.673262,68.311129,59.553932,63.903510,0.000000,60.000000,90.000000,95.986575,25.400000,53.581727,59.573690,27.496518
49.791069,59.757581,86.165914,110.329597,105.702343,100.910736,29.556750,14.184774,79.649713,1.542993,59.404367,50.769875,109.726810,84.751185,107.732903,79.648690,63.547259,76.695110,0.000253,0.013600,32.000000,-235.823599,80.113383,-0.023528,15.270647,0.598543,29975.654595,0.991588,19.702252,-0.041047,1.730574,1.289067,1.692570,121.219835,32.000000,122.498982,125.859905,121.307275,123.736555,32.000000,113.672675,68.306241,59.551640,63.904263,0.000000,60.000000,90.000000,95.988917,25.400000,53.580785,59.583328,27.492043
49.790096,59.758177,86.161949,110.328299,105.612921,100.886575,29.508403,14.184718,79.644893,1.543302,59.407827,50.768834,109.725247,84.747665,107.729944,79.643290,63.546929,76.688964,0.000252,0.013604,32.000000,-235.823641,80.108431,-0.023501,15.269921,0.598788,29983.339263,0.992887,19.704044,-0.044665,1.730572,0.745115,0.874117,121.214924,32.000000,122.496110,125.859338,121.303615,123.730328,32.000000,113.672401,68.300531,59.549421,63.904050,0.000000,60.000000,90.000000,95.990823,25.400000,53.580073,59.576650,27.342153
49.788647,59.759068,86.158327,110.327049,105.694786,100.894855,29.544814,14.184757,79.642166,1.543439,59.411517,50.768299,109.723820,84.741393,107.727202,79.641450,63.546688,76.686924,0.000340,0.013602,32.000000,-235.823530,80.104663,-0.023347,15.270015,0.598718,29977.106347,0.991907,19.706100,-0.047534,1.730550,1.271568,4.642730,121.209686,32.000000,122.496017,125.859694,121.297848,123.722584,32.000000,113.676654,68.294931,59.548027,63.903805,0.000000,60.000000,90.000000,95.992886,25.400000,53.579618,59.568723,27.349637
49.790717,59.760370,86.156832,110.325875,105.754111,100.911114,29.508310,14.184930,79.638900,1.543550,59.413015,50.769103,109.722102,84.735044,107.724462,79.639867,63.546637,76.684474,0.000370,0.013605,32.000000,-235.823430,80.102034,-0.023183,15.270434,0.598575,29965.651239,0.993317,19.707703,-0.051782,1.730504,0.962392,0.775876,121.205237,32.000000,122.498237,125.856302,121.292223,123.718240,32.000000,113.676084,68.289129,59.546538,63.903287,0.000000,60.000000,90.000000,95.993675,25.400000,53.580055,59.579492,27.467465
49.789447,59.761384,86.153597,110.324752,105.689987,100.930467,29.561510,14.184878,79.635099,1.543443,59.412518,50.767727,109.720221,84.731659,107.722337,79.638222,63.545948,76.683477,0.000284,0.013591,32.000000,-235.823568,80.099889,-0.023173,15.270310,0.598617,29969.257508,0.992209,19.710094,-0.053060,1.730481,1.854674,4.652618,121.198603,32.000000,122.499835,125.850272,121.286643,123.718779,32.000000,113.669253,68.283730,59.545297,63.903341,0.000000,60.000000,90.000000,95.993131,25.400000,53.580223,59.578115,27.387054
49.786040,59.761914,86.152448,110.323473,105.659717,100.933496,29.550443,14.184847,79.630711,1.543315,59.412438,50.769739,109.718419,84.728120,107.721067,79.635120,63.546122,76.683846,0.000198,0.013606,32.000000,-235.823604,80.098264,-0.023156,15.270674,0.598631,29970.554701,0.993554,19.709255,-0.054836,1.730379,1.355731,1.146768,121.197321,32.000000,122.495195,125.844083,121.284018,123.721632,32.000000,113.663996,68.278567,59.543992,63.904033,0.000000,60.000000,90.000000,95.997927,25.400000,53.579913,59.578135,27.390429
49.786079,59.762184,86.147799,110.321998,105.673311,100.941630,29.499900,14.184875,79.624846,1.543177,59.411714,50.768247,109.716094,84.724188,107.718450,79.634303,63.545058,76.679993,0.000227,0.013608,32.000000,-235.823533,80.097160,-0.023130,15.271504,0.598735,29978.789771,0.991987,19.711582,-0.054888,1.730359,0.917593,0.498376,121.199587,32.000000,122.489329,125.839134,121.283466,123.720448,32.000000,113.662737,68.272860,59.541910,63.904429,0.000000,60.000000,90.000000,96.000185,25.400000,53.578912,59.580210,27.305103
49.785978,59.762414,86.144810,110.320284,105.705149,100.949700,29.505635,14.184940,79.619268,1.542728,59.409653,50.766823,109.713787,84.722458,107.715457,79.634082,63.543875,76.678597,0.000315,0.013614,32.000000,-235.823433,80.094101,-0.023154,15.272060,0.598806,29986.159753,0.992464,19.715641,-0.054789,1.730454,0.929129,0.874342,121.199215,32.000000,122.485056,125.838774,121.285653,123.715868,32.000000,113.661894,68.266702,59.540436,63.905010,0.000000,60.000000,90.000000,96.001616,25.400000,53.577829,59.589720,27.482578
49.783980,59.761953,86.139078,110.318062,105.714387,100.969833,29.498686,14.185118,79.618062,1.542591,59.406372,50.767260,109.711565,84.719090,107.712525,79.632083,63.543152,76.676097,0.000232,0.013624,32.000000,-235.823240,80.088044,-0.023121,15.272449,0.598755,29985.979442,0.994245,19.715869,-0.056594,1.730359,0.498802,1.694360,121.194119,32.000000,122.481894,125.838249,121.281443,123.710390,32.000000,113.659692,68.260051,59.539169,63.905273,0.000000,60.000000,90.000000,96.004258,25.400000,53.576085,59.579217,27.340392
49.782362,59.760645,86.137464,110.315657,105.686915,100.981719,29.525004,14.185054,79.616378,1.542450,59.403580,50.763773,109.708834,84.715920,107.710662,79.627562,63.541458,76.672368,0.000145,0.013653,32.000000,-235.823368,80.082993,-0.023154,15.272644,0.598752,29988.826987,0.994134,19.716206,-0.056452,1.730303,1.354928,1.697110,121.188111,32.000000,122.481652,125.839309,121.274504,123.704419,32.000000,113.662464,68.253594,59.538308,63.905356,0.000000,60.000000,90.000000,96.007483,25.400000,53.573401,59.579345,27.436944
49.782969,59.758639,86.132365,110.313139,105.733428,100.969515,29.558407,14.185208,79.613731,1.542197,59.400218,50.761607,109.706159,84.710816,107.708513,79.622128,63.540109,76.669603,0.000232,0.013660,32.000000,-235.823202,80.077590,-0.023134,15.271414,0.598824,29995.000294,0.994609,19.717812,-0.057591,1.730257,0.605053,0.779227,121.182469,32.000000,122.483319,125.836348,121.267383,123.701327,32.000000,113.660954,68.247230,59.536995,63.905320,0.000000,60.000000,90.000000,96.008868,25.400000,53.569494,59.580279,27.335770
49.782255,59.756084,86.130138,110.310576,105.744501,100.941045,29.502532,14.185248,79.609685,1.542055,59.396923,50.757681,109.703193,84.706013,107.705900,79.616403,63.539188,76.667655,0.000318,0.013672,32.000000,-235.823164,80.072439,-0.023156,15.269522,0.598901,29997.055587,0.993871,19.718180,-0.058675,1.730281,0.759267,0.798010,121.174671,32.000000,122.483747,125.829437,121.259444,123.700552,32.000000,113.653722,68.240929,59.535856,63.904938,0.000000,60.000000,90.000000,96.010808,25.400000,53.564392,59.570592,27.255653
49.778587,59.753388,86.126711,110.308180,105.730441,100.913348,29.539993,14.185296,79.605561,1.542023,59.393295,50.756256,109.700794,84.702249,107.703547,79.612811,63.538563,76.665733,0.000376,0.013650,32.000000,-235.823011,80.068232,-0.023159,15.267615,0.598805,29989.180437,0.992610,19.715546,-0.059387,1.730157,0.568452,1.319951,121.174145,32.000000,122.481034,125.822248,121.255451,123.702861,32.000000,113.648625,68.235028,59.535297,63.904840,0.000000,60.000000,90.000000,96.015325,25.400000,53.559141,59.586150,27.210312
49.775237,59.750270,86.123908,110.305767,105.728780,100.910022,29.507230,14.185298,79.601684,1.542176,59.390393,50.752948,109.698563,84.697453,107.701314,79.606143,63.537726,76.661244,0.000317,0.013628,32.000000,-235.823045,80.061782,-0.023127,15.266044,0.598694,29976.998594,0.994218,19.713729,-0.059917,1.730137,0.766961,1.228667,121.177164,32.000000,122.476738,125.817960,121.254263,123.701000,32.000000,113.646816,68.229449,59.534361,63.904651,0.000000,60.000000,90.000000,96.020886,25.400000,53.553504,59.587045,27.437898
49.773401,59.747272,86.119741,110.303368,105.699917,100.914038,29.546874,14.185363,79.595925,1.542501,59.387578,50.751209,109.696029,84.692126,107.698603,79.599429,63.536621,76.655908,0.000318,0.013631,32.000000,-235.822929,80.054522,-0.023146,15.263895,0.598629,29969.964658,0.992758,19.714831,-0.060725,1.730196,0.880132,0.509115,121.177667,32.000000,122.473502,125.818180,121.255068,123.695361,32.000000,113.646640,68.223627,59.533545,63.904628,0.000000,60.000000,90.000000,96.025097,25.400000,53.547240,59.576316,27.282799
49.769369,59.744939,86.113597,110.301013,105.648287,100.942131,29.520555,14.185356,79.589298,1.542620,59.384561,50.749508,109.693457,84.684830,107.695053,79.592101,63.535392,76.651299,0.000376,0.013613,32.000000,-235.822938,80.046125,-0.023162,15.262066,0.598717,29965.538441,0.993893,19.715183,-0.063232,1.730256,0.196899,0.952893,121.172702,32.000000,122.471975,125.817582,121.250538,123.690192,32.000000,113.645872,68.218588,59.532790,63.904550,0.000000,60.000000,90.000000,96.031346,25.400000,53.542391,59.565163,27.184047
49.764725,59.744008,86.106760,110.298750,105.704095,100.943765,29.163927,14.185355,79.583145,1.542445,59.383017,50.745795,109.690956,84.677029,107.691763,79.587994,63.536079,76.645721,0.000464,0.013594,32.000000,-235.822970,80.039488,-0.023183,15.259876,0.598817,29961.198302,0.992631,19.714086,-0.066103,1.730236,0.944896,4.624565,121.168896,32.000000,122.472983,125.816335,121.244225,123.685814,32.000000,113.648810,68.213761,59.531992,63.904564,0.000000,60.000000,90.000000,96.039386,25.400000,53.538869,59.583780,27.372087
49.760212,59.743417,86.099875,110.296542,105.736686,100.927637,29.230873,14.185358,79.575094,1.542337,59.382636,50.742044,109.687918,84.668157,107.688916,79.579504,63.536291,76.639273,0.000493,0.013596,32.000000,-235.822821,80.034816,-0.023178,15.257555,0.599063,29968.859907,0.993875,19.715929,-0.068311,1.730253,1.390167,4.632168,121.163839,32.000000,122.476161,125.809669,121.239779,123.683391,32.000000,113.646750,68.208679,59.531491,63.904378,0.000000,60.000000,90.000000,96.046695,25.400000,53.536255,59.587498,27.465044
49.754112,59.743208,86.091523,110.294406,105.729746,100.892953,29.495720,14.185463,79.564854,1.542617,59.383814,50.735857,109.685511,84.659912,107.685871,79.570463,63.535941,76.630931,0.000435,0.013599,32.000000,-235.822632,80.028799,-0.023148,15.255391,0.599180,29967.791710,1.006146,19.719807,-0.073154,1.730277,0.149569,0.852335,121.156290,32.000000,122.478580,125.802800,121.235215,123.683432,32.000000,113.638713,68.203739,59.531176,63.904375,0.000000,60.000000,90.000000,96.055722,25.400000,53.534126,59.586278,27.425205
49.746272,59.743422,86.081135,110.292359,105.669038,100.856344,29.529067,14.185362,79.554681,1.542580,59.387304,50.729388,109.683417,84.650961,107.682897,79.559840,63.535055,76.620733,0.000492,0.013632,32.000000,-235.822647,80.016697,-0.023139,15.253063,0.599188,29960.982492,1.003780,19.723891,-0.078171,1.730296,2.309595,1.456856,121.156040,32.000000,122.474207,125.795547,121.234431,123.686079,32.000000,113.632963,68.199717,59.530739,63.903904,0.000000,60.000000,90.000000,96.068257,25.400000,53.532908,59.570189,27.382212
49.740878,59.744502,86.072829,110.290604,105.712603,100.831711,29.495697,14.185279,79.545472,1.542291,59.391775,50.723168,109.681147,84.639883,107.679761,79.548828,63.533560,76.611375,0.000578,0.013613,32.000000,-235.822805,80.006280,-0.023169,15.250355,0.599099,29950.795615,0.994558,19.730000,-0.084040,1.730340,1.264412,1.696131,121.158321,32.000000,122.469808,125.790799,121.235690,123.683503,32.000000,113.631184,68.196163,59.530122,63.903730,0.000000,60.000000,90.000000,96.080313,25.400000,53.532519,59.577938,27.310238
49.736304,59.746044,86.061469,110.288926,105.735757,100.807204,29.499068,14.185272,79.536388,1.541960,59.395559,50.716693,109.679830,84.629299,107.677165,79.537321,63.532318,76.602432,0.000607,0.013586,32.000000,-235.822999,79.998898,-0.023167,15.247723,0.599032,29941.732123,0.993247,19.738338,-0.090756,1.730404,2.156481,1.130296,121.159476,32.000000,122.467254,125.791051,121.238935,123.677963,32.000000,113.631803,68.192957,59.530412,63.903951,0.000000,60.000000,90.000000,96.089706,25.400000,53.532881,59.578774,27.167025
49.729228,59.747385,86.053168,110.287237,105.662584,100.814965,29.551916,14.185187,79.527220,1.541942,59.399654,50.713045,109.678539,84.617728,107.674599,79.526681,63.531837,76.591737,0.000577,0.013595,32.000000,-235.823047,79.991118,-0.023145,15.246268,0.599013,29935.165028,0.994249,19.745007,-0.096238,1.730424,1.607022,0.958762,121.153965,32.000000,122.466122,125.792094,121.236584,123.673634,32.000000,113.634309,68.190414,59.531123,63.904331,0.000000,60.000000,90.000000,96.102322,25.400000,53.533915,59.586701,27.310532
49.721302,59.747863,86.043311,110.285448,105.631045,100.806705,29.551782,14.185138,79.516916,1.542332,59.404200,50.708398,109.676486,84.606464,107.671761,79.516505,63.530581,76.583003,0.000489,0.013619,32.000000,-235.823192,79.981984,-0.023107,15.244697,0.598934,29928.024332,0.993999,19.751288,-0.101663,1.730355,1.599712,0.558930,121.148292,32.000000,122.468000,125.791802,121.231509,123.669369,32.000000,113.639435,68.188232,59.531658,63.904471,0.000000,60.000000,90.000000,96.116333,25.400000,53.533099,59.583810,27.268639
49.715681,59.748069,86.035237,110.283625,105.636741,100.775953,29.518203,14.185194,79.505181,1.542032,59.408218,50.698387,109.673317,84.595297,107.669001,79.505071,63.529452,76.575535,0.000561,0.013586,32.000000,-235.823145,79.973668,-0.023126,15.242820,0.599100,29931.030010,0.992456,19.759960,-0.109156,1.730434,1.302425,0.589332,121.141563,32.000000,122.471828,125.785593,121.226543,123.668240,32.000000,113.636544,68.185944,59.531699,63.904270,0.000000,60.000000,90.000000,96.130281,25.400000,53.532026,59.569156,27.277517
49.710422,59.748885,86.023565,110.281936,105.634947,100.767878,29.505412,14.185207,79.492599,1.542006,59.411845,50.688317,109.670585,84.584566,107.666234,79.494793,63.528604,76.564449,0.000649,0.013609,32.000000,-235.823094,79.961984,-0.023143,15.241103,0.599170,29933.018500,0.992554,19.768653,-0.114414,1.730512,1.548293,1.073626,121.134038,32.000000,122.471882,125.778999,121.222599,123.669630,32.000000,113.628302,68.183857,59.531219,63.904200,0.000000,60.000000,90.000000,96.143359,25.400000,53.531262,59.577388,27.182359
49.702726,59.750165,86.014249,110.280364,105.609315,100.755642,29.515140,14.185177,79.481477,1.542119,59.414264,50.681515,109.667978,84.572063,107.662794,79.485032,63.527064,76.552716,0.000649,0.013593,32.000000,-235.823017,79.949075,-0.023146,15.238985,0.599091,29925.276775,0.993504,19.774686,-0.118854,1.730545,0.546157,0.791301,121.131934,32.000000,122.466772,125.772100,121.222171,123.673308,32.000000,113.620890,68.182337,59.530700,63.903321,0.000000,60.000000,90.000000,96.158728,25.400000,53.531378,59.590753,27.285000
49.695017,59.751764,86.002573,110.278891,105.633940,100.759558,29.559865,14.185309,79.469200,1.542455,59.416910,50.675484,109.665390,84.560712,107.660039,79.474957,63.524882,76.541904,0.000591,0.013569,32.000000,-235.822850,79.940116,-0.023131,15.236893,0.599097,29920.922947,0.993973,19.780953,-0.126276,1.730494,1.039150,2.194212,121.134620,32.000000,122.463857,125.767434,121.222858,123.671724,32.000000,113.617579,68.181834,59.529877,63.902786,0.000000,60.000000,90.000000,96.175092,25.400000,53.532188,59.579630,27.303268
49.688298,59.753495,85.992171,110.277318,105.681707,100.767642,29.498103,14.185395,79.459265,1.542654,59.419478,50.671128,109.663228,84.549544,107.656778,79.462200,63.522492,76.533321,0.000534,0.013555,32.000000,-235.822737,79.928547,-0.023153,15.234093,0.599169,29918.832553,0.993697,19.790211,-0.133488,1.730574,0.775894,1.268507,121.136287,32.000000,122.461096,125.767828,121.224578,123.666186,32.000000,113.616320,68.181638,59.529136,63.902554,0.000000,60.000000,90.000000,96.191698,25.400000,53.533134,59.580102,27.288008
49.681522,59.755408,85.980853,110.275762,105.690734,100.775814,29.499309,14.185363,79.449060,1.542585,59.422436,50.663865,109.660203,84.536976,107.654100,79.449606,63.520501,76.522375,0.000593,0.013556,32.000000,-235.822806,79.916408,-0.023163,15.231873,0.599298,29924.135154,0.992406,19.799804,-0.139371,1.730608,0.174904,4.636145,121.131115,32.000000,122.458943,125.767108,121.221979,123.662145,32.000000,113.617068,68.182046,59.527637,63.901805,0.000000,60.000000,90.000000,96.208904,25.400000,53.534283,59.583820,27.316768
49.674244,59.757559,85.968396,110.274206,105.676243,100.759117,29.550045,14.185375,79.438869,1.542613,59.426029,50.658099,109.657950,84.524453,107.651832,79.439365,63.518449,76.512246,0.000653,0.013554,32.000000,-235.822703,79.904029,-0.023168,15.229525,0.599485,29932.268135,0.994716,19.808502,-0.143384,1.730632,0.775854,1.489095,121.126772,32.000000,122.459406,125.766178,121.216745,123.659131,32.000000,113.620505,68.184369,59.525224,63.901170,0.000000,60.000000,90.000000,96.226638,25.400000,53.535703,59.588786,27.314494
49.667948,59.760008,85.955462,110.272634,105.669012,100.726941,29.538672,14.185458,79.426678,1.542323,59.429137,50.653742,109.656113,84.511404,107.649255,79.429791,63.516517,76.501359,0.000597,0.013547,32.000000,-235.822502,79.893559,-0.022865,15.226930,0.599649,29937.869949,0.994910,19.817442,-0.149561,1.730640,0.601989,0.918255,121.121778,32.000000,122.463717,125.762149,121.209732,123.658737,32.000000,113.618507,68.187768,59.522202,63.900333,0.000000,60.000000,90.000000,96.244856,25.400000,53.537776,59.587291,27.211559
49.660145,59.762489,85.943592,110.270994,105.667161,100.722532,29.495473,14.185369,79.414355,1.542014,59.429824,50.648441,109.654037,84.499854,107.646546,79.418755,63.513719,76.492717,0.000510,0.013543,32.000000,-235.822585,79.884510,-0.022844,15.225108,0.599660,29937.857295,0.993203,19.827141,-0.155067,1.730643,2.176615,0.986004,121.115155,32.000000,122.465012,125.756557,121.204681,123.659152,32.000000,113.614085,68.192169,59.519485,63.899642,0.000000,60.000000,90.000000,96.263250,25.400000,53.539894,59.577034,27.167319
49.652569,59.764618,85.933449,110.269372,105.620375,100.726495,29.510257,14.185383,79.403510,1.541968,59.430720,50.639464,109.652375,84.486224,107.644283,79.407161,63.511163,76.484484,0.000526,0.013559,32.000000,-235.822524,79.874542,-0.022854,15.223472,0.599553,29931.454019,0.993413,19.836120,-0.161260,1.730602,0.786478,0.786316,121.114797,32.000000,122.460300,125.750928,121.205798,123.662149,32.000000,113.609941,68.198239,59.516707,63.898859,0.000000,60.000000,90.000000,96.284366,25.400000,53.541790,59.583397,27.315961
49.644513,59.766539,85.923301,110.267755,105.618586,100.722291,29.501175,14.185401,79.393974,1.541570,59.432344,50.631106,109.650458,84.474537,107.642047,79.400043,63.508375,76.474198,0.000613,0.013590,32.000000,-235.822534,79.866207,-0.022876,15.222508,0.599627,29938.464616,0.995002,19.846695,-0.164913,1.730635,1.404311,0.773771,121.116454,32.000000,122.456322,125.748484,121.207657,123.659726,32.000000,113.608705,68.204952,59.513646,63.898154,0.000000,60.000000,90.000000,96.305789,25.400000,53.543195,59.578135,27.250224
49.636764,59.768394,85.911918,110.266132,105.612187,100.685564,29.498028,14.185309,79.383546,1.541288,59.433563,50.623234,109.649080,84.462219,107.639564,79.390101,63.505934,76.463251,0.000643,0.013599,32.000000,-235.822719,79.854543,-0.022885,15.221093,0.599776,29947.885743,0.994716,19.856685,-0.168502,1.730695,0.102504,0.743378,121.117207,32.000000,122.452966,125.749883,121.210187,123.655281,32.000000,113.609297,68.212455,59.510009,63.897661,0.000000,60.000000,90.000000,96.326946,25.400000,53.544469,59.580092,27.204369
49.628304,59.769721,85.898905,110.264477,105.560943,100.660967,29.513169,14.185318,79.374415,1.541255,59.435931,50.614372,109.647765,84.448496,107.636873,79.377624,63.503323,76.452257,0.000607,0.013601,32.000000,-235.822604,79.844089,-0.022879,15.219692,0.599852,29953.157279,0.995163,19.866964,-0.173393,1.730771,1.444713,4.640617,121.112505,32.000000,122.450525,125.751136,121.207817,123.650976,32.000000,113.611653,68.219828,59.505980,63.896919,0.000000,60.000000,90.000000,96.349135,25.400000,53.545249,59.575548,27.313613
49.619916,59.771076,85.887794,110.262799,105.531725,100.620157,29.501824,14.185254,79.363256,1.541197,59.440260,50.608565,109.645829,84.437789,107.634789,79.365178,63.500394,76.443156,0.000688,0.013617,32.000000,-235.822676,79.831576,-0.022871,15.218044,0.599725,29947.498381,0.995082,19.876861,-0.179124,1.730812,1.148341,4.640083,121.107450,32.000000,122.450238,125.751408,121.202861,123.647479,32.000000,113.613716,68.227228,59.502021,63.895976,0.000000,60.000000,90.000000,96.374143,25.400000,53.545804,59.593713,27.319116
49.615104,59.772554,85.875590,110.261218,105.519657,100.575375,29.545976,14.185321,79.352103,1.540812,59.444205,50.599283,109.643667,84.426053,107.633019,79.354443,63.497695,76.432891,0.000747,0.013616,32.000000,-235.822554,79.820586,-0.022896,15.216449,0.599671,29945.810135,0.994518,19.886968,-0.184723,1.730845,0.655397,1.526026,121.101459,32.000000,122.455530,125.748216,121.196623,123.646788,32.000000,113.609807,68.234445,59.498146,63.894967,0.000000,60.000000,90.000000,96.394967,25.400000,53.546407,59.577024,27.423811
49.606037,59.774252,85.862938,110.259853,105.484992,100.538782,29.496540,14.185292,79.342300,1.540829,59.448160,50.590213,109.641937,84.413923,107.630987,79.341793,63.494311,76.421940,0.000687,0.013623,32.000000,-235.822490,79.807921,-0.022911,15.214203,0.599554,29941.382462,0.994685,19.897030,-0.188591,1.730914,0.979779,0.595223,121.094613,32.000000,122.456177,125.744305,121.192290,123.646379,32.000000,113.602282,68.240951,59.494405,63.893992,0.000000,60.000000,90.000000,96.419279,25.400000,53.547492,59.581636,27.204736
49.598324,59.776098,85.851640,110.258979,105.455839,100.510343,29.531381,14.185359,79.333123,1.540939,59.453352,50.584484,109.640720,84.399710,107.629543,79.328866,63.491703,76.409453,0.000687,0.013613,32.000000,-235.822440,79.797193,-0.022920,15.211944,0.599301,29929.197527,0.992867,19.903503,-0.193556,1.730836,1.219470,2.426057,121.095056,32.000000,122.450327,125.739140,121.191994,123.648139,32.000000,113.597455,68.247612,59.490270,63.893031,0.000000,60.000000,90.000000,96.445539,25.400000,53.548729,59.588875,27.341493
49.591018,59.778659,85.839046,110.258538,105.460096,100.465721,29.499354,14.185182,79.321813,1.541024,59.459950,50.578921,109.639915,84.387106,107.628021,79.315062,63.488714,76.398657,0.000744,0.013614,32.000000,-235.822705,79.788542,-0.022928,15.209626,0.599230,29926.033193,0.994373,19.914615,-0.198352,1.730897,1.426605,0.976722,121.098816,32.000000,122.446816,125.737188,121.193882,123.645764,32.000000,113.596867,68.254374,59.485707,63.892647,0.000000,60.000000,90.000000,96.470339,25.400000,53.550561,59.579276,27.262843
49.582895,59.782064,85.827169,110.258430,105.365555,100.441652,29.507276,14.185042,79.309820,1.541545,59.466818,50.570601,109.638928,84.375784,107.625998,79.308602,63.485060,76.388729,0.000831,0.013602,32.000000,-235.822698,79.778343,-0.022949,15.208529,0.599187,29920.607045,0.993093,19.924471,-0.205073,1.730938,2.355796,2.182329,121.099204,32.000000,122.443616,125.739314,121.195581,123.640673,32.000000,113.597170,68.260774,59.481724,63.892639,0.000000,60.000000,90.000000,96.496651,25.400000,53.553432,59.576365,27.304149
49.574342,59.786441,85.815668,110.258555,105.279758,100.433545,29.555416,14.185101,79.298069,1.541555,59.473387,50.562836,109.638027,84.363740,107.624093,79.299208,63.481515,76.379163,0.000860,0.013597,32.000000,-235.822659,79.771205,-0.022986,15.207893,0.599033,29913.562017,0.993898,19.934619,-0.210150,1.730939,0.224674,0.908392,121.094504,32.000000,122.442572,125.741415,121.191292,123.635990,32.000000,113.599575,68.266457,59.477966,63.893296,0.000000,60.000000,90.000000,96.524403,25.400000,53.558418,59.590084,27.254699
49.565818,59.791304,85.804345,110.258763,105.269876,100.433167,29.513775,14.185007,79.287649,1.541709,59.481729,50.556046,109.637621,84.353607,107.623057,79.291957,63.477526,76.370538,0.000774,0.013597,32.000000,-235.822758,79.763012,-0.023242,15.208217,0.598981,29916.375714,0.993581,19.946460,-0.213912,1.730983,0.237299,0.950449,121.090623,32.000000,122.445123,125.741774,121.185614,123.632652,32.000000,113.603134,68.272002,59.474401,63.893923,0.000000,60.000000,90.000000,96.553253,25.400000,53.563896,59.584341,27.152352
49.558412,59.796553,85.793783,110.258977,105.290889,100.441036,29.548102,14.184958,79.277594,1.541676,59.492537,50.546726,109.637348,84.340378,107.622084,79.279892,63.473793,76.359356,0.000687,0.013587,32.000000,-235.822900,79.752397,-0.023240,15.208801,0.599014,29926.565527,0.992082,19.959722,-0.217517,1.731050,1.416639,1.142448,121.085144,32.000000,122.449448,125.738882,121.179172,123.633269,32.000000,113.600421,68.277687,59.470557,63.894074,0.000000,60.000000,90.000000,96.581614,25.400000,53.569911,59.570562,27.289842
49.549818,59.802694,85.779283,110.259415,105.198745,100.431271,29.215138,14.184917,79.266622,1.541338,59.505998,50.539651,109.636927,84.328200,107.621196,79.270354,63.470878,76.349561,0.000716,0.013611,32.000000,-235.822894,79.742323,-0.023250,15.208464,0.599061,29941.079209,0.993678,19.973440,-0.219972,1.731119,0.843321,0.882458,121.079465,32.000000,122.448284,125.735969,121.175692,123.636274,32.000000,113.592104,68.283857,59.467064,63.894503,0.000000,60.000000,90.000000,96.611113,25.400000,53.576509,59.580220,27.283239
49.542165,59.810236,85.765963,110.260297,105.126367,100.398861,29.508552,14.185074,79.257689,1.540891,59.520433,50.535321,109.636366,84.315558,107.620185,79.261471,63.467176,76.337428,0.000804,0.013601,32.000000,-235.822745,79.731524,-0.023239,15.208183,0.599125,29954.029120,0.992778,19.986383,-0.224596,1.731165,0.589171,0.717753,121.080791,32.000000,122.442520,125.731489,121.176590,123.639958,32.000000,113.586478,68.290247,59.463306,63.894130,0.000000,59.993802,90.000000,96.640995,25.400000,53.586159,59.569589,27.209212
49.535970,59.818389,85.753577,110.261695,105.115015,100.354313,29.232301,14.185065,79.246975,1.540862,59.535340,50.527040,109.636679,84.305286,107.619385,79.251913,63.463502,76.328616,0.000861,0.013633,32.000000,-235.822667,79.721044,-0.023226,15.206419,0.599114,29964.637641,1.004203,20.001454,-0.229001,1.731173,0.760881,0.653033,121.084779,32.000000,122.438240,125.729395,121.177098,123.637472,32.000000,113.587752,68.296824,59.459523,63.894013,0.000000,59.984629,90.000000,96.669971,25.400000,53.596439,59.572303,27.317062
49.529322,59.826030,85.743120,110.263209,105.033252,100.325963,29.529241,14.185015,79.237541,1.540696,59.548779,50.518886,109.637191,84.294789,107.618611,79.239459,63.458512,76.322064,0.000861,0.013618,32.000000,-235.822659,79.710235,-0.023262,15.204844,0.598954,29967.482582,0.994086,20.016951,-0.234370,1.731171,0.783494,4.631102,121.083986,32.000000,122.434901,125.732127,121.177004,123.631380,32.000000,113.591152,68.302651,59.455797,63.893836,0.000000,59.975997,90.000000,96.699732,25.400000,53.606692,59.582118,27.271941
49.523039,59.833210,85.732658,110.264798,105.061639,100.309749,29.175780,14.184873,79.227471,1.540704,59.558626,50.512933,109.637236,84.285769,107.617237,79.233076,63.452344,76.312344,0.000774,0.013645,32.000000,-235.822933,79.701646,-0.023257,15.204255,0.598757,29968.916801,1.003194,20.031542,-0.237284,1.731138,1.080438,2.399977,121.078650,32.000000,122.432589,125.736530,121.171167,123.625770,32.000000,113.596817,68.308927,59.451954,63.892957,0.000000,59.968173,90.000000,96.730035,25.400000,53.616257,59.575686,27.308404
49.517881,59.839978,85.724739,110.266421,105.077326,100.317932,29.555101,14.184920,79.219990,1.540573,59.566310,50.509210,109.637186,84.276365,107.616611,79.227020,63.447694,76.304123,0.000746,0.013651,32.000000,-235.822974,79.692218,-0.023234,15.203619,0.598684,29979.491018,0.992992,20.046094,-0.237194,1.731159,1.469782,4.627242,121.075566,32.000000,122.432435,125.737000,121.163509,123.622522,32.000000,113.600906,68.315677,59.448409,63.892317,0.000000,59.960432,90.000000,96.759382,25.400000,53.624977,59.580112,27.196152
49.513424,59.845492,85.716767,110.268043,104.999618,100.310240,29.509831,14.185004,79.212312,1.540208,59.572852,50.505234,109.637605,84.266559,107.617170,79.217415,63.443470,76.300552,0.000718,0.013645,32.000000,-235.822925,79.681209,-0.023263,15.203167,0.598643,29990.389200,1.005019,20.059806,-0.238292,1.731167,1.710858,1.474861,121.070419,32.000000,122.435759,125.734120,121.156801,123.623034,32.000000,113.600749,68.322765,59.445445,63.892182,0.000000,59.953636,90.000000,96.787927,25.400000,53.632538,59.584429,27.169667
49.507315,59.850606,85.710133,110.269655,104.883323,100.318897,29.560723,14.184998,79.205281,1.540248,59.578144,50.501592,109.637900,84.257687,107.617314,79.212440,63.439132,76.295478,0.000690,0.013643,32.000000,-235.822893,79.674744,-0.023237,15.203083,0.598741,30006.385056,0.992332,20.071936,-0.239791,1.731188,1.804664,4.626168,121.063936,32.000000,122.434293,125.730757,121.152408,123.624558,32.000000,113.596631,68.329427,59.442047,63.891335,0.000000,59.947223,90.000000,96.818873,25.400000,53.639246,59.584823,27.458220
49.500418,59.855316,85.701054,110.271261,104.895936,100.302636,29.231063,14.185007,79.196748,1.540437,59.583733,50.497744,109.638486,84.248706,107.617699,79.205202,63.434309,76.287572,0.000720,0.013674,32.000000,-235.822822,79.666909,-0.023277,15.203169,0.598727,30019.271565,0.993891,20.082085,-0.238236,1.731182,0.130175,0.585033,121.064698,32.000000,122.428476,125.726536,121.152618,123.628046,32.000000,113.592363,68.335904,59.438794,63.890242,0.000000,59.939746,90.000000,96.851786,25.400000,53.645408,59.584901,27.305396
49.495945,59.859619,85.694156,110.272867,104.920273,100.294600,29.560955,14.184928,79.190253,1.540554,59.588740,50.492633,109.638658,84.239667,107.618114,79.198637,63.429404,76.281888,0.000749,0.013653,32.000000,-235.822904,79.656717,-0.023292,15.202803,0.598856,30038.258892,0.992414,20.093551,-0.237694,1.731262,1.303092,1.110624,121.068684,32.000000,122.425360,125.724405,121.152975,123.626534,32.000000,113.590460,68.342233,59.434522,63.889201,0.000000,59.932646,90.000000,96.882484,25.400000,53.650723,59.580781,27.225793
49.493029,59.864779,85.685462,110.274689,104.847113,100.286485,29.503058,14.184915,79.181823,1.540239,59.592187,50.489198,109.639181,84.229941,107.618162,79.190960,63.423802,76.275298,0.000750,0.013676,32.000000,-235.822818,79.648189,-0.023326,15.201244,0.598802,30046.833609,1.003609,20.105432,-0.238782,1.731320,0.833610,2.014997,121.069657,32.000000,122.423871,125.725637,121.151797,123.622485,32.000000,113.592708,68.348196,59.430009,63.887756,0.000000,59.925529,90.000000,96.911976,25.400000,53.656884,59.573296,27.167245
49.488446,59.869720,85.676839,110.276544,104.809675,100.286537,29.561730,14.184991,79.173416,1.540152,59.596201,50.486095,109.641096,84.225058,107.618539,79.185522,63.418805,76.268582,0.000691,0.013677,32.000000,-235.822749,79.640901,-0.023361,15.199868,0.598796,30057.346790,0.992439,20.114388,-0.238129,1.731337,1.587029,1.263549,121.067542,32.000000,122.424512,125.729055,121.146733,123.619067,32.000000,113.599783,68.354702,59.426097,63.887200,0.000000,59.917257,90.000000,96.942074,25.400000,53.663328,59.590556,27.213540
49.484748,59.874284,85.671112,110.278325,104.862016,100.286419,29.527303,14.185012,79.169919,1.539861,59.600017,50.484761,109.642362,84.218552,107.619081,79.178843,63.414439,76.262429,0.000689,0.013655,32.000000,-235.822782,79.632316,-0.023355,15.198718,0.598774,30065.926630,0.994385,20.122581,-0.237457,1.731263,1.215722,1.220861,121.066980,32.000000,122.427531,125.728053,121.139878,123.616836,32.000000,113.605468,68.360732,59.422409,63.886563,0.000000,59.910490,90.000000,96.973184,25.400000,53.669485,59.589337,27.293804
49.480208,59.878315,85.665472,110.279923,104.879363,100.279576,29.506088,14.185000,79.162298,1.539585,59.604234,50.479768,109.643372,84.213709,107.620638,79.173473,63.410256,76.255867,0.000748,0.013657,32.000000,-235.822901,79.627250,-0.023368,15.197679,0.598832,30078.417240,0.992525,20.132288,-0.237485,1.731249,0.548525,0.566119,121.063497,32.000000,122.433273,125.724397,121.133253,123.618825,32.000000,113.605007,68.366143,59.418810,63.885968,0.000000,59.904011,90.000000,97.004660,25.400000,53.674523,59.585560,27.264237
49.475045,59.881587,85.660339,110.281429,104.813100,100.243238,29.543105,14.184947,79.155830,1.539427,59.608927,50.474595,109.644862,84.208169,107.622164,79.168032,63.406270,76.249748,0.000805,0.013681,32.000000,-235.823031,79.621240,-0.023072,15.197467,0.598904,30088.341574,0.993775,20.140699,-0.237721,1.731263,1.047189,0.793552,121.060567,32.000000,122.433154,125.722475,121.130193,123.620616,32.000000,113.602111,68.371106,59.415335,63.885390,0.000000,59.897887,90.000000,97.037102,25.400000,53.678858,59.589248,27.327700
49.469712,59.884744,85.654734,110.283101,104.748123,100.222772,29.525592,14.185000,79.148769,1.539027,59.613775,50.468352,109.646589,84.200059,107.623772,79.162687,63.402147,76.243983,0.000852,0.013722,32.000000,-235.823147,79.612990,-0.023057,15.197878,0.598939,30096.803324,0.994533,20.149453,-0.238448,1.731308,0.622114,0.549277,121.063222,32.000000,122.429207,125.719777,121.131481,123.623736,32.000000,113.603021,68.376230,59.411828,63.884191,0.000000,59.891431,90.000000,97.070800,25.400000,53.682767,59.583338,27.490429
49.466427,59.887901,85.648201,110.284918,104.754665,100.194291,29.222135,14.184970,79.143208,1.538888,59.618189,50.463436,109.648604,84.196657,107.625427,79.160656,63.398141,76.237471,0.000908,0.013711,32.000000,-235.823042,79.605275,-0.023035,15.197371,0.598785,30096.343368,0.993049,20.158097,-0.239040,1.731385,0.773783,0.806761,121.066739,32.000000,122.428723,125.719681,121.133248,123.622120,32.000000,113.605940,68.382417,59.408400,63.883146,0.000000,59.884412,90.000000,97.102964,25.400000,53.686530,59.586259,27.172088
49.463228,59.891174,85.642204,110.286857,104.747258,100.174366,29.525470,14.184941,79.136377,1.539090,59.621171,50.456812,109.651175,84.189785,107.626141,79.156370,63.394364,76.231691,0.000907,0.013730,32.000000,-235.823137,79.600534,-0.023016,15.196758,0.598713,30100.743885,0.993561,20.166803,-0.239232,1.731458,0.135037,0.673113,121.066761,32.000000,122.428705,125.723357,121.132415,123.617786,32.000000,113.609080,68.388430,59.405448,63.882580,0.000000,59.877305,90.000000,97.135190,25.400000,53.690560,59.584803,27.269813
49.458663,59.894364,85.635756,110.288762,104.685751,100.173663,29.562034,14.185064,79.128354,1.539461,59.625011,50.451661,109.653152,84.186200,107.626811,79.149006,63.390301,76.225183,0.000992,0.013744,32.000000,-235.823035,79.592248,-0.023062,15.196380,0.598557,30099.705209,1.003675,20.173379,-0.240098,1.731441,1.040657,0.953647,121.064033,32.000000,122.429413,125.726990,121.128898,123.613595,32.000000,113.615406,68.393666,59.402891,63.881436,0.000000,59.869961,90.000000,97.168165,25.400000,53.694531,59.580574,27.186834
49.453383,59.898000,85.628053,110.290795,104.658371,100.157874,29.553835,14.184934,79.119186,1.539707,59.629339,50.446130,109.654858,84.177159,107.628406,79.141561,63.386310,76.218792,0.001080,0.013765,32.000000,-235.823203,79.583559,-0.023057,15.195698,0.598476,30101.258924,0.993245,20.179979,-0.240646,1.731432,1.120226,0.960311,121.064163,32.000000,122.431237,125.726856,121.125427,123.612586,32.000000,113.619713,68.399329,59.400329,63.879992,0.000000,59.862415,90.000000,97.202710,25.400000,53.698800,59.588599,27.304589
49.450914,59.901764,85.622200,110.292850,104.657700,100.133521,29.519736,14.185044,79.112507,1.539933,59.633703,50.443434,109.656180,84.167926,107.629628,79.133871,63.382313,76.213625,0.001051,0.013757,32.000000,-235.823103,79.576297,-0.023046,15.194874,0.598516,30109.780110,0.992118,20.187920,-0.241454,1.731461,2.209182,1.205276,121.060952,32.000000,122.436095,125.724045,121.119356,123.615390,32.000000,113.616348,68.404398,59.397107,63.877559,0.000000,59.854894,90.000000,97.235660,25.400000,53.703730,59.574211,27.283753
49.447092,59.905342,85.614551,110.294822,104.575381,100.117289,29.497252,14.185094,79.105402,1.539890,59.636416,50.440666,109.656777,84.158742,107.630747,79.124859,63.377559,76.207123,0.001022,0.013756,32.000000,-235.823066,79.569129,-0.023047,15.193603,0.598476,30116.117131,0.992363,20.197051,-0.242246,1.731490,0.964802,0.802745,121.058047,32.000000,122.435174,125.721032,121.115482,123.618268,32.000000,113.610614,68.409173,59.393491,63.874785,0.000000,59.846761,90.000000,97.269233,25.400000,53.708280,59.583397,27.262476
49.442156,59.908293,85.608626,110.296753,104.547448,100.105095,29.563240,14.185022,79.100309,1.539995,59.640141,50.436826,109.658011,84.150428,107.632053,79.115862,63.373289,76.199838,0.001021,0.013748,32.000000,-235.823226,79.562980,-0.023086,15.192727,0.598357,30116.604694,0.993332,20.203384,-0.242115,1.731458,0.544815,1.269089,121.062891,32.000000,122.430474,125.717494,121.114814,123.622269,32.000000,113.608518,68.414029,59.390131,63.871908,0.000000,59.838805,90.000000,97.304423,25.400000,53.712251,59.581617,27.316988
49.437115,59.910980,85.601876,110.298689,104.597549,100.092870,29.521468,14.185000,79.093425,1.539939,59.644461,50.433685,109.658844,84.146188,107.633154,79.110589,63.368792,76.191570,0.001080,0.013736,32.000000,-235.823370,79.554931,-0.023095,15.191622,0.598306,30121.288718,0.994022,20.210941,-0.242229,1.731438,1.762621,1.098352,121.067949,32.000000,122.428690,125.716890,121.114488,123.620764,32.000000,113.612055,68.418939,59.386156,63.868837,0.000000,59.831269,90.000000,97.340096,25.400000,53.715752,59.590714,27.301214
49.432975,59.913670,85.594582,110.300652,104.519017,100.093062,29.554830,14.184974,79.088457,1.539805,59.649711,50.428677,109.660955,84.139851,107.633490,79.103442,63.364147,76.184017,0.001064,0.013727,32.000000,-235.823374,79.548196,-0.023084,15.191061,0.598307,30125.869299,0.991799,20.219029,-0.243413,1.731491,0.707774,0.885974,121.068122,32.000000,122.429028,125.719373,121.113197,123.617226,32.000000,113.615037,68.424125,59.382119,63.865741,0.000000,59.823091,90.000000,97.375407,25.400000,53.718890,59.578273,27.292850
49.426947,59.916630,85.584555,110.302666,104.426962,100.101169,29.499855,14.184940,79.080042,1.539757,59.656051,50.425292,109.662715,84.132879,107.633513,79.096461,63.359379,76.176358,0.000977,0.013712,32.000000,-235.823410,79.540539,-0.023079,15.189966,0.598354,30137.766318,0.992178,20.233965,-0.246115,1.731528,2.226962,1.025983,121.065939,32.000000,122.430675,125.722437,121.108200,123.613684,32.000000,113.621754,68.430035,59.378298,63.861935,0.000000,59.813256,90.000000,97.412829,25.400000,53.722624,59.576266,27.183460
49.421565,59.920611,85.577385,110.304813,104.467366,100.088907,29.505621,14.184848,79.071182,1.539662,59.662681,50.418149,109.663690,84.125106,107.633394,79.088084,63.355068,76.166364,0.001007,0.013709,32.000000,-235.823554,79.531181,-0.023223,15.188328,0.598354,30137.766318,0.992178,20.233965,-0.246115,1.731528,0.720301,2.015409,121.065380,32.000000,122.433130,125.721630,121.103139,123.613395,32.000000,113.625414,68.436562,59.374049,63.857648,0.000000,59.804271,90.000000,97.451167,25.400000,53.727353,59.581764,27.327040
49.417007,59.925351,85.566232,110.307043,104.462234,100.083795,29.494561,14.184791,79.062690,1.539566,59.669042,50.411882,109.665245,84.117834,107.633963,79.081166,63.351166,76.160793,0.001036,0.013712,32.000000,-235.823735,79.521377,-0.023362,15.187054,0.598454,30150.796285,0.994249,20.243199,-0.247081,1.731536,0.994722,1.110714,121.062410,32.000000,122.440581,125.718711,121.097190,123.618214,32.000000,113.623353,68.443787,59.370251,63.853416,0.000000,59.793759,90.000000,97.488250,25.400000,53.733139,59.595169,27.307597
49.411538,59.930575,85.560025,110.309253,104.417429,100.067503,29.501342,14.184923,79.054568,1.539409,59.675259,50.403862,109.667371,84.110556,107.634974,79.075959,63.346772,76.153139,0.001036,0.013684,32.000000,-235.823522,79.513412,-0.023369,15.186156,0.598485,30154.486561,0.994062,20.252786,-0.250253,1.731580,0.480916,1.291002,121.060778,32.000000,122.442093,125.715514,121.094494,123.623381,32.000000,113.617804,68.450776,59.366604,63.848940,0.000000,59.783991,90.000000,97.526732,25.400000,53.740042,59.578509,27.275682
49.406695,59.936007,85.549548,110.311342,104.484575,100.051121,29.561450,14.184900,79.046452,1.539147,59.682535,50.396763,109.669406,84.101555,107.636454,79.065860,63.342319,76.144790,0.001037,0.013682,32.000000,-235.823525,79.503384,-0.023315,15.184506,0.598482,30165.104643,0.994497,20.262270,-0.250523,1.731514,0.575304,0.578978,121.066057,32.000000,122.438816,125.712150,121.096119,123.627876,32.000000,113.615624,68.458509,59.362175,63.843829,0.000000,59.774522,90.000000,97.565153,25.400000,53.747425,59.576266,27.195272
49.399863,59.943173,85.539249,110.314137,104.465402,100.010342,29.498513,14.184982,79.035146,1.539128,59.693925,50.389884,109.672563,84.089886,107.638303,79.055098,63.338055,76.133661,0.000933,0.013700,32.000000,-235.823525,79.488013,-0.023354,15.181972,0.598486,30172.172228,0.994241,20.273189,-0.251862,1.731580,1.730118,0.756195,121.074915,32.000000,122.439904,125.714077,121.101937,123.625726,32.000000,113.618374,68.471089,59.356221,63.836699,0.000000,59.760963,90.000000,97.617214,25.400000,53.757236,59.580564,27.314787
49.394484,59.948968,85.528343,110.316392,104.416684,99.998311,29.495191,14.185004,79.028524,1.538846,59.700480,50.384725,109.674418,84.080602,107.639169,79.046440,63.334352,76.125620,0.000962,0.013692,32.000000,-235.823493,79.479687,-0.023348,15.179788,0.598434,30177.842215,0.992178,20.283667,-0.253662,1.731538,0.556114,0.728916,121.071277,32.000000,122.441545,125.717536,121.099569,123.623993,32.000000,113.624054,68.480920,59.351665,63.831563,0.000000,59.749182,90.000000,97.656710,25.400000,53.765013,59.579886,27.314494
49.390764,59.952554,85.522955,110.317934,104.423012,99.990296,29.537931,14.185042,79.022875,1.538618,59.702600,50.380955,109.675441,84.075068,107.639690,79.042499,63.331576,76.119491,0.001019,0.013694,32.000000,-235.823391,79.474258,-0.023331,15.178193,0.598342,30185.987338,0.994186,20.309347,-0.260055,1.731536,1.222549,4.649619,121.070714,32.000000,122.443284,125.720392,121.098025,123.622293,32.000000,113.629087,68.487198,59.348278,63.828400,0.000000,59.742568,90.000000,97.683996,25.400000,53.770351,59.585236,27.302168
49.385254,59.958446,85.511805,110.320969,104.448726,99.965940,29.523526,14.185018,79.012786,1.538521,59.703856,50.374050,109.677003,84.064868,107.640425,79.034223,63.324539,76.107859,0.001106,0.013702,32.000000,-235.823359,79.464659,-0.023279,15.175308,0.598342,30185.987338,0.994186,20.309347,-0.260055,1.731536,0.785065,1.621698,121.066743,32.000000,122.449086,125.719123,121.092983,123.621792,32.000000,113.631474,68.498109,59.341179,63.820939,0.000000,59.728442,90.000000,97.737365,25.400000,53.779477,59.578548,27.315374
49.382213,59.961232,85.506162,110.322957,104.493020,99.953574,29.522398,14.184938,79.003686,1.538507,59.703052,50.370659,109.678730,84.057722,107.641465,79.028494,63.319610,76.099336,0.001049,0.013723,32.000000,-235.823434,79.458192,-0.023281,15.173449,0.598382,30190.840944,0.992760,20.316809,-0.261870,1.731558,0.577785,0.735209,121.061786,32.000000,122.456340,125.717200,121.087992,123.625602,32.000000,113.627113,68.506895,59.336714,63.815594,0.000000,59.719302,90.000000,97.775791,25.400000,53.783228,59.593104,27.303635
49.382697,59.962848,85.498626,110.324538,104.456715,99.957773,29.495491,14.184875,78.994930,1.538146,59.702181,50.369760,109.680382,84.049002,107.643559,79.020667,63.315015,76.087688,0.000993,0.013697,32.000000,-235.823494,79.451108,-0.023301,15.172118,0.598351,30195.667087,0.993139,20.328438,-0.263548,1.731525,2.283472,2.006516,121.063271,32.000000,122.453713,125.714992,121.089239,123.630935,32.000000,113.625428,68.515877,59.332224,63.809881,0.000000,59.709767,90.000000,97.811575,25.400000,53.785876,59.581026,27.268639
49.383420,59.964612,85.488713,110.325848,104.495055,99.986458,29.498280,14.184847,78.984963,1.537791,59.703107,50.370022,109.682595,84.039814,107.645424,79.010668,63.310452,76.074354,0.000994,0.013713,32.000000,-235.823532,79.443651,-0.023314,15.170784,0.598352,30196.450594,0.993129,20.334394,-0.265005,1.731517,0.555526,0.547570,121.070650,32.000000,122.453038,125.715559,121.092123,123.633340,32.000000,113.626970,68.525498,59.328514,63.805032,0.000000,59.698671,90.000000,97.847234,25.400000,53.788080,59.581361,27.283459
49.384715,59.966648,85.479387,110.326907,104.441752,100.030592,29.495521,14.185015,78.975894,1.537468,59.705611,50.371847,109.684847,84.030953,107.646978,78.997769,63.305476,76.064367,0.001082,0.013719,32.000000,-235.823346,79.432991,-0.023310,15.168257,0.598326,30192.658996,0.994070,20.335504,-0.269141,1.731348,0.899456,1.161072,121.074607,32.000000,122.454104,125.717852,121.097205,123.631927,32.000000,113.628294,68.534152,59.323853,63.799815,0.000000,59.686828,90.000000,97.881673,25.400000,53.790508,59.592268,27.290649
49.386796,59.969080,85.468950,110.327739,104.379904,100.042056,29.526929,14.184877,78.965181,1.536974,59.709948,50.373385,109.686723,84.021645,107.647973,78.984259,63.301586,76.052817,0.001171,0.013713,32.000000,-235.823414,79.421384,-0.023316,15.166505,0.598400,30193.246629,0.994250,20.336516,-0.274572,1.731122,1.798968,1.133040,121.071844,32.000000,122.457592,125.723211,121.095685,123.630431,32.000000,113.633929,68.542533,59.319517,63.794894,0.000000,59.675034,90.000000,97.914327,25.400000,53.793799,59.581095,27.189256
49.389748,59.972682,85.460530,110.328122,104.435694,100.065995,29.558835,14.184924,78.957249,1.536276,59.713204,50.374030,109.688145,84.012520,107.647641,78.977621,63.297197,76.039034,0.001169,0.013697,32.000000,-235.823277,79.413864,-0.023336,15.164920,0.598618,30203.008004,0.994759,20.337202,-0.277080,1.730888,0.491132,0.910315,121.070287,32.000000,122.463770,125.727786,121.092841,123.627275,32.000000,113.644229,68.549984,59.314350,63.789057,0.000000,59.663122,90.000000,97.946725,25.400000,53.798226,59.579286,27.264531
49.393977,59.975949,85.452301,110.328083,104.505421,100.057526,29.534335,14.185145,78.949900,1.535264,59.717275,50.374371,109.689749,84.004397,107.648486,78.968461,63.293508,76.027809,0.001111,0.013706,32.000000,-235.823129,79.403626,-0.023344,15.162937,0.598577,30198.674287,0.993775,20.337467,-0.281850,1.730603,0.114543,1.009877,121.069953,32.000000,122.470923,125.727723,121.090284,123.629392,32.000000,113.644426,68.557074,59.310112,63.783735,0.000000,59.652122,90.000000,97.977453,25.400000,53.802992,59.580604,27.160936
49.396700,59.979035,85.446734,110.327684,104.483554,100.069750,29.518299,14.185077,78.941743,1.534445,59.721504,50.377051,109.690858,83.998841,107.649920,78.959308,63.290012,76.016788,0.001053,0.013702,32.000000,-235.823278,79.392822,-0.023334,15.160678,0.598608,30196.903860,0.992884,20.337995,-0.287794,1.730329,0.807042,0.461517,121.067971,32.000000,122.477674,125.727240,121.087026,123.634934,32.000000,113.640834,68.563723,59.305479,63.778931,0.000000,59.642572,90.000000,98.008097,25.400000,53.807297,59.587517,27.270327
49.399548,59.982093,85.436921,110.326985,104.490602,100.081897,29.553403,14.185274,78.930899,1.533834,59.726874,50.380598,109.690640,83.991208,107.650306,78.949544,63.285312,76.006559,0.001113,0.013713,32.000000,-235.823122,79.381598,-0.023032,15.158481,0.598436,30184.460173,0.993538,20.336855,-0.292522,1.730015,0.953128,1.086891,121.070295,32.000000,122.475042,125.725959,121.088295,123.639075,32.000000,113.642824,68.569393,59.300146,63.772921,0.000000,59.630345,90.000000,98.039505,25.400000,53.811561,59.582866,27.247803
49.401747,59.985440,85.427413,110.326144,104.472484,100.090135,29.227728,14.185254,78.923023,1.533504,59.734359,50.386234,109.691018,83.983524,107.651393,78.941299,63.281550,75.998351,0.001170,0.013721,32.000000,-235.823255,79.372214,-0.023046,15.157420,0.598471,30180.252679,0.994148,20.337104,-0.297289,1.729807,1.049970,0.880389,121.076351,32.000000,122.474477,125.727890,121.092711,123.640214,32.000000,113.646624,68.575351,59.295790,63.767848,0.000000,59.618019,90.000000,98.071087,25.400000,53.816120,59.592415,27.240833
