OSU 80 Ton Compressor Load Stand
49.405803,59.989716,85.419609,110.325160,104.458614,100.114503,29.547966,14.185244,78.915866,1.533037,59.739746,50.391337,109.690514,83.975012,107.651599,78.932639,63.277842,75.989993,0.001171,0.013752,32.000000,-235.823263,79.362162,-0.023036,15.156330,0.598435,30178.661101,0.993032,20.337196,-0.300262,1.729508,1.441354,0.732199,121.076403,32.000000,122.474545,125.733179,121.098184,123.638536,32.000000,113.647162,68.579682,59.290506,63.762118,0.000000,59.605743,90.000000,98.101224,25.400000,53.821503,59.587252,27.181552
49.409627,59.994481,85.411968,110.324070,104.478435,100.114251,29.557733,14.185199,78.905662,1.532559,59.744035,50.394745,109.689684,83.966751,107.650751,78.925484,63.272356,75.985102,0.001172,0.013765,32.000000,-235.823295,79.356148,-0.023074,15.154529,0.598352,30177.935885,1.004140,20.338254,-0.302657,1.729239,0.639181,0.502820,121.071633,32.000000,122.477347,125.738887,121.096745,123.635929,32.000000,113.650816,68.582232,59.285915,63.756776,0.000000,59.593806,90.000000,98.130127,25.400000,53.828243,59.580653,27.305396
49.413229,59.999295,85.405067,110.322913,104.432150,100.120777,29.546191,14.185098,78.898432,1.531938,59.747574,50.400457,109.689685,83.957516,107.650037,78.917571,63.268744,75.976873,0.001171,0.013731,32.000000,-235.823396,79.349649,-0.023056,15.152852,0.598350,30180.535017,0.993421,20.338305,-0.305218,1.728939,0.573279,0.746106,121.070436,32.000000,122.483018,125.744617,121.092707,123.632575,32.000000,113.660531,68.584744,59.281298,63.751347,0.000000,59.583407,90.000000,98.159389,25.400000,53.835119,59.580210,27.291970
49.417931,60.003408,85.396395,110.321274,104.520641,100.120824,29.558462,14.185179,78.891469,1.531376,59.753290,50.404150,109.687901,83.952989,107.650359,78.908187,63.265040,75.968706,0.001201,0.013724,32.000000,-235.823197,79.340755,-0.023069,15.150346,0.598248,30183.127342,0.993018,20.339086,-0.303401,1.728650,1.450864,1.169483,121.068154,32.000000,122.489092,125.742879,121.090201,123.634492,32.000000,113.662106,68.586624,59.276797,63.746344,0.000000,59.570447,90.000000,98.188139,25.400000,53.841353,59.586416,27.231662
49.424727,60.008027,85.389819,110.319574,104.637599,100.105019,29.509175,14.185064,78.883747,1.530774,59.758950,50.410335,109.686890,83.946957,107.648960,78.899515,63.260426,75.958686,0.001182,0.013688,32.000000,-235.823181,79.332731,-0.023049,15.147693,0.598188,30181.716613,0.993404,20.340149,-0.305963,1.728385,0.776528,0.744540,121.064655,32.000000,122.493303,125.740236,121.088121,123.640096,32.000000,113.656495,68.588544,59.271737,63.740850,0.000000,59.559682,90.000000,98.213319,25.400000,53.847638,59.592435,27.320510
49.430136,60.013004,85.382259,110.317776,104.572097,100.113171,29.542120,14.185164,78.875257,1.530318,59.765048,50.418942,109.685953,83.939601,107.648334,78.889194,63.255729,75.952985,0.001181,0.013705,32.000000,-235.823175,79.328438,-0.023070,15.146023,0.598064,30175.818550,0.992899,20.339367,-0.308386,1.728045,2.315355,0.490131,121.067416,32.000000,122.488932,125.738631,121.090569,123.646815,32.000000,113.653199,68.590471,59.267082,63.735733,0.000000,59.546805,90.000000,98.238469,25.400000,53.854677,59.591540,27.311045
49.435055,60.018189,85.377859,110.315846,104.543451,100.121364,29.523693,14.185158,78.868328,1.529310,59.771453,50.427972,109.684489,83.935433,107.647414,78.882206,63.249934,75.946469,0.001181,0.013687,32.000000,-235.823143,79.324980,-0.023075,15.144439,0.597836,30161.988021,0.994262,20.336908,-0.311290,1.727674,0.560203,2.164875,121.072239,32.000000,122.485752,125.739609,121.096561,123.646538,32.000000,113.653187,68.591596,59.261836,63.729995,0.000000,59.537202,90.000000,98.264734,25.400000,53.862196,59.582708,27.273041
49.441616,60.023638,85.373936,110.313816,104.590467,100.107162,29.498892,14.185177,78.864411,1.528520,59.777935,50.431420,109.682580,83.928522,107.646562,78.877440,63.244660,75.940676,0.001180,0.013690,32.000000,-235.823214,79.321292,-0.023083,15.142770,0.597726,30162.183653,0.993128,20.336254,-0.310872,1.727332,0.725993,0.558438,121.074119,32.000000,122.486893,125.743603,121.102079,123.643424,32.000000,113.655437,68.592209,59.256526,63.724544,0.000000,59.526464,90.000000,98.289175,25.400000,53.869997,59.587685,27.271427
49.449452,60.029120,85.373518,110.311736,104.600009,100.098473,29.518331,14.185211,78.862801,1.528043,59.785071,50.436849,109.682175,83.927027,107.645953,78.873504,63.240762,75.936691,0.001121,0.013709,32.000000,-235.823175,79.318425,-0.023096,15.140404,0.597675,30164.822554,0.993734,20.336318,-0.309968,1.727071,0.915896,1.126310,121.070562,32.000000,122.489346,125.746647,121.101010,123.641050,32.000000,113.662445,68.593605,59.252070,63.719384,0.000000,59.518459,90.000000,98.311563,25.400000,53.877981,59.589465,27.282432
49.455108,60.034522,85.368267,110.309586,104.591787,100.094399,29.240662,14.185236,78.857879,1.527335,59.792592,50.443098,109.680493,83.925871,107.645428,78.870053,63.235606,75.928908,0.001120,0.013696,32.000000,-235.823213,79.313417,-0.023090,15.138324,0.597460,30158.629022,0.994298,20.334936,-0.309041,1.726763,0.697210,1.111623,121.068518,32.000000,122.493377,125.749858,121.098077,123.637765,32.000000,113.668873,68.594706,59.246895,63.714740,0.000000,59.507551,90.000000,98.334339,25.400000,53.886044,59.575234,27.168126
49.461052,60.039732,85.367045,110.307348,104.651568,100.098473,29.556133,14.185161,78.853062,1.526877,59.802154,50.447569,109.679060,83.923388,107.644658,78.867642,63.230902,75.920957,0.001061,0.013669,32.000000,-235.823258,79.308468,-0.023119,15.136757,0.597315,30152.257226,0.993398,20.332262,-0.308135,1.726481,0.608477,0.595672,121.065742,32.000000,122.500728,125.746048,121.096813,123.639985,32.000000,113.666197,68.595872,59.242997,63.710360,0.000000,59.499639,90.000000,98.357170,25.400000,53.893726,59.573208,27.204956
49.468455,60.045519,85.364034,110.305193,104.700268,100.135774,29.231850,14.185281,78.848175,1.526402,59.811638,50.454542,109.677876,83.924772,107.644060,78.864705,63.226757,75.917394,0.001062,0.013643,32.000000,-235.822997,79.302931,-0.023348,15.134707,0.597185,30147.531820,1.002679,20.331778,-0.308819,1.726177,2.255108,0.783706,121.062213,32.000000,122.506032,125.743546,121.097534,123.644274,32.000000,113.663458,68.596971,59.238455,63.706137,0.000000,59.489671,90.000000,98.378373,25.400000,53.901991,59.579679,27.169520
49.476149,60.051900,85.364852,110.303093,104.642986,100.165149,29.560169,14.185262,78.845476,1.525725,59.821200,50.462215,109.677032,83.924008,107.643714,78.860100,63.221691,75.914304,0.001062,0.013653,32.000000,-235.822874,79.300859,-0.023358,15.132977,0.597126,30144.584053,0.991900,20.330802,-0.310084,1.725945,0.917812,0.802200,121.065380,32.000000,122.503082,125.742256,121.103666,123.650671,32.000000,113.662190,68.598143,59.234614,63.702327,0.000000,59.482241,90.000000,98.398304,25.400000,53.910991,59.575666,27.310458
49.481267,60.058777,85.363684,110.301127,104.733632,100.173151,29.493053,14.185342,78.841336,1.525360,59.831326,50.468241,109.674649,83.922207,107.643313,78.858659,63.216173,75.911894,0.001061,0.013656,32.000000,-235.822860,79.297471,-0.023325,15.131875,0.597213,30153.817021,1.003128,20.328885,-0.308614,1.725626,1.017613,1.112154,121.069460,32.000000,122.500900,125.742080,121.109086,123.649800,32.000000,113.661065,68.599956,59.230814,63.698973,0.000000,59.473498,90.000000,98.419909,25.400000,53.920882,59.596093,27.330121
49.489599,60.066057,85.363524,110.299371,104.804545,100.181342,29.555485,14.185279,78.842266,1.524734,59.840113,50.475233,109.673400,83.921682,107.642418,78.858158,63.211450,75.910070,0.001061,0.013654,32.000000,-235.822956,79.296568,-0.023344,15.131344,0.597293,30163.150741,0.992125,20.327261,-0.305868,1.725374,0.962686,0.926807,121.072409,32.000000,122.498914,125.744579,121.116313,123.645933,32.000000,113.663465,68.601892,59.226788,63.695146,0.000000,59.466448,90.000000,98.438787,25.400000,53.931677,59.588334,27.232322
49.496889,60.070832,85.363804,110.298189,104.668286,100.181573,29.509878,14.185389,78.843488,1.524324,59.845700,50.482695,109.673486,83.922967,107.642389,78.856964,63.208500,75.910767,0.001061,0.013654,32.000000,-235.822803,79.298754,-0.023342,15.131421,0.597144,30175.117822,0.992183,20.327426,-0.298806,1.724878,0.742441,0.970955,121.071080,32.000000,122.499045,125.745193,121.117040,123.643647,32.000000,113.667925,68.603204,59.224441,63.692979,0.000000,59.461130,90.000000,98.449037,25.400000,53.938842,59.583544,27.240319
49.509926,60.079790,85.367713,110.295677,104.760204,100.166592,29.543422,14.185452,78.846773,1.523651,59.857506,50.498482,109.671670,83.925072,107.642579,78.857490,63.202058,75.908937,0.001002,0.013653,32.000000,-235.822662,79.300660,-0.023359,15.131352,0.597144,30175.117822,0.992183,20.327426,-0.298806,1.724878,0.917548,0.459329,121.066367,32.000000,122.501619,125.748635,121.114605,123.637715,32.000000,113.681075,68.606724,59.219880,63.689132,0.000000,59.452987,90.000000,98.468074,25.400000,53.952694,59.584911,27.273848
49.518599,60.085894,85.370419,110.293668,104.846992,100.178819,29.499298,14.185376,78.847379,1.523074,59.865108,50.510028,109.669277,83.926440,107.641695,78.859034,63.198394,75.907376,0.001003,0.013679,32.000000,-235.822796,79.299749,-0.023331,15.130645,0.596978,30175.628903,0.993571,20.324619,-0.295333,1.724630,1.470522,0.636673,121.061164,32.000000,122.504459,125.744344,121.112482,123.638290,32.000000,113.678777,68.610097,59.215964,63.685632,0.000000,59.446226,90.000000,98.483750,25.400000,53.962171,59.579709,27.259175
49.528841,60.091656,85.374002,110.291638,104.867492,100.215412,29.509578,14.185358,78.849536,1.522680,59.871043,50.520840,109.667425,83.927891,107.640708,78.861418,63.193797,75.905891,0.001002,0.013664,32.000000,-235.822969,79.302981,-0.023293,15.130331,0.596654,30169.928720,0.992031,20.320019,-0.290264,1.724254,0.466197,0.531626,121.057640,32.000000,122.503581,125.740780,121.111114,123.641686,32.000000,113.672986,68.613529,59.212753,63.681463,0.000000,59.441228,90.000000,98.496537,25.400000,53.970951,59.586082,27.214494
49.539607,60.097220,85.378192,110.289558,104.957294,100.276576,29.511986,14.185251,78.853149,1.522279,59.877635,50.529746,109.665942,83.930037,107.639055,78.863887,63.188279,75.908342,0.001049,0.013667,32.000000,-235.823012,79.305579,-0.023241,15.131101,0.596584,30171.587191,0.993461,20.317104,-0.287773,1.724007,2.355479,0.905626,121.059357,32.000000,122.498236,125.735268,121.113978,123.645750,32.000000,113.670465,68.616705,59.209647,63.677415,0.000000,59.435527,90.000000,98.507489,25.400000,53.979575,59.578125,27.272234
49.549206,60.102851,85.382403,110.287389,105.033352,100.321242,29.524230,14.185315,78.854838,1.521840,59.884257,50.539315,109.663717,83.935271,107.638418,78.866581,63.183570,75.906916,0.001106,0.013657,32.000000,-235.822894,79.308257,-0.023253,15.132145,0.596630,30179.978640,0.993267,20.312220,-0.284291,1.723723,0.947756,0.565658,121.060780,32.000000,122.494435,125.733908,121.118749,123.643430,32.000000,113.670027,68.620161,59.206804,63.673393,0.000000,59.431111,90.000000,98.519210,25.400000,53.988185,59.580190,27.291310
49.559647,60.108577,85.385156,110.285129,104.992793,100.352779,29.235306,14.185361,78.855424,1.521272,59.892809,50.550273,109.662468,83.938341,107.636915,78.865578,63.179097,75.910091,0.001106,0.013633,32.000000,-235.822914,79.310450,-0.023312,15.133247,0.596781,30199.755058,0.993569,20.306594,-0.276931,1.723433,0.469354,0.535748,121.061847,32.000000,122.491706,125.735704,121.126038,123.638707,32.000000,113.669680,68.623669,59.204858,63.669398,0.000000,59.425024,90.000000,98.529389,25.400000,53.996924,59.562478,27.233349
49.570906,60.114430,85.387146,110.282774,104.927968,100.377207,29.538903,14.185194,78.854919,1.520714,59.904780,50.561356,109.660913,83.940533,107.635133,78.866107,63.175893,75.910461,0.001106,0.013630,32.000000,-235.823133,79.312218,-0.023326,15.134161,0.596843,30211.355474,0.993403,20.302247,-0.273293,1.723184,0.709949,0.514162,121.058741,32.000000,122.492315,125.737041,121.125403,123.635293,32.000000,113.675697,68.628514,59.203546,63.665941,0.000000,59.419683,90.000000,98.537900,25.400000,54.005968,59.601915,27.330194
49.580581,60.121767,85.389998,110.280486,105.043219,100.417897,29.493198,14.185058,78.856330,1.520327,59.916598,50.569214,109.658617,83.941891,107.633411,78.865514,63.172841,75.912216,0.001048,0.013616,32.000000,-235.823300,79.312025,-0.023313,15.135898,0.596779,30222.192438,1.003319,20.297125,-0.266437,1.722877,0.912076,0.915745,121.053442,32.000000,122.493766,125.737454,121.122289,123.632043,32.000000,113.681762,68.633521,59.201776,63.662531,0.000000,59.413444,90.000000,98.546388,25.400000,54.016468,59.574909,27.218309
49.587701,60.129450,85.392278,110.278170,105.135557,100.442405,29.537729,14.185015,78.859301,1.519878,59.925642,50.577513,109.656599,83.945923,107.631102,78.866903,63.169822,75.913502,0.001047,0.013613,32.000000,-235.823387,79.314905,-0.023338,15.137363,0.596659,30225.539104,0.993016,20.291279,-0.262956,1.722525,0.695292,0.770201,121.046499,32.000000,122.496411,125.731955,121.120065,123.632388,32.000000,113.676507,68.637695,59.200162,63.658380,0.000000,59.407878,90.000000,98.555386,25.400000,54.027969,59.579168,27.329241
49.596273,60.136925,85.398601,110.275832,105.117504,100.429983,29.519539,14.185098,78.864211,1.519522,59.933428,50.584540,109.654871,83.951437,107.629834,78.870989,63.167759,75.917633,0.000958,0.013619,32.000000,-235.823366,79.318719,-0.023382,15.137763,0.596640,30238.770046,0.994764,20.288567,-0.258586,1.722247,0.612302,1.148371,121.042519,32.000000,122.493955,125.726433,121.121287,123.634736,32.000000,113.672476,68.642536,59.198329,63.654691,0.000000,59.402782,90.000000,98.564730,25.400000,54.040012,59.582167,27.313467
49.602289,60.143635,85.403081,110.273477,105.196222,100.417693,29.554788,14.184954,78.869549,1.519216,59.939537,50.588403,109.652568,83.957101,107.628761,78.876810,63.165620,75.922082,0.000869,0.013598,32.000000,-235.823533,79.324408,-0.023399,15.138535,0.596607,30251.358902,0.993371,20.288854,-0.254601,1.722046,2.247037,1.647662,121.046429,32.000000,122.487179,125.721486,121.124838,123.637848,32.000000,113.668925,68.647523,59.196758,63.651094,0.000000,59.399912,90.000000,98.574693,25.400000,54.050455,59.589504,27.344574
49.605041,60.149100,85.409028,110.271064,105.216009,100.422959,29.534616,14.185010,78.873892,1.519029,59.945635,50.593832,109.650488,83.961645,107.626839,78.882979,63.162488,75.927775,0.000869,0.013572,32.000000,-235.823429,79.328785,-0.023344,15.138857,0.596404,30251.850176,0.993691,20.287427,-0.249437,1.721875,1.451263,0.984587,121.047543,32.000000,122.481305,125.719720,121.129334,123.633843,32.000000,113.665091,68.652209,59.195133,63.647119,0.000000,59.395988,90.000000,98.587529,25.400000,54.059747,59.587999,27.277957
49.609365,60.154044,85.411195,110.268856,105.178272,100.418931,29.503143,14.185002,78.875805,1.519155,59.951559,50.600858,109.648297,83.967182,107.625398,78.887582,63.159027,75.931896,0.000926,0.013587,32.000000,-235.823446,79.333511,-0.023298,15.139132,0.596239,30255.881897,0.992269,20.287889,-0.243958,1.721757,0.552788,1.097972,121.047810,32.000000,122.475277,125.720662,121.136116,123.628732,32.000000,113.663799,68.656965,59.193664,63.643010,0.000000,59.390756,90.000000,98.600352,25.400000,54.068102,59.581813,27.210165
49.614534,60.158853,85.416019,110.266870,105.258097,100.427090,29.556727,14.184741,78.875866,1.519232,59.954979,50.606862,109.645390,83.971730,107.622948,78.889257,63.155358,75.933670,0.001013,0.013570,32.000000,-235.823622,79.340806,-0.023326,15.139624,0.596266,30271.280678,0.992953,20.290498,-0.236553,1.721781,0.559975,1.266650,121.044261,32.000000,122.472817,125.719842,121.133557,123.624438,32.000000,113.668279,68.660608,59.191074,63.638365,0.000000,59.386450,90.000000,98.610192,25.400000,54.075737,59.588225,27.280965
49.618849,60.163914,85.415941,110.265123,105.288665,100.427124,29.499266,14.184696,78.876096,1.519302,59.957611,50.610132,109.642810,83.975351,107.621133,78.892276,63.152673,75.939630,0.001042,0.013556,32.000000,-235.823490,79.346623,-0.023371,15.140496,0.596170,30279.443876,0.993890,20.290953,-0.229997,1.721675,0.857426,0.553487,121.039001,32.000000,122.471411,125.718621,121.129913,123.620472,32.000000,113.671140,68.664076,59.188747,63.633786,0.000000,59.380348,90.000000,98.621647,25.400000,54.083944,59.577407,27.303562
49.622644,60.168102,85.423641,110.263367,105.338926,100.402798,29.563799,14.184683,78.878424,1.519071,59.958885,50.614822,109.641173,83.979728,107.618485,78.894776,63.149739,75.944828,0.000954,0.013551,32.000000,-235.823433,79.351810,-0.023388,15.140543,0.596152,30287.699998,0.992068,20.290394,-0.224997,1.721593,1.370219,0.920843,121.031792,32.000000,122.473302,125.713232,121.126366,123.621052,32.000000,113.661577,68.667795,59.186780,63.629804,0.000000,59.377286,90.000000,98.632571,25.400000,54.091345,59.570995,27.204589
49.627450,60.171861,85.427308,110.261628,105.373187,100.402774,29.541103,14.184714,78.881603,1.518628,59.959116,50.616239,109.639797,83.985631,107.616577,78.895645,63.147331,75.948330,0.000867,0.013540,32.000000,-235.823396,79.356447,-0.023360,15.140599,0.596024,30297.973905,0.993919,20.290977,-0.217839,1.721441,0.769255,1.138629,121.028887,32.000000,122.468534,125.707274,121.127350,123.622947,32.000000,113.652923,68.671104,59.185111,63.625227,0.000000,59.372375,90.000000,98.642931,25.400000,54.098047,59.592799,27.249343
49.631653,60.174980,85.432877,110.259914,105.326082,100.398717,29.499350,14.184666,78.884666,1.518248,59.959377,50.618832,109.637612,83.988274,107.614477,78.898509,63.144313,75.948949,0.000896,0.013516,32.000000,-235.823537,79.360448,-0.023344,15.141548,0.595888,30300.528497,0.991437,20.291225,-0.211004,1.721465,1.777229,1.121068,121.031412,32.000000,122.461077,125.701234,121.129779,123.624323,32.000000,113.651372,68.674619,59.183976,63.620450,0.000000,59.370072,90.000000,98.652395,25.400000,54.104155,59.581341,27.189182
49.635188,60.177247,85.435691,110.258233,105.378339,100.418983,29.547432,14.184563,78.888159,1.518002,59.961091,50.622709,109.635957,83.991730,107.612937,78.899092,63.142013,75.946778,0.000922,0.013504,32.000000,-235.823682,79.361863,-0.023343,15.142277,0.595832,30305.492784,0.992103,20.289996,-0.205968,1.721372,1.910013,1.054194,121.033335,32.000000,122.455606,125.700253,121.134134,123.619456,32.000000,113.648274,68.679409,59.182423,63.615705,0.000000,59.363956,90.000000,98.662768,25.400000,54.108448,59.576856,27.221757
49.638851,60.178821,85.436438,110.256644,105.376012,100.427932,29.497821,14.184748,78.890425,1.517678,59.962990,50.628675,109.634629,83.993580,107.611402,78.901110,63.140099,75.947210,0.000921,0.013534,32.000000,-235.823472,79.364326,-0.023370,15.142420,0.595737,30307.140567,0.993383,20.288752,-0.202486,1.721339,1.186725,0.533557,121.034194,32.000000,122.448684,125.700564,121.140001,123.615155,32.000000,113.647658,68.684084,59.181183,63.611395,0.000000,59.358819,90.000000,98.673828,25.400000,54.112092,59.597224,27.331955
49.643590,60.180055,85.439043,110.255166,105.301034,100.427822,29.498878,14.184676,78.893149,1.517352,59.962424,50.633724,109.633080,83.996238,107.608781,78.902263,63.137423,75.949529,0.000863,0.013536,32.000000,-235.823664,79.365379,-0.023387,15.142236,0.595790,30311.705310,0.991895,20.287350,-0.201815,1.721273,0.730897,1.124779,121.030015,32.000000,122.446978,125.701300,121.135700,123.611326,32.000000,113.650417,68.688775,59.180365,63.606399,0.000000,59.352804,90.000000,98.681604,25.400000,54.115170,59.585806,27.282139
49.645351,60.180794,85.439490,110.253687,105.357167,100.447899,29.566186,14.184574,78.895623,1.517542,59.960259,50.635960,109.631327,83.997795,107.607531,78.901227,63.135616,75.949974,0.000806,0.013561,32.000000,-235.823782,79.368743,-0.023353,15.142463,0.595761,30313.917336,0.993575,20.285123,-0.199576,1.721161,0.943398,0.733612,121.024246,32.000000,122.447365,125.700243,121.130325,123.607604,32.000000,113.654321,68.692610,59.179797,63.602097,0.000000,59.347388,90.000000,98.692069,25.400000,54.117766,59.590084,27.315888
49.646754,60.180885,85.443985,110.252098,105.460605,100.459867,29.503040,14.184601,78.900148,1.517724,59.957376,50.639153,109.628856,83.999325,107.606398,78.902941,63.134319,75.950254,0.000749,0.013584,32.000000,-235.823843,79.370027,-0.023343,15.142723,0.595686,30314.953166,0.993437,20.281439,-0.195160,1.721049,0.787842,0.797850,121.017454,32.000000,122.449283,125.693310,121.127276,123.607293,32.000000,113.647819,68.695345,59.179507,63.598066,0.000000,59.342206,90.000000,98.703511,25.400000,54.118971,59.569815,27.281552
49.649040,60.180761,85.445664,110.250575,105.410242,100.442617,29.511036,14.184600,78.902682,1.517820,59.953227,50.639529,109.626537,84.002276,107.604506,78.905023,63.132756,75.950116,0.000750,0.013589,32.000000,-235.823827,79.371417,-0.023336,15.143074,0.595767,30322.248714,0.991337,20.280351,-0.193018,1.720997,1.087702,1.485925,121.017796,32.000000,122.445024,125.686522,121.126302,123.608586,32.000000,113.641451,68.698092,59.179250,63.593384,0.000000,59.338036,90.000000,98.714365,25.400000,54.119971,59.575224,27.184927
49.650440,60.180429,85.446928,110.249241,105.419705,100.442200,29.510796,14.184513,78.903364,1.517921,59.950363,50.643957,109.624803,84.005439,107.602942,78.908026,63.131189,75.950463,0.000750,0.013601,32.000000,-235.823896,79.372320,-0.023324,15.143195,0.595849,30326.060824,0.993547,20.278986,-0.191510,1.721039,0.612034,1.132619,121.020014,32.000000,122.437836,125.680524,121.125421,123.611200,32.000000,113.635004,68.700647,59.179068,63.588013,0.000000,59.332015,90.000000,98.725274,25.400000,54.120718,59.574801,27.237531
49.651568,60.179910,85.444823,110.247960,105.519041,100.446263,29.522790,14.184405,78.904081,1.517813,59.947175,50.647237,109.622431,84.006833,107.600898,78.905421,63.129359,75.951017,0.000779,0.013608,32.000000,-235.823914,79.373914,-0.023303,15.143903,0.595699,30318.753849,0.993057,20.276490,-0.190052,1.720993,0.780059,0.906022,121.019985,32.000000,122.432234,125.680554,121.126798,123.605776,32.000000,113.631129,68.702362,59.179004,63.583842,0.000000,59.325374,90.000000,98.736460,25.400000,54.121164,59.590743,27.171501
49.653077,60.179225,85.446658,110.246595,105.516833,100.450231,29.515566,14.184413,78.906491,1.517713,59.943138,50.649004,109.619809,84.007136,107.597959,78.904865,63.126967,75.951467,0.000810,0.013619,32.000000,-235.823917,79.374795,-0.023270,15.145170,0.595682,30319.000777,0.993029,20.274705,-0.188226,1.720970,0.608564,0.517913,121.022061,32.000000,122.425602,125.680298,121.130281,123.598503,32.000000,113.633408,68.702578,59.178545,63.578357,0.000000,59.318431,90.000000,98.748018,25.400000,54.121251,59.576266,27.244061
49.656378,60.178821,85.445201,110.245306,105.515526,100.470594,29.540394,14.184427,78.908213,1.517490,59.939127,50.653659,109.618676,84.009067,107.596059,78.904604,63.126844,75.955219,0.000810,0.013648,32.000000,-235.823958,79.375950,-0.023267,15.146354,0.595627,30320.757882,0.992639,20.273015,-0.185979,1.720889,1.918783,0.751415,121.017268,32.000000,122.424370,125.682304,121.126030,123.594733,32.000000,113.639453,68.703135,59.179080,63.573738,0.000000,59.311910,90.000000,98.757189,25.400000,54.121603,59.578912,27.215228
49.658119,60.178258,85.447153,110.243977,105.563366,100.474434,29.557730,14.184315,78.909292,1.517245,59.934256,50.651845,109.617233,84.008473,107.594136,78.904542,63.125802,75.955854,0.000809,0.013682,32.000000,-235.824029,79.378479,-0.023283,15.147963,0.595577,30322.432154,0.992887,20.270765,-0.183250,1.720873,0.728784,1.054660,121.010887,32.000000,122.422414,125.681649,121.119630,123.592096,32.000000,113.639330,68.702862,59.179182,63.569042,0.000000,59.306164,90.000000,98.766828,25.400000,54.121972,59.590704,27.296372
49.658720,60.177393,85.446799,110.242524,105.520533,100.448537,29.555389,14.184397,78.911514,1.517408,59.929114,50.654953,109.615299,84.007532,107.592535,78.904695,63.126011,75.957122,0.000808,0.013702,32.000000,-235.824047,79.381206,-0.023312,15.149485,0.595561,30327.486303,0.992180,20.266936,-0.180311,1.720730,1.102930,0.794574,121.004652,32.000000,122.424159,125.675526,121.112918,123.591511,32.000000,113.631496,68.703162,59.179729,63.564213,0.000000,59.300218,90.000000,98.778131,25.400000,54.122109,59.568625,27.336724
49.660772,60.176082,85.448473,110.240860,105.416432,100.415998,29.497092,14.184502,78.912577,1.517409,59.923093,50.655564,109.613337,84.006243,107.591247,78.904266,63.125708,75.956263,0.000808,0.013687,32.000000,-235.824065,79.383730,-0.023307,15.150759,0.595497,30327.498083,0.991596,20.264567,-0.178792,1.720709,1.225511,1.322247,121.004419,32.000000,122.418773,125.669443,121.112923,123.593664,32.000000,113.627651,68.702065,59.179965,63.558281,0.000000,59.294027,90.000000,98.788570,25.400000,54.121282,59.586278,27.269666
49.661709,60.174144,85.448089,110.239013,105.535155,100.403810,29.501833,14.184517,78.912876,1.517287,59.917340,50.656505,109.612531,84.007216,107.590506,78.904723,63.125016,75.953177,0.000808,0.013706,32.000000,-235.823998,79.383410,-0.023288,15.152112,0.595260,30319.103747,0.991403,20.263079,-0.178050,1.720681,0.112619,0.779025,121.006587,32.000000,122.413182,125.663740,121.113974,123.597662,32.000000,113.623559,68.699832,59.180299,63.553567,0.000000,59.287586,90.000000,98.798558,25.400000,54.119848,59.584921,27.336504
49.661087,60.171998,85.450535,110.237110,105.631968,100.415773,29.509853,14.184510,78.913354,1.517202,59.911727,50.656699,109.609577,84.006463,107.588411,78.906292,63.123314,75.950366,0.000863,0.013715,32.000000,-235.824089,79.381174,-0.023256,15.153133,0.594996,30303.831562,0.992993,20.259639,-0.178391,1.720643,1.342316,1.128496,121.005295,32.000000,122.408688,125.664168,121.115536,123.593622,32.000000,113.619026,68.697006,59.179913,63.547713,0.000000,59.282452,90.000000,98.810477,25.400000,54.117953,59.591914,27.330048
49.660931,60.169685,85.450069,110.235182,105.529519,100.443548,29.545088,14.184419,78.911102,1.517322,59.906823,50.658236,109.608068,84.006281,107.585813,78.904322,63.122628,75.948666,0.000922,0.013716,32.000000,-235.824234,79.379216,-0.023252,15.153126,0.594845,30294.094993,0.992687,20.256729,-0.180015,1.720603,0.737501,1.251820,121.007211,32.000000,122.403396,125.665418,121.118677,123.588649,32.000000,113.620908,68.693071,59.180688,63.542107,0.000000,59.275400,90.000000,98.823203,25.400000,54.115746,59.585895,27.316988
49.662820,60.167244,85.450509,110.233260,105.509578,100.469236,29.522586,14.184423,78.910139,1.517225,59.900745,50.659780,109.605974,84.006673,107.583352,78.902802,63.121711,75.948261,0.000920,0.013701,32.000000,-235.824212,79.380695,-0.023295,15.153735,0.594911,30294.396566,0.992543,20.255228,-0.180423,1.720674,1.454344,1.460544,121.003300,32.000000,122.402269,125.669210,121.114250,123.583852,32.000000,113.626211,68.688266,59.181411,63.536552,0.000000,59.270582,90.000000,98.833390,25.400000,54.113253,59.585600,27.267979
49.663752,60.164384,85.449657,110.231297,105.523132,100.466243,29.505867,14.184442,78.909009,1.517014,59.895574,50.659029,109.605090,84.003966,107.581336,78.900480,63.120959,75.949714,0.000841,0.013690,32.000000,-235.824228,79.381081,-0.023264,15.154215,0.595065,30299.275810,0.991631,20.253076,-0.181014,1.720670,0.574904,0.734370,120.996077,32.000000,122.404875,125.668533,121.109853,123.581267,32.000000,113.629264,68.683391,59.182222,63.532443,0.000000,59.262574,90.000000,98.843406,25.400000,54.110343,59.581951,27.214641
49.663530,60.161265,85.450357,110.229227,105.443489,100.455062,29.559607,14.184536,78.908124,1.516602,59.889075,50.660477,109.604018,84.003344,107.580261,78.896953,63.120919,75.946222,0.000753,0.013663,32.000000,-235.824007,79.380413,-0.023267,15.154479,0.595152,30301.777994,0.992593,20.248675,-0.180400,1.720613,1.420344,0.975636,120.989154,32.000000,122.407698,125.663831,121.106805,123.582270,32.000000,113.624556,68.677907,59.182855,63.527698,0.000000,59.257494,90.000000,98.854858,25.400000,54.107030,59.588235,27.327920
49.663971,60.158012,85.449106,110.227100,105.512235,100.430644,29.493944,14.184600,78.908126,1.516684,59.882163,50.660430,109.603483,84.001164,107.578460,78.895262,63.120859,75.946014,0.000725,0.013654,32.000000,-235.823987,79.377960,-0.023266,15.154746,0.595077,30298.650980,0.993098,20.244848,-0.178557,1.720564,1.140081,0.490029,120.991089,32.000000,122.401227,125.659153,121.107626,123.584992,32.000000,113.622814,68.671748,59.182856,63.523085,0.000000,59.249817,90.000000,98.866444,25.400000,54.103327,59.568438,27.292704
49.664292,60.154747,85.451282,110.224962,105.569776,100.448033,29.500021,14.184657,78.910079,1.516784,59.875486,50.661762,109.601386,83.998477,107.577451,78.896286,63.120277,75.940457,0.000650,0.013673,32.000000,-235.823916,79.376237,-0.023257,15.154796,0.595009,30287.236728,0.991179,20.241960,-0.181138,1.720586,1.187594,0.556288,120.993430,32.000000,122.395305,125.654639,121.109156,123.587495,32.000000,113.621593,68.665120,59.182516,63.518778,0.000000,59.244575,90.000000,98.877518,25.400000,54.099582,59.579610,27.190576
49.662169,60.151334,85.449020,110.222732,105.537117,100.443800,29.522948,14.184577,78.912276,1.516956,59.868511,50.660371,109.599496,83.995120,107.575802,78.894193,63.119313,75.935357,0.000651,0.013670,32.000000,-235.823995,79.373098,-0.023271,15.155288,0.594831,30274.995032,0.993126,20.238249,-0.181235,1.720545,1.267486,0.515446,120.994309,32.000000,122.389321,125.654624,121.110778,123.581670,32.000000,113.620938,68.657594,59.180524,63.513958,0.000000,59.237610,90.000000,98.890142,25.400000,54.095675,59.583387,27.313320
49.660071,60.147976,85.447565,110.220585,105.549009,100.430539,29.517793,14.184683,78.913726,1.516744,59.863452,50.658269,109.598382,83.992875,107.574518,78.890695,63.118138,75.932804,0.000710,0.013664,32.000000,-235.823893,79.369948,-0.023239,15.155205,0.594952,30270.483892,0.993077,20.234652,-0.184823,1.720578,1.330329,0.601824,120.998713,32.000000,122.384222,125.656015,121.114374,123.574682,32.000000,113.623323,68.650030,59.178667,63.510187,0.000000,59.230421,90.000000,98.904591,25.400000,54.091716,59.593202,27.331808
49.657155,60.144970,85.442697,110.218583,105.544524,100.414120,29.565563,14.184736,78.912060,1.516639,59.861152,50.653941,109.596247,83.990081,107.572561,78.888305,63.116818,75.931043,0.000796,0.013641,32.000000,-235.823904,79.366124,-0.023232,15.154720,0.594916,30262.875541,0.992302,20.233440,-0.187686,1.720606,1.358571,0.560917,120.996184,32.000000,122.384128,125.658654,121.109274,123.568932,32.000000,113.628922,68.641999,59.176740,63.506769,0.000000,59.221167,90.000000,98.919829,25.400000,54.087816,59.574526,27.221464
49.654868,60.142612,85.441764,110.216785,105.518002,100.414100,29.501332,14.184771,78.909598,1.516361,59.859430,50.652458,109.593906,83.986911,107.569740,78.885725,63.115229,75.928243,0.000825,0.013606,32.000000,-235.823834,79.362815,-0.023204,15.154633,0.594859,30256.175028,0.992381,20.232258,-0.188428,1.720649,0.155141,1.102831,120.989556,32.000000,122.386096,125.656600,121.102522,123.567124,32.000000,113.629231,68.634004,59.174842,63.502872,0.000000,59.213609,90.000000,98.934090,25.400000,54.085295,59.587085,27.319042
49.652167,60.140930,85.437452,110.215188,105.493099,100.393815,29.497978,14.184784,78.907887,1.516438,59.859182,50.652415,109.592104,83.984531,107.567178,78.882339,63.114106,75.927259,0.000825,0.013604,32.000000,-235.823764,79.359522,-0.023200,15.154549,0.594785,30251.624656,0.990672,20.232280,-0.188430,1.720652,0.803274,0.556405,120.982704,32.000000,122.390130,125.650260,121.097014,123.568797,32.000000,113.622160,68.625217,59.173437,63.498630,0.000000,59.204533,90.000000,98.949712,25.400000,54.083406,59.592022,27.239512
49.650399,60.139557,85.434246,110.213673,105.459886,100.373588,29.503294,14.184753,78.904957,1.516331,59.857525,50.649970,109.590347,83.981810,107.564883,78.877417,63.112423,75.923007,0.000825,0.013613,32.000000,-235.823820,79.355027,-0.022992,15.154310,0.594832,30251.211984,0.992873,20.232294,-0.188943,1.720713,0.556055,1.440969,120.984313,32.000000,122.384915,125.645379,121.095991,123.570621,32.000000,113.619008,68.615981,59.171830,63.494045,0.000000,59.196830,90.000000,98.964203,25.400000,54.082051,59.575588,27.180085
49.649623,60.138224,85.431631,110.212248,105.464912,100.377635,29.494109,14.184800,78.904740,1.516367,59.855073,50.646132,109.588196,83.978299,107.563101,78.872998,63.111432,75.917281,0.000826,0.013637,32.000000,-235.823838,79.352726,-0.022974,15.153880,0.594726,30246.901965,0.992840,20.233415,-0.188558,1.720720,0.758369,2.043146,120.986401,32.000000,122.379289,125.641368,121.095022,123.574257,32.000000,113.614403,68.607327,59.169697,63.490283,0.000000,59.187879,90.000000,98.977718,25.400000,54.081130,59.590084,27.286687
49.646363,60.136666,85.428942,110.210916,105.468138,100.365410,29.253483,14.184893,78.903862,1.516396,59.852874,50.643827,109.586970,83.974684,107.561545,78.870177,63.109406,75.913849,0.000826,0.013621,32.000000,-235.823785,79.348843,-0.022959,15.153574,0.594609,30239.480708,0.992496,20.233876,-0.190066,1.720716,0.762936,0.782516,120.986960,32.000000,122.377071,125.642249,121.096064,123.569151,32.000000,113.613045,68.599524,59.168334,63.487095,0.000000,59.180045,90.000000,98.993400,25.400000,54.079716,59.581233,27.290209
49.643191,60.135165,85.423898,110.209702,105.417612,100.348989,29.517849,14.184796,78.901633,1.516570,59.852102,50.642201,109.586686,83.970525,107.559961,78.866974,63.107955,75.910401,0.000768,0.013639,32.000000,-235.823913,79.343766,-0.022938,15.152924,0.594628,30235.082950,0.992859,20.233347,-0.193374,1.720690,1.257267,4.634010,120.987645,32.000000,122.375823,125.644068,121.096729,123.563607,32.000000,113.613739,68.593097,59.168449,63.483795,0.000000,59.170373,90.000000,99.009856,25.400000,54.078348,59.583888,27.260569
49.639592,60.134352,85.418931,110.208653,105.405726,100.351682,29.218792,14.184798,78.898858,1.516571,59.852052,50.636618,109.584985,83.965947,107.557384,78.861976,63.105382,75.904764,0.000767,0.013624,32.000000,-235.824007,79.341044,-0.022953,15.152561,0.594607,30232.753649,1.000972,20.235172,-0.193924,1.720749,0.754709,2.351467,120.983728,32.000000,122.376373,125.646311,121.091145,123.559207,32.000000,113.621473,68.587050,59.167928,63.479501,0.000000,59.160949,90.000000,99.027198,25.400000,54.077491,59.578450,27.260128
49.634519,60.134204,85.414538,110.207780,105.427104,100.351501,29.497869,14.184758,78.893908,1.516530,59.854098,50.631872,109.583668,83.959139,107.555603,78.856596,63.104627,75.899271,0.000855,0.013596,32.000000,-235.824045,79.333840,-0.022927,15.152024,0.594543,30228.386496,0.991911,20.236963,-0.195062,1.720758,0.783488,0.801204,120.977012,32.000000,122.379034,125.644267,121.084669,123.558029,32.000000,113.620642,68.581459,59.167755,63.476898,0.000000,59.151486,90.000000,99.046148,25.400000,54.077615,59.581410,27.292557
49.630177,60.134698,85.409243,110.207089,105.406402,100.335279,29.500229,14.184883,78.889218,1.516710,59.856795,50.627885,109.582545,83.950952,107.554146,78.852895,63.103693,75.894123,0.000941,0.013602,32.000000,-235.823697,79.327763,-0.022932,15.150073,0.594592,30230.584322,1.002167,20.239885,-0.196722,1.720782,1.788234,4.637233,120.972809,32.000000,122.383043,125.638404,121.079279,123.557946,32.000000,113.615504,68.576188,59.168712,63.473844,0.000000,59.141087,90.000000,99.064982,25.400000,54.079123,59.588786,27.260569
49.624713,60.136141,85.402000,110.206490,105.442922,100.310798,29.499910,14.184777,78.882189,1.517027,59.859289,50.621456,109.582289,83.946109,107.552347,78.848524,63.102417,75.890829,0.000858,0.013586,32.000000,-235.823673,79.325616,-0.022926,15.148315,0.594672,30232.798259,0.992795,20.245000,-0.200091,1.720870,0.806736,4.642439,120.974582,32.000000,122.376482,125.633640,121.076858,123.560305,32.000000,113.612830,68.570459,59.168928,63.470339,0.000000,59.130496,90.000000,99.085256,25.400000,54.081541,59.585472,27.321464
49.621038,60.137847,85.396130,110.205830,105.474039,100.294411,29.556489,14.184807,78.876139,1.517175,59.862602,50.615737,109.581918,83.939484,107.551335,78.843370,63.100679,75.883871,0.000772,0.013606,32.000000,-235.823556,79.322087,-0.022941,15.147393,0.594689,30230.657613,0.992652,20.250002,-0.203023,1.720914,1.416604,4.647183,120.974639,32.000000,122.371136,125.628883,121.076115,123.563795,32.000000,113.607126,68.564539,59.169847,63.467288,0.000000,59.118796,90.000000,99.104868,25.400000,54.084609,59.589140,27.298720
49.616330,60.140125,85.390474,110.205236,105.404469,100.294448,29.505732,14.184930,78.870685,1.517673,59.868343,50.610983,109.580950,83.933222,107.549649,78.836329,63.097815,75.876837,0.000802,0.013597,32.000000,-235.823415,79.316889,-0.022901,15.146742,0.594654,30231.066645,0.992544,20.257116,-0.204220,1.720957,1.014410,1.333296,120.974887,32.000000,122.366367,125.627061,121.076223,123.557667,32.000000,113.607705,68.558229,59.170292,63.464225,0.000000,59.109248,90.000000,99.124913,25.400000,54.088067,59.590665,27.183239
49.611312,60.143283,85.385304,110.204837,105.328637,100.326907,29.557158,14.184985,78.865066,1.517384,59.875179,50.605120,109.580573,83.926263,107.547446,78.833984,63.095615,75.872087,0.000888,0.013614,32.000000,-235.823374,79.311797,-0.022899,15.146476,0.594613,30228.028040,0.990568,20.262637,-0.207705,1.720966,0.726335,1.349356,120.974727,32.000000,122.362211,125.627495,121.076432,123.551774,32.000000,113.611476,68.551994,59.171216,63.460975,0.000000,59.097444,90.000000,99.145401,25.400000,54.093430,59.575755,27.150224
49.606479,60.147668,85.380548,110.204804,105.384492,100.339109,29.503803,14.184964,78.858396,1.517296,59.881698,50.601068,109.580821,83.920426,107.545516,78.830479,63.093725,75.868135,0.000947,0.013566,32.000000,-235.823317,79.309218,-0.022895,15.146538,0.594670,30234.357180,0.992381,20.269802,-0.210125,1.721016,1.072010,0.578253,120.969705,32.000000,122.361437,125.631238,121.069833,123.547377,32.000000,113.619911,68.546215,59.172421,63.457660,0.000000,59.088088,90.000000,99.167885,25.400000,54.099989,59.589347,27.320363
49.603774,60.151878,85.374985,110.204953,105.357220,100.367697,29.521805,14.184873,78.853480,1.517024,59.889399,50.596401,109.580236,83.914457,107.544572,78.824233,63.091534,75.860368,0.000890,0.013567,32.000000,-235.823494,79.302430,-0.022875,15.146592,0.594931,30252.784667,0.991094,20.278170,-0.211492,1.721085,0.764878,1.245254,120.961597,32.000000,122.362596,125.629754,121.061370,123.546464,32.000000,113.616990,68.539920,59.173386,63.454478,0.000000,59.076603,90.000000,99.187221,25.400000,54.107034,59.584056,27.247289
49.601178,60.155926,85.370955,110.205150,105.325594,100.368744,29.561081,14.184943,78.850092,1.516970,59.895829,50.591981,109.580670,83.907765,107.544017,78.818392,63.089668,75.856882,0.000804,0.013539,32.000000,-235.823420,79.299477,-0.023144,15.146729,0.595067,30267.861620,0.993125,20.287572,-0.212570,1.721157,0.745626,1.683117,120.957210,32.000000,122.365077,125.622819,121.056005,123.547542,32.000000,113.612283,68.534559,59.175434,63.452265,0.000000,59.066380,90.000000,99.206656,25.400000,54.113852,59.578243,27.260495
49.597723,60.159825,85.368880,110.205258,105.269409,100.367750,29.508567,14.185082,78.848267,1.516780,59.899586,50.589288,109.581283,83.901894,107.543574,78.816089,63.086959,75.853401,0.000718,0.013512,32.000000,-235.823336,79.294489,-0.023180,15.146677,0.595234,30279.489022,0.992872,20.294590,-0.216213,1.721139,1.733442,1.132922,120.960048,32.000000,122.358939,125.617647,121.054751,123.548730,32.000000,113.611339,68.529192,59.177484,63.449215,0.000000,59.057088,90.000000,99.227091,25.400000,54.120374,59.587478,27.304956
49.595804,60.162727,85.366397,110.205466,105.235588,100.379966,29.544036,14.185165,78.847410,1.516866,59.903947,50.586256,109.582228,83.898780,107.544859,78.815050,63.085290,75.850046,0.000689,0.013502,32.000000,-235.823183,79.290954,-0.023127,15.146670,0.595244,30287.464993,0.991631,20.301334,-0.216966,1.721148,0.615306,1.456042,120.959377,32.000000,122.354792,125.614732,121.053705,123.553109,32.000000,113.605878,68.524670,59.179931,63.447955,0.000000,59.049038,90.000000,99.247089,25.400000,54.125964,59.579856,27.299673
49.592334,60.165200,85.363616,110.205613,105.232023,100.383964,29.561480,14.185197,78.846172,1.516952,59.907577,50.581664,109.582612,83.895731,107.545257,78.812845,63.082872,75.847495,0.000776,0.013493,32.000000,-235.823153,79.288311,-0.023056,15.146857,0.595303,30297.337215,0.993472,20.308823,-0.216871,1.721226,0.573337,0.951014,120.962206,32.000000,122.350780,125.614537,121.055300,123.548296,32.000000,113.605228,68.520135,59.182659,63.447048,0.000000,59.038360,90.000000,99.267372,25.400000,54.130788,59.591510,27.307671
49.590776,60.167379,85.359695,110.205677,105.179064,100.372077,29.255092,14.185165,78.843409,1.516941,59.910921,50.580728,109.583121,83.892657,107.545421,78.809825,63.080579,75.845995,0.000747,0.013478,32.000000,-235.823142,79.286433,-0.023047,15.146307,0.595393,30306.194575,0.992450,20.313715,-0.217721,1.721242,1.105308,0.707585,120.962429,32.000000,122.349402,125.614844,121.052666,123.543596,32.000000,113.611847,68.516454,59.185539,63.445237,0.000000,59.028382,90.000000,99.287972,25.400000,54.135012,59.584380,27.289109
49.590483,60.169399,85.357545,110.205636,105.156749,100.359991,29.554135,14.185251,78.841110,1.516569,59.913439,50.578707,109.582544,83.890617,107.544978,78.809832,63.077399,75.844761,0.000661,0.013469,32.000000,-235.823060,79.284277,-0.023069,15.146421,0.595468,30315.740700,0.991987,20.319792,-0.217221,1.721307,1.302014,1.706516,120.957315,32.000000,122.351979,125.618028,121.045798,123.538760,32.000000,113.619657,68.511185,59.188286,63.443291,0.000000,59.019634,90.000000,99.306142,25.400000,54.138905,59.580466,27.329754
49.590076,60.171064,85.354262,110.205860,105.222149,100.392608,29.503663,14.185224,78.840161,1.516245,59.916340,50.578709,109.582634,83.889527,107.544654,78.811031,63.074273,75.844873,0.000604,0.013471,32.000000,-235.822926,79.280946,-0.023097,15.145721,0.595408,30318.722332,1.002297,20.323589,-0.216055,1.721282,0.742452,4.641186,120.950639,32.000000,122.353629,125.614659,121.036146,123.537227,32.000000,113.616019,68.505555,59.192092,63.441930,0.000000,59.009410,90.000000,99.324007,25.400000,54.142471,59.577633,27.173115
49.589660,60.172691,85.355581,110.205996,105.215017,100.408859,29.526800,14.185226,78.841207,1.516128,59.918063,50.580940,109.582000,83.887197,107.543900,78.809551,63.071705,75.845377,0.000662,0.013474,32.000000,-235.822818,79.281991,-0.023058,15.145116,0.595312,30320.998064,0.992048,20.325913,-0.213802,1.721249,0.960405,0.597216,120.947009,32.000000,122.356679,125.607637,121.029233,123.538152,32.000000,113.609621,68.500551,59.196427,63.440471,0.000000,59.001702,90.000000,99.342756,25.400000,54.145849,59.581843,27.306423
49.590051,60.174158,85.355091,110.206115,105.223662,100.402297,29.523398,14.185109,78.840315,1.516222,59.920073,50.579222,109.582273,83.888258,107.544308,78.809290,63.069909,75.846239,0.000633,0.013452,32.000000,-235.823068,79.282010,-0.023042,15.144693,0.595507,30337.929673,0.994081,20.328001,-0.210591,1.721196,1.024497,1.868476,120.950044,32.000000,122.351320,125.603339,121.027236,123.540899,32.000000,113.606632,68.496327,59.201898,63.439086,0.000000,58.994292,90.000000,99.360668,25.400000,54.149183,59.582895,27.293731
49.591492,60.175345,85.357990,110.206290,105.307376,100.428289,29.505943,14.185149,78.841509,1.515890,59.920805,50.580399,109.581871,83.889550,107.545026,78.808561,63.066707,75.845293,0.000547,0.013421,32.000000,-235.822899,79.283901,-0.023051,15.144760,0.595646,30349.877560,0.993477,20.330060,-0.207645,1.721237,0.099965,1.686393,120.951221,32.000000,122.346627,125.599590,121.024835,123.543489,32.000000,113.599723,68.492285,59.206200,63.438540,0.000000,58.986834,90.000000,99.377106,25.400000,54.151921,59.589170,27.310752
49.590977,60.176557,85.358162,110.206457,105.245958,100.418007,29.505994,14.185025,78.843117,1.516083,59.920673,50.578884,109.581536,83.890449,107.545064,78.809118,63.063948,75.842939,0.000461,0.013405,32.000000,-235.823092,79.284941,-0.023040,15.144464,0.595615,30352.813670,0.993521,20.331121,-0.205201,1.721214,0.628657,1.709977,120.953361,32.000000,122.343448,125.598468,121.026364,123.538615,32.000000,113.599412,68.488737,59.210410,63.437471,0.000000,58.979477,90.000000,99.394652,25.400000,54.154691,59.572175,27.194245
49.589911,60.177785,85.361594,110.206595,105.230906,100.407076,29.557452,14.185058,78.845847,1.516089,59.920163,50.578114,109.580923,83.893035,107.545869,78.810992,63.061764,75.841010,0.000484,0.013403,32.000000,-235.823039,79.284962,-0.023034,15.143730,0.595770,30362.959635,0.994338,20.330812,-0.202710,1.721222,0.710893,2.030862,120.954841,32.000000,122.341200,125.598882,121.023043,123.533920,32.000000,113.601826,68.485596,59.215514,63.436584,0.000000,58.973645,90.000000,99.413326,25.400000,54.157491,59.592484,27.233056
49.591261,60.179060,85.361530,110.206726,105.213551,100.400668,29.534034,14.185060,78.846004,1.516506,59.919701,50.577339,109.579207,83.895136,107.545412,78.814183,63.059468,75.842190,0.000571,0.013443,32.000000,-235.823084,79.286721,-0.023012,15.142764,0.595735,30363.624999,0.994249,20.332558,-0.201721,1.721244,0.910014,0.931796,120.950035,32.000000,122.342071,125.602121,121.014091,123.529435,32.000000,113.609450,68.482595,59.220361,63.435376,0.000000,58.966875,90.000000,99.430983,25.400000,54.160322,59.570651,27.158074
49.592499,60.180412,85.362842,110.206867,105.133941,100.396427,29.502045,14.185111,78.844929,1.516663,59.921055,50.579574,109.578434,83.895003,107.545767,78.816397,63.056631,75.842444,0.000658,0.013451,32.000000,-235.823101,79.288627,-0.023056,15.141908,0.595781,30364.209348,0.992437,20.334894,-0.200985,1.721350,2.241364,0.616841,120.943774,32.000000,122.344338,125.599405,121.006874,123.528289,32.000000,113.605830,68.480559,59.226784,63.435442,0.000000,58.958991,90.000000,99.446862,25.400000,54.163327,59.581626,27.362623
49.593194,60.181402,85.361778,110.206909,105.194709,100.355498,29.504404,14.184972,78.844088,1.516345,59.921405,50.578844,109.577731,83.897719,107.545304,78.817124,63.054305,75.845079,0.000653,0.013438,32.000000,-235.823233,79.289557,-0.023078,15.141073,0.595743,30366.244041,0.993134,20.334768,-0.197802,1.721302,0.910659,0.924585,120.941745,32.000000,122.348254,125.593614,121.000668,123.529700,32.000000,113.601078,68.479519,59.232377,63.435391,0.000000,58.951402,90.000000,99.463768,25.400000,54.165992,59.565832,27.251031
49.594307,60.182094,85.362655,110.206984,105.241387,100.314795,29.500303,14.184955,78.842593,1.516216,59.921648,50.578567,109.577597,83.898720,107.545007,78.816258,63.052415,75.849425,0.000588,0.013445,32.000000,-235.823286,79.290886,-0.023092,15.139885,0.595745,30369.200089,0.994145,20.334833,-0.194774,1.721285,0.254424,0.567165,120.943516,32.000000,122.344217,125.590468,120.996989,123.533535,32.000000,113.595703,68.478335,59.238863,63.434832,0.000000,58.943544,90.000000,99.480247,25.400000,54.168277,59.587655,27.295198
49.594662,60.182449,85.363573,110.206970,105.128400,100.311294,29.564561,14.184831,78.840955,1.516521,59.922693,50.578921,109.577506,83.900976,107.545337,78.818157,63.050861,75.851807,0.000501,0.013417,32.000000,-235.823345,79.291917,-0.022819,15.137755,0.595502,30362.820622,0.993648,20.335101,-0.190470,1.721240,0.141207,0.537126,120.941721,32.000000,122.340581,125.588482,120.995303,123.537690,32.000000,113.590939,68.476792,59.245075,63.433944,0.000000,58.936541,90.000000,99.496784,25.400000,54.170140,59.587045,27.322711
49.595568,60.182424,85.366230,110.206745,105.156230,100.323980,29.502048,14.184897,78.840295,1.516796,59.923143,50.582881,109.577792,83.902133,107.545210,78.819476,63.048577,75.852426,0.000473,0.013422,32.000000,-235.823325,79.292048,-0.022814,15.135572,0.595295,30357.652550,0.993360,20.334638,-0.185314,1.721219,1.150047,0.856983,120.943848,32.000000,122.337425,125.588276,120.996906,123.533745,32.000000,113.592045,68.475854,59.251347,63.432860,0.000000,58.929949,90.000000,99.513804,25.400000,54.171189,59.580013,27.289769
