OSU 80 Ton Compressor Load Stand
49.596188,60.182061,85.363941,110.206412,105.145183,100.331906,29.504165,14.184864,78.840460,1.517017,59.923434,50.583791,109.578220,83.900663,107.544081,78.817621,63.046660,75.853252,0.000502,0.013471,32.000000,-235.823337,79.293743,-0.022817,15.133441,0.595364,30360.835855,0.991159,20.334623,-0.181972,1.721225,0.129662,0.528538,120.944858,32.000000,122.336339,125.590164,120.994016,123.528245,32.000000,113.596081,68.474656,59.257285,63.431826,0.000000,58.921626,90.000000,99.530648,25.400000,54.171914,59.589602,27.334376
49.597462,60.182204,85.364254,110.206046,105.077850,100.340137,29.533858,14.184875,78.838113,1.516858,59.922934,50.582753,109.577759,83.898989,107.543647,78.817629,63.045104,75.850508,0.000531,0.013465,32.000000,-235.823340,79.293391,-0.022848,15.132104,0.595536,30367.610608,0.993365,20.333659,-0.179222,1.721247,1.352729,1.139411,120.938730,32.000000,122.338186,125.594382,120.986018,123.523899,32.000000,113.601768,68.473849,59.262329,63.431161,0.000000,58.913843,90.000000,99.546327,25.400000,54.172839,59.573729,27.233643
49.597825,60.183105,85.363154,110.205564,105.053464,100.340189,29.247203,14.184860,78.837428,1.516698,59.922677,50.586018,109.576742,83.896970,107.543704,78.816828,63.042705,75.848272,0.000475,0.013445,32.000000,-235.823274,79.294543,-0.022875,15.130395,0.595621,30372.213155,0.993358,20.332652,-0.176685,1.721179,0.484658,2.228873,120.930773,32.000000,122.344196,125.590248,120.977923,123.525346,32.000000,113.598682,68.474795,59.269316,63.431372,0.000000,58.902662,90.000000,99.568696,25.400000,54.175308,59.592228,27.263283
49.598714,60.183743,85.363479,110.205336,105.087067,100.348220,29.497162,14.184924,78.835616,1.516471,59.922581,50.588233,109.576621,83.896633,107.543312,78.817299,63.041512,75.849374,0.000475,0.013405,32.000000,-235.823216,79.295750,-0.022890,15.129818,0.595703,30371.572592,0.992413,20.331472,-0.177190,1.721142,2.372915,4.648357,120.929703,32.000000,122.347694,125.586265,120.974446,123.526792,32.000000,113.597728,68.474709,59.272920,63.430916,0.000000,58.897897,90.000000,99.579536,25.400000,54.176948,59.581695,27.288081
49.601046,60.185677,85.361440,110.204726,105.074960,100.380738,29.528928,14.184803,78.833314,1.516224,59.920187,50.587517,109.576981,83.895787,107.542755,78.815529,63.040392,75.849067,0.000417,0.013411,32.000000,-235.823367,79.293909,-0.022924,15.128341,0.595736,30372.941112,1.002135,20.331995,-0.176471,1.721107,0.836440,0.595065,120.932849,32.000000,122.341000,125.581969,120.973305,123.531483,32.000000,113.592720,68.475165,59.279813,63.430699,0.000000,58.886451,90.000000,99.599843,25.400000,54.180946,59.576168,27.271794
49.602538,60.185892,85.365125,110.203985,105.122320,100.392621,28.379641,14.184985,78.834603,1.515824,59.916670,50.589529,109.576190,83.896009,107.541863,78.816145,63.038680,75.851375,0.000418,0.013406,32.000000,-235.823184,79.295402,-0.022967,15.127423,0.595802,30377.756864,0.993704,20.331711,-0.174450,1.721082,4.572119,2.161259,120.934282,32.000000,122.335535,125.580511,120.974880,123.532221,32.000000,113.589352,68.475264,59.283128,63.430828,0.000000,58.879542,90.000000,99.615140,25.400000,54.182948,59.574093,27.177884
49.604715,60.185018,85.366997,110.203067,105.157720,100.417892,29.220879,14.185024,78.835683,1.515827,59.912782,50.594200,109.576383,83.896475,107.542164,78.820235,63.038601,75.853405,0.000419,0.013398,32.000000,-235.823087,79.294880,-0.022963,15.126432,0.595966,30388.107762,0.992911,20.331223,-0.173560,1.720960,1.878692,1.688389,120.938426,32.000000,122.332320,125.581489,120.978812,123.528052,32.000000,113.590117,68.476106,59.286934,63.432220,0.000000,58.874439,90.000000,99.629783,25.400000,54.183580,59.585285,27.213467
49.607633,60.184073,85.367117,110.202396,105.030756,100.434164,29.558850,14.185117,78.838900,1.515831,59.909144,50.598546,109.576015,83.898969,107.541810,78.822489,63.037286,75.855244,0.000419,0.013407,32.000000,-235.822935,79.298367,-0.023029,15.125849,0.596097,30394.807962,1.033209,20.329889,-0.170115,1.720983,1.130974,1.317025,120.938527,32.000000,122.332376,125.584048,120.976471,123.524663,32.000000,113.596381,68.476817,59.289049,63.432278,0.000000,58.869246,90.000000,99.638380,25.400000,54.182957,59.594608,27.348463
49.609008,60.181294,85.370226,110.200865,105.073363,100.459141,29.555012,14.185137,78.843908,1.515938,59.903219,50.601054,109.574850,83.901229,107.541767,78.823301,63.036259,75.854753,0.000420,0.013429,32.000000,-235.823013,79.301539,-0.022951,15.125933,0.596242,30400.258806,1.003666,20.326754,-0.168511,1.720945,0.765913,2.224396,120.932418,32.000000,122.333930,125.589163,120.969162,123.521938,32.000000,113.602704,68.477558,59.291118,63.433957,0.000000,58.863357,90.000000,99.652189,25.400000,54.180715,59.574614,27.247656
49.611158,60.178016,85.372888,110.199367,105.038293,100.459909,29.498715,14.185167,78.848194,1.516032,59.897208,50.604775,109.573503,83.902657,107.542003,78.824560,63.035107,75.854550,0.000420,0.013432,32.000000,-235.823088,79.302329,-0.022941,15.125573,0.596303,30403.235573,0.992284,20.322778,-0.165814,1.720846,0.725672,0.898785,120.926561,32.000000,122.336897,125.584806,120.964875,123.524806,32.000000,113.595874,68.478756,59.292876,63.435160,0.000000,58.856719,90.000000,99.666460,25.400000,54.177447,59.581479,27.311779
49.613341,60.173784,85.377623,110.197437,105.043487,100.451941,29.496549,14.185175,78.853488,1.516230,59.888687,50.606801,109.570947,83.906917,107.540880,78.827538,63.033293,75.860563,0.000421,0.013401,32.000000,-235.823007,79.301685,-0.023194,15.124810,0.596446,30406.588774,0.992623,20.318572,-0.165155,1.720861,2.209915,1.085180,120.923612,32.000000,122.339018,125.580102,120.961367,123.526780,32.000000,113.593170,68.480412,59.293744,63.435918,0.000000,58.850130,90.000000,99.684930,25.400000,54.172441,59.574113,27.204002
49.614095,60.170899,85.380820,110.196020,105.064020,100.464468,29.515210,14.185144,78.855469,1.516015,59.882131,50.606472,109.570158,83.908112,107.540769,78.832440,63.033238,75.863225,0.000364,0.013390,32.000000,-235.823076,79.303537,-0.023240,15.124896,0.596446,30400.099289,0.994469,20.313064,-0.164157,1.720840,0.618983,0.806456,120.924642,32.000000,122.334753,125.578745,120.963261,123.532978,32.000000,113.586756,68.482694,59.294370,63.437005,0.000000,58.843451,90.000000,99.700190,25.400000,54.169428,59.577555,27.190356
49.616110,60.167882,85.381883,110.194597,105.118619,100.436283,29.558557,14.185117,78.857045,1.516233,59.876501,50.608588,109.569487,83.910414,107.540525,78.833363,63.031968,75.864494,0.000308,0.013373,32.000000,-235.823187,79.304828,-0.023223,15.124854,0.596429,30398.296546,0.994404,20.306564,-0.157826,1.720860,1.095713,2.219097,120.927228,32.000000,122.330572,125.579326,120.965902,123.533936,32.000000,113.580096,68.484984,59.293924,63.438219,0.000000,58.838056,90.000000,99.714036,25.400000,54.166114,59.588570,27.330268
49.617851,60.164321,85.384296,110.192999,105.014612,100.411241,29.557973,14.185080,78.859973,1.516310,59.871946,50.607009,109.568493,83.911494,107.539234,78.834869,63.030536,75.865193,0.000248,0.013390,32.000000,-235.823157,79.306104,-0.023182,15.124480,0.596513,30400.813201,0.993875,20.302896,-0.155772,1.720898,0.126410,0.530410,120.932250,32.000000,122.327193,125.579895,120.970081,123.529514,32.000000,113.576658,68.487599,59.293017,63.439218,0.000000,58.831123,90.000000,99.727199,25.400000,54.162262,59.594058,27.319996
49.618434,60.160952,85.383622,110.191258,105.002246,100.394801,29.551064,14.185125,78.861316,1.516558,59.867943,50.607300,109.568344,83.912602,107.537825,78.839529,63.029524,75.866938,0.000247,0.013373,32.000000,-235.822995,79.309180,-0.023206,15.123455,0.596315,30388.256326,0.992086,20.297787,-0.153547,1.720850,0.858061,0.596877,120.930491,32.000000,122.329378,125.584408,120.968000,123.524708,32.000000,113.585541,68.491733,59.292653,63.440795,0.000000,58.824566,90.000000,99.741905,25.400000,54.158266,59.576355,27.281478
49.618988,60.157866,85.385984,110.189516,105.023829,100.404660,29.512523,14.185075,78.861933,1.516503,59.864938,50.606813,109.567123,83.913939,107.536369,78.841581,63.028372,75.865691,0.000276,0.013361,32.000000,-235.823060,79.309566,-0.023226,15.122021,0.596162,30376.349457,0.991811,20.292418,-0.151592,1.720838,0.103762,0.798876,120.923560,32.000000,122.330815,125.589605,120.963743,123.521932,32.000000,113.592101,68.495819,59.291334,63.442085,0.000000,58.817622,90.000000,99.756890,25.400000,54.154526,59.581518,27.192704
49.620794,60.155154,85.385185,110.187918,105.036017,100.414577,29.538393,14.184984,78.861927,1.516429,59.862602,50.608877,109.564760,83.915723,107.534545,78.843318,63.027995,75.865190,0.000362,0.013352,32.000000,-235.823267,79.311039,-0.023251,15.120765,0.596078,30369.010960,0.991859,20.288445,-0.149270,1.720804,1.250246,0.687247,120.916978,32.000000,122.335039,125.584892,120.960503,123.524764,32.000000,113.585838,68.500371,59.288800,63.442963,0.000000,58.810563,90.000000,99.770843,25.400000,54.151572,59.572805,27.301214
49.621302,60.153365,85.388031,110.186446,105.073321,100.414692,29.496960,14.184905,78.862033,1.516337,59.859649,50.611042,109.563095,83.918198,107.532124,78.845054,63.027050,75.863760,0.000333,0.013332,32.000000,-235.823371,79.311972,-0.023244,15.119940,0.596213,30367.878407,0.993232,20.284783,-0.149054,1.720833,0.763517,1.272817,120.916658,32.000000,122.335191,125.580362,120.959171,123.526439,32.000000,113.580451,68.504645,59.286408,63.442269,0.000000,58.803828,90.000000,99.784972,25.400000,54.149486,59.585255,27.333349
49.622199,60.151625,85.388869,110.185106,105.123324,100.398562,29.553012,14.184840,78.862629,1.516243,59.856835,50.614652,109.561895,83.921990,107.531175,78.844794,63.025850,75.864638,0.000246,0.013292,32.000000,-235.823313,79.312947,-0.023204,15.118678,0.596256,30364.684145,0.992413,20.280197,-0.149053,1.720754,0.959763,0.913056,120.914982,32.000000,122.330370,125.578025,120.959188,123.530894,32.000000,113.573744,68.509543,59.283207,63.441320,0.000000,58.797721,90.000000,99.799166,25.400000,54.147866,59.567287,27.199967
49.621524,60.149762,85.392156,110.183922,105.110197,100.396427,29.507366,14.184843,78.863990,1.516007,59.853614,50.615917,109.559769,83.921123,107.529906,78.846965,63.024029,75.862675,0.000247,0.013280,32.000000,-235.823399,79.314329,-0.023233,15.117073,0.596314,30360.924688,0.993792,20.277881,-0.149182,1.720794,0.860956,1.499146,120.917370,32.000000,122.324891,125.577831,120.965151,123.528258,32.000000,113.567985,68.514376,59.279680,63.441110,0.000000,58.792600,90.000000,99.814484,25.400000,54.146307,59.573808,27.300114
49.621874,60.147602,85.392324,110.182915,105.098287,100.386387,29.509577,14.184823,78.862586,1.516118,59.851030,50.615860,109.558611,83.921735,107.528535,78.847753,63.022919,75.864431,0.000306,0.013283,32.000000,-235.823412,79.315221,-0.023208,15.115015,0.596253,30355.333404,0.991724,20.275211,-0.147322,1.720780,1.283778,0.745903,120.921838,32.000000,122.318777,125.576681,120.971077,123.524343,32.000000,113.567388,68.520840,59.276856,63.441050,0.000000,58.784782,90.000000,99.830028,25.400000,54.144098,59.595159,27.296225
49.623829,60.145632,85.394808,110.181792,105.140171,100.378188,29.507367,14.184754,78.862493,1.516081,59.847657,50.614669,109.557266,83.924123,107.527481,78.848250,63.022891,75.865119,0.000334,0.013252,32.000000,-235.823592,79.316738,-0.023190,15.113433,0.596357,30353.262046,0.993247,20.274048,-0.146975,1.720869,0.899065,4.640179,120.918012,32.000000,122.319928,125.581421,120.970573,123.521977,32.000000,113.573991,68.528292,59.273694,63.441733,0.000000,58.779773,90.000000,99.843071,25.400000,54.142057,59.584577,27.319336
49.625280,60.143448,85.394415,110.180624,105.146767,100.366276,29.544793,14.184833,78.860975,1.516088,59.843849,50.615756,109.555810,83.926880,107.526319,78.850107,63.022715,75.866890,0.000247,0.013234,32.000000,-235.823514,79.317740,-0.023149,15.111962,0.596376,30350.493109,0.993059,20.271524,-0.144545,1.720861,1.406875,0.949065,120.911039,32.000000,122.319981,125.585033,120.966763,123.518877,32.000000,113.577697,68.535312,59.269822,63.441482,0.000000,58.771691,90.000000,99.856451,25.400000,54.139942,59.574693,27.281038
49.626360,60.141244,85.394426,110.179356,105.197812,100.356600,29.496893,14.184898,78.861019,1.516229,59.839194,50.618947,109.553699,83.927133,107.524762,78.850179,63.022949,75.867264,0.000249,0.013241,32.000000,-235.823465,79.317109,-0.023174,15.110385,0.596364,30343.284721,0.993005,20.267524,-0.144002,1.720843,0.593423,0.747955,120.906169,32.000000,122.323936,125.579092,120.964198,123.520311,32.000000,113.574681,68.542339,59.265210,63.441849,0.000000,58.765208,90.000000,99.869740,25.400000,54.137506,59.593959,27.288008
49.626965,60.139216,85.392349,110.177934,105.210496,100.338852,29.202396,14.184962,78.861343,1.516222,59.834078,50.620499,109.552350,83.927835,107.523230,78.852313,63.023549,75.869220,0.000248,0.013260,32.000000,-235.823443,79.317420,-0.023174,15.108968,0.596321,30336.853463,0.991591,20.263834,-0.142495,1.720785,0.967311,2.051163,120.905572,32.000000,122.324029,125.574507,120.965102,123.522486,32.000000,113.572101,68.549745,59.261354,63.441441,0.000000,58.756388,90.000000,99.883864,25.400000,54.135435,59.581626,27.313980
49.629590,60.136916,85.392246,110.176328,105.239677,100.331384,29.496234,14.185030,78.863226,1.516056,59.828377,50.623604,109.551616,83.927591,107.522690,78.854080,63.023279,75.870652,0.000277,0.013258,32.000000,-235.823296,79.319786,-0.023213,15.107367,0.596297,30329.474574,0.993076,20.260509,-0.142448,1.720747,2.277562,4.641731,120.904970,32.000000,122.319015,125.571192,120.965499,123.527273,32.000000,113.564036,68.557510,59.257261,63.441978,0.000000,58.749066,90.000000,99.896519,25.400000,54.133092,59.562970,27.299527
49.632573,60.133764,85.392011,110.174472,105.279349,100.355580,29.494390,14.185031,78.863389,1.516049,59.821712,50.628271,109.550596,83.929666,107.521679,78.852727,63.022862,75.874989,0.000248,0.013256,32.000000,-235.823217,79.319247,-0.023026,15.106418,0.596200,30322.015806,1.002895,20.257853,-0.141579,1.720684,1.980167,4.638475,120.906754,32.000000,122.314315,125.570865,120.970216,123.525746,32.000000,113.562039,68.565622,59.252102,63.442866,0.000000,58.741147,90.000000,99.907823,25.400000,54.129994,59.591186,27.217209
49.633313,60.129824,85.392522,110.172339,105.349087,100.372014,29.491417,14.185050,78.865850,1.515834,59.814792,50.632279,109.549829,83.931198,107.521375,78.855606,63.022687,75.874750,0.000162,0.013234,32.000000,-235.823200,79.319608,-0.023028,15.106437,0.596142,30315.050012,0.992767,20.252828,-0.140234,1.720591,1.143079,1.709681,120.910946,32.000000,122.311561,125.570822,120.976283,123.521695,32.000000,113.563282,68.574182,59.247422,63.444627,0.000000,58.734010,90.000000,99.920218,25.400000,54.125655,59.586268,27.292630
49.634186,60.125158,85.394228,110.169902,105.377379,100.392535,29.495116,14.184944,78.866993,1.515920,59.806354,50.635838,109.548053,83.934551,107.519841,78.857842,63.023361,75.875098,0.000132,0.013240,32.000000,-235.823311,79.320511,-0.022983,15.105654,0.596255,30319.603158,0.992994,20.246580,-0.136559,1.720483,1.302420,4.641456,120.906249,32.000000,122.315060,125.573802,120.971643,123.518462,32.000000,113.570230,68.582600,59.241388,63.445251,0.000000,58.727639,90.000000,99.933786,25.400000,54.119731,59.591618,27.271941
49.635481,60.120277,85.394897,110.167330,105.316005,100.421018,29.516050,14.185139,78.866562,1.515948,59.799640,50.636696,109.546315,83.934691,107.518703,78.859431,63.023154,75.873913,0.000220,0.013271,32.000000,-235.823271,79.323616,-0.022962,15.104278,0.596325,30318.356642,0.993231,20.241873,-0.136564,1.720468,1.258735,4.632091,120.897817,32.000000,122.316046,125.575129,120.966395,123.517186,32.000000,113.569579,68.590417,59.236949,63.445860,0.000000,58.720907,90.000000,99.946659,25.400000,54.113574,59.581617,27.328067
49.635297,60.115848,85.395387,110.164648,105.291881,100.453683,29.490899,14.185195,78.866564,1.516149,59.793769,50.639442,109.544392,83.935790,107.517645,78.862689,63.022400,75.874566,0.000250,0.013275,32.000000,-235.823214,79.325089,-0.022942,15.103842,0.596471,30316.481618,0.993278,20.236299,-0.136977,1.720472,0.745495,0.896555,120.893444,32.000000,122.320145,125.567835,120.964506,123.519639,32.000000,113.564812,68.598908,59.232586,63.447406,0.000000,58.714149,90.000000,99.959866,25.400000,54.107609,59.583524,27.220804
49.636238,60.111877,85.395406,110.162000,105.381696,100.461690,29.532312,14.185272,78.867468,1.515822,59.786589,50.642951,109.542730,83.938076,107.515800,78.862528,63.021557,75.873505,0.000249,0.013294,32.000000,-235.823158,79.327539,-0.023015,15.104253,0.596667,30315.386918,0.992813,20.230076,-0.137659,1.720441,0.977349,0.717387,120.894864,32.000000,122.320422,125.561558,120.963679,123.522333,32.000000,113.562426,68.608122,59.228495,63.449043,0.000000,58.707047,90.000000,99.973332,25.400000,54.102265,59.582718,27.289696
49.636966,60.108374,85.396967,110.159529,105.364186,100.453489,29.508778,14.185295,78.867687,1.515541,59.779967,50.644720,109.540535,83.941926,107.513937,78.863304,63.020828,75.874571,0.000191,0.013296,32.000000,-235.823048,79.330795,-0.022966,15.105112,0.596887,30321.912759,0.993976,20.225838,-0.136416,1.720457,1.465353,0.617558,120.894495,32.000000,122.315377,125.558153,120.965067,123.527554,32.000000,113.556505,68.617064,59.223975,63.450698,0.000000,58.700144,90.000000,99.986643,25.400000,54.097902,59.579482,27.302682
49.639227,60.105060,85.400763,110.157190,105.366523,100.474096,29.559769,14.185369,78.867511,1.515385,59.772713,50.648061,109.538036,83.943052,107.513165,78.863453,63.019740,75.874702,0.000133,0.013297,32.000000,-235.822967,79.332894,-0.022972,15.106204,0.596887,30317.775896,0.992630,20.220890,-0.136369,1.720425,0.758016,0.966183,120.897664,32.000000,122.309872,125.556721,120.971208,123.526806,32.000000,113.554257,68.625987,59.219448,63.452923,0.000000,58.695507,90.000000,99.998251,25.400000,54.093700,59.579069,27.203489
49.641042,60.100960,85.404431,110.154858,105.370927,100.502315,29.561036,14.185345,78.870414,1.515637,59.764587,50.649036,109.536223,83.945503,107.511133,78.864358,63.018431,75.876410,0.000192,0.013299,32.000000,-235.822962,79.336543,-0.022992,15.107003,0.596796,30311.820886,0.993315,20.216632,-0.134840,1.720431,1.883736,1.675768,120.903826,32.000000,122.304888,125.555912,120.977854,123.522835,32.000000,113.556593,68.634776,59.215378,63.455327,0.000000,58.689799,90.000000,100.000000,25.400000,54.089005,59.599181,27.317282
49.644336,60.095838,85.407846,110.152439,105.379731,100.510332,29.499344,14.185298,78.872720,1.515513,59.754801,50.653927,109.534340,83.949588,107.508163,78.869266,63.018104,75.881407,0.000248,0.013331,32.000000,-235.823014,79.337905,-0.023033,15.107582,0.596872,30311.823690,0.991747,20.210971,-0.133654,1.720429,0.871660,0.740331,120.898936,32.000000,122.306423,125.558362,120.974894,123.518403,32.000000,113.565368,68.642225,59.210844,63.457016,0.000000,58.685009,90.000000,100.000000,25.400000,54.083158,59.572451,27.196519
49.646728,60.089457,85.412343,110.149843,105.423125,100.518398,29.517596,14.185254,78.878439,1.515843,59.744723,50.656556,109.531603,83.954090,107.506249,78.873866,63.017381,75.884020,0.000190,0.013351,32.000000,-235.823017,79.340821,-0.023019,15.108519,0.597005,30315.912347,0.991932,20.204986,-0.131061,1.720440,1.161310,0.881367,120.892226,32.000000,122.306235,125.558011,120.972002,123.515399,32.000000,113.565210,68.649946,59.206942,63.459668,0.000000,58.680488,90.000000,100.000000,25.400000,54.074571,59.584459,27.316328
49.646598,60.081370,85.416961,110.146856,105.427917,100.546931,29.228342,14.185211,78.881224,1.515854,59.735720,50.660457,109.527984,83.956177,107.504438,78.877023,63.017147,75.885834,0.000131,0.013351,32.000000,-235.823126,79.344173,-0.022975,15.109567,0.596983,30313.266071,0.994000,20.196448,-0.126981,1.720395,1.418568,0.709344,120.887945,32.000000,122.309280,125.550306,120.970747,123.516893,32.000000,113.559561,68.656963,59.203035,63.461550,0.000000,58.676516,90.000000,100.000000,25.400000,54.064313,59.580092,27.257267
49.646722,60.073850,85.421046,110.143980,105.353590,100.567166,29.532384,14.185022,78.883003,1.516239,59.729817,50.664733,109.524905,83.959522,107.502829,78.879532,63.017088,75.885787,0.000130,0.013341,32.000000,-235.823347,79.345008,-0.022949,15.110377,0.596986,30307.451588,0.993396,20.187585,-0.124296,1.720402,0.740674,0.574132,120.888145,32.000000,122.309603,125.545089,120.970193,123.519243,32.000000,113.556657,68.663332,59.199422,63.463591,0.000000,58.671952,90.000000,100.000000,25.400000,54.053598,59.586858,27.329827
49.648893,60.067422,85.420093,110.141295,105.402940,100.551838,29.561065,14.185010,78.885749,1.516255,59.726054,50.668061,109.522075,83.962232,107.501054,78.879576,63.016561,75.887684,0.000159,0.013338,32.000000,-235.823332,79.348976,-0.023193,15.110464,0.597161,30308.593382,1.003493,20.179633,-0.122701,1.720500,1.222297,0.669004,120.887016,32.000000,122.305251,125.540277,120.969647,123.522300,32.000000,113.552825,68.668827,59.196393,63.465731,0.000000,58.664628,90.000000,100.000000,25.400000,54.043651,59.577142,27.290503
49.650388,60.062616,85.424444,110.138883,105.499978,100.503243,29.554002,14.184907,78.886257,1.516128,59.721800,50.672096,109.519262,83.964744,107.498882,78.881121,63.015843,75.889025,0.000188,0.013351,32.000000,-235.823564,79.350280,-0.023214,15.110436,0.597293,30304.713082,0.993339,20.171983,-0.122677,1.720578,1.243563,1.316355,120.890775,32.000000,122.298405,125.538253,120.974938,123.518818,32.000000,113.551860,68.672845,59.193193,63.468372,0.000000,58.660268,90.000000,100.000000,25.400000,54.037155,59.581302,27.335844
49.652506,60.059278,85.425867,110.136944,105.457552,100.486347,29.503329,14.184900,78.886623,1.516370,59.717158,50.672612,109.517357,83.967854,107.496037,78.884601,63.014598,75.890867,0.000188,0.013331,32.000000,-235.823478,79.351420,-0.023225,15.111346,0.597119,30291.391126,0.992160,20.163304,-0.120726,1.720483,1.116322,2.024615,120.895140,32.000000,122.293482,125.536215,120.979546,123.515494,32.000000,113.552662,68.677270,59.190056,63.470409,0.000000,58.654650,90.000000,100.000000,25.400000,54.032035,59.582590,27.309065
49.654228,60.056406,85.430540,110.135072,105.482762,100.485676,29.532489,14.184917,78.888082,1.516380,59.712038,50.674776,109.515583,83.968826,107.493292,78.887643,63.013815,75.893870,0.000188,0.013296,32.000000,-235.823521,79.355912,-0.023220,15.112612,0.596852,30270.443866,0.991872,20.156946,-0.119000,1.720519,1.036429,2.063985,120.889027,32.000000,122.294678,125.539661,120.974413,123.510247,32.000000,113.560449,68.681615,59.187280,63.473611,0.000000,58.650188,90.000000,100.000000,25.400000,54.027932,59.588737,27.273335
49.656950,60.053661,85.432503,110.133297,105.499808,100.477162,29.556937,14.184927,78.887111,1.516214,59.707982,50.679581,109.513847,83.972664,107.490955,78.889888,63.013558,75.898214,0.000188,0.013313,32.000000,-235.823587,79.357081,-0.023233,15.114050,0.596681,30261.477618,0.993353,20.151410,-0.116372,1.720474,0.637189,0.933812,120.884442,32.000000,122.295244,125.537196,120.969602,123.507555,32.000000,113.562301,68.687010,59.185351,63.477189,0.000000,58.644528,90.000000,100.000000,25.400000,54.024481,59.576788,27.313833
49.659321,60.050702,85.436401,110.131649,105.460778,100.472939,29.497902,14.185095,78.889685,1.516111,59.703454,50.685117,109.512197,83.977545,107.488927,78.891825,63.012938,75.903040,0.000212,0.013326,32.000000,-235.823399,79.363136,-0.023299,15.114820,0.596636,30260.024413,0.992320,20.146753,-0.113333,1.720509,1.009067,0.757279,120.883528,32.000000,122.297162,125.528964,120.966987,123.507412,32.000000,113.560153,68.692417,59.183212,63.480262,0.000000,58.640960,90.000000,100.000000,25.400000,54.020553,59.573316,27.186027
49.661655,60.047660,85.440421,110.129919,105.536142,100.480519,29.564626,14.185181,78.893837,1.516494,59.697805,50.687527,109.510035,83.978559,107.486986,78.895582,63.013728,75.908852,0.000240,0.013324,32.000000,-235.823266,79.365790,-0.023290,15.115244,0.596491,30254.896704,0.991348,20.141181,-0.109815,1.720454,0.904661,4.647744,120.883939,32.000000,122.294992,125.521965,120.965786,123.509171,32.000000,113.557272,68.698659,59.181126,63.482620,0.000000,58.636004,90.000000,100.000000,25.400000,54.016529,59.585649,27.219556
49.665548,60.044552,85.444837,110.128127,105.635745,100.489347,29.556209,14.185348,78.899054,1.516377,59.692902,50.694209,109.507165,83.983547,107.485957,78.900057,63.013388,75.915894,0.000276,0.013311,32.000000,-235.823153,79.369442,-0.023276,15.115442,0.596426,30252.739509,0.993231,20.135763,-0.105572,1.720450,0.601683,0.922572,120.881830,32.000000,122.289802,125.516263,120.964299,123.511216,32.000000,113.552736,68.705164,59.178521,63.484785,0.000000,58.632791,90.000000,100.000000,25.400000,54.012400,59.584951,27.313320
49.668190,60.041430,85.448365,110.126302,105.583027,100.489342,29.527222,14.185309,78.901139,1.516348,59.687618,50.699565,109.504870,83.987611,107.484495,78.901069,63.013243,75.917994,0.000304,0.013306,32.000000,-235.823280,79.370477,-0.023198,15.116280,0.596448,30252.649456,0.991005,20.130300,-0.101999,1.720451,0.830219,0.927492,120.886607,32.000000,122.283203,125.513674,120.969398,123.507523,32.000000,113.551535,68.710118,59.176244,63.486730,0.000000,58.627572,90.000000,100.000000,25.400000,54.008158,59.596841,27.323591
49.671119,60.038347,85.453301,110.124471,105.567993,100.481285,29.500829,14.185252,78.905699,1.516482,59.680713,50.705659,109.502097,83.992289,107.482092,78.902425,63.013559,75.922606,0.000391,0.013330,32.000000,-235.823357,79.373474,-0.023208,15.117364,0.596444,30254.134142,0.991281,20.123153,-0.096370,1.720405,2.108887,2.056744,120.891353,32.000000,122.278185,125.510260,120.972453,123.502647,32.000000,113.550737,68.714393,59.173527,63.488514,0.000000,58.624985,90.000000,100.000000,25.400000,54.003979,59.585462,27.286761
49.675189,60.034440,85.457018,110.122416,105.547113,100.494040,29.546834,14.185302,78.911363,1.516621,59.675213,50.708562,109.500553,83.997796,107.480691,78.907038,63.013845,75.925111,0.000304,0.013338,32.000000,-235.823328,79.375911,-0.023234,15.117760,0.596388,30249.042899,0.992188,20.117292,-0.094650,1.720384,0.206537,0.965934,120.886669,32.000000,122.279078,125.512300,120.967131,123.499797,32.000000,113.553732,68.718050,59.172404,63.491305,0.000000,58.619954,90.000000,100.000000,25.400000,53.998994,59.574201,27.289475
49.681462,60.029626,85.462599,110.120001,105.490295,100.485870,29.153350,14.185356,78.914661,1.516642,59.668473,50.712466,109.498244,84.001538,107.479581,78.909329,63.014495,75.928747,0.000276,0.013354,32.000000,-235.823308,79.381387,-0.023223,15.118293,0.596294,30242.587570,0.992923,20.111169,-0.091503,1.720382,0.520374,1.889549,120.881280,32.000000,122.278815,125.510912,120.963511,123.497206,32.000000,113.554766,68.721951,59.170759,63.494719,0.000000,58.617801,90.000000,100.000000,25.400000,53.992941,59.595680,27.278397
49.686195,60.023814,85.468343,110.117191,105.547960,100.502060,29.494301,14.185426,78.919388,1.516625,59.658680,50.715320,109.495193,84.004403,107.477317,78.913656,63.015229,75.934120,0.000276,0.013382,32.000000,-235.823282,79.385821,-0.023235,15.119034,0.596302,30238.202287,0.991403,20.103042,-0.089910,1.720316,0.857516,4.637713,120.880789,32.000000,122.280266,125.503719,120.961998,123.496338,32.000000,113.553399,68.725706,59.168920,63.497950,0.000000,58.614605,90.000000,100.000000,25.400000,53.985558,59.583298,27.348169
49.690719,60.016914,85.473807,110.113954,105.619420,100.526465,29.514909,14.185472,78.923684,1.516781,59.648333,50.719076,109.492703,84.009820,107.474752,78.918865,63.016321,75.940795,0.000334,0.013406,32.000000,-235.823265,79.390665,-0.023230,15.119636,0.596139,30223.086297,1.004551,20.091721,-0.087831,1.720211,1.262441,0.925535,120.882179,32.000000,122.277391,125.497451,120.961579,123.498827,32.000000,113.550090,68.728108,59.167398,63.500400,0.000000,58.612239,90.000000,100.000000,25.400000,53.975798,59.582049,27.175829
49.694448,60.008745,85.477730,110.110160,105.573251,100.550472,29.497686,14.185372,78.929117,1.516941,59.639117,50.725340,109.490630,84.015426,107.473768,78.921966,63.017521,75.944479,0.000362,0.013401,32.000000,-235.823399,79.395268,-0.023245,15.120425,0.596157,30218.430684,0.992979,20.081001,-0.084531,1.720163,1.612845,0.947959,120.879938,32.000000,122.272778,125.494718,120.961911,123.503257,32.000000,113.541667,68.730641,59.166093,63.503741,0.000000,58.608387,90.000000,100.000000,25.400000,53.964782,59.583062,27.176857
49.697757,60.000812,85.482432,110.106416,105.550478,100.578806,29.521134,14.185321,78.934081,1.517198,59.629136,50.732520,109.488104,84.018203,107.470960,78.926357,63.017130,75.946925,0.000276,0.013396,32.000000,-235.823363,79.398891,-0.023268,15.121057,0.596236,30216.570214,0.992409,20.069410,-0.080612,1.720116,1.586733,1.138962,120.885833,32.000000,122.267428,125.492883,120.966738,123.496862,32.000000,113.537700,68.732756,59.163629,63.504990,0.000000,58.605601,90.000000,100.000000,25.400000,53.953280,59.579463,27.341493
49.700011,59.993214,85.486625,110.102702,105.584650,100.588245,29.507342,14.185295,78.935777,1.517367,59.620827,50.734197,109.485550,84.020835,107.468451,78.926374,63.018245,75.948911,0.000276,0.013398,32.000000,-235.823446,79.401299,-0.023274,15.120861,0.596296,30209.793364,0.993122,20.057374,-0.079047,1.720066,1.163584,0.594559,120.889568,32.000000,122.263839,125.491637,120.969043,123.492000,32.000000,113.539115,68.736546,59.162200,63.507647,0.000000,58.602740,90.000000,100.000000,25.400000,53.942070,59.577791,27.239952
49.702263,59.986050,85.489636,110.099000,105.513580,100.610263,29.558674,14.185182,78.938921,1.517089,59.613615,50.734354,109.483671,84.021850,107.465681,78.928373,63.018547,75.949271,0.000274,0.013381,32.000000,-235.823525,79.404052,-0.023246,15.120909,0.596403,30206.676355,0.992520,20.046011,-0.076822,1.720046,0.873133,1.308993,120.882763,32.000000,122.264560,125.495479,120.962867,123.487654,32.000000,113.542777,68.739963,59.161646,63.510366,0.000000,58.598357,90.000000,100.000000,25.400000,53.931750,59.581794,27.290062
49.705104,59.979315,85.493904,110.095297,105.547299,100.618963,29.556477,14.185185,78.941295,1.517344,59.605887,50.734864,109.480956,84.024223,107.462724,78.930478,63.019420,75.950938,0.000362,0.013400,32.000000,-235.823474,79.405373,-0.023265,15.121966,0.596469,30196.998871,0.993007,20.036075,-0.076446,1.720052,0.783983,2.225193,120.875954,32.000000,122.264897,125.494618,120.956808,123.484440,32.000000,113.540550,68.743140,59.161005,63.512059,0.000000,58.595225,90.000000,100.000000,25.400000,53.921798,59.585010,27.326599
49.706603,59.972949,85.496452,110.091633,105.608289,100.634692,29.541918,14.185318,78.941976,1.517090,59.598686,50.737452,109.477357,84.026487,107.458813,78.930663,63.019760,75.954327,0.000391,0.013395,32.000000,-235.823458,79.403620,-0.023290,15.122689,0.596559,30190.943306,0.991432,20.026576,-0.076477,1.720035,0.608949,1.670182,120.875394,32.000000,122.265132,125.487808,120.952515,123.482569,32.000000,113.538003,68.745478,59.160271,63.512871,0.000000,58.591348,90.000000,100.000000,25.400000,53.912274,59.579286,27.234963
49.706088,59.967252,85.497837,110.088031,105.533941,100.646830,29.538128,14.185362,78.942842,1.517080,59.593293,50.739223,109.473729,84.024750,107.454376,78.931979,63.019565,75.954339,0.000334,0.013404,32.000000,-235.823366,79.406263,-0.023352,15.124185,0.596555,30181.294449,0.991511,20.016897,-0.076101,1.720023,0.107539,0.725006,120.874189,32.000000,122.261417,125.482485,120.952584,123.483754,32.000000,113.533946,68.746359,59.160814,63.512663,0.000000,58.586560,90.000000,100.000000,25.400000,53.903241,59.568536,27.332615
49.707673,59.962529,85.499015,110.084511,105.480108,100.626488,29.563022,14.185358,78.943876,1.517087,59.588326,50.739708,109.470604,84.026051,107.449747,78.929233,63.019974,75.955425,0.000333,0.013389,32.000000,-235.823395,79.406776,-0.023329,15.125525,0.596610,30179.094482,0.992105,20.008975,-0.073897,1.720022,1.518077,4.625797,120.871007,32.000000,122.254616,125.477263,120.950148,123.485513,32.000000,113.524999,68.746566,59.161208,63.512554,0.000000,58.581852,90.000000,100.000000,25.400000,53.896268,59.603332,27.255653
49.708812,59.958721,85.501538,110.081341,105.528614,100.608013,29.555998,14.185492,78.944631,1.517089,59.584063,50.739449,109.466860,84.026388,107.445207,78.928057,63.019720,75.956375,0.000333,0.013386,32.000000,-235.823258,79.406499,-0.023288,15.127534,0.596641,30176.072648,0.992349,20.003813,-0.073693,1.720068,1.298750,4.627363,120.877160,32.000000,122.246624,125.476147,120.954241,123.479089,32.000000,113.520529,68.745822,59.162738,63.512216,0.000000,58.577778,90.000000,100.000000,25.400000,53.890143,59.581184,27.514053
49.709603,59.955011,85.502146,110.078143,105.520179,100.601954,29.507672,14.185516,78.945001,1.517245,59.579124,50.740081,109.463439,84.025107,107.440695,78.926315,63.019324,75.960634,0.000275,0.013362,32.000000,-235.823070,79.403798,-0.023312,15.130224,0.596430,30162.192483,0.991265,19.997446,-0.073287,1.720037,0.491916,4.612904,120.880675,32.000000,122.240365,125.475191,120.954679,123.471966,32.000000,113.519900,68.743991,59.163584,63.510754,0.000000,58.572568,90.000000,100.000000,25.400000,53.884504,59.578302,27.192704
49.711041,59.951356,85.502783,110.074940,105.549444,100.601886,29.504789,14.185442,78.946380,1.517310,59.573173,50.739995,109.460629,84.026799,107.436896,78.925150,63.019867,75.960018,0.000217,0.013356,32.000000,-235.823155,79.401505,-0.023348,15.132049,0.596241,30151.444949,0.991284,19.992459,-0.072320,1.720048,0.872169,0.891135,120.873782,32.000000,122.239631,125.478666,120.947919,123.465991,32.000000,113.524989,68.741624,59.164785,63.509461,0.000000,58.567204,90.000000,100.000000,25.400000,53.878984,59.590694,27.321464
49.713287,59.947713,85.502907,110.071753,105.578353,100.609917,29.501647,14.185345,78.947063,1.517387,59.567259,50.739507,109.456354,84.025748,107.432990,78.925592,63.020124,75.962363,0.000217,0.013386,32.000000,-235.823267,79.399196,-0.023383,15.133912,0.596083,30148.664599,0.992821,19.987928,-0.068727,1.720033,2.362117,4.650667,120.866804,32.000000,122.238563,125.477013,120.942955,123.461768,32.000000,113.520458,68.739031,59.165953,63.507707,0.000000,58.562055,90.000000,100.000000,25.400000,53.873466,59.589730,27.248536
49.715276,59.943410,85.503854,110.068400,105.531355,100.630249,29.555832,14.185215,78.949760,1.517664,59.560280,50.741206,109.452689,84.022664,107.429921,78.927032,63.021611,75.962396,0.000246,0.013396,32.000000,-235.823446,79.397258,-0.023334,15.135229,0.595985,30140.317845,0.992876,19.982783,-0.069733,1.719996,0.747853,4.648749,120.864176,32.000000,122.239267,125.469680,120.938549,123.459390,32.000000,113.514646,68.735594,59.167394,63.505960,0.000000,58.557313,90.000000,100.000000,25.400000,53.867296,59.577565,27.183019
49.715908,59.938755,85.503790,110.064869,105.512851,100.626179,29.490196,14.185107,78.950829,1.518029,59.553422,50.740831,109.449150,84.021180,107.427147,78.929295,63.023173,75.964217,0.000332,0.013371,32.000000,-235.823515,79.396934,-0.023307,15.136267,0.595901,30137.529615,0.993002,19.976811,-0.068232,1.719921,0.227688,0.738302,120.862396,32.000000,122.235299,125.465211,120.936781,123.461709,32.000000,113.506169,68.731697,59.168871,63.504185,0.000000,58.551258,90.000000,100.000000,25.400000,53.860532,59.579738,27.327920
49.717746,59.933801,85.504596,110.061186,105.616960,100.589740,29.559670,14.185244,78.952687,1.518023,59.546445,50.740132,109.445571,84.023913,107.424425,78.929059,63.024616,75.964258,0.000245,0.013412,32.000000,-235.823422,79.394984,-0.023425,15.137106,0.595922,30132.910232,0.991327,19.970447,-0.069693,1.719871,1.018706,0.604375,120.858909,32.000000,122.230323,125.461754,120.933640,123.461963,32.000000,113.499212,68.727066,59.170715,63.502173,0.000000,58.546703,90.000000,100.000000,25.400000,53.853236,59.589347,27.325646
49.719522,59.928599,85.503678,110.057375,105.618156,100.577594,29.490151,14.185261,78.953447,1.518474,59.539750,50.739614,109.442359,84.025938,107.422410,78.928051,63.025175,75.965057,0.000159,0.013411,32.000000,-235.823446,79.394191,-0.023515,15.137692,0.595840,30124.688378,0.993467,19.965137,-0.069889,1.719848,0.759343,1.291372,120.865007,32.000000,122.224242,125.463166,120.935126,123.454462,32.000000,113.494973,68.722275,59.173002,63.500887,0.000000,58.540326,90.000000,100.000000,25.400000,53.845378,59.579325,27.194978
49.719638,59.923307,85.502867,110.053407,105.588639,100.569461,29.565399,14.185268,78.952333,1.518607,59.533355,50.738897,109.439351,84.024911,107.419104,78.927349,63.026118,75.966303,0.000159,0.013366,32.000000,-235.823498,79.393511,-0.023496,15.138114,0.595541,30102.449405,0.990720,19.958276,-0.071301,1.719800,0.795439,0.705534,120.866494,32.000000,122.218755,125.463506,120.934449,123.446669,32.000000,113.493469,68.716986,59.174639,63.498757,0.000000,58.534593,90.000000,100.000000,25.400000,53.837402,59.590674,27.294611
49.719204,59.918487,85.502005,110.049549,105.660509,100.520658,29.545332,14.185289,78.952982,1.518483,59.530116,50.740068,109.436357,84.025744,107.416396,78.925657,63.026806,75.967714,0.000159,0.013353,32.000000,-235.823365,79.390976,-0.023458,15.138084,0.595395,30089.411792,0.992883,19.951235,-0.071259,1.719720,0.766121,0.784566,120.857097,32.000000,122.217340,125.468680,120.925635,123.441493,32.000000,113.495026,68.712049,59.175879,63.497362,0.000000,58.528156,90.000000,100.000000,25.400000,53.829691,59.591835,27.284193
49.722042,59.914269,85.501720,110.045757,105.611925,100.496306,29.557692,14.185415,78.954448,1.518409,59.526194,50.738654,109.432681,84.025829,107.412730,78.927344,63.027665,75.968930,0.000247,0.013331,32.000000,-235.823181,79.388487,-0.023487,15.139304,0.595300,30079.912184,0.990259,19.945822,-0.071268,1.719700,1.609319,0.870278,120.849756,32.000000,122.217025,125.466226,120.918978,123.437616,32.000000,113.494321,68.707598,59.177792,63.495879,0.000000,58.522380,90.000000,100.000000,25.400000,53.822630,59.573552,27.267392
49.722672,59.910783,85.502538,110.041988,105.556054,100.504245,29.526821,14.185465,78.955590,1.518172,59.521687,50.739022,109.428941,84.026295,107.409226,78.928411,63.027815,75.966753,0.000335,0.013327,32.000000,-235.823180,79.385796,-0.023529,15.141084,0.595011,30060.400550,0.990448,19.941452,-0.070898,1.719698,1.778390,1.054726,120.846351,32.000000,122.216127,125.460131,120.913464,123.434208,32.000000,113.487862,68.701256,59.178633,63.493540,0.000000,58.517006,90.000000,100.000000,25.400000,53.817116,59.576463,27.295051
49.721549,59.907345,85.503299,110.038286,105.676721,100.544806,29.557005,14.185515,78.955697,1.518421,59.518863,50.735296,109.426023,84.025950,107.406261,78.928311,63.028853,75.965562,0.000304,0.013319,32.000000,-235.823097,79.386887,-0.023546,15.142830,0.594744,30044.155395,0.989721,19.934293,-0.070843,1.719594,2.295896,1.206248,120.843532,32.000000,122.212801,125.455297,120.911842,123.437106,32.000000,113.477828,68.695725,59.180411,63.491041,0.000000,58.512351,90.000000,100.000000,25.400000,53.811630,59.591756,27.239439
49.722152,59.904001,85.503778,110.034688,105.695849,100.560986,29.534195,14.185432,78.954746,1.518164,59.516310,50.734721,109.423443,84.027052,107.403507,78.929816,63.029673,75.965813,0.000215,0.013314,32.000000,-235.823128,79.388573,-0.023527,15.143833,0.594702,30038.182147,0.990811,19.930153,-0.072626,1.719589,0.923778,0.594553,120.840167,32.000000,122.207190,125.451993,120.910873,123.435999,32.000000,113.467646,68.689435,59.182725,63.488382,0.000000,58.506621,90.000000,100.000000,25.400000,53.806213,59.594254,27.181772
49.723553,59.900434,85.504694,110.031064,105.672456,100.560858,29.566471,14.185392,78.955406,1.517938,59.514170,50.736955,109.419754,84.029632,107.400146,78.932713,63.030535,75.967681,0.000157,0.013316,32.000000,-235.823131,79.387748,-0.023450,15.144442,0.594899,30044.611232,0.990214,19.927880,-0.074559,1.719643,1.349824,1.152772,120.846703,32.000000,122.200176,125.450902,120.915167,123.427364,32.000000,113.466525,68.682340,59.185020,63.485158,0.000000,58.502293,90.000000,100.000000,25.400000,53.800911,59.578991,27.335844
49.723960,59.896329,85.504761,110.027278,105.692838,100.573172,29.541297,14.185342,78.958736,1.517800,59.510815,50.737015,109.416895,84.029735,107.398198,78.931049,63.032338,75.966895,0.000156,0.013318,32.000000,-235.823067,79.389377,-0.023400,15.144774,0.594943,30043.476721,0.991116,19.923910,-0.075190,1.719631,0.777652,1.321132,120.846589,32.000000,122.197228,125.454049,120.915493,123.420133,32.000000,113.468137,68.674959,59.188421,63.482361,0.000000,58.496217,90.000000,100.000000,25.400000,53.794428,59.584675,27.274435
49.725188,59.891218,85.506807,110.023101,105.652402,100.611441,29.497169,14.185336,78.960021,1.517820,59.506033,50.736029,109.413414,84.031865,107.395547,78.931733,63.033726,75.966489,0.000143,0.013291,32.000000,-235.823100,79.388882,-0.023376,15.144677,0.594893,30037.443023,0.989993,19.918892,-0.074652,1.719601,1.647191,1.329013,120.836621,32.000000,122.196472,125.457522,120.907896,123.414394,32.000000,113.467094,68.667034,59.190952,63.479169,0.000000,58.491616,90.000000,100.000000,25.400000,53.786958,59.579463,27.231442
49.727316,59.885745,85.508222,110.018885,105.575719,100.617156,29.552089,14.185119,78.959664,1.517452,59.501839,50.738073,109.410122,84.033764,107.393030,78.933310,63.034362,75.965412,0.000131,0.013306,32.000000,-235.823332,79.390130,-0.023389,15.144732,0.594937,30032.291765,0.990938,19.914364,-0.077044,1.719589,0.550011,0.980177,120.829683,32.000000,122.198445,125.453687,120.902684,123.411274,32.000000,113.464228,68.658797,59.193916,63.476689,0.000000,58.487182,90.000000,100.000000,25.400000,53.778717,59.580092,27.337164
49.726951,59.880106,85.509693,110.014728,105.622772,100.617119,29.493746,14.184825,78.959074,1.517323,59.495762,50.735703,109.406941,84.033956,107.390301,78.935746,63.035665,75.963458,0.000157,0.013293,32.000000,-235.823642,79.391461,-0.023418,15.144814,0.595163,30032.363284,0.992758,19.907981,-0.078736,1.719587,0.654653,4.639311,120.826108,32.000000,122.201013,125.448749,120.897315,123.409490,32.000000,113.459031,68.649648,59.197555,63.474270,0.000000,58.483078,90.000000,100.000000,25.400000,53.769923,59.577456,27.344868
49.726379,59.874501,85.511479,110.010726,105.654807,100.609099,29.501080,14.184848,78.962076,1.517437,59.488439,50.735615,109.403756,84.034951,107.386726,78.939154,63.036397,75.963169,0.000243,0.013299,32.000000,-235.823574,79.393475,-0.023409,15.144455,0.595153,30022.349403,0.990908,19.900302,-0.080180,1.719542,1.281592,0.715916,120.823377,32.000000,122.195962,125.444293,120.893820,123.411030,32.000000,113.452120,68.640479,59.200253,63.471619,0.000000,58.477851,90.000000,100.000000,25.400000,53.761166,59.582482,27.299160
49.727689,59.868376,85.513345,110.006724,105.650498,100.621379,29.493132,14.184905,78.965407,1.517337,59.481662,50.735420,109.399978,84.036386,107.383765,78.942303,63.036577,75.965226,0.000213,0.013312,32.000000,-235.823582,79.396155,-0.023429,15.145132,0.595169,30011.207345,0.992861,19.895042,-0.082950,1.719584,1.023250,0.850673,120.820369,32.000000,122.188516,125.439607,120.890709,123.410548,32.000000,113.444455,68.631636,59.203155,63.469770,0.000000,58.474129,90.000000,100.000000,25.400000,53.751879,59.591530,27.262623
49.727467,59.862575,85.515380,110.002777,105.702747,100.633370,29.494432,14.184921,78.964964,1.517480,59.475733,50.736845,109.396552,84.036942,107.380775,78.943129,63.037204,75.965948,0.000184,0.013305,32.000000,-235.823481,79.399154,-0.023453,15.146660,0.595157,30000.918624,0.992533,19.890030,-0.083899,1.719640,1.079979,0.615492,120.826041,32.000000,122.182448,125.439025,120.893428,123.401831,32.000000,113.443381,68.622439,59.206102,63.468210,0.000000,58.469425,90.000000,100.000000,25.400000,53.742540,59.589878,27.201361
49.725423,59.857429,85.514849,109.998969,105.742794,100.641525,29.493188,14.184955,78.964725,1.517473,59.470344,50.738376,109.392982,84.035382,107.376858,78.944162,63.036820,75.966449,0.000184,0.013304,32.000000,-235.823435,79.399291,-0.023485,15.148488,0.595192,29996.817874,0.992877,19.882546,-0.082535,1.719632,0.105043,1.876577,120.824448,32.000000,122.179952,125.439816,120.888377,123.393465,32.000000,113.446615,68.613344,59.209834,63.466087,0.000000,58.464987,90.000000,100.000000,25.400000,53.733632,59.557895,27.308624
49.723587,59.853266,85.514930,109.995383,105.760102,100.633376,29.560301,14.184898,78.964937,1.517339,59.468587,50.737939,109.389597,84.034984,107.373130,78.945130,63.036356,75.965158,0.000183,0.013305,32.000000,-235.823432,79.399467,-0.023382,15.149841,0.595220,29993.160986,0.992941,19.876976,-0.082620,1.719681,1.204949,4.628616,120.813136,32.000000,122.178642,125.440562,120.879297,123.387591,32.000000,113.447634,68.602843,59.213805,63.464176,0.000000,58.458626,90.000000,100.000000,25.400000,53.726810,59.576679,27.258661
49.723759,59.850958,85.512705,109.992346,105.757086,100.641359,29.495131,14.185044,78.966113,1.517381,59.469139,50.738057,109.386535,84.033996,107.370645,78.945810,63.036432,75.960736,0.000153,0.013326,32.000000,-235.823227,79.399260,-0.023361,15.151565,0.595241,29993.344840,0.993095,19.873948,-0.081860,1.719741,0.712323,2.202713,120.805647,32.000000,122.180446,125.435922,120.871039,123.385493,32.000000,113.442587,68.593236,59.218566,63.462488,0.000000,58.452750,90.000000,100.000000,25.400000,53.721740,59.574604,27.165851
49.723433,59.849441,85.514500,109.989526,105.724369,100.649285,29.566421,14.184935,78.966942,1.517377,59.467248,50.737089,109.383060,84.034232,107.366949,78.943951,63.036595,75.958022,0.000066,0.013343,32.000000,-235.823264,79.399178,-0.023382,15.153776,0.595169,29986.766061,0.990789,19.871688,-0.082364,1.719806,0.629957,4.625317,120.800632,32.000000,122.180026,125.428974,120.862014,123.381422,32.000000,113.438218,68.583010,59.222222,63.460271,0.000000,58.447080,90.000000,100.000000,25.400000,53.718110,59.573778,27.209945
49.722756,59.848147,85.513910,109.986755,105.729315,100.645359,29.544146,14.184924,78.967121,1.517095,59.464577,50.736167,109.379672,84.036392,107.363485,78.942323,63.037448,75.956070,0.000095,0.013336,32.000000,-235.823236,79.397833,-0.023417,15.155096,0.595117,29980.841427,0.993047,19.869201,-0.085760,1.719755,1.336831,0.705628,120.797384,32.000000,122.172843,125.423189,120.857019,123.382191,32.000000,113.431852,68.572722,59.226652,63.459008,0.000000,58.442352,90.000000,100.000000,25.400000,53.715606,59.584233,27.176196
49.723484,59.846506,85.516088,109.983868,105.731256,100.653791,29.496409,14.184970,78.969121,1.516945,59.461380,50.737348,109.376022,84.038808,107.360883,78.943523,63.037941,75.955190,0.000183,0.013353,32.000000,-235.823203,79.397923,-0.023314,15.156514,0.595105,29978.826035,0.990734,19.868023,-0.087958,1.719803,1.777275,4.642118,120.796063,32.000000,122.166488,125.417495,120.854898,123.380857,32.000000,113.425480,68.561514,59.230618,63.458200,0.000000,58.437334,90.000000,100.000000,25.400000,53.712349,59.577240,27.201875
49.723342,59.843926,85.516436,109.980714,105.631855,100.690526,29.501302,14.185008,78.969843,1.517270,59.457068,50.738296,109.371305,84.040039,107.357912,78.946120,63.037040,75.954887,0.000271,0.013360,32.000000,-235.823165,79.399384,-0.023250,15.157769,0.595034,29973.370976,0.991454,19.867431,-0.090277,1.719814,0.788197,0.532868,120.801978,32.000000,122.159231,125.415935,120.856002,123.371755,32.000000,113.422758,68.549855,59.233719,63.456659,0.000000,58.432965,90.000000,100.000000,25.400000,53.708183,59.587527,27.308918
