OSU 80 Ton Compressor Load Stand
49.722028,59.841148,85.520093,109.977511,105.614526,100.734878,29.550030,14.185011,78.969859,1.517324,59.453293,50.741044,109.367206,84.040728,107.354442,78.947730,63.036645,75.957034,0.000242,0.013370,32.000000,-235.823168,79.400144,-0.023232,15.158335,0.595042,29971.227857,0.993121,19.865036,-0.091430,1.719833,1.668133,1.637620,120.800542,32.000000,122.155470,125.416737,120.851306,123.364077,32.000000,113.422449,68.537969,59.237198,63.456164,0.000000,58.428664,90.000000,100.000000,25.400000,53.703411,59.594775,27.242667
49.721377,59.838054,85.519801,109.974272,105.627507,100.750995,29.546070,14.184924,78.971345,1.517708,59.451829,50.740398,109.364797,84.043684,107.352499,78.949905,63.037917,75.957275,0.000186,0.013362,32.000000,-235.823185,79.403988,-0.023219,15.159002,0.595202,29979.731792,0.993315,19.862602,-0.090756,1.719845,1.379549,0.580393,120.791602,32.000000,122.154143,125.418330,120.843200,123.358497,32.000000,113.422109,68.526773,59.241756,63.456918,0.000000,58.424241,90.000000,100.000000,25.400000,53.698339,59.588098,27.292263
49.723287,59.834526,85.523573,109.971010,105.596424,100.742935,29.566000,14.184854,78.971614,1.518104,59.449781,50.741134,109.361423,84.046343,107.350822,78.952554,63.038662,75.959116,0.000186,0.013374,32.000000,-235.823283,79.406481,-0.023253,15.159102,0.595517,29994.139220,0.992135,19.861187,-0.088750,1.719964,0.863628,1.440291,120.787191,32.000000,122.156526,125.412627,120.835659,123.356513,32.000000,113.418432,68.515942,59.245733,63.457972,0.000000,58.420133,90.000000,100.000000,25.400000,53.692313,59.590930,27.462769
49.722022,59.830306,85.522514,109.967998,105.652423,100.759152,29.492570,14.184753,78.972523,1.517971,59.447598,50.740765,109.359077,84.045892,107.349095,78.957166,63.040231,75.957952,0.000185,0.013400,32.000000,-235.823345,79.407220,-0.023247,15.158637,0.595594,29994.424709,0.992433,19.858768,-0.089842,1.719981,1.255739,0.742162,120.784864,32.000000,122.158600,125.407114,120.828553,123.353583,32.000000,113.413487,68.505803,59.250384,63.458838,0.000000,58.415236,90.000000,100.000000,25.400000,53.685604,59.587104,27.320877
49.721554,59.825799,85.524368,109.964970,105.745808,100.775636,29.555884,14.184609,78.973921,1.517842,59.444429,50.740249,109.356141,84.046283,107.347821,78.960043,63.040447,75.958466,0.000185,0.013404,32.000000,-235.823459,79.409123,-0.023243,15.157894,0.595542,29986.034647,0.991634,19.853259,-0.089205,1.719990,0.719893,0.715573,120.781823,32.000000,122.151814,125.402119,120.825089,123.355454,32.000000,113.406911,68.494873,59.253430,63.459062,0.000000,58.410707,90.000000,100.000000,25.400000,53.678334,59.588147,27.310752
49.724050,59.821419,85.525413,109.962049,105.663234,100.775528,29.548386,14.184532,78.978576,1.517721,59.443563,50.740630,109.353684,84.048945,107.346280,78.961953,63.041482,75.959489,0.000155,0.013435,32.000000,-235.823503,79.413553,-0.023230,15.157023,0.595661,29983.620786,0.994279,19.850349,-0.091647,1.720013,0.967799,0.570128,120.780574,32.000000,122.144480,125.397852,120.824424,123.355173,32.000000,113.400953,68.485144,59.257336,63.460808,0.000000,58.405476,90.000000,100.000000,25.400000,53.670626,59.587006,27.334670
49.725845,59.817578,85.530218,109.959362,105.597997,100.775494,29.533856,14.184479,78.983133,1.517563,59.442211,50.744284,109.350415,84.050548,107.343698,78.963672,63.042352,75.960543,0.000242,0.013441,32.000000,-235.823602,79.417031,-0.023262,15.156136,0.595829,29983.336241,0.992310,19.846329,-0.091478,1.720066,1.641084,1.195766,120.785312,32.000000,122.137289,125.395707,120.826696,123.346979,32.000000,113.400056,68.476884,59.260021,63.462175,0.000000,58.403438,90.000000,100.000000,25.400000,53.664053,59.570375,27.199087
49.726113,59.814462,85.532879,109.956974,105.680143,100.779305,29.533820,14.184601,78.987005,1.517600,59.442534,50.744276,109.347505,84.054578,107.341019,78.966933,63.042279,75.964083,0.000330,0.013410,32.000000,-235.823434,79.420978,-0.023281,15.154895,0.595807,29973.888177,0.992495,19.839361,-0.091744,1.720001,0.808368,4.620964,120.781175,32.000000,122.133842,125.398042,120.821230,123.338457,32.000000,113.401410,68.467450,59.262985,63.463503,0.000000,58.399600,90.000000,100.000000,25.400000,53.658150,59.583072,27.207231
49.728014,59.812170,85.536885,109.954769,105.653758,100.783462,29.507753,14.184661,78.991024,1.517520,59.442684,50.745080,109.344266,84.058065,107.337823,78.971410,63.041932,75.965600,0.000359,0.013383,32.000000,-235.823377,79.424210,-0.023261,15.153894,0.595846,29966.202319,0.992933,19.833660,-0.091824,1.720035,0.604414,1.887350,120.772234,32.000000,122.131049,125.399843,120.811995,123.332018,32.000000,113.400501,68.458314,59.265214,63.465054,0.000000,58.397466,90.000000,100.000000,25.400000,53.653167,59.577476,27.196519
49.729325,59.810508,85.540283,109.952686,105.610980,100.807747,29.516995,14.184619,78.993843,1.517274,59.443492,50.747791,109.342441,84.062392,107.335373,78.974527,63.042528,75.969980,0.000272,0.013376,32.000000,-235.823452,79.429058,-0.023257,15.153562,0.595940,29967.200442,0.992958,19.830267,-0.089096,1.720080,1.448138,1.095329,120.767323,32.000000,122.131841,125.394620,120.804529,123.329898,32.000000,113.395964,68.450229,59.268635,63.467403,0.000000,58.394173,90.000000,100.000000,25.400000,53.649354,59.598660,27.302095
49.730918,59.809280,85.544419,109.950664,105.654325,100.824294,29.164509,14.184593,78.998611,1.517549,59.443670,50.748605,109.339993,84.066910,107.332640,78.980204,63.041903,75.973619,0.000243,0.013371,32.000000,-235.823442,79.434218,-0.023279,15.154195,0.596006,29964.789355,0.993828,19.826004,-0.087609,1.720095,1.273879,0.744267,120.761100,32.000000,122.131007,125.387863,120.797818,123.327999,32.000000,113.391659,68.441503,59.271836,63.469148,0.000000,58.391867,90.000000,100.000000,25.400000,53.646465,59.578184,27.340319
49.732721,59.808455,85.550535,109.948775,105.604384,100.838903,29.526462,14.184641,79.004334,1.517618,59.444261,50.751717,109.337053,84.068076,107.329998,78.987556,63.041270,75.976775,0.000243,0.013349,32.000000,-235.823448,79.440554,-0.023295,15.154674,0.596182,29971.502887,0.993723,19.822985,-0.084919,1.720118,0.739467,1.431791,120.755884,32.000000,122.122387,125.381453,120.794942,123.330234,32.000000,113.381927,68.432872,59.274243,63.470050,0.000000,58.389522,90.000000,100.000000,25.400000,53.643956,59.565773,27.220950
49.734381,59.808043,85.556157,109.946981,105.563964,100.856738,29.495258,14.184650,79.008553,1.517806,59.445044,50.754084,109.334483,84.073348,107.328221,78.992058,63.041607,75.980711,0.000242,0.013379,32.000000,-235.823496,79.446626,-0.023304,15.155064,0.596261,29977.506290,1.005860,19.820104,-0.081564,1.720146,1.049152,4.649309,120.755017,32.000000,122.114428,125.376369,120.794518,123.331022,32.000000,113.375762,68.425165,59.277207,63.472160,0.000000,58.389271,90.000000,100.000000,25.400000,53.641930,59.576552,27.272307
49.735690,59.807804,85.561527,109.945242,105.655334,100.836624,29.504787,14.184663,79.013254,1.517970,59.444588,50.757539,109.332502,84.079971,107.325591,78.997488,63.041678,75.985227,0.000270,0.013362,32.000000,-235.823526,79.451273,-0.023272,15.156290,0.596366,29982.426903,0.993632,19.817411,-0.078562,1.720206,1.319620,4.649030,120.759624,32.000000,122.108612,125.372799,120.794703,123.324185,32.000000,113.374669,68.417053,59.280244,63.473682,0.000000,58.387321,90.000000,100.000000,25.400000,53.640493,59.607167,27.302535
49.737741,59.807499,85.566133,109.943520,105.694973,100.816258,29.494438,14.184606,79.017756,1.518107,59.443664,50.761983,109.330574,84.086618,107.323403,79.003119,63.041420,75.988333,0.000298,0.013402,32.000000,-235.823623,79.460134,-0.023115,15.157473,0.596492,29989.060791,0.994821,19.815280,-0.075946,1.720262,0.584971,1.339119,120.754763,32.000000,122.107614,125.374136,120.788602,123.316620,32.000000,113.373938,68.408963,59.283202,63.475670,0.000000,58.385924,90.000000,100.000000,25.400000,53.638913,59.595139,27.297693
49.741751,59.806081,85.570950,109.941714,105.640518,100.791889,29.542584,14.184540,79.020153,1.518142,59.442487,50.766966,109.328116,84.090254,107.321515,79.008021,63.041433,75.993855,0.000298,0.013435,32.000000,-235.823741,79.467732,-0.023135,15.158000,0.596365,29985.879214,0.994272,19.813684,-0.072629,1.720325,1.022553,0.765476,120.746195,32.000000,122.104923,125.374086,120.781287,123.311178,32.000000,113.374136,68.402483,59.286549,63.477682,0.000000,58.383517,90.000000,100.000000,25.400000,53.636266,59.589307,27.222638
49.748468,59.804257,85.576736,109.939859,105.624635,100.767463,29.547750,14.184567,79.024398,1.518154,59.437160,50.772909,109.325897,84.097372,107.320066,79.016552,63.042263,76.002265,0.000298,0.013468,32.000000,-235.823763,79.476666,-0.023169,15.158436,0.596205,29979.991869,0.994374,19.811253,-0.070042,1.720346,0.570175,0.596506,120.741847,32.000000,122.105475,125.367578,120.774435,123.310416,32.000000,113.368617,68.396862,59.290271,63.480364,0.000000,58.383055,90.000000,99.998070,25.400000,53.632787,59.587380,27.282432
49.753440,59.801526,85.583486,109.937732,105.648203,100.775610,29.514668,14.184631,79.033126,1.518226,59.428962,50.777609,109.323142,84.104630,107.318405,79.024439,63.042919,76.009369,0.000299,0.013472,32.000000,-235.823794,79.484234,-0.023209,15.159210,0.596001,29971.441209,0.992422,19.805681,-0.065912,1.720304,1.072108,1.248199,120.735750,32.000000,122.105544,125.359966,120.765710,123.308810,32.000000,113.361400,68.391030,59.293445,63.481559,0.000000,58.382392,90.000000,99.995502,25.400000,53.628713,59.588029,27.283313
49.757225,59.797388,85.591289,109.935111,105.637297,100.783735,29.518823,14.184791,79.042522,1.518303,59.420795,50.783630,109.321403,84.111478,107.318189,79.029697,63.043709,76.014389,0.000299,0.013488,32.000000,-235.823634,79.491881,-0.023144,15.160421,0.595754,29960.497466,0.991856,19.796897,-0.060435,1.720188,0.654367,0.775161,120.732389,32.000000,122.099276,125.355694,120.763249,123.312881,32.000000,113.353283,68.385986,59.297315,63.483533,0.000000,58.382490,90.000000,99.995656,25.400000,53.621595,59.590891,27.290869
49.762049,59.792285,85.599071,109.932249,105.685460,100.799983,29.551695,14.184798,79.048580,1.518718,59.411861,50.785999,109.318582,84.118741,107.316167,79.039677,63.043272,76.020310,0.000299,0.013501,32.000000,-235.823778,79.500460,-0.023157,15.161592,0.595737,29959.199903,0.992932,19.789015,-0.055760,1.720152,0.580244,0.603631,120.732641,32.000000,122.091665,125.349073,120.762731,123.310770,32.000000,113.345938,68.379661,59.298915,63.484943,0.000000,58.382682,90.000000,99.994043,25.400000,53.613530,59.585314,27.279571
49.765037,59.787199,85.605229,109.929370,105.752643,100.808158,29.508800,14.184804,79.054208,1.519139,59.405114,50.790507,109.315819,84.126205,107.313699,79.047217,63.042938,76.023622,0.000301,0.013527,32.000000,-235.823824,79.508102,-0.023164,15.163566,0.595743,29954.934069,0.992778,19.780956,-0.052787,1.720178,1.770268,0.948666,120.736885,32.000000,122.086590,125.347411,120.762984,123.303317,32.000000,113.343903,68.372159,59.301438,63.486417,0.000000,58.383456,90.000000,99.993408,25.400000,53.604985,59.564720,27.238338
49.767940,59.782347,85.610548,109.926469,105.714423,100.809037,29.509707,14.184756,79.061560,1.519745,59.399034,50.795480,109.312514,84.131819,107.310731,79.055598,63.043299,76.029118,0.000359,0.013542,32.000000,-235.823896,79.513617,-0.023218,15.165349,0.595770,29953.166614,0.991715,19.770857,-0.047909,1.720168,2.214917,2.177641,120.729888,32.000000,122.084219,125.349778,120.756010,123.295792,32.000000,113.343531,68.364337,59.303542,63.487325,0.000000,58.382221,90.000000,99.993524,25.400000,53.596433,59.585934,27.213980
49.772360,59.777945,85.615332,109.923540,105.662455,100.821094,29.506821,14.184853,79.068044,1.520322,59.394983,50.800224,109.309379,84.137963,107.308030,79.061106,63.043831,76.034271,0.000358,0.013541,32.000000,-235.823812,79.519108,-0.023190,15.167165,0.595742,29948.855734,0.993158,19.762677,-0.045091,1.720188,0.842741,0.999782,120.722331,32.000000,122.081712,125.350085,120.748765,123.288919,32.000000,113.343531,68.356952,59.306092,63.488870,0.000000,58.381799,90.000000,99.992048,25.400000,53.588823,59.570916,27.378910
49.778033,59.774029,85.621786,109.920495,105.703203,100.853651,29.542036,14.184924,79.072588,1.520340,59.392612,50.803884,109.306117,84.142832,107.305884,79.065941,63.044240,76.041497,0.000271,0.013568,32.000000,-235.823622,79.523433,-0.023117,15.169792,0.595676,29944.249962,0.993060,19.754816,-0.041330,1.720195,1.242914,0.712823,120.716938,32.000000,122.084127,125.342261,120.743293,123.287604,32.000000,113.340072,68.349097,59.308898,63.490750,0.000000,58.381607,90.000000,99.988892,25.400000,53.581652,59.576975,27.296078
49.783894,59.770762,85.628415,109.917505,105.746463,100.853496,29.240495,14.184943,79.075930,1.520342,59.388926,50.808144,109.303640,84.145955,107.304335,79.072470,63.046290,76.047316,0.000185,0.013577,32.000000,-235.823558,79.529960,-0.023087,15.172018,0.595623,29940.580957,0.993167,19.745837,-0.038000,1.720138,0.543279,0.788774,120.711469,32.000000,122.085476,125.336790,120.738313,123.289236,32.000000,113.330639,68.341861,59.312237,63.491741,0.000000,58.381544,90.000000,99.983691,25.400000,53.575155,59.581823,27.301067
49.790347,59.767465,85.637822,109.914482,105.751696,100.877885,29.512298,14.184985,79.081211,1.520200,59.381492,50.813500,109.300453,84.154105,107.302135,79.080067,63.047945,76.053997,0.000184,0.013577,32.000000,-235.823569,79.535638,-0.023082,15.172828,0.595664,29944.665412,0.992169,19.736046,-0.032991,1.720072,0.990826,0.553699,120.705901,32.000000,122.079351,125.331903,120.737841,123.292782,32.000000,113.320400,68.333935,59.314240,63.492367,0.000000,58.383089,90.000000,99.979073,25.400000,53.569569,59.587203,27.252425
49.797032,59.763459,85.646996,109.911337,105.803708,100.894139,29.563635,14.184877,79.087729,1.520333,59.371573,50.817509,109.297437,84.163105,107.299842,79.088852,63.049289,76.062507,0.000184,0.013577,32.000000,-235.823650,79.542976,-0.023087,15.173502,0.595514,29935.274098,1.002260,19.726710,-0.030677,1.720002,0.509774,1.297222,120.707124,32.000000,122.071685,125.327072,120.741013,123.290992,32.000000,113.316169,68.325666,59.315915,63.492908,0.000000,58.385411,90.000000,99.971748,25.400000,53.562438,59.586947,27.311192
49.800893,59.757491,85.656597,109.907726,105.798938,100.902201,29.493771,14.184821,79.092819,1.520572,59.360010,50.821662,109.294741,84.171614,107.297943,79.095647,63.051045,76.070407,0.000184,0.013579,32.000000,-235.823819,79.550093,-0.023029,15.174341,0.595592,29934.413787,0.993120,19.716733,-0.027323,1.719968,1.608228,1.528532,120.711805,32.000000,122.067364,125.326239,120.742782,123.283846,32.000000,113.315108,68.317502,59.317333,63.493459,0.000000,58.387824,90.000000,99.966572,25.400000,53.553405,59.588176,27.315301
49.803340,59.750193,85.665163,109.903661,105.836992,100.894076,29.513147,14.184764,79.098211,1.520701,59.348750,50.826005,109.291454,84.179002,107.295037,79.102348,63.052187,76.078169,0.000185,0.013577,32.000000,-235.823923,79.553508,-0.023003,15.175021,0.595612,29931.310212,0.991398,19.705804,-0.022288,1.719922,0.809085,1.279949,120.705755,32.000000,122.066895,125.328954,120.736874,123.277868,32.000000,113.315599,68.309270,59.318701,63.494438,0.000000,58.390101,90.000000,99.963633,25.400000,53.542445,59.583249,27.348096
49.807985,59.742428,85.672936,109.899326,105.839051,100.884823,29.553229,14.184855,79.102236,1.520981,59.340290,50.828109,109.287484,84.185232,107.292198,79.109904,63.053388,76.084354,0.000268,0.013574,32.000000,-235.823858,79.559840,-0.022957,15.175628,0.595641,29927.400286,0.993725,19.695840,-0.018121,1.719981,1.438192,0.510620,120.699541,32.000000,122.067030,125.329797,120.731676,123.272095,32.000000,113.315296,68.301898,59.320079,63.495576,0.000000,58.391986,90.000000,99.959695,25.400000,53.529534,59.566756,27.179865
49.811814,59.735058,85.678422,109.894908,105.878799,100.886103,29.497284,14.184978,79.105116,1.521374,59.334074,50.829972,109.284218,84.191454,107.290179,79.117752,63.055186,76.091479,0.000355,0.013585,32.000000,-235.823798,79.564765,-0.023011,15.176406,0.595619,29919.042750,0.992920,19.686009,-0.013446,1.720069,0.601537,4.614632,120.696280,32.000000,122.072003,125.323177,120.727331,123.271423,32.000000,113.311646,68.294449,59.321380,63.496578,0.000000,58.392815,90.000000,99.953626,25.400000,53.517428,59.588963,27.495197
49.813545,59.728909,85.680854,109.890839,105.953326,100.891411,29.259404,14.184920,79.109402,1.521490,59.330109,50.832558,109.281197,84.193485,107.287246,79.122995,63.056909,76.096059,0.000354,0.013618,32.000000,-235.823891,79.570257,-0.023038,15.177380,0.595521,29904.316382,0.991361,19.673435,-0.010012,1.720064,1.337307,4.651658,120.690164,32.000000,122.072251,125.318667,120.723074,123.271523,32.000000,113.303834,68.286285,59.322698,63.497134,0.000000,58.392150,90.000000,99.949770,25.400000,53.506446,59.600853,27.304883
49.814960,59.723765,85.683104,109.887142,105.989281,100.864486,29.508643,14.184818,79.113801,1.521470,59.328129,50.833996,109.278619,84.195770,107.284033,79.125598,63.058701,76.098916,0.000295,0.013626,32.000000,-235.823915,79.571001,-0.023015,15.178754,0.595463,29895.162760,0.993150,19.662102,-0.006469,1.720042,1.882073,4.650353,120.686158,32.000000,122.065681,125.313286,120.723501,123.276458,32.000000,113.290481,68.277832,59.323652,63.497956,0.000000,58.390488,90.000000,99.947713,25.400000,53.496731,59.583800,27.376929
49.817040,59.719583,85.685088,109.883756,105.963004,100.819649,29.499887,14.184834,79.115120,1.521639,59.327553,50.834278,109.276196,84.199463,107.280852,79.127990,63.059426,76.102298,0.000237,0.013630,32.000000,-235.823845,79.575334,-0.023041,15.180566,0.595441,29889.020064,1.001222,19.654161,-0.004760,1.720031,1.278635,4.611626,120.688599,32.000000,122.059001,125.308744,120.727696,123.274581,32.000000,113.287715,68.269391,59.323837,63.497885,0.000000,58.388969,90.000000,99.944552,25.400000,53.488430,59.588658,27.328800
49.818896,59.716319,85.686661,109.880619,105.985284,100.799283,29.543245,14.184823,79.114123,1.521411,59.327579,50.835784,109.273211,84.200453,107.276793,79.129305,63.059953,76.105068,0.000236,0.013625,32.000000,-235.823848,79.577153,-0.023047,15.182440,0.595214,29872.947505,0.992456,19.647554,-0.004412,1.720028,0.927041,2.213279,120.691417,32.000000,122.054758,125.307310,120.730918,123.267174,32.000000,113.288341,68.260490,59.323541,63.497087,0.000000,58.387448,90.000000,99.940432,25.400000,53.482079,59.552692,27.326012
49.818964,59.714596,85.689684,109.877666,106.018158,100.799167,29.537486,14.184863,79.117757,1.521421,59.328460,50.836108,109.270537,84.202268,107.272863,79.130932,63.061710,76.106255,0.000263,0.013623,32.000000,-235.823794,79.579823,-0.023074,15.182978,0.594841,29854.013560,0.992253,19.641219,-0.002602,1.719996,2.285258,1.693061,120.682040,32.000000,122.056499,125.309704,120.726051,123.260777,32.000000,113.289537,68.252003,59.323663,63.496849,0.000000,58.386680,90.000000,99.937838,25.400000,53.477184,59.585187,27.268639
49.820652,59.713291,85.691345,109.874806,106.035222,100.791011,29.539101,14.184945,79.122002,1.521722,59.329900,50.835904,109.266519,84.204713,107.268473,79.128935,63.061874,76.111756,0.000350,0.013614,32.000000,-235.823772,79.582993,-0.023071,15.183550,0.594627,29843.134780,0.990547,19.636035,-0.001054,1.719963,0.534757,4.650303,120.675462,32.000000,122.053850,125.308819,120.721008,123.254549,32.000000,113.288707,68.242855,59.321889,63.495708,0.000000,58.384790,90.000000,99.935878,25.400000,53.473315,59.568517,27.313980
49.822425,59.712296,85.693189,109.872005,106.023700,100.790961,29.535124,14.184990,79.122100,1.521992,59.329901,50.840063,109.262637,84.204985,107.264294,79.131450,63.062786,76.115379,0.000351,0.013582,32.000000,-235.823722,79.583303,-0.023030,15.183876,0.594627,29840.027007,0.990733,19.634240,-0.001922,1.720021,1.466255,1.461565,120.670548,32.000000,122.055472,125.300936,120.716450,123.253288,32.000000,113.280003,68.235130,59.320856,63.494554,0.000000,58.383466,90.000000,99.931724,25.400000,53.470037,59.574329,27.295198
49.822997,59.711505,85.694227,109.869226,106.005674,100.791079,29.510216,14.185139,79.122602,1.521853,59.327541,50.841526,109.259605,84.203925,107.259786,79.132735,63.063484,76.117611,0.000350,0.013552,32.000000,-235.823663,79.583526,-0.023050,15.184672,0.594547,488500.864892,0.990559,19.631189,0.002036,1.719996,1.083160,0.622760,120.663021,32.000000,122.056373,125.294941,120.713524,123.252070,32.000000,113.273356,68.227078,59.319661,63.493574,0.000000,58.381432,90.000000,99.928693,25.400000,53.467192,59.586436,27.467685
49.823319,59.709791,85.694429,109.866214,106.015213,100.799191,29.502684,14.185161,79.122079,1.521864,59.324229,50.841496,109.256480,84.207217,107.256506,79.135888,63.064234,76.121547,0.000263,0.013550,32.000000,-235.823612,79.587032,-0.023130,15.185497,0.594505,488496.219869,0.990650,19.628360,0.003838,1.719972,0.765123,4.611298,120.657466,32.000000,122.050326,125.289107,120.713362,123.255660,32.000000,113.263820,68.218929,59.317535,63.492150,0.000000,58.379294,90.000000,99.926154,25.400000,53.463458,59.581754,27.313100
49.823935,59.707048,85.695899,109.862936,106.062861,100.799330,29.508869,14.185115,79.121600,1.521847,59.320285,50.841356,109.253568,84.208080,107.252806,79.139161,63.065781,76.122034,0.000175,0.013549,32.000000,-235.823598,79.590028,-0.023230,15.186833,0.594482,488494.009505,0.991473,19.626976,0.004813,1.719973,0.735830,1.978299,120.661090,32.000000,122.042657,125.283695,120.718616,123.252589,32.000000,113.259519,68.211743,59.315437,63.490656,0.000000,58.377031,90.000000,99.924080,25.400000,53.458535,59.605013,27.324985
49.822777,59.703463,85.696390,109.859467,106.035894,100.799251,29.555924,14.185032,79.120301,1.521851,59.316421,50.841060,109.251051,84.207565,107.249336,79.137633,63.067735,76.125371,0.000145,0.013586,32.000000,-235.823601,79.593551,-0.023265,15.188303,0.594485,488530.195804,0.991794,19.624929,0.007011,1.719966,0.991694,1.532975,120.663368,32.000000,122.037702,125.280684,120.723199,123.245810,32.000000,113.257819,68.205333,59.313934,63.488771,0.000000,58.375286,90.000000,99.922921,25.400000,53.452121,59.572431,27.198720
49.822816,59.697849,85.696329,109.854696,106.029033,100.811445,29.503168,14.185169,79.120240,1.521855,59.312979,50.839240,109.246565,84.206896,107.244691,79.137457,63.069213,76.125993,0.000261,0.013616,32.000000,-235.823380,79.592600,-0.023174,15.189891,0.594434,488523.353068,0.991567,19.621549,0.005830,1.719975,0.717982,0.787600,120.653195,32.000000,122.036715,125.283436,120.717509,123.235525,32.000000,113.262906,68.197255,59.311762,63.485870,0.000000,58.371883,90.000000,99.920413,25.400000,53.441643,59.586534,27.203782
49.822652,59.695112,85.696411,109.852328,106.013052,100.827515,29.504086,14.185159,79.119363,1.521866,59.312190,50.840322,109.244162,84.207256,107.242449,79.136622,63.070480,76.125341,0.000290,0.013615,32.000000,-235.823384,79.592149,-0.023094,15.189979,0.594402,488515.296799,0.990004,19.619160,0.006376,1.720024,1.030799,0.780546,120.650299,32.000000,122.036176,125.283108,120.716514,123.230997,32.000000,113.262369,68.193980,59.310271,63.484176,0.000000,58.370032,90.000000,99.918926,25.400000,53.436521,59.577968,27.290576
49.822750,59.690727,85.696783,109.847899,106.044969,100.855697,29.513286,14.185148,79.118657,1.521828,59.309557,50.841324,109.240652,84.211592,107.238086,79.136880,63.073120,76.126582,0.000290,0.013624,32.000000,-235.823334,79.596171,-0.023124,15.189909,0.594398,488564.153000,0.991878,19.613507,0.005364,1.720022,0.590920,1.965779,120.644849,32.000000,122.041368,125.272931,120.713101,123.230594,32.000000,113.251876,68.187739,59.308124,63.481061,0.000000,58.367160,90.000000,99.916781,25.400000,53.427286,59.585629,27.312733
49.823081,59.688652,85.697121,109.845772,106.046002,100.859770,29.505559,14.185194,79.119394,1.521685,59.307012,50.841011,109.238724,84.212923,107.235871,79.139174,63.074505,76.126869,0.000290,0.013625,32.000000,-235.823228,79.597025,-0.023181,15.189974,0.594497,488636.380035,0.992002,19.610941,0.003607,1.720029,0.861470,0.954174,120.640951,32.000000,122.041123,125.269450,120.711845,123.230271,32.000000,113.246620,68.184757,59.306880,63.478924,0.000000,58.365124,90.000000,99.914991,25.400000,53.423176,59.579040,27.255286
49.824450,59.684248,85.699371,109.841564,106.055483,100.919021,29.492905,14.185139,79.121052,1.521680,59.301561,50.839665,109.235039,84.212329,107.232495,79.139304,63.076605,76.126511,0.000262,0.013633,32.000000,-235.823140,79.597657,-0.023200,15.189707,0.594659,488762.119169,0.991956,19.606454,0.001898,1.720033,1.328514,0.943808,120.639592,32.000000,122.030776,125.263192,120.715178,123.229450,32.000000,113.237234,68.178970,59.304501,63.473777,0.000000,58.363260,90.000000,99.910995,25.400000,53.414569,59.571516,27.196446
49.824577,59.680654,85.699554,109.838353,106.100273,100.955759,29.544745,14.185081,79.121788,1.521793,59.296173,50.837703,109.231825,84.210916,107.229156,79.142690,63.077994,76.128053,0.000176,0.013622,32.000000,-235.823243,79.597858,-0.023160,15.189235,0.594678,488776.084556,0.992243,19.604035,0.000727,1.720029,0.509132,0.853454,120.644330,32.000000,122.024012,125.260167,120.720111,123.223861,32.000000,113.234750,68.173746,59.302184,63.469955,0.000000,58.361105,90.000000,99.908561,25.400000,53.407535,59.591058,27.329681
49.822267,59.676870,85.700069,109.835183,106.078349,101.004566,29.558008,14.185095,79.124077,1.521872,59.289939,50.832600,109.229017,84.212058,107.225411,79.142358,63.079297,76.130068,0.000177,0.013611,32.000000,-235.823189,79.595505,-0.023133,15.189218,0.595020,29830.579325,0.993211,19.598214,-0.001641,1.720026,0.578288,1.512097,120.639566,32.000000,122.021131,125.260837,120.718218,123.217835,32.000000,113.231036,68.168869,59.299844,63.466072,0.000000,58.358856,90.000000,99.908254,25.400000,53.400298,59.577810,27.321904
49.819678,59.672576,85.699333,109.831841,106.004961,101.028987,29.509688,14.185087,79.123010,1.522129,59.286344,50.829843,109.225743,84.210599,107.222060,79.140257,63.080738,76.130043,0.000177,0.013614,32.000000,-235.823047,79.594065,-0.023106,15.189425,0.595256,29835.825618,0.991817,19.594490,-0.001875,1.720026,1.235822,1.495510,120.631871,32.000000,122.021122,125.264134,120.713632,123.211210,32.000000,113.232868,68.164423,59.297194,63.462557,0.000000,58.356214,90.000000,99.908895,25.400000,53.392581,59.591963,27.286614
49.817880,59.668506,85.698848,109.828499,106.059525,101.049154,29.559459,14.185112,79.121079,1.522066,59.286228,50.824762,109.221810,84.208153,107.218252,79.138164,63.081889,76.127567,0.000176,0.013611,32.000000,-235.823008,79.591278,-0.023114,15.188885,0.595597,29849.448035,0.991891,19.593097,-0.001667,1.720116,1.432408,0.582164,120.628667,32.000000,122.021396,125.260340,120.711649,123.206479,32.000000,113.233690,68.161086,59.294288,63.459238,0.000000,58.353214,90.000000,99.909482,25.400000,53.384105,59.585895,27.315081
49.815219,59.665399,85.696111,109.825329,106.096800,101.085739,29.490700,14.184958,79.118168,1.521992,59.287456,50.817808,109.218375,84.203528,107.214108,79.137042,63.083509,76.125609,0.000176,0.013612,32.000000,-235.823169,79.587952,-0.023120,15.188483,0.595780,29852.717248,0.993801,19.591481,-0.003128,1.720190,2.333650,2.397401,120.622830,32.000000,122.024044,125.252739,120.706511,123.205591,32.000000,113.226285,68.158625,59.291367,63.455726,0.000000,58.349755,90.000000,99.910623,25.400000,53.377676,59.588363,27.283386
49.812518,59.663676,85.694784,109.822317,106.039907,101.081737,29.506110,14.184984,79.115217,1.521842,59.290596,50.816003,109.215660,84.201045,107.210483,79.133044,63.085221,76.123070,0.000265,0.013595,32.000000,-235.823071,79.586154,-0.023098,15.188134,0.595940,29851.680299,0.992355,19.589273,-0.006133,1.720243,0.986071,0.782525,120.616048,32.000000,122.021801,125.248223,120.703432,123.208232,32.000000,113.215707,68.158560,59.288767,63.452486,0.000000,58.345865,90.000000,99.912622,25.400000,53.372553,59.571162,27.326966
49.811393,59.662761,85.692433,109.819555,105.996756,101.085723,29.555915,14.185040,79.112411,1.521413,59.292539,50.813604,109.212848,84.196497,107.207142,79.130542,63.086043,76.120969,0.000294,0.013586,32.000000,-235.822976,79.584624,-0.023079,15.186877,0.596193,29858.027575,0.995079,19.588919,-0.009220,1.720280,0.899679,0.955483,120.616246,32.000000,122.014289,125.244032,120.705363,123.207591,32.000000,113.209695,68.159804,59.284968,63.449281,0.000000,58.342235,90.000000,99.913184,25.400000,53.368661,59.591658,27.329461
49.808038,59.662228,85.690298,109.816962,106.029497,101.081579,29.523028,14.185111,79.111003,1.521357,59.292979,50.811689,109.209641,84.194454,107.203855,79.125801,63.086142,76.120420,0.000207,0.013556,32.000000,-235.822962,79.581453,-0.023100,15.185276,0.596234,29853.536483,0.994574,19.589992,-0.012834,1.720346,1.414024,0.586845,120.621127,32.000000,122.007647,125.242646,120.710295,123.202677,32.000000,113.210424,68.161627,59.281150,63.446259,0.000000,58.337843,90.000000,99.914723,25.400000,53.365923,59.577230,27.211779
49.805434,59.661651,85.689282,109.814458,106.016380,101.077614,29.493867,14.185137,79.109945,1.521057,59.291610,50.813019,109.206949,84.193312,107.200142,79.125466,63.086736,76.121771,0.000122,0.013571,32.000000,-235.822948,79.579526,-0.023059,15.184400,0.596305,29851.569025,0.992960,19.590242,-0.015230,1.720338,0.771563,4.638141,120.617259,32.000000,122.003602,125.241407,120.709018,123.196561,32.000000,113.211037,68.164298,59.277718,63.443520,0.000000,58.334756,90.000000,99.917599,25.400000,53.363088,59.577673,27.322124
49.803921,59.660200,85.687016,109.811978,106.043833,101.069551,29.552395,14.185041,79.108876,1.521226,59.289403,50.810909,109.204877,84.193724,107.197047,79.123974,63.087765,76.118443,0.000123,0.013522,32.000000,-235.823171,79.577405,-0.023051,15.183985,0.596394,29853.906874,0.994097,19.593181,-0.015740,1.720411,1.070323,0.676561,120.610739,32.000000,122.003442,125.243918,120.703806,123.190200,32.000000,113.213553,68.168089,59.273968,63.441631,0.000000,58.330637,90.000000,99.918391,25.400000,53.359412,59.571624,27.296152
49.800930,59.657958,85.682944,109.809410,106.089818,101.061515,29.543066,14.185090,79.105861,1.521702,59.287997,50.807118,109.202051,84.192811,107.194308,79.121550,63.088674,76.115459,0.000179,0.013507,32.000000,-235.823100,79.575609,-0.023071,15.183499,0.596447,29856.568067,0.995097,19.595298,-0.015321,1.720481,1.042901,0.777828,120.606307,32.000000,122.003688,125.240022,120.699448,123.185401,32.000000,113.213228,68.172378,59.270108,63.439904,0.000000,58.326436,90.000000,99.921341,25.400000,53.354743,59.592317,27.153086
49.796416,59.655606,85.679971,109.806861,105.981062,101.053290,29.523246,14.185058,79.104696,1.521729,59.287523,50.802411,109.199202,84.190912,107.190923,79.118500,63.088780,76.114228,0.000268,0.013502,32.000000,-235.823134,79.574574,-0.023086,15.183254,0.596426,29849.473902,0.993076,19.595415,-0.018845,1.720487,0.665392,1.296759,120.601027,32.000000,122.005094,125.234358,120.693639,123.184239,32.000000,113.207052,68.177276,59.266837,63.438359,0.000000,58.321211,90.000000,99.926133,25.400000,53.348924,59.577201,27.248243
49.793757,59.653825,85.676126,109.804440,105.869394,101.045049,29.505569,14.185055,79.102653,1.521764,59.288495,50.799494,109.197029,84.186738,107.187818,79.113292,63.088449,76.112160,0.000297,0.013506,32.000000,-235.823108,79.572340,-0.023087,15.183099,0.596408,29844.266372,0.993371,19.596269,-0.021989,1.720509,1.090191,0.766790,120.597234,32.000000,122.000857,125.229890,120.690811,123.186670,32.000000,113.198046,68.183272,59.263656,63.436970,0.000000,58.316442,90.000000,99.929808,25.400000,53.344322,59.597391,27.287128
49.792982,59.652803,85.672732,109.802377,105.919982,101.049227,29.497304,14.184987,79.101506,1.521731,59.291066,50.798238,109.194759,84.185839,107.184905,79.111307,63.088231,76.109022,0.000295,0.013511,32.000000,-235.823122,79.568860,-0.023108,15.182813,0.596430,29843.288256,0.994049,19.598588,-0.023018,1.720605,0.989896,0.796722,120.597383,32.000000,121.993433,125.225963,120.693400,123.187059,32.000000,113.190311,68.191072,59.260087,63.436000,0.000000,58.311314,90.000000,99.931142,25.400000,53.340436,59.572205,27.318822
49.791887,59.652809,85.671187,109.800663,105.955227,101.061536,29.559753,14.185091,79.100486,1.522100,59.292986,50.795599,109.192366,84.183626,107.181369,79.108996,63.088582,76.108921,0.000295,0.013488,32.000000,-235.822983,79.567537,-0.023100,15.182384,0.596407,29841.026456,0.994618,19.599562,-0.024237,1.720620,1.330926,0.549137,120.601238,32.000000,121.986490,125.225993,120.698563,123.181567,32.000000,113.187458,68.199005,59.256421,63.434853,0.000000,58.306907,90.000000,99.933559,25.400000,53.337642,59.577368,27.162183
49.790557,59.653114,85.668609,109.799135,105.913040,101.075091,29.559945,14.185014,79.101520,1.522068,59.293143,50.794908,109.189592,84.183165,107.177624,79.108040,63.088735,76.108891,0.000212,0.013489,32.000000,-235.823034,79.565897,-0.023121,15.181899,0.596403,29838.460253,0.994952,19.599342,-0.026369,1.720578,0.889530,2.050175,120.596439,32.000000,121.981878,125.226425,120.697454,123.175381,32.000000,113.188560,68.206795,59.252893,63.434241,0.000000,58.302733,90.000000,99.935393,25.400000,53.336324,59.588058,27.313687
49.790526,59.652990,85.668753,109.797629,105.864468,101.086101,29.548575,14.184965,79.103498,1.522507,59.291030,50.794041,109.186297,84.180573,107.174313,79.107527,63.088521,76.109954,0.000124,0.013485,32.000000,-235.823014,79.567232,-0.023129,15.181469,0.596510,29843.003978,0.992995,19.600482,-0.026796,1.720585,0.668424,2.190532,120.587809,32.000000,121.980173,125.228189,120.691644,123.168387,32.000000,113.192638,68.215084,59.248914,63.433336,0.000000,58.299139,90.000000,99.936898,25.400000,53.334085,59.566520,27.259542
49.792280,59.651745,85.671807,109.795790,105.857108,101.076753,29.497944,14.185065,79.105920,1.522626,59.287144,50.794969,109.183474,84.184628,107.171514,79.108308,63.088111,76.112181,0.000125,0.013446,32.000000,-235.822858,79.568942,-0.023133,15.181249,0.596603,29849.379977,0.993151,19.602162,-0.026972,1.720579,1.056091,0.774891,120.582919,32.000000,121.980118,125.224956,120.687302,123.164991,32.000000,113.190618,68.224129,59.245011,63.432484,0.000000,58.297713,90.000000,99.936049,25.400000,53.330771,59.591038,27.274142
49.793427,59.649578,85.674183,109.793718,105.831520,101.083620,29.513027,14.185175,79.107856,1.522679,59.282904,50.792106,109.181217,84.188969,107.169053,79.111495,63.088819,76.118388,0.000183,0.013442,32.000000,-235.822666,79.573191,-0.023131,15.181482,0.596690,29853.963012,0.993642,19.602071,-0.025960,1.720583,1.541339,0.749584,120.576662,32.000000,121.981477,125.219973,120.681927,123.164152,32.000000,113.183926,68.233892,59.241965,63.431686,0.000000,58.296305,90.000000,99.935404,25.400000,53.326253,59.591048,27.285954
49.795123,59.646695,85.677880,109.791414,105.849064,101.111996,29.543418,14.185294,79.113173,1.522535,59.278648,50.792264,109.178266,84.191038,107.166822,79.116540,63.089514,76.122305,0.000241,0.013447,32.000000,-235.822684,79.576310,-0.023127,15.181388,0.596636,29849.860627,0.995214,19.599010,-0.023882,1.720584,0.616337,0.829461,120.571123,32.000000,121.977658,125.214453,120.679519,123.165696,32.000000,113.173577,68.244350,59.239145,63.431403,0.000000,58.295698,90.000000,99.934269,25.400000,53.320397,59.588570,27.411779
49.796664,59.643307,85.682788,109.788876,105.914642,101.115990,29.495612,14.185435,79.119772,1.522968,59.273899,50.790316,109.175361,84.195512,107.165246,79.121873,63.089900,76.124711,0.000241,0.013449,32.000000,-235.822600,79.578754,-0.023116,15.181868,0.596670,29853.855560,0.994742,19.595656,-0.019941,1.720592,1.167681,1.678300,120.571293,32.000000,121.970101,125.211356,120.679674,123.165117,32.000000,113.167185,68.255737,59.235907,63.432307,0.000000,58.294954,90.000000,99.932983,25.400000,53.313435,59.586495,27.317355
49.798611,59.639285,85.685301,109.786239,105.850701,101.124181,29.499375,14.185382,79.123053,1.523263,59.268814,50.789346,109.173248,84.199740,107.163497,79.125558,63.090137,76.128233,0.000213,0.013461,32.000000,-235.822604,79.583517,-0.023324,15.182685,0.596837,29859.556894,0.993953,19.591017,-0.017700,1.720608,0.858839,1.437562,120.576032,32.000000,121.962690,125.212688,120.682843,123.159855,32.000000,113.163119,68.267352,59.232966,63.433066,0.000000,58.294186,90.000000,99.931254,25.400000,53.305845,59.578194,27.249857
49.801169,59.635257,85.691408,109.783579,105.770583,101.132367,29.503214,14.185365,79.125766,1.523084,59.263588,50.791988,109.170990,84.204989,107.161236,79.132677,63.091119,76.130563,0.000126,0.013463,32.000000,-235.822591,79.586874,-0.023387,15.183496,0.596865,29856.180687,0.995560,19.586034,-0.016284,1.720653,1.288388,0.972096,120.572152,32.000000,121.958698,125.215440,120.679586,123.154469,32.000000,113.160713,68.278877,59.230989,63.433776,0.000000,58.294536,90.000000,99.928924,25.400000,53.297925,59.583318,27.225866
49.803345,59.631328,85.696015,109.780975,105.866606,101.140432,29.502651,14.185255,79.131244,1.523223,59.260450,50.791117,109.168711,84.211476,107.159576,79.137254,63.092484,76.134113,0.000126,0.013481,32.000000,-235.822652,79.592979,-0.023335,15.184471,0.596861,29854.053435,0.995460,19.579995,-0.013882,1.720636,0.251564,0.619125,120.564997,32.000000,121.958430,125.218768,120.672201,123.150497,32.000000,113.165996,68.290550,59.228588,63.435128,0.000000,58.295159,90.000000,99.925992,25.400000,53.289973,59.609213,27.286981
49.804744,59.627602,85.700797,109.778504,105.983774,101.132205,29.494155,14.185188,79.134990,1.523473,59.257963,50.792499,109.166112,84.218961,107.157956,79.143171,63.093902,76.138010,0.000185,0.013494,32.000000,-235.822641,79.598748,-0.023300,15.184476,0.596894,29848.834919,0.995345,19.573320,-0.013118,1.720671,0.251234,0.799721,120.562250,32.000000,121.958941,125.217042,120.666113,123.147689,32.000000,113.165295,68.301473,59.226069,63.436664,0.000000,58.295536,90.000000,99.924020,25.400000,53.282435,59.575529,27.284486
49.807201,59.624997,85.705703,109.776149,105.935297,101.123240,29.554376,14.185336,79.139425,1.523651,59.256196,50.795619,109.164069,84.224274,107.155788,79.149942,63.095469,76.143062,0.000271,0.013511,32.000000,-235.822558,79.601976,-0.023339,15.184764,0.596911,29845.005564,0.995385,19.567139,-0.011824,1.720688,0.794598,1.065047,120.558064,32.000000,121.959273,125.213263,120.659550,123.147599,32.000000,113.157737,68.311447,59.223816,63.438648,0.000000,58.295939,90.000000,99.921923,25.400000,53.275948,59.579620,27.295271
49.810618,59.623068,85.708921,109.773989,105.873239,101.130395,29.514884,14.185334,79.145399,1.523719,59.254775,50.798096,109.161915,84.228689,107.154054,79.156535,63.095848,76.149177,0.000359,0.013507,32.000000,-235.822665,79.603433,-0.023394,15.185090,0.596875,29837.786524,0.995550,19.561964,-0.010323,1.720736,0.792957,0.725776,120.554343,32.000000,121.954620,125.209980,120.655676,123.151179,32.000000,113.147008,68.320516,59.221000,63.440620,0.000000,58.296060,90.000000,99.917279,25.400000,53.270466,59.588875,27.308551
49.813698,59.621656,85.714334,109.771909,105.964504,101.128596,29.552479,14.185311,79.150858,1.523755,59.253792,50.800391,109.159733,84.235695,107.152594,79.163261,63.096419,76.152920,0.000359,0.013471,32.000000,-235.822626,79.607442,-0.023364,15.185514,0.596822,29831.698416,0.993372,19.556816,-0.008107,1.720749,1.697100,0.928023,120.556086,32.000000,121.948290,125.207881,120.655051,123.150313,32.000000,113.143466,68.329472,59.218608,63.443562,0.000000,58.296710,90.000000,99.912355,25.400000,53.265942,59.616156,27.274875
49.815823,59.620601,85.719838,109.769796,106.026520,101.108342,29.235309,14.185256,79.154723,1.524007,59.251829,50.804166,109.157680,84.242670,107.150524,79.169007,63.097028,76.158872,0.000358,0.013465,32.000000,-235.822697,79.611961,-0.023315,15.185978,0.596800,29832.716959,0.994692,19.551351,-0.003904,1.720696,1.500104,2.427283,120.561382,32.000000,121.943320,125.208913,120.656308,123.145396,32.000000,113.144331,68.338376,59.215748,63.446404,0.000000,58.297224,90.000000,99.909251,25.400000,53.262179,59.594107,27.398793
49.820256,59.619315,85.725816,109.767874,106.026090,101.083811,29.526096,14.185276,79.161879,1.524301,59.246489,50.809496,109.155560,84.248437,107.147635,79.176442,63.097186,76.166228,0.000300,0.013449,32.000000,-235.822718,79.619401,-0.023283,15.187695,0.596765,29829.376243,0.993338,19.546751,-0.001673,1.720698,0.821319,1.062526,120.556995,32.000000,121.939291,125.209656,120.650517,123.140414,32.000000,113.143119,68.346702,59.212128,63.448740,0.000000,58.299348,90.000000,99.903706,25.400000,53.258189,59.567435,27.178397
49.823785,59.616952,85.729835,109.765708,106.042655,101.073181,29.494854,14.185231,79.166200,1.524219,59.240867,50.813048,109.153392,84.255019,107.145306,79.184999,63.097725,76.172000,0.000300,0.013426,32.000000,-235.822729,79.622531,-0.023296,15.188954,0.596650,489852.712595,1.003863,19.543497,0.002175,1.720735,0.693684,0.702565,120.550858,32.000000,121.937631,125.212836,120.642662,123.134359,32.000000,113.144915,68.355530,59.209078,63.451763,0.000000,58.299377,90.000000,99.897713,25.400000,53.253308,59.581017,27.168273
49.825588,59.613905,85.733264,109.763328,106.044019,101.077286,29.493906,14.185199,79.169942,1.524698,59.237004,50.814593,109.150854,84.259015,107.143394,79.188528,63.098367,76.176629,0.000300,0.013432,32.000000,-235.822742,79.624800,-0.023304,15.189900,0.596414,489729.096122,0.993635,19.537623,0.007527,1.720702,1.313384,0.953380,120.548333,32.000000,121.939160,125.210242,120.636161,123.131353,32.000000,113.145929,68.364387,59.206351,63.455613,0.000000,58.300103,90.000000,99.893368,25.400000,53.246868,59.583524,27.244501
49.828097,59.610566,85.736722,109.760766,106.015153,101.073270,29.499766,14.185286,79.171718,1.525091,59.233866,50.816492,109.148575,84.265110,107.141172,79.193506,63.099427,76.179813,0.000300,0.013433,32.000000,-235.822749,79.629243,-0.023265,15.190672,0.596258,489671.895014,0.994499,19.531607,0.011310,1.720661,0.660758,4.649583,120.543980,32.000000,121.941114,125.205743,120.629787,123.131660,32.000000,113.140918,68.373228,59.203558,63.460344,0.000000,58.299608,90.000000,99.888500,25.400000,53.239782,59.581439,27.290282
49.831448,59.607830,85.742710,109.758319,106.065177,101.085424,29.515833,14.185421,79.175328,1.525056,59.231338,50.817232,109.146520,84.269828,107.139525,79.196568,63.100821,76.184270,0.000299,0.013408,32.000000,-235.822562,79.632117,-0.023249,15.191062,0.596242,489685.384975,0.994524,19.526694,0.014134,1.720667,1.063268,4.648198,120.541156,32.000000,121.937314,125.201274,120.628831,123.135228,32.000000,113.132795,68.382774,59.201116,63.465393,0.000000,58.301513,90.000000,99.882676,25.400000,53.233253,59.562183,27.323518
49.834735,59.605423,85.748295,109.755829,106.123175,101.072898,29.561669,14.185448,79.178541,1.525008,59.230432,50.820114,109.143936,84.274482,107.137559,79.201911,63.101628,76.187353,0.000298,0.013397,32.000000,-235.822551,79.636153,-0.023256,15.191034,0.596168,489658.774736,0.994223,19.520760,0.015458,1.720650,0.304874,4.624402,120.544957,32.000000,121.931501,125.197947,120.630530,123.132861,32.000000,113.128760,68.392202,59.198122,63.470515,0.000000,58.302368,90.000000,99.876575,25.400000,53.227231,59.591500,27.293364
49.836713,59.603296,85.750886,109.753300,106.089540,101.073008,29.208220,14.185306,79.181850,1.525137,59.229183,50.820494,109.141544,84.278422,107.134863,79.205794,63.101882,76.190789,0.000298,0.013384,32.000000,-235.822783,79.637925,-0.023325,15.191438,0.596229,489709.391298,0.993720,19.514556,0.017401,1.720655,0.744015,2.403972,120.550624,32.000000,121.925581,125.197756,120.633955,123.126166,32.000000,113.129535,68.400622,59.194268,63.474972,0.000000,58.303147,90.000000,99.870429,25.400000,53.221668,59.593949,27.280084
49.837534,59.601400,85.755170,109.750737,106.009671,101.083310,29.513088,14.185319,79.186476,1.525557,59.226875,50.822743,109.139054,84.284441,107.131113,79.210430,63.102008,76.194847,0.000356,0.013392,32.000000,-235.822712,79.639343,-0.023311,15.192172,0.596147,489642.357859,0.991978,19.508749,0.018901,1.720653,2.302817,4.647713,120.546172,32.000000,121.921823,125.199496,120.629516,123.119446,32.000000,113.129449,68.408797,59.190747,63.479618,0.000000,58.303391,90.000000,99.866458,25.400000,53.216590,59.581744,27.376636
49.840590,59.599199,85.756232,109.748266,106.093393,101.071164,29.223054,14.185334,79.187705,1.525703,59.224563,50.826890,109.136076,84.288144,107.127928,79.214255,63.103034,76.198144,0.000356,0.013383,32.000000,-235.822739,79.638024,-0.023277,15.192685,0.596112,489638.329799,1.003934,19.504574,0.021221,1.720637,0.869633,4.646853,120.539836,32.000000,121.920980,125.202214,120.623049,123.113622,32.000000,113.131566,68.416440,59.187377,63.485302,0.000000,58.303395,90.000000,99.861080,25.400000,53.211208,59.574860,27.255139
49.843012,59.596905,85.758861,109.745878,106.193083,101.067049,29.560002,14.185221,79.189437,1.525745,59.221869,50.828473,109.132642,84.291869,107.124553,79.217894,63.104437,76.202092,0.000296,0.013383,32.000000,-235.822814,79.638703,-0.023217,15.192868,0.596177,489685.320311,0.993642,19.501830,0.024132,1.720694,0.891276,2.351620,120.537514,32.000000,121.920823,125.198839,120.618440,123.111163,32.000000,113.129988,68.423713,59.184025,63.491113,0.000000,58.302650,90.000000,99.854149,25.400000,53.205600,59.594677,27.252792
49.842460,59.594512,85.757701,109.743490,106.159996,101.050956,29.501056,14.185274,79.191290,1.526287,59.219680,50.828942,109.129637,84.295175,107.121457,79.222333,63.106247,76.206380,0.000237,0.013379,32.000000,-235.822856,79.638286,-0.023244,15.193501,0.596025,489619.800179,1.003309,19.496467,0.025576,1.720610,0.756116,2.016618,120.533013,32.000000,121.919956,125.192496,120.611683,123.111313,32.000000,113.122740,68.430213,59.181194,63.496990,0.000000,58.301209,90.000000,99.850416,25.400000,53.199845,59.566373,27.289402
49.843431,59.592014,85.760352,109.741019,106.171880,101.043051,29.504489,14.185199,79.194427,1.526245,59.219249,50.829456,109.127748,84.298591,107.118882,79.225559,63.107872,76.206487,0.000236,0.013382,32.000000,-235.822908,79.638867,-0.023271,15.194503,0.595967,489593.399333,0.991773,19.491667,0.027126,1.720579,1.503058,0.753004,120.531723,32.000000,121.915734,125.187276,120.609325,123.114175,32.000000,113.115726,68.436634,59.178830,63.502985,0.000000,58.300285,90.000000,99.846453,25.400000,53.193851,59.572185,27.311706
49.844734,59.590629,85.760331,109.738723,106.218642,101.042830,29.499440,14.185155,79.195653,1.525985,59.219661,50.827888,109.125389,84.298800,107.116186,79.225734,63.109235,76.203799,0.000322,0.013386,32.000000,-235.822850,79.640469,-0.023298,15.194767,0.595842,489508.981811,0.993603,19.489844,0.028528,1.720575,1.450022,1.141291,120.534802,32.000000,121.910002,125.183983,120.609851,123.112382,32.000000,113.111089,68.442448,59.176217,63.508684,0.000000,58.299869,90.000000,99.840965,25.400000,53.188907,59.576552,27.231075
49.843739,59.589701,85.763143,109.736438,106.176948,101.050657,29.511826,14.185256,79.196913,1.526136,59.220203,50.828428,109.122227,84.300998,107.112853,79.225769,63.109857,76.203802,0.000407,0.013413,32.000000,-235.822638,79.640259,-0.023275,15.194191,0.595753,489463.286300,0.993381,19.486342,0.026981,1.720595,0.710108,2.388829,120.538724,32.000000,121.903410,125.184467,120.612655,123.106825,32.000000,113.108365,68.447125,59.173027,63.513483,0.000000,58.298740,90.000000,99.837313,25.400000,53.184814,59.580259,27.311779
49.843683,59.589195,85.761960,109.734241,106.198586,101.062648,29.524555,14.185265,79.196679,1.525345,59.220714,50.830054,109.119241,84.302789,107.108558,79.226037,63.110056,76.206440,0.000376,0.013407,32.000000,-235.822637,79.641119,-0.023217,15.193651,0.595710,489457.544128,0.993517,19.483609,0.023607,1.720549,0.931855,2.033486,120.534603,32.000000,121.898887,125.185251,120.607693,123.100705,32.000000,113.108021,68.451029,59.169955,63.517542,0.000000,58.297711,90.000000,99.834035,25.400000,53.181369,59.570385,27.327993
