OSU 80 Ton Compressor Load Stand
49.844228,59.589080,85.761474,109.732211,106.280023,101.042353,29.536069,14.185351,79.196739,1.525564,59.221896,50.831634,109.116264,84.302488,107.104762,79.226440,63.110366,76.208016,0.000289,0.013402,32.000000,-235.822435,79.639939,-0.023221,15.193719,0.595846,489493.322559,0.993196,19.483710,0.022988,1.720640,2.352879,2.194007,120.529575,32.000000,121.898548,125.185600,120.600644,123.094150,32.000000,113.112041,68.455497,59.167133,63.521348,0.000000,58.295734,90.000000,99.830404,25.400000,53.178762,59.580889,27.307084
49.842458,59.588643,85.756953,109.730106,106.227413,101.046764,29.557379,14.185331,79.195962,1.525524,59.224303,50.829865,109.113675,84.301414,107.101660,79.225175,63.111988,76.208463,0.000231,0.013416,32.000000,-235.822508,79.638836,-0.023257,15.192926,0.595919,489550.776416,0.992886,19.483262,0.024763,1.720618,0.867654,0.589181,120.525769,32.000000,121.900458,125.181111,120.594570,123.091351,32.000000,113.113353,68.460462,59.165062,63.525574,0.000000,58.292100,90.000000,99.827253,25.400000,53.175846,59.582098,27.204809
49.839849,59.588404,85.755590,109.728124,106.187706,101.059113,29.545586,14.185375,79.194168,1.526052,59.227124,50.829154,109.111188,84.299560,107.098893,79.225405,63.113656,76.209591,0.000231,0.013413,32.000000,-235.822457,79.637150,-0.023298,15.191956,0.595782,489451.299159,0.992287,19.482583,0.025633,1.720590,1.062502,0.863394,120.520666,32.000000,121.900030,125.174609,120.588280,123.090460,32.000000,113.105130,68.465260,59.163424,63.529667,0.000000,58.289036,90.000000,99.826457,25.400000,53.172916,59.568487,27.280231
49.840916,59.588623,85.751525,109.726232,106.246334,101.059060,29.513515,14.185448,79.193005,1.525745,59.229715,50.829337,109.108376,84.298549,107.096296,79.226032,63.115077,76.208726,0.000260,0.013415,32.000000,-235.822543,79.637797,-0.023268,15.191251,0.595808,489470.150164,0.991653,19.483977,0.024346,1.720560,0.980136,0.952483,120.521103,32.000000,121.893453,125.167287,120.585641,123.092872,32.000000,113.096313,68.469418,59.161705,63.533212,0.000000,58.285785,90.000000,99.822776,25.400000,53.170269,59.565979,27.181919
49.839964,59.589563,85.751787,109.724402,106.276409,101.059055,29.520569,14.185329,79.189585,1.525229,59.233075,50.828604,109.106704,84.295599,107.094369,79.227090,63.116541,76.207123,0.000288,0.013401,32.000000,-235.822722,79.636811,-0.023290,15.190373,0.595963,489527.424636,0.992226,19.486438,0.023522,1.720623,0.620920,0.783847,120.525207,32.000000,121.887200,125.163089,120.585282,123.091146,32.000000,113.092155,68.474018,59.160989,63.537435,0.000000,58.282762,90.000000,99.819970,25.400000,53.169172,59.583318,27.246849
49.837339,59.591072,85.748184,109.722738,106.244568,101.034587,29.528714,14.185422,79.187014,1.524834,59.235926,50.826816,109.106107,84.294390,107.092180,79.224823,63.118281,76.204051,0.000289,0.013378,32.000000,-235.822679,79.633131,-0.023375,15.189361,0.595926,489523.992631,0.993281,19.485554,0.021453,1.720505,0.729566,0.853265,120.530463,32.000000,121.881433,125.163604,120.586674,123.084611,32.000000,113.090642,68.477724,59.160621,63.540940,0.000000,58.279643,90.000000,99.818925,25.400000,53.168625,59.560934,27.212220
49.835263,59.592498,85.747514,109.721035,106.239202,101.034547,29.495699,14.185382,79.183378,1.524657,59.238192,50.824788,109.104905,84.291398,107.089379,79.223642,63.119907,76.202240,0.000232,0.013367,32.000000,-235.822800,79.628490,-0.023509,15.188160,0.595978,489522.815880,0.993067,19.487479,0.018790,1.720543,0.933959,0.748345,120.527558,32.000000,121.877968,125.164565,120.581204,123.078363,32.000000,113.090126,68.480738,59.160406,63.544564,0.000000,58.277416,90.000000,99.818320,25.400000,53.168300,59.590242,27.488228
49.835300,59.593646,85.745041,109.719302,106.281277,101.030655,29.498263,14.185408,79.181441,1.524856,59.239416,50.825564,109.103695,84.286818,107.087676,79.222930,63.121912,76.198367,0.000144,0.013398,32.000000,-235.822867,79.628245,-0.023502,15.186044,0.595891,489404.773643,0.992614,19.491702,0.014749,1.720561,2.302198,1.149575,120.524129,32.000000,121.877915,125.165854,120.572655,123.072621,32.000000,113.093499,68.484487,59.160452,63.548713,0.000000,58.274506,90.000000,99.815862,25.400000,53.167865,59.589386,27.325572
49.833204,59.594322,85.744185,109.717546,106.291275,101.002319,29.523886,14.185382,79.182116,1.525264,59.237968,50.827345,109.101846,84.286680,107.085513,79.218662,63.123034,76.197218,0.000057,0.013420,32.000000,-235.823023,79.623811,-0.023446,15.184719,0.595984,489403.939833,0.993774,19.495277,0.011768,1.720619,1.226244,0.668635,120.521140,32.000000,121.880345,125.161291,120.564214,123.069568,32.000000,113.091104,68.486903,59.159847,63.552130,0.000000,58.271745,90.000000,99.814145,25.400000,53.166420,59.574024,27.297032
49.831314,59.593819,85.741020,109.715732,106.257061,100.990214,29.498018,14.185301,79.181329,1.525242,59.236975,50.827557,109.100761,84.284868,107.083649,79.215871,63.124172,76.195465,0.000056,0.013398,32.000000,-235.822979,79.623444,-0.023445,15.183391,0.596014,489382.953413,0.993652,19.496388,0.006863,1.720568,0.782037,1.391097,120.516689,32.000000,121.879641,125.154923,120.558207,123.068952,32.000000,113.085253,68.488725,59.159630,63.555438,0.000000,58.268817,90.000000,99.814196,25.400000,53.163850,59.580938,27.296519
49.829862,59.593135,85.738876,109.713969,106.293777,100.978247,29.513323,14.185242,79.181032,1.525242,59.236833,50.825554,109.098940,84.281741,107.081629,79.215487,63.124920,76.195081,0.000099,0.013389,32.000000,-235.823052,79.620108,-0.023475,15.182201,0.595931,489245.526711,0.992559,19.499232,0.004883,1.720624,0.835867,2.200157,120.516132,32.000000,121.873933,125.147602,120.557892,123.072405,32.000000,113.077116,68.489869,59.159442,63.558265,0.000000,58.265087,90.000000,99.812746,25.400000,53.160584,59.583318,27.216695
49.827828,59.592511,85.735718,109.712224,106.263248,100.974289,29.509085,14.185305,79.177671,1.525481,59.236999,50.821995,109.096709,84.279717,107.078921,79.213478,63.125254,76.191408,0.000186,0.013369,32.000000,-235.823156,79.616066,-0.023504,15.180822,0.595914,489185.075633,0.993350,19.500684,0.002433,1.720625,0.785755,0.659961,120.519125,32.000000,121.867187,125.141633,120.558520,123.070299,32.000000,113.073815,68.490315,59.158196,63.561291,0.000000,58.262058,90.000000,99.811993,25.400000,53.157054,59.582787,27.266511
49.824298,59.592190,85.734138,109.710469,106.141493,100.962132,29.513074,14.185385,79.174549,1.526037,59.237341,50.820636,109.094932,84.276445,107.076114,79.212165,63.125195,76.188769,0.000272,0.013352,32.000000,-235.823096,79.611567,-0.023513,15.179393,0.595898,489125.538090,0.992747,19.501502,0.001395,1.720632,1.072103,0.978630,120.522743,32.000000,121.861566,125.140368,120.560046,123.063601,32.000000,113.072635,68.490827,59.157183,63.564189,0.000000,58.258106,90.000000,99.813221,25.400000,53.154170,59.604276,27.293217
49.823136,59.592140,85.731276,109.708721,106.186717,100.962059,29.546283,14.185388,79.173259,1.526113,59.237893,50.821585,109.093248,84.272295,107.073033,79.208915,63.125012,76.185776,0.000242,0.013336,32.000000,-235.823170,79.609965,-0.023402,15.178512,0.595934,29729.103821,0.992894,19.502984,-0.001688,1.720639,1.126461,0.780462,120.519471,32.000000,121.858022,125.140384,120.556045,123.057740,32.000000,113.072028,68.492051,59.157105,63.567242,0.000000,58.255053,90.000000,99.813214,25.400000,53.151546,59.578509,27.318089
49.823222,59.591987,85.730277,109.707074,106.263484,100.986314,29.546736,14.185331,79.172128,1.526043,59.237696,50.821455,109.091095,84.269115,107.070926,79.205917,63.125258,76.185345,0.000156,0.013333,32.000000,-235.823268,79.606755,-0.023325,15.177217,0.595985,29727.450367,0.992717,19.506315,-0.003606,1.720729,1.503172,1.676132,120.515186,32.000000,121.857458,125.139768,120.549814,123.052511,32.000000,113.074335,68.493674,59.157153,63.570799,0.000000,58.251821,90.000000,99.812046,25.400000,53.148975,59.578489,27.309138
49.822538,59.591322,85.730465,109.705427,106.156710,100.972023,29.508517,14.185225,79.170963,1.526245,59.234375,50.822482,109.088805,84.268019,107.069390,79.206117,63.125920,76.180865,0.000069,0.013343,32.000000,-235.823359,79.608015,-0.023341,15.175899,0.596004,29726.197835,0.991625,19.507467,-0.005663,1.720712,1.138314,0.947219,120.511763,32.000000,121.861760,125.135533,120.543192,123.049928,32.000000,113.072526,68.495411,59.157186,63.574267,0.000000,58.249721,90.000000,99.810297,25.400000,53.146254,59.588639,27.148463
49.823539,59.589739,85.732496,109.703680,106.099696,100.953577,29.556261,14.185268,79.172258,1.526639,59.227775,50.825557,109.086870,84.270214,107.067998,79.207110,63.126389,76.179784,0.000040,0.013362,32.000000,-235.823413,79.607469,-0.023336,15.174649,0.596190,29732.287794,0.991846,19.507225,-0.006231,1.720689,0.968329,0.711991,120.506233,32.000000,121.860854,125.129920,120.537971,123.050818,32.000000,113.067792,68.497091,59.157641,63.577935,0.000000,58.248592,90.000000,99.808180,25.400000,53.141554,59.574713,27.256387
49.826476,59.586104,85.734987,109.701649,106.204453,100.953687,29.494553,14.185285,79.174289,1.526428,59.217323,50.826952,109.084305,84.270605,107.067106,79.208326,63.126950,76.180267,-0.000134,0.013326,32.000000,-235.823424,79.608512,-0.023313,15.173931,0.596171,29721.721922,0.993003,19.507268,-0.010247,1.720717,1.261964,0.949995,120.505419,32.000000,121.852398,125.124276,120.537789,123.055151,32.000000,113.060422,68.498200,59.157559,63.581155,0.000000,58.248158,90.000000,99.802985,25.400000,53.134880,59.572588,27.458147
49.826500,59.580980,85.737178,109.699215,106.264764,100.945530,29.541589,14.185346,79.175030,1.526202,59.207667,50.823410,109.082003,84.272508,107.066388,79.212110,63.127946,76.179709,-0.000249,0.013312,32.000000,-235.823387,79.606249,-0.023290,15.173085,0.596109,29711.290915,0.991192,19.504648,-0.011526,1.720723,1.341534,0.734280,120.509315,32.000000,121.845504,125.121173,120.540749,123.053522,32.000000,113.056063,68.499811,59.158323,63.584588,0.000000,58.247559,90.000000,99.799728,25.400000,53.126134,59.594353,27.232102
49.824453,59.575171,85.737338,109.696494,106.216137,100.945490,29.513177,14.185426,79.176731,1.526275,59.200733,50.820896,109.080102,84.271713,107.065290,79.210208,63.128495,76.179993,-0.000338,0.013316,32.000000,-235.823297,79.606267,-0.023308,15.172014,0.596101,29701.489892,0.993193,19.497975,-0.011726,1.720671,2.277990,1.234310,120.512879,32.000000,121.839772,125.121869,120.543235,123.048591,32.000000,113.055100,68.501556,59.159625,63.588431,0.000000,58.245890,90.000000,99.799307,25.400000,53.115222,59.587429,27.186248
49.822900,59.569484,85.738136,109.693607,106.209958,100.937310,29.524520,14.185385,79.178259,1.526250,59.195452,50.817601,109.077077,84.269819,107.062886,79.209929,63.128642,76.181201,-0.000425,0.013322,32.000000,-235.823417,79.606666,-0.023329,15.171384,0.596105,29690.907029,0.991518,19.492825,-0.013139,1.720714,0.147764,0.596122,120.507748,32.000000,121.835358,125.121931,120.539182,123.044053,32.000000,113.056222,68.502265,59.160069,63.591246,0.000000,58.244664,90.000000,99.799153,25.400000,53.104535,59.582561,27.315447
49.822973,59.565453,85.739243,109.690953,106.187481,100.925135,29.494422,14.185409,79.180769,1.525942,59.192441,50.817279,109.073776,84.268771,107.059850,79.209823,63.127992,76.183380,-0.000484,0.013312,32.000000,-235.823522,79.607945,-0.023365,15.171097,0.596186,29685.610964,0.992501,19.489136,-0.013475,1.720788,0.948179,0.785506,120.501735,32.000000,121.832496,125.120919,120.533529,123.038979,32.000000,113.057611,68.502947,59.160598,63.593306,0.000000,58.243224,90.000000,99.797337,25.400000,53.095400,59.593635,27.305690
49.822255,59.562032,85.736463,109.688460,106.101673,100.913054,29.552929,14.185339,79.182270,1.525949,59.191381,50.818030,109.070430,84.269196,107.056914,79.211219,63.127516,76.184289,-0.000428,0.013319,32.000000,-235.823627,79.608128,-0.023303,15.170899,0.596196,29679.513459,0.992059,19.485055,-0.012718,1.720858,1.873327,4.615150,120.497628,32.000000,121.833262,125.115758,120.526674,123.038195,32.000000,113.053935,68.503769,59.160976,63.595522,0.000000,58.240955,90.000000,99.796180,25.400000,53.087471,59.590802,27.350590
49.821282,59.559301,85.736557,109.686152,106.154090,100.913112,29.514667,14.185419,79.183325,1.526481,59.191727,50.816994,109.067617,84.268052,107.054057,79.211237,63.127699,76.182381,-0.000370,0.013310,32.000000,-235.823521,79.610231,-0.023318,15.170550,0.596144,29673.444000,0.992939,19.480949,-0.010436,1.720878,2.323129,0.773805,120.491444,32.000000,121.830028,125.110450,120.520145,123.037918,32.000000,113.046972,68.504529,59.161669,63.597608,0.000000,58.238145,90.000000,99.794898,25.400000,53.080396,59.595277,27.300187
49.820507,59.557339,85.736701,109.684056,106.219914,100.888788,29.258762,14.185475,79.185194,1.526848,59.191590,50.819393,109.065659,84.267746,107.051819,79.210990,63.128754,76.181144,-0.000371,0.013286,32.000000,-235.823488,79.613338,-0.023286,15.170567,0.596063,29668.651418,0.990861,19.478272,-0.009279,1.720847,1.792573,1.131184,120.489846,32.000000,121.822360,125.104607,120.519826,123.041282,32.000000,113.042368,68.505845,59.162755,63.600223,0.000000,58.236217,90.000000,99.794547,25.400000,53.074962,59.594589,27.318676
49.822480,59.556523,85.737349,109.682483,106.145789,100.859159,29.514080,14.185528,79.187181,1.526524,59.191195,50.818900,109.063547,84.268420,107.049598,79.212754,63.129337,76.182716,-0.000394,0.013284,32.000000,-235.823493,79.616986,-0.023328,15.170617,0.596093,29663.650894,0.992160,19.476547,-0.010892,1.720882,0.584238,0.774711,120.492128,32.000000,121.816407,125.100552,120.521778,123.039480,32.000000,113.040428,68.507339,59.163708,63.603481,0.000000,58.234497,90.000000,99.790934,25.400000,53.070612,59.582344,27.305029
49.822060,59.555586,85.738061,109.680944,106.051064,100.845916,29.492734,14.185553,79.188891,1.526788,59.190846,50.819826,109.061714,84.269158,107.047529,79.212627,63.129632,76.184517,-0.000416,0.013272,32.000000,-235.823468,79.622269,-0.023387,15.171039,0.595963,29652.197106,1.000609,19.475388,-0.012873,1.720912,1.035868,1.032516,120.493310,32.000000,121.810636,125.100731,120.523342,123.034571,32.000000,113.038722,68.507946,59.164086,63.606196,0.000000,58.233137,90.000000,99.788964,25.400000,53.066719,59.587370,27.373848
49.821673,59.554578,85.740257,109.679402,106.060218,100.833972,29.512459,14.185605,79.190905,1.527156,59.189869,50.820761,109.059841,84.271079,107.045278,79.216312,63.129197,76.185614,-0.000387,0.013269,32.000000,-235.823412,79.627674,-0.023345,15.172340,0.595754,29640.938353,0.991616,19.472529,-0.012278,1.720857,0.970168,1.459585,120.487513,32.000000,121.807224,125.100795,120.518123,123.029444,32.000000,113.039660,68.507901,59.164502,63.608052,0.000000,58.231886,90.000000,99.788430,25.400000,53.062646,59.573926,27.169300
49.824777,59.553547,85.742956,109.677821,106.053786,100.845932,29.495685,14.185622,79.195196,1.527111,59.187894,50.825866,109.057951,84.274124,107.043264,79.219270,63.128117,76.187948,-0.000300,0.013270,32.000000,-235.823380,79.632754,-0.023345,15.173831,0.595673,29637.891382,0.992210,19.472027,-0.011225,1.720886,0.622885,1.359435,120.482711,32.000000,121.806744,125.099313,120.511684,123.024485,32.000000,113.040522,68.507334,59.165106,63.609913,0.000000,58.232079,90.000000,99.783897,25.400000,53.058520,59.561858,27.259908
49.828176,59.551998,85.747121,109.676149,105.998695,100.862062,29.525365,14.185687,79.199161,1.527015,59.184046,50.830449,109.055943,84.277690,107.041529,79.221364,63.128134,76.191688,-0.000299,0.013270,32.000000,-235.823279,79.637822,-0.023320,15.174906,0.595587,29635.800145,0.991436,19.471419,-0.009969,1.720943,2.268291,0.538114,120.478063,32.000000,121.810178,125.096157,120.506313,123.024116,32.000000,113.037276,68.507574,59.165711,63.612785,0.000000,58.232438,90.000000,99.777838,25.400000,53.053890,59.590094,27.261743
49.830930,59.549536,85.748514,109.674255,106.014985,100.861894,29.540441,14.185573,79.202734,1.527528,59.179126,50.832172,109.053852,84.283184,107.040223,79.225900,63.128792,76.195718,-0.000356,0.013251,32.000000,-235.823511,79.642756,-0.023376,15.176035,0.595562,29636.978436,0.992046,19.467177,-0.007141,1.720890,0.742978,1.068213,120.470748,32.000000,121.807383,125.091332,120.500710,123.025211,32.000000,113.028031,68.508077,59.166425,63.615625,0.000000,58.232203,90.000000,99.772268,25.400000,53.048349,59.586209,27.292924
49.832406,59.546483,85.753180,109.672186,106.048449,100.874174,29.554910,14.185593,79.206132,1.527823,59.174794,50.833837,109.052177,84.285291,107.039228,79.230798,63.128889,76.202805,-0.000444,0.013259,32.000000,-235.823579,79.649374,-0.023379,15.176456,0.595582,29638.986478,0.991129,19.462110,-0.004359,1.720856,0.626457,1.259527,120.469820,32.000000,121.799462,125.086244,120.499730,123.029221,32.000000,113.021686,68.508766,59.166971,63.618962,0.000000,58.233177,90.000000,99.767738,25.400000,53.041484,59.587822,27.475535
49.834601,59.543161,85.756440,109.669990,106.020902,100.886454,29.504553,14.185633,79.209812,1.528641,59.172170,50.835796,109.050600,84.288298,107.038025,79.236120,63.129790,76.205987,-0.000471,0.013241,32.000000,-235.823598,79.654279,-0.023382,15.176807,0.595485,29635.248089,0.990555,19.456799,-0.001999,1.720789,0.841286,0.578456,120.472726,32.000000,121.794437,125.084376,120.501389,123.027111,32.000000,113.019510,68.510148,59.168528,63.623083,0.000000,58.232783,90.000000,99.762778,25.400000,53.034021,59.577466,27.278250
49.837670,59.540540,85.762765,109.667727,106.048161,100.906870,29.550437,14.185473,79.214057,1.528754,59.170210,50.837148,109.048936,84.292880,107.036356,79.241376,63.130411,76.210795,-0.000382,0.013208,32.000000,-235.823898,79.657771,-0.023364,15.176979,0.595568,488551.149807,0.990150,19.452218,0.003209,1.720832,1.870872,0.798052,120.473124,32.000000,121.789628,125.086284,120.502891,123.021401,32.000000,113.018365,68.511120,59.169645,63.627637,0.000000,58.235310,90.000000,99.756461,25.400000,53.027210,59.561898,27.266658
49.840799,59.538468,85.766914,109.665475,106.152603,100.918777,29.496540,14.185496,79.219089,1.528840,59.168624,50.839820,109.046893,84.297746,107.034260,79.249236,63.130055,76.214607,-0.000353,0.013185,32.000000,-235.823834,79.664085,-0.023536,15.177572,0.595601,488603.667521,0.991904,19.446625,0.004689,1.720821,0.547540,1.105091,120.467291,32.000000,121.784973,125.088438,120.497773,123.016122,32.000000,113.017948,68.510234,59.169212,63.631709,0.000000,58.235899,90.000000,99.750329,25.400000,53.021112,59.575194,27.343254
49.843448,59.536713,85.773355,109.663248,106.092140,100.938926,29.520971,14.185408,79.226118,1.528648,59.167884,50.839210,109.044548,84.301307,107.032542,79.256575,63.130050,76.216456,-0.000354,0.013173,32.000000,-235.823978,79.670412,-0.023561,15.178516,0.595718,488696.038575,0.990490,19.440828,0.007669,1.720842,0.798509,1.221460,120.462214,32.000000,121.784418,125.088494,120.491468,123.011590,32.000000,113.019379,68.509561,59.169511,63.636424,0.000000,58.238183,90.000000,99.743460,25.400000,53.015790,59.588186,27.233936
49.844707,59.535039,85.778148,109.661060,106.014455,100.967336,29.531663,14.185399,79.232126,1.528985,59.168034,50.837144,109.042715,84.306497,107.031110,79.261998,63.130615,76.220106,-0.000355,0.013169,32.000000,-235.823947,79.675615,-0.023530,15.179504,0.595743,488750.054858,0.992344,19.435520,0.010877,1.720817,1.642493,0.746106,120.455517,32.000000,121.788679,125.085746,120.483723,123.011115,32.000000,113.018224,68.508950,59.170150,63.641525,0.000000,58.240062,90.000000,99.737775,25.400000,53.010635,59.580328,27.291970
49.847234,59.532764,85.783289,109.659046,106.091476,100.980959,29.533200,14.185505,79.238847,1.529648,59.168997,50.840120,109.041568,84.312826,107.029744,79.266341,63.131295,76.225086,-0.000440,0.013170,32.000000,-235.823786,79.681933,-0.023488,15.180702,0.595851,488843.925648,0.991658,19.431023,0.012267,1.720855,1.221625,0.858602,120.449057,32.000000,121.786633,125.082035,120.478626,123.011449,32.000000,113.012160,68.508068,59.170414,63.646461,0.000000,58.242025,90.000000,99.732051,25.400000,53.004894,59.538009,27.331882
49.850440,59.531011,85.788660,109.657155,106.139017,100.984609,29.528938,14.185378,79.244078,1.530300,59.170522,50.843662,109.039512,84.316319,107.028097,79.269614,63.131531,76.229311,-0.000525,0.013162,32.000000,-235.824014,79.686414,-0.023483,15.182320,0.596002,488977.933795,0.991546,19.428048,0.014432,1.720908,0.777780,0.563290,120.449549,32.000000,121.778774,125.076900,120.479821,123.015815,32.000000,113.003682,68.507348,59.169976,63.651488,0.000000,58.243542,90.000000,99.724661,25.400000,52.999226,59.589514,27.273481
49.851863,59.529860,85.792707,109.655449,106.074879,100.984575,29.498069,14.185339,79.249979,1.530745,59.173245,50.846918,109.037265,84.320908,107.026174,79.274030,63.131440,76.233688,-0.000613,0.013178,32.000000,-235.823994,79.693129,-0.023509,15.183591,0.596041,489038.140151,0.991567,19.423160,0.017480,1.720924,0.500188,1.273789,120.451584,32.000000,121.772613,125.074247,120.482763,123.013945,32.000000,112.998597,68.506890,59.169664,63.657008,0.000000,58.244880,90.000000,99.717456,25.400000,52.994298,59.583210,27.432689
49.851837,59.529390,85.796664,109.653993,106.026630,100.992462,29.539913,14.185191,79.254903,1.530783,59.175988,50.846776,109.035347,84.326096,107.023268,79.278505,63.131428,76.239085,-0.000700,0.013161,32.000000,-235.824123,79.697224,-0.023533,15.185181,0.595985,489051.820441,0.991671,19.418089,0.020405,1.720921,0.740573,2.024023,120.449672,32.000000,121.766376,125.074549,120.485062,123.007583,32.000000,112.998863,68.505753,59.169350,63.661834,0.000000,58.246937,90.000000,99.713272,25.400000,52.990829,59.566914,27.151545
49.854085,59.530182,85.801973,109.652770,106.053915,101.016655,29.518900,14.185175,79.258312,1.530724,59.179380,50.848334,109.033678,84.328460,107.020413,79.283988,63.131791,76.240514,-0.000713,0.013124,32.000000,-235.824022,79.702141,-0.023506,15.186514,0.595966,489049.390774,0.992674,19.415467,0.023772,1.720953,0.884647,4.648101,120.443552,32.000000,121.761846,125.077023,120.483182,123.002175,32.000000,113.004956,68.505276,59.169957,63.667306,0.000000,58.248699,90.000000,99.707844,25.400000,52.988565,59.581312,27.174876
49.857674,59.531347,85.805021,109.651791,106.065421,101.032764,29.252684,14.185074,79.260154,1.530508,59.181330,50.850369,109.032137,84.330416,107.018363,79.289960,63.132578,76.243506,-0.000655,0.013132,32.000000,-235.824118,79.706805,-0.023249,15.187115,0.595998,489086.983450,0.991345,19.415023,0.027823,1.721033,1.070743,4.646237,120.439045,32.000000,121.760192,125.076844,120.479134,122.999878,32.000000,113.007051,68.505803,59.170637,63.672603,0.000000,58.250241,90.000000,99.699083,25.400000,52.987176,59.600657,27.494977
49.860994,59.532437,85.812813,109.650934,106.082249,101.052970,29.504962,14.184987,79.262905,1.530506,59.180103,50.855647,109.029626,84.335293,107.015945,79.295844,63.133318,76.248086,-0.000618,0.013120,32.000000,-235.824160,79.711125,-0.023235,15.188231,0.596094,489203.261074,0.992241,19.413490,0.028529,1.721062,0.924367,0.570965,120.431822,32.000000,121.761506,125.072436,120.472828,122.999940,32.000000,113.001637,68.505716,59.170444,63.676968,0.000000,58.253405,90.000000,99.690857,25.400000,52.986330,59.577093,27.294391
49.866097,59.533006,85.815244,109.650077,106.142673,101.081349,29.510449,14.185007,79.268765,1.530608,59.177588,50.862108,109.027964,84.341849,107.014732,79.301519,63.134346,76.253710,-0.000697,0.013121,32.000000,-235.824005,79.716521,-0.023192,15.189723,0.596128,489279.441318,1.001354,19.410942,0.029981,1.720999,1.428684,4.644656,120.425284,32.000000,121.758424,125.069112,120.467971,123.001221,32.000000,112.995621,68.506627,59.170932,63.681461,0.000000,58.255163,90.000000,99.680459,25.400000,52.984367,59.563845,27.189036
49.871075,59.532099,85.822775,109.648771,106.100803,101.095003,29.504972,14.184964,79.277020,1.530607,59.173164,50.865759,109.026212,84.346938,107.013615,79.307181,63.135396,76.258549,-0.000784,0.013154,32.000000,-235.824056,79.726149,-0.023186,15.191598,0.596226,489375.507702,0.992921,19.408600,0.032668,1.721041,1.061962,2.214141,120.426075,32.000000,121.751868,125.064892,120.469284,123.004257,32.000000,112.992104,68.507422,59.171622,63.685370,0.000000,58.258272,90.000000,99.669364,25.400000,52.980995,59.571585,27.239659
49.874735,59.530264,85.827120,109.647249,106.013757,101.107246,29.493085,14.184978,79.282792,1.530585,59.167864,50.868577,109.024135,84.354613,107.012122,79.314392,63.136092,76.264795,-0.000813,0.013139,32.000000,-235.823998,79.732290,-0.023119,15.193101,0.596255,489509.515094,0.992905,19.403889,0.035849,1.720914,1.855454,4.639297,120.428429,32.000000,121.745982,125.061370,120.472262,123.001161,32.000000,112.990650,68.507636,59.172305,63.688934,0.000000,58.260395,90.000000,99.658381,25.400000,52.976247,59.585511,27.310018
49.877940,59.527725,85.835647,109.645493,106.126081,101.135674,29.499785,14.184911,79.287783,1.531076,59.163606,50.870378,109.022132,84.360856,107.010964,79.320733,63.137760,76.268709,-0.000813,0.013148,32.000000,-235.823943,79.741446,-0.023103,15.194631,0.596239,489569.630061,0.993112,19.397836,0.038419,1.720893,1.835946,1.321493,120.427232,32.000000,121.741909,125.061812,120.473749,122.995256,32.000000,112.990818,68.508430,59.173092,63.692006,0.000000,58.265290,90.000000,99.648082,25.400000,52.970154,59.573532,27.384413
49.880337,59.524708,85.838664,109.643488,106.214480,101.163846,29.257348,14.184975,79.293965,1.531224,59.161871,50.871082,109.020164,84.365938,107.008629,79.322665,63.138895,76.274155,-0.000813,0.013125,32.000000,-235.823856,79.747898,-0.023066,15.195104,0.596215,489623.116061,0.993547,19.392216,0.042395,1.720854,1.805905,1.709101,120.421503,32.000000,121.739374,125.063596,120.470536,122.990462,32.000000,112.996627,68.509973,59.174559,63.695160,0.000000,58.266758,90.000000,99.639259,25.400000,52.963018,59.572726,27.250591
49.882686,59.522532,85.842111,109.641425,106.138833,101.196471,29.505077,14.185031,79.295895,1.531286,59.163135,50.870813,109.017763,84.369804,107.006286,79.326531,63.139860,76.277947,-0.000783,0.013130,32.000000,-235.823755,79.752685,-0.023147,15.194881,0.596353,489752.851468,0.993524,19.386363,0.043656,1.720914,1.358584,1.656406,120.417363,32.000000,121.738738,125.061331,120.465873,122.985359,32.000000,112.999789,68.511136,59.176324,63.698395,0.000000,58.269327,90.000000,99.628944,25.400000,52.956668,59.567405,27.270400
49.881286,59.521609,85.842449,109.639494,106.096942,101.212604,29.499248,14.185040,79.297582,1.531441,59.167197,50.870178,109.015912,84.373225,107.003638,79.331367,63.141019,76.279404,-0.000639,0.013135,32.000000,-235.823792,79.754919,-0.023147,15.194730,0.596482,489881.864465,1.001975,19.380867,0.046594,1.720892,1.852653,2.411540,120.410352,32.000000,121.742813,125.055227,120.459458,122.984042,32.000000,112.993953,68.512369,59.177549,63.701050,0.000000,58.268800,90.000000,99.622599,25.400000,52.951606,59.566137,27.247803
49.880557,59.522079,85.843040,109.637808,106.112694,101.216588,29.524267,14.185085,79.298439,1.531919,59.174642,50.872472,109.014525,84.375781,107.000446,79.333098,63.141576,76.281813,-0.000551,0.013132,32.000000,-235.823860,79.759264,-0.023151,15.194294,0.596663,490033.570957,0.993825,19.376263,0.048466,1.720880,0.728737,2.407432,120.401695,32.000000,121.741375,125.049130,120.454903,122.984416,32.000000,112.985555,68.513281,59.179174,63.704362,0.000000,58.269935,90.000000,99.617529,25.400000,52.948337,59.589111,27.246629
49.882594,59.524082,85.844276,109.636477,106.096297,101.220734,29.495086,14.184937,79.298584,1.532167,59.182573,50.875056,109.012543,84.376346,106.997846,79.336434,63.142554,76.283010,-0.000464,0.013114,32.000000,-235.824006,79.759975,-0.023113,15.194769,0.596795,490109.057503,0.994209,19.376787,0.048396,1.720935,0.136214,4.640439,120.401267,32.000000,121.734528,125.042461,120.454871,122.986206,32.000000,112.981019,68.513403,59.181248,63.708119,0.000000,58.268802,90.000000,99.609196,25.400000,52.948371,59.574211,27.172088
49.883613,59.527387,85.844950,109.635554,106.105393,101.237093,29.509172,14.184878,79.298957,1.532644,59.188856,50.875671,109.010503,84.379369,106.995510,79.338333,63.144005,76.280926,-0.000376,0.013108,32.000000,-235.824091,79.760636,-0.023097,15.195885,0.596872,490128.628774,0.993422,19.378011,0.049643,1.720972,0.704306,4.645675,120.404755,32.000000,121.730439,125.039630,120.457062,122.983313,32.000000,112.981371,68.513128,59.182915,63.711844,0.000000,58.270095,90.000000,99.600425,25.400000,52.949663,59.575342,27.472087
49.882777,59.529714,85.845288,109.634569,106.162202,101.253603,29.506760,14.184714,79.297195,1.533044,59.193401,50.873823,109.009853,84.377856,106.993418,79.339605,63.145585,76.281050,-0.000288,0.013117,32.000000,-235.824176,79.760366,-0.023142,15.197219,0.596845,490148.076957,0.994407,19.377908,0.049559,1.720926,0.752348,1.692973,120.404507,32.000000,121.728057,125.041472,120.457823,122.977948,32.000000,112.980969,68.512206,59.184845,63.716207,0.000000,58.269452,90.000000,99.593254,25.400000,52.950895,59.575342,27.256167
49.882601,59.531390,85.844386,109.633479,106.126627,101.253475,29.496410,14.184798,79.295578,1.533178,59.196052,50.874417,109.009210,84.375868,106.991119,79.340338,63.146697,76.279999,-0.000314,0.013146,32.000000,-235.824064,79.761438,-0.023171,15.198467,0.596892,490228.185198,0.994079,19.380161,0.046550,1.720905,0.183204,4.638646,120.399223,32.000000,121.727776,125.045034,120.453721,122.972301,32.000000,112.983504,68.510572,59.186934,63.720488,0.000000,58.268770,90.000000,99.587156,25.400000,52.950738,59.561347,27.295932
49.883059,59.532742,85.845522,109.632240,106.061880,101.245436,29.505972,14.184663,79.294352,1.532905,59.196442,50.875685,109.008011,84.376085,106.988496,79.338556,63.147414,76.279210,-0.000400,0.013181,32.000000,-235.824166,79.759607,-0.023141,15.199964,0.596953,490308.735447,0.994347,19.383352,0.045064,1.720940,0.234092,1.084684,120.394889,32.000000,121.728605,125.044596,120.448538,122.968708,32.000000,112.986288,68.509145,59.189396,63.724432,0.000000,58.269171,90.000000,99.579624,25.400000,52.949892,59.548139,27.240980
49.883384,59.533542,85.842059,109.630883,106.085462,101.249540,29.499671,14.184641,79.292343,1.532722,59.195626,50.876901,109.006833,84.378073,106.986488,79.338515,63.148287,76.279925,-0.000399,0.013191,32.000000,-235.824108,79.758092,-0.023154,15.200612,0.596910,490308.230562,0.994703,19.385210,0.043163,1.720928,0.863649,1.655618,120.389063,32.000000,121.733399,125.040199,120.442091,122.969544,32.000000,112.983881,68.508074,59.191776,63.728285,0.000000,58.267324,90.000000,99.571953,25.400000,52.948526,59.586249,27.337531
49.882701,59.533517,85.843358,109.629244,106.136620,101.277864,29.498784,14.184656,79.289170,1.532670,59.194376,50.877601,109.005270,84.376411,106.984332,79.339892,63.149515,76.278674,-0.000456,0.013207,32.000000,-235.823992,79.757665,-0.023188,15.200627,0.596803,490269.384209,0.994295,19.386088,0.041857,1.720935,1.870069,1.495582,120.384265,32.000000,121.731778,125.035901,120.436494,122.970473,32.000000,112.975911,68.506432,59.194320,63.731423,0.000000,58.267043,90.000000,99.565425,25.400000,52.946309,59.587114,27.329754
49.884500,59.532995,85.842537,109.627378,106.105400,101.283571,29.522482,14.184629,79.290260,1.532446,59.192767,50.878505,109.004194,84.375878,106.983249,79.340755,63.151361,76.275343,-0.000470,0.013210,32.000000,-235.824065,79.755564,-0.023205,15.199961,0.596755,490288.689071,0.994543,19.386551,0.041519,1.720855,0.772251,3.128422,120.386465,32.000000,121.725654,125.031305,120.437530,122.973426,32.000000,112.971057,68.505155,59.197000,63.734618,0.000000,58.266353,90.000000,99.557189,25.400000,52.942910,59.591422,27.251838
49.886398,59.532303,85.846294,109.625340,106.107491,101.279312,29.174659,14.184604,79.289609,1.532127,59.190705,50.880824,109.003416,84.375380,106.981852,79.339029,63.153001,76.276713,-0.000469,0.013229,32.000000,-235.824178,79.754689,-0.023209,15.198679,0.596949,490423.996795,0.994866,19.387234,0.039355,1.720904,0.722475,0.550564,120.390871,32.000000,121.720699,125.030350,120.440372,122.971179,32.000000,112.970864,68.504805,59.199736,63.738352,0.000000,58.267842,90.000000,99.548344,25.400000,52.939140,59.589288,27.185954
49.884629,59.531388,85.843894,109.623243,106.186817,101.263027,29.529518,14.184630,79.288128,1.532007,59.188892,50.879968,109.002324,84.376584,106.979671,79.340989,63.154828,76.275268,-0.000585,0.013234,32.000000,-235.824125,79.753805,-0.023175,15.197872,0.596964,490446.364853,0.994082,19.384850,0.035018,1.720826,0.095687,4.632143,120.390796,32.000000,121.717031,125.032579,120.440563,122.965080,32.000000,112.974651,68.504975,59.202497,63.742565,0.000000,58.266697,90.000000,99.541425,25.400000,52.935154,59.558082,27.309945
49.883426,59.530385,85.845651,109.621185,106.240965,101.246810,29.502546,14.184603,79.285457,1.531839,59.187781,50.877035,109.001184,84.375607,106.977740,79.341312,63.157194,76.274168,-0.000702,0.013249,32.000000,-235.824209,79.749741,-0.023196,15.197316,0.596978,490420.192086,1.005848,19.382196,0.034402,1.720836,2.102830,0.899367,120.385856,32.000000,121.716685,125.035776,120.436194,122.958867,32.000000,112.983464,68.505469,59.205510,63.746506,0.000000,58.267599,90.000000,99.535913,25.400000,52.930992,59.605702,27.307450
49.883375,59.529275,85.844340,109.619144,106.183470,101.255127,29.263654,14.184651,79.283372,1.531809,59.187586,50.876538,108.999440,84.377543,106.975546,79.339842,63.158802,76.272698,-0.000790,0.013257,32.000000,-235.824143,79.747433,-0.023182,15.196935,0.596938,490337.457740,0.993637,19.383110,0.031493,1.720849,0.132829,4.629442,120.382322,32.000000,121.717061,125.033970,120.430088,122.954424,32.000000,112.985953,68.504764,59.208449,63.749559,0.000000,58.266307,90.000000,99.529615,25.400000,52.926699,59.569746,27.247656
49.883466,59.528038,85.843581,109.617098,106.180179,101.279695,29.550717,14.184647,79.279921,1.531774,59.187821,50.876852,108.997858,84.375948,106.973311,79.340027,63.160547,76.268296,-0.000876,0.013252,32.000000,-235.824070,79.747579,-0.023198,15.196152,0.596902,490253.909191,0.994410,19.383351,0.028305,1.720925,1.549251,0.532407,120.377518,32.000000,121.722425,125.029369,120.423470,122.953976,32.000000,112.982533,68.504478,59.211149,63.753001,0.000000,58.266752,90.000000,99.521785,25.400000,52.922126,59.585580,27.235991
49.883675,59.527041,85.842289,109.615392,106.171983,101.291812,29.520756,14.184711,79.279807,1.531892,59.187708,50.879323,108.996324,84.376029,106.971852,79.339478,63.162177,76.266704,-0.000962,0.013271,32.000000,-235.823884,79.746299,-0.023175,15.195551,0.596946,490289.853682,1.002608,19.382293,0.025599,1.720901,0.259010,4.633266,120.374084,32.000000,121.720996,125.025551,120.420245,122.954180,32.000000,112.977831,68.504649,59.214202,63.756027,0.000000,58.265211,90.000000,99.514188,25.400000,52.917776,59.576266,27.291603
49.883333,59.526324,85.840603,109.613720,106.170989,101.295956,29.218225,14.184532,79.280793,1.531715,59.186904,50.880790,108.994664,84.374945,106.970896,79.336707,63.163606,76.264015,-0.001049,0.013318,32.000000,-235.823959,79.747304,-0.023154,15.194700,0.597113,490403.516768,0.993104,19.380963,0.020560,1.720882,1.520477,4.630994,120.376704,32.000000,121.714542,125.021160,120.422286,122.956677,32.000000,112.974457,68.505176,59.216681,63.758822,0.000000,58.264418,90.000000,99.507843,25.400000,52.913734,59.580781,27.159542
49.883277,59.525563,85.840390,109.612075,106.151548,101.312215,29.494717,14.184522,79.280069,1.531918,59.185234,50.879619,108.993431,84.373387,106.969824,79.334880,63.165338,76.262688,-0.001021,0.013324,32.000000,-235.823915,79.747920,-0.023179,15.193338,0.597188,490457.868672,0.994224,19.379750,0.017738,1.720849,0.189191,4.638887,120.381862,32.000000,121.710591,125.019513,120.426307,122.953846,32.000000,112.971587,68.506051,59.219835,63.761585,0.000000,58.262902,90.000000,99.500743,25.400000,52.910091,59.585226,27.171721
49.883739,59.524433,85.840705,109.610453,106.137857,101.295972,29.503751,14.184543,79.279117,1.531784,59.183356,50.880977,108.992504,84.372859,106.968572,79.331151,63.167621,76.262972,-0.000933,0.013318,32.000000,-235.823853,79.748304,-0.023202,15.192167,0.597223,490474.276161,1.004565,19.379387,0.014299,1.720827,0.249072,1.116034,120.381278,32.000000,121.709131,125.021927,120.428698,122.948835,32.000000,112.971587,68.507170,59.223804,63.763988,0.000000,58.263478,90.000000,99.493658,25.400000,52.905650,59.587035,27.286614
49.885345,59.523469,85.839262,109.608772,106.120274,101.267596,29.495282,14.184523,79.280072,1.531340,59.178781,50.884742,108.990773,84.373766,106.965738,79.331783,63.168989,76.262756,-0.000932,0.013307,32.000000,-235.823935,79.748953,-0.023226,15.191126,0.597373,490548.404627,0.995307,19.378682,0.011573,1.720825,0.204127,1.252097,120.376923,32.000000,121.707811,125.024316,120.424784,122.943071,32.000000,112.976994,68.507626,59.226447,63.765473,0.000000,58.261743,90.000000,99.485217,25.400000,52.901361,59.580515,27.205910
49.888040,59.522164,85.840342,109.606981,106.115989,101.229536,29.491250,14.184470,79.280143,1.530913,59.171567,50.889394,108.988416,84.373432,106.963271,79.334478,63.170511,76.261397,-0.000933,0.013309,32.000000,-235.823863,79.750036,-0.023219,15.190676,0.597314,490463.678791,0.994829,19.377075,0.009502,1.720815,0.184441,2.044347,120.373556,32.000000,121.708431,125.022020,120.420148,122.939368,32.000000,112.982180,68.508536,59.229221,63.767274,0.000000,58.262390,90.000000,99.475215,25.400000,52.896900,59.590192,27.324325
49.889778,59.519793,85.840734,109.604965,106.114614,101.237848,29.496555,14.184643,79.280963,1.530865,59.161617,50.891603,108.986092,84.375308,106.961681,79.337377,63.171943,76.265225,-0.000878,0.013286,32.000000,-235.823704,79.752613,-0.023018,15.190684,0.597129,490321.263345,0.994798,19.374451,0.007974,1.720731,1.429433,4.636566,120.366107,32.000000,121.712937,125.016720,120.413576,122.939650,32.000000,112.979205,68.509718,59.231698,63.768400,0.000000,58.261939,90.000000,99.465182,25.400000,52.891942,59.571329,27.273188
49.890641,59.515630,85.841632,109.602610,106.095688,101.237945,29.210524,14.184673,79.281895,1.530745,59.151502,50.892796,108.984241,84.376940,106.960310,79.340421,63.173436,76.265831,-0.000877,0.013280,32.000000,-235.823575,79.754330,-0.023018,15.190925,0.596868,490130.937935,0.994498,19.370360,0.005435,1.720660,1.440475,0.790605,120.361148,32.000000,121.711294,125.012264,120.409985,122.940832,32.000000,112.974805,68.511208,59.233910,63.769503,0.000000,58.262563,90.000000,99.456637,25.400000,52.883115,59.587557,27.317942
49.892976,59.509563,85.840768,109.599390,106.105768,101.234653,29.523140,14.184640,79.283010,1.531061,59.143597,50.895765,108.982314,84.377194,106.959802,79.344906,63.175077,76.265346,-0.000877,0.013303,32.000000,-235.823628,79.755655,-0.023052,15.190930,0.596888,490164.965291,0.994356,19.366192,0.006867,1.720608,2.192968,2.415717,120.364744,32.000000,121.706527,125.008169,120.410663,122.944320,32.000000,112.972648,68.513786,59.236379,63.771428,0.000000,58.261187,90.000000,99.447022,25.400000,52.872439,59.580702,27.226453
49.896068,59.503442,85.842247,109.596021,106.192008,101.223053,29.548043,14.184723,79.284900,1.531073,59.135759,50.899126,108.979676,84.378360,106.958721,79.347802,63.176162,76.268411,-0.000922,0.013300,32.000000,-235.823548,79.756625,-0.023060,15.190722,0.596864,490156.615189,1.004064,19.361137,0.005828,1.720596,0.650590,4.652512,120.368881,32.000000,121.703420,125.007339,120.412137,122.941834,32.000000,112.971479,68.516219,59.238057,63.772818,0.000000,58.262339,90.000000,99.435802,25.400000,52.860779,59.574654,27.321684
49.898266,59.497227,85.843206,109.592496,106.166561,101.223307,29.501698,14.184743,79.286602,1.531063,59.128487,50.900431,108.977624,84.379245,106.956528,79.349900,63.177492,76.270496,-0.001009,0.013299,32.000000,-235.823682,79.760460,-0.023026,15.191016,0.596759,490127.848181,0.993333,19.352656,0.003823,1.720498,1.243699,1.521938,120.367799,32.000000,121.701124,125.008101,120.411327,122.936617,32.000000,112.972923,68.518682,59.239212,63.773737,0.000000,58.261728,90.000000,99.424444,25.400000,52.849003,59.579473,27.388741
49.898771,59.490880,85.842567,109.588810,106.115207,101.215300,29.510014,14.184767,79.289373,1.531376,59.124087,50.902991,108.975431,84.382629,106.954456,79.354013,63.179160,76.271658,-0.001040,0.013275,32.000000,-235.823763,79.763617,-0.023044,15.191393,0.596635,490059.828158,0.992298,19.343338,0.005031,1.720421,0.624472,0.567520,120.364733,32.000000,121.702608,125.010840,120.406408,122.930633,32.000000,112.980976,68.522275,59.241420,63.776007,0.000000,58.262833,90.000000,99.415226,25.400000,52.836907,59.584183,27.471353
49.897099,59.486033,85.844528,109.585225,106.148357,101.194186,29.559676,14.184683,79.288176,1.531322,59.122266,50.903641,108.973181,84.382286,106.952666,79.356020,63.179908,76.271050,-0.000954,0.013259,32.000000,-235.823888,79.764893,-0.023066,15.191410,0.596582,490049.561653,0.993795,19.334851,0.005262,1.720364,1.703072,1.162133,120.362087,32.000000,121.705331,125.007793,120.400842,122.927221,32.000000,112.983343,68.527051,59.244140,63.778510,0.000000,58.262206,90.000000,99.408124,25.400000,52.826209,59.582305,27.259321
49.896046,59.482675,85.842718,109.581960,106.211846,101.196132,29.541023,14.184701,79.288899,1.531196,59.121559,50.905303,108.970594,84.379487,106.950359,79.353983,63.180472,76.268383,-0.000924,0.013272,32.000000,-235.823763,79.764543,-0.023111,15.190971,0.596491,489998.578368,0.993408,19.327982,0.004461,1.720334,0.248080,1.281981,120.354760,32.000000,121.708845,125.000759,120.395675,122.927974,32.000000,112.977742,68.531972,59.246191,63.780319,0.000000,58.262669,90.000000,99.401166,25.400000,52.817267,59.567553,27.293364
49.896851,59.480678,85.842467,109.578932,106.196236,101.196035,29.488241,14.184603,79.286138,1.530850,59.122795,50.907742,108.968138,84.379885,106.948497,79.354370,63.181175,76.269321,-0.000925,0.013279,32.000000,-235.823981,79.764577,-0.023110,15.190831,0.596423,489889.450123,0.991556,19.324864,0.003259,1.720431,0.141741,0.736749,120.350704,32.000000,121.706944,124.995826,120.392796,122.930332,32.000000,112.973085,68.538012,59.248003,63.782978,0.000000,58.261208,90.000000,99.393100,25.400000,52.810443,59.585393,27.293291
49.897745,59.479911,85.840350,109.576053,106.167269,101.188117,29.509854,14.184554,79.287052,1.530875,59.121292,50.909311,108.966385,84.380717,106.946397,79.354931,63.181689,76.268847,-0.000924,0.013273,32.000000,-235.824126,79.764011,-0.023100,15.191025,0.596442,489894.304145,0.992215,19.322595,0.000700,1.720431,0.218774,0.800589,120.352899,32.000000,121.702095,124.991384,120.393349,122.931353,32.000000,112.969648,68.543918,59.248886,63.785478,0.000000,58.260362,90.000000,99.383485,25.400000,52.806256,59.588678,27.304662
49.898500,59.479079,85.842226,109.573258,106.203419,101.167392,29.519433,14.184507,79.289267,1.530917,59.116490,50.912081,108.964741,84.380399,106.944188,79.356613,63.181872,76.269541,-0.001012,0.013309,32.000000,-235.824101,79.762248,-0.023132,15.192048,0.596424,489889.337516,0.993968,19.319766,0.000699,1.720398,1.212068,0.643806,120.355947,32.000000,121.697399,124.989755,120.395647,122.927417,32.000000,112.966239,68.549847,59.250074,63.787332,0.000000,58.260230,90.000000,99.374072,25.400000,52.802001,59.599811,27.428360
49.897564,59.477191,85.842222,109.570335,106.222757,101.155432,29.488999,14.184557,79.290690,1.531035,59.110908,50.914012,108.962974,84.381516,106.941871,79.357878,63.182608,76.270064,-0.001100,0.013301,32.000000,-235.823963,79.763133,-0.023162,15.193271,0.596323,29552.089744,0.993140,19.318076,-0.000170,1.720325,2.331412,4.648696,120.354870,32.000000,121.694300,124.990384,120.394691,122.921585,32.000000,112.964316,68.556130,59.251283,63.788854,0.000000,58.260429,90.000000,99.366301,25.400000,52.796953,59.587488,27.305836
49.898636,59.474460,85.845566,109.567337,106.206488,101.164858,29.228286,14.184574,79.295818,1.531631,59.106687,50.912838,108.961045,84.383073,106.939483,79.358547,63.183863,76.271226,-0.001274,0.013303,32.000000,-235.823972,79.765945,-0.023218,15.194158,0.596166,489746.249253,0.992596,19.316462,0.000165,1.720337,0.661652,2.165858,120.352482,32.000000,121.695177,124.994304,120.389775,122.916754,32.000000,112.968908,68.563228,59.252938,63.791266,0.000000,58.261942,90.000000,99.357794,25.400000,52.790380,59.607098,27.397986
49.900853,59.471097,85.844983,109.564317,106.237613,101.205491,29.553622,14.184530,79.299485,1.531267,59.103420,50.912250,108.958886,84.382882,106.937418,79.356325,63.185157,76.270615,-0.001390,0.013313,32.000000,-235.823993,79.768490,-0.023217,15.194478,0.596056,29539.245715,0.993518,19.315543,-0.000179,1.720369,0.121670,1.641159,120.350857,32.000000,121.698219,124.993646,120.384367,122.912925,32.000000,112.970742,68.569828,59.254602,63.793659,0.000000,58.261676,90.000000,99.347435,25.400000,52.782430,59.594530,27.400627
49.901979,59.468080,85.848509,109.561339,106.193867,101.238016,29.541090,14.184534,79.301879,1.531279,59.100381,50.912103,108.956569,84.382640,106.935282,79.355806,63.186775,76.272609,-0.001477,0.013338,32.000000,-235.823984,79.769087,-0.023224,15.193743,0.596090,29536.100047,1.002443,19.311703,-0.000564,1.720399,0.568304,0.503561,120.345558,32.000000,121.701744,124.988636,120.377644,122.914389,32.000000,112.965232,68.576308,59.255561,63.795164,0.000000,58.263676,90.000000,99.337321,25.400000,52.774792,59.569156,27.406130
49.903935,59.465333,85.848865,109.558504,106.179869,101.262416,29.493096,14.184593,79.302990,1.531123,59.099655,50.914187,108.954483,84.383878,106.932988,79.357783,63.187931,76.273557,-0.001564,0.013346,32.000000,-235.823924,79.771177,-0.023225,15.192804,0.596258,29538.084220,0.991749,19.306049,-0.002315,1.720311,1.260485,4.613513,120.341757,32.000000,121.699177,124.983219,120.374283,122.916915,32.000000,112.957805,68.583208,59.256227,63.796720,0.000000,58.263117,90.000000,99.326679,25.400000,52.767494,59.593595,27.310825
49.905868,59.463437,85.852462,109.555886,106.201683,101.262969,29.486542,14.184604,79.307962,1.531207,59.101090,50.919863,108.952828,84.388186,106.931177,79.359455,63.189109,76.276500,-0.001563,0.013347,32.000000,-235.823968,79.773379,-0.023256,15.191546,0.596487,29541.945913,0.992455,19.301867,-0.002441,1.720343,0.687417,0.503688,120.342971,32.000000,121.693168,124.978764,120.374086,122.917305,32.000000,112.952679,68.590074,59.257298,63.798608,0.000000,58.265417,90.000000,99.316056,25.400000,52.760566,59.590084,27.275902
49.909371,59.462975,85.855903,109.553557,106.191273,101.271674,29.562680,14.184514,79.312074,1.531374,59.101766,50.923644,108.950275,84.392145,106.929035,79.361583,63.190627,76.280893,-0.001506,0.013319,32.000000,-235.824114,79.776743,-0.023301,15.190686,0.596618,29541.828186,0.994260,19.297098,-0.002887,1.720282,0.619364,2.418660,120.344837,32.000000,121.687220,124.976636,120.375361,122.913448,32.000000,112.952487,68.597117,59.257771,63.800460,0.000000,58.266340,90.000000,99.303464,25.400000,52.756715,59.573837,27.259101
49.913591,59.463547,85.861591,109.550906,106.193351,101.262778,29.518642,14.184567,79.321766,1.531636,59.102692,50.926958,108.947668,84.399519,106.926882,79.369446,63.192224,76.291648,-0.001448,0.013329,32.000000,-235.824202,79.784530,-0.023285,15.190712,0.596673,29538.800092,0.994439,19.293204,-0.001865,1.720288,0.809625,1.098793,120.342299,32.000000,121.681980,124.977284,120.374664,122.905478,32.000000,112.957071,68.607125,59.258968,63.803406,0.000000,58.270213,90.000000,99.285976,25.400000,52.752854,59.596654,27.297032
