OSU 80 Ton Compressor Load Stand
49.916847,59.463365,85.870367,109.548884,106.236372,101.258482,29.550711,14.184607,79.329471,1.531522,59.103233,50.931409,108.945928,84.405565,106.925181,79.374483,63.193519,76.296422,-0.001534,0.013330,32.000000,-235.824223,79.791950,-0.023247,15.191637,0.596720,29538.426267,0.991885,19.289123,-0.000097,1.720236,1.605152,1.244425,120.338503,32.000000,121.682821,124.979901,120.370246,122.899837,32.000000,112.962614,68.614272,59.260672,63.807262,0.000000,58.274632,90.000000,99.272834,25.400000,52.749697,59.590301,27.295418
49.918717,59.463071,85.873645,109.547578,106.263161,101.242372,29.546076,14.184591,79.335057,1.531837,59.103257,50.934824,108.943903,84.411034,106.924229,79.377598,63.194271,76.301467,-0.001563,0.013335,32.000000,-235.824265,79.796323,-0.023236,15.192238,0.596637,490159.991488,0.993187,19.285333,0.006350,1.720205,1.268354,0.583745,120.333430,32.000000,121.684334,124.975939,120.366849,122.898216,32.000000,112.958814,68.618369,59.261512,63.809494,0.000000,58.277739,90.000000,99.264107,25.400000,52.747397,59.586150,27.215521
49.920744,59.462371,85.880391,109.545681,106.270581,101.228734,29.556098,14.184716,79.342648,1.532310,59.103108,50.939553,108.941406,84.418234,106.923059,79.382737,63.195108,76.311261,-0.001621,0.013345,32.000000,-235.824060,79.803357,-0.023254,15.193580,0.596612,490134.318090,0.991995,19.281788,0.008626,1.720268,0.507677,0.918553,120.326211,32.000000,121.687372,124.968143,120.361602,122.898054,32.000000,112.953476,68.625251,59.263146,63.812948,0.000000,58.280741,90.000000,99.251392,25.400000,52.743200,59.586593,27.323078
49.927085,59.461217,85.887705,109.543407,106.254635,101.277303,29.515261,14.184500,79.353759,1.532622,59.101834,50.945412,108.939037,84.428746,106.921745,79.392792,63.195781,76.321490,-0.001737,0.013324,32.000000,-235.824253,79.813362,-0.023234,15.195376,0.596497,490054.234172,0.991952,19.279562,0.011647,1.720269,0.582705,1.983209,120.324407,32.000000,121.682685,124.959088,120.360554,122.901140,32.000000,112.948025,68.633892,59.266243,63.817256,0.000000,58.286529,90.000000,99.231561,25.400000,52.737361,59.567917,27.504589
49.932823,59.459543,85.898434,109.541768,106.282337,101.281431,29.502789,14.184489,79.364817,1.532816,59.100809,50.949712,108.937083,84.434997,106.921489,79.398127,63.196109,76.329859,-0.001795,0.013334,32.000000,-235.824230,79.821227,-0.023216,15.196767,0.596409,489984.040815,0.991435,19.276766,0.018134,1.720335,1.947236,0.823381,120.323782,32.000000,121.677522,124.955087,120.362604,122.900675,32.000000,112.941755,68.639650,59.268578,63.820326,0.000000,58.292936,90.000000,99.215175,25.400000,52.732143,59.614720,27.392116
49.938172,59.457898,85.905914,109.540134,106.285070,101.285538,29.497952,14.184454,79.374702,1.533341,59.099541,50.955669,108.935192,84.443218,106.920457,79.405013,63.196186,76.338617,-0.001795,0.013329,32.000000,-235.824262,79.832210,-0.023202,15.197513,0.596569,490213.506376,0.993142,19.269060,0.025109,1.720263,0.580008,1.013456,120.324086,32.000000,121.671449,124.953989,120.366278,122.896161,32.000000,112.937083,68.644420,59.270232,63.822995,0.000000,58.297940,90.000000,99.197589,25.400000,52.726549,59.567936,27.162550
49.943521,59.456573,85.918374,109.538545,106.278027,101.285478,29.507520,14.184437,79.386379,1.533299,59.099639,50.961241,108.933379,84.452638,106.918762,79.415152,63.197233,76.349121,-0.001796,0.013328,32.000000,-235.824281,79.842142,-0.023408,15.197896,0.596535,490227.499850,0.993472,19.261458,0.031038,1.720280,0.975421,1.078809,120.320716,32.000000,121.669664,124.952631,120.363267,122.891602,32.000000,112.940449,68.649744,59.272893,63.826035,0.000000,58.306171,90.000000,99.179358,25.400000,52.720985,59.578184,27.341053
49.948574,59.455864,85.927857,109.537039,106.236495,101.253199,29.262915,14.184377,79.398827,1.533200,59.098968,50.966345,108.931245,84.461043,106.917807,79.425774,63.197531,76.360871,-0.001798,0.013346,32.000000,-235.824330,79.850178,-0.023431,15.199298,0.596496,490242.362451,0.993554,19.254288,0.037509,1.720245,0.146612,0.519974,120.315326,32.000000,121.670621,124.955343,120.359462,122.885276,32.000000,112.947809,68.654599,59.275570,63.829263,0.000000,58.312338,90.000000,99.162650,25.400000,52.716737,59.584911,27.312219
49.952130,59.455584,85.938104,109.535958,106.235341,101.237059,29.553476,14.184319,79.407633,1.532800,59.097947,50.969236,108.929176,84.468165,106.916923,79.430839,63.197520,76.366843,-0.001798,0.013341,32.000000,-235.824427,79.857925,-0.023415,15.200754,0.596270,490075.437370,1.000979,19.241509,0.052798,1.720327,1.071117,0.564144,120.310020,32.000000,121.671941,124.950835,120.356375,122.884366,32.000000,112.943150,68.657029,59.277422,63.831212,0.000000,58.318246,90.000000,99.150093,25.400000,52.714042,59.603115,27.272748
49.959106,59.454155,85.950759,109.533578,106.241678,101.227942,29.494501,14.184487,79.422851,1.533370,59.095352,50.976123,108.926544,84.483178,106.915398,79.446660,63.198831,76.380998,-0.001857,0.013319,32.000000,-235.824439,79.871639,-0.023146,15.204663,0.596270,490075.437370,1.000979,19.241509,0.052798,1.720327,0.705235,1.083032,120.300246,32.000000,121.675899,124.939348,120.348454,122.886539,32.000000,112.930117,68.661970,59.281683,63.835373,0.000000,58.328807,90.000000,99.125059,25.400000,52.708299,59.597677,27.416694
49.964839,59.452232,85.963580,109.531601,106.274647,101.191440,29.521578,14.184443,79.432497,1.533563,59.093060,50.984443,108.924198,84.494089,106.913862,79.458187,63.199852,76.391208,-0.002030,0.013304,32.000000,-235.824472,79.881903,-0.023136,15.207912,0.596164,489995.044743,0.990902,19.237556,0.057273,1.720409,1.761609,2.426752,120.300807,32.000000,121.669421,124.932898,120.349019,122.888401,32.000000,112.926566,68.665590,59.284834,63.838471,0.000000,58.337635,90.000000,99.105633,25.400000,52.702583,59.553814,27.292410
49.970947,59.449908,85.972924,109.529563,106.307064,101.179341,29.522044,14.184372,79.442848,1.534024,59.089659,50.990734,108.923393,84.505525,106.912911,79.472044,63.200104,76.403201,-0.002205,0.013293,32.000000,-235.824519,79.892013,-0.023145,15.210880,0.595951,489943.145801,0.992637,19.228924,0.066539,1.720422,0.144256,1.990911,120.300604,32.000000,121.662974,124.929707,120.348928,122.886379,32.000000,112.927186,68.668458,59.287797,63.841911,0.000000,58.345428,90.000000,99.084868,25.400000,52.695991,59.590487,27.461302
49.976820,59.446487,85.987475,109.527292,106.345577,101.195629,29.563741,14.184524,79.452320,1.534383,59.086939,50.997517,108.922018,84.514805,106.911946,79.482336,63.202252,76.413262,-0.002263,0.013262,32.000000,-235.824271,79.903549,-0.023145,15.212910,0.595639,489758.724660,0.991239,19.221080,0.073148,1.720481,0.550778,0.502658,120.303923,32.000000,121.656594,124.929941,120.352171,122.880977,32.000000,112.924310,68.671727,59.291178,63.845609,0.000000,58.355651,90.000000,99.063890,25.400000,52.695991,59.583633,27.165925
49.981283,59.442923,85.998569,109.524870,106.394996,101.229337,29.492217,14.184524,79.463871,1.535136,59.085417,51.004067,108.920948,84.526910,106.910320,79.491513,63.203834,76.424095,-0.002263,0.013244,32.000000,-235.824360,79.914867,-0.023121,15.214512,0.595419,489693.858090,0.990966,19.212449,0.081855,1.720458,1.136799,0.971325,120.298797,32.000000,121.654125,124.930055,120.348918,122.874774,32.000000,112.924477,68.674467,59.294937,63.848833,0.000000,58.364076,90.000000,99.043242,25.400000,51.695991,59.598336,27.406863
49.986071,59.439972,86.006428,109.522430,106.431623,101.260918,29.566088,14.184369,79.477365,1.535189,59.084793,51.009330,108.919117,84.536714,106.908528,79.502003,63.204874,76.434437,-0.002147,0.013258,32.000000,-235.824437,79.924834,-0.023056,15.215647,0.595480,489760.720351,0.989590,19.202966,0.087224,1.720547,1.108872,0.574328,120.293675,32.000000,121.655999,124.932449,120.342782,122.868777,32.000000,112.929281,68.676942,59.298777,63.851933,0.000000,58.373850,90.000000,99.022974,25.400000,51.690304,59.581725,27.338852
49.992239,59.438390,86.014361,109.520101,106.460839,101.301705,29.497579,14.184265,79.488833,1.535304,59.085014,51.014632,108.916818,84.547671,106.906932,79.510811,63.206798,76.444348,-0.001917,0.013251,32.000000,-235.824580,79.935913,-0.023003,15.216120,0.595655,489913.899584,0.992214,19.194794,0.093732,1.720615,0.894917,0.764921,120.286278,32.000000,121.658447,124.926561,120.336093,122.867594,32.000000,112.924939,68.679298,59.303441,63.855394,0.000000,58.377824,90.000000,99.001025,25.400000,51.684704,59.587439,27.312219
49.996803,59.438538,86.025105,109.518437,106.501621,101.341747,29.557944,14.184297,79.499977,1.535317,59.084228,51.022632,108.915121,84.558922,106.904967,79.519426,63.208570,76.453813,-0.001685,0.013243,32.000000,-235.824511,79.946582,-0.023007,15.216540,0.595780,490058.135284,0.989931,19.186900,0.100418,1.720608,0.428743,0.760083,120.280559,32.000000,121.658365,124.919859,120.331985,122.868028,32.000000,112.920553,68.679769,59.307426,63.857826,0.000000,58.387640,90.000000,98.978566,25.400000,51.680752,59.573808,27.309651
50.000412,59.439214,86.036671,109.516839,106.484344,101.381873,29.508660,14.184323,79.510796,1.535701,59.084799,51.028036,108.913163,84.571177,106.903601,79.526251,63.211208,76.462088,-0.001511,0.013241,32.000000,-235.824417,79.956112,-0.022985,15.216664,0.595948,490247.252047,0.992491,19.178951,0.105896,1.720554,0.227707,1.151337,120.282400,32.000000,121.653659,124.913809,120.333344,122.871811,32.000000,112.913772,68.678973,59.311845,63.860470,0.000000,58.396360,90.000000,98.957837,25.400000,51.678006,59.587675,27.505689
50.006722,59.440398,86.045705,109.515364,106.489786,101.398132,29.496160,14.184386,79.519604,1.536472,59.086316,51.036361,108.911315,84.582109,106.901887,79.536142,63.212468,76.469540,-0.001366,0.013241,32.000000,-235.824275,79.964035,-0.023036,15.217854,0.596201,490435.160572,0.990757,19.174389,0.111191,1.720612,1.038394,0.721790,120.282378,32.000000,121.649124,124.911447,120.334291,122.869534,32.000000,112.908977,68.677719,59.315575,63.863222,0.000000,58.405369,90.000000,98.935319,25.400000,51.676021,59.577466,27.386834
50.013498,59.442072,86.056773,109.514066,106.497427,101.406276,29.549760,14.184442,79.529294,1.536448,59.085314,51.043304,108.910104,84.591204,106.900438,79.542531,63.214153,76.477467,-0.001335,0.013261,32.000000,-235.824115,79.972318,-0.023029,15.219317,0.596501,490623.227595,0.992727,19.171341,0.114732,1.720719,1.091219,0.685375,120.282652,32.000000,121.642295,124.912856,120.339384,122.863616,32.000000,112.908670,68.675864,59.319927,63.865282,0.000000,58.414333,90.000000,98.910004,25.400000,51.675096,59.581302,27.309725
50.019628,59.442162,86.065130,109.512435,106.526183,101.435182,29.544115,14.184593,79.540675,1.536546,59.081199,51.047972,108.908265,84.603185,106.898097,79.551794,63.216806,76.487850,-0.001335,0.013249,32.000000,-235.823983,79.982704,-0.023058,15.220393,0.596519,490697.913073,0.993172,19.166012,0.119036,1.720683,1.063548,1.509325,120.278596,32.000000,121.640615,124.914080,120.337222,122.858146,32.000000,112.914145,68.673169,59.323540,63.866843,0.000000,58.422429,90.000000,98.884897,25.400000,51.672666,59.577388,27.460935
50.025631,59.440214,86.076688,109.510422,106.525302,101.464266,29.204951,14.184636,79.549899,1.537047,59.076116,51.053228,108.905714,84.616904,106.895731,79.561810,63.219753,76.498911,-0.001278,0.013236,32.000000,-235.823940,79.992068,-0.023068,15.221657,0.596496,490732.268308,0.991307,19.160695,0.123269,1.720671,1.154144,1.066863,120.273199,32.000000,121.642748,124.917010,120.331241,122.853241,32.000000,112.920473,68.670124,59.326857,63.868564,0.000000,58.432886,90.000000,98.859698,25.400000,51.668017,59.573660,27.192337
50.030803,59.436587,86.085710,109.508073,106.505751,101.468523,29.494156,14.184671,79.561447,1.537497,59.071005,51.056993,108.903642,84.625707,106.893477,79.569282,63.222672,76.509623,-0.001278,0.013253,32.000000,-235.823823,80.000438,-0.023190,15.222609,0.596579,490864.637080,0.991646,19.154460,0.128367,1.720627,1.395883,1.402931,120.265124,32.000000,121.646856,124.913816,120.324912,122.852085,32.000000,112.914290,68.665954,59.330650,63.870256,0.000000,58.441813,90.000000,98.834499,25.400000,51.660432,59.585511,27.313980
50.035113,59.431642,86.096966,109.505436,106.454964,101.472696,29.532526,14.184834,79.570579,1.537858,59.067755,51.061304,108.901725,84.633305,106.891238,79.576383,63.224535,76.517693,-0.001279,0.013247,32.000000,-235.823703,80.007988,-0.023173,15.223234,0.596717,490993.792622,1.003312,19.146318,0.133677,1.720652,1.681918,0.534585,120.261548,32.000000,121.645201,124.907943,120.322420,122.852844,32.000000,112.908466,68.661237,59.334152,63.870597,0.000000,58.452005,90.000000,98.809741,25.400000,51.649986,59.583997,27.468932
50.037869,59.427372,86.103055,109.502907,106.482374,101.503133,29.495455,14.184728,79.576453,1.538194,59.067651,51.064409,108.899882,84.640013,106.889489,79.579742,63.228032,76.523417,-0.001163,0.013208,32.000000,-235.823877,80.015923,-0.023145,15.223770,0.596693,491001.042594,0.993393,19.137356,0.138752,1.720654,1.143346,0.839787,120.264049,32.000000,121.639641,124.903601,120.324109,122.856550,32.000000,112.905142,68.656941,59.338545,63.871919,0.000000,58.460058,90.000000,98.786843,25.400000,51.640158,59.587075,27.473994
50.042642,59.424866,86.110844,109.500644,106.533611,101.524338,29.491814,14.184760,79.582475,1.538213,59.069733,51.069463,108.897697,84.647230,106.886948,79.583541,63.230640,76.529842,-0.000988,0.013207,32.000000,-235.823987,80.023075,-0.023130,15.224333,0.596721,491008.787676,0.992036,19.127965,0.142911,1.720731,0.996925,0.715472,120.264044,32.000000,121.634723,124.902152,120.326404,122.855047,32.000000,112.901703,68.652401,59.341094,63.872812,0.000000,58.468626,90.000000,98.761825,25.400000,51.631893,59.574162,27.348903
50.045776,59.423723,86.115890,109.498561,106.485619,101.531362,29.518686,14.184763,79.585593,1.538028,59.070923,51.075898,108.895781,84.651099,106.883562,79.589139,63.232823,76.536172,-0.000899,0.013199,32.000000,-235.823869,80.026447,-0.023127,15.224909,0.596888,491142.433421,0.993509,19.120853,0.143686,1.720758,1.722474,0.613194,120.264992,32.000000,121.627779,124.902744,120.330205,122.848685,32.000000,112.901406,68.647302,59.343986,63.872305,0.000000,58.475561,90.000000,98.737373,25.400000,51.626144,59.587104,27.253966
50.049078,59.423542,86.122653,109.496573,106.423642,101.530318,29.259320,14.184796,79.591621,1.538809,59.071517,51.081194,108.893232,84.655869,106.880871,79.595683,63.234639,76.542506,-0.000813,0.013183,32.000000,-235.823780,80.031418,-0.023160,15.226440,0.596977,491234.098259,0.993729,19.113426,0.145873,1.720749,0.827315,1.309536,120.261065,32.000000,121.625318,124.904700,120.326459,122.843143,32.000000,112.908164,68.642783,59.347376,63.871496,0.000000,58.484032,90.000000,98.712376,25.400000,51.622458,59.568300,27.146776
50.052685,59.423591,86.129073,109.494618,106.488016,101.542533,29.514187,14.184731,79.596530,1.539128,59.073151,51.086238,108.891380,84.662411,106.878242,79.601623,63.237506,76.547006,-0.000726,0.013198,32.000000,-235.823771,80.037249,-0.023161,15.228598,0.596977,491261.266369,0.992821,19.109050,0.148413,1.720742,0.904845,0.734323,120.255872,32.000000,121.628089,124.907735,120.321912,122.837471,32.000000,112.914839,68.639119,59.350945,63.871000,0.000000,58.491289,90.000000,98.687350,25.400000,51.618993,59.587419,27.458367
50.055617,59.423547,86.134421,109.492529,106.529949,101.528629,29.560374,14.184552,79.603428,1.539205,59.071023,51.090293,108.888504,84.666169,106.874997,79.605762,63.239543,76.552550,-0.000640,0.013211,32.000000,-235.824001,80.041714,-0.023167,15.230442,0.596912,491301.990203,0.992931,19.101792,0.151812,1.720768,0.682571,1.080199,120.248001,32.000000,121.630237,124.903859,120.317045,122.836410,32.000000,112.910410,68.634864,59.353955,63.868961,0.000000,58.500025,90.000000,98.662602,25.400000,51.615570,59.574654,27.294538
50.059488,59.423072,86.140299,109.490269,106.526742,101.515854,29.552807,14.184620,79.607833,1.539049,59.068192,51.092358,108.886035,84.672725,106.871729,79.610355,63.241241,76.557711,-0.000730,0.013216,32.000000,-235.823877,80.046790,-0.023175,15.231020,0.596912,491301.990203,0.992931,19.101792,0.151812,1.720768,0.588956,4.596128,120.244019,32.000000,121.627668,124.898023,120.314917,122.837504,32.000000,112.901601,68.631447,59.357804,63.866879,0.000000,58.506731,90.000000,98.636942,25.400000,51.612014,59.583583,27.433422
50.062202,59.421827,86.145630,109.487798,106.540834,101.519156,29.556113,14.184594,79.614605,1.538954,59.066992,51.096687,108.884037,84.679066,106.870072,79.614700,63.244392,76.560464,-0.000877,0.013216,32.000000,-235.823778,80.051645,-0.023185,15.230827,0.596760,491229.454760,0.991180,19.098726,0.153910,1.720774,1.537779,0.562192,120.247019,32.000000,121.622062,124.893638,120.317131,122.840424,32.000000,112.896440,68.628482,59.362580,63.865414,0.000000,58.515420,90.000000,98.611305,25.400000,51.606799,59.578135,27.490429
50.064283,59.419775,86.151281,109.485169,106.564586,101.548785,29.491992,14.184507,79.617319,1.539375,59.066244,51.098030,108.881553,84.681779,106.867896,79.618955,63.247235,76.562529,-0.001023,0.013200,32.000000,-235.823842,80.055841,-0.023120,15.229649,0.596643,491162.037219,0.991223,19.094258,0.156062,1.720759,0.110388,0.573251,120.247278,32.000000,121.618718,124.894485,120.317538,122.836725,32.000000,112.892576,68.624750,59.366867,63.863144,0.000000,58.522495,90.000000,98.587024,25.400000,51.600802,59.603951,27.308991
50.066615,59.417860,86.154781,109.482679,106.566579,101.586095,29.506288,14.184470,79.621351,1.539731,59.065429,51.098623,108.879245,84.684717,106.865280,79.621542,63.249940,76.565991,-0.001111,0.013203,32.000000,-235.823798,80.059920,-0.023163,15.227817,0.596669,491168.381597,0.991082,19.090216,0.154965,1.720772,1.158953,1.146199,120.249307,32.000000,121.612657,124.894167,120.320453,122.831359,32.000000,112.890298,68.619378,59.370723,63.859234,0.000000,58.530408,90.000000,98.561627,25.400000,51.594507,59.584842,27.375095
50.067714,59.416192,86.159248,109.480266,106.600620,101.625940,29.504697,14.184386,79.624318,1.540077,59.065231,51.096711,108.877310,84.686466,106.862543,79.624848,63.252046,76.568093,-0.001086,0.013197,32.000000,-235.823954,80.061688,-0.023242,15.225726,0.596907,491302.828270,0.993476,19.086016,0.153662,1.720813,0.256123,0.577857,120.249082,32.000000,121.610382,124.896448,120.316962,122.825780,32.000000,112.893455,68.614304,59.375594,63.855596,0.000000,58.536844,90.000000,98.537608,25.400000,51.588397,59.593064,27.311119
50.069162,59.414882,86.161164,109.477870,106.610091,101.649634,29.494017,14.184256,79.627678,1.539761,59.067138,51.098308,108.875474,84.690333,106.860516,79.629014,63.255081,76.569698,-0.000946,0.013188,32.000000,-235.824146,80.064836,-0.023306,15.223668,0.597188,491473.742625,0.993303,19.081698,0.153541,1.720803,1.239864,0.989919,120.243220,32.000000,121.612437,124.900372,120.310607,122.821194,32.000000,112.896134,68.609273,59.380517,63.852384,0.000000,58.543768,90.000000,98.513340,25.400000,51.583046,59.564475,27.335550
50.070558,59.414535,86.164988,109.475532,106.612992,101.645674,29.498186,14.184345,79.631516,1.539796,59.068016,51.101322,108.872458,84.691917,106.856995,79.632784,63.258177,76.573804,-0.000860,0.013193,32.000000,-235.823913,80.067556,-0.023331,15.222385,0.597536,491660.089577,0.993718,19.078896,0.153000,1.720854,0.780162,0.809834,120.233771,32.000000,121.614625,124.896779,120.303379,122.819790,32.000000,112.889526,68.604369,59.384909,63.848862,0.000000,58.549954,90.000000,98.488652,25.400000,51.578611,59.593261,27.450664
50.071750,59.414541,86.166858,109.473161,106.649732,101.672741,29.500597,14.184346,79.631481,1.539809,59.068063,51.100984,108.870212,84.693787,106.853565,79.633589,63.261156,76.575991,-0.000774,0.013188,32.000000,-235.824000,80.069102,-0.023309,15.221457,0.597748,491766.394640,0.994275,19.076094,0.151164,1.720843,1.110773,4.611210,120.232427,32.000000,121.611758,124.891699,120.300270,122.819992,32.000000,112.882257,68.600682,59.389959,63.845340,0.000000,58.556589,90.000000,98.464538,25.400000,51.574887,59.587665,27.247583
50.070171,59.414681,86.171739,109.470760,106.653310,101.689000,29.547545,14.184447,79.633709,1.539835,59.068944,51.101542,108.867196,84.696116,106.850512,79.639334,63.264941,76.576071,-0.000687,0.013164,32.000000,-235.823875,80.072127,-0.023317,15.221604,0.597783,491740.207961,0.994064,19.074307,0.151130,1.720871,1.468045,1.446198,120.235183,32.000000,121.606973,124.887871,120.299520,122.823193,32.000000,112.877708,68.596920,59.394523,63.841916,0.000000,58.563657,90.000000,98.442298,25.400000,51.571667,59.593526,27.510678
50.069164,59.414739,86.171693,109.468330,106.646658,101.672883,29.492644,14.184526,79.632821,1.540221,59.070578,51.100433,108.864524,84.696074,106.847861,79.640441,63.267025,76.576618,-0.000600,0.013168,32.000000,-235.823716,80.073368,-0.023314,15.221511,0.597982,491864.698758,0.994221,19.073085,0.149782,1.720868,1.610087,2.194547,120.233604,32.000000,121.603043,124.888488,120.300920,122.818345,32.000000,112.871501,68.592575,59.399245,63.838603,0.000000,58.569711,90.000000,98.420511,25.400000,51.568271,59.571329,27.391603
50.069652,59.414895,86.173333,109.466225,106.659628,101.690351,29.550398,14.184651,79.632300,1.540706,59.072996,51.098625,108.863529,84.697749,106.844914,79.640943,63.270075,76.576893,-0.000513,0.013141,32.000000,-235.823693,80.076135,-0.023293,15.220718,0.598165,491937.105180,0.992835,19.074853,0.146057,1.721019,1.139666,0.742187,120.236271,32.000000,121.595649,124.889638,120.303291,122.813458,32.000000,112.870509,68.589372,59.404851,63.835691,0.000000,58.575174,90.000000,98.397151,25.400000,51.564969,59.591638,27.468932
50.069160,59.415387,86.172315,109.464276,106.663497,101.691190,29.500241,14.184740,79.632980,1.541537,59.077179,51.096872,108.862516,84.698210,106.842582,79.642490,63.274165,76.577064,-0.000368,0.013134,32.000000,-235.823620,80.076953,-0.023280,15.220022,0.598094,491855.383467,0.994548,19.075949,0.144381,1.721053,1.491326,0.922717,120.233930,32.000000,121.593409,124.891880,120.299722,122.809199,32.000000,112.879165,68.586587,59.410398,63.833053,0.000000,58.579733,90.000000,98.374890,25.400000,51.561957,59.588845,27.242667
50.070074,59.416442,86.174318,109.462581,106.690446,101.666176,29.492600,14.184760,79.633677,1.541985,59.080786,51.096404,108.861325,84.698530,106.840400,79.641977,63.278209,76.578993,-0.000193,0.013147,32.000000,-235.823536,80.075671,-0.023312,15.219089,0.598249,491934.006995,0.992764,19.075603,0.141536,1.721069,1.471634,4.608027,120.227956,32.000000,121.595449,124.896874,120.293902,122.805053,32.000000,112.882771,68.583967,59.416195,63.831365,0.000000,58.585456,90.000000,98.351372,25.400000,51.559428,59.576384,27.519409
50.070010,59.418289,86.174755,109.461242,106.690795,101.674278,29.496126,14.184783,79.633448,1.541931,59.083269,51.093601,108.859711,84.699336,106.838404,79.641783,63.280659,76.581110,-0.000078,0.013162,32.000000,-235.823495,80.075178,-0.023368,15.217750,0.598283,491930.969095,0.994472,19.076603,0.137574,1.721066,1.314642,0.702870,120.219237,32.000000,121.598978,124.892920,120.286100,122.804347,32.000000,112.874552,68.580510,59.421474,63.829023,0.000000,58.590616,90.000000,98.328043,25.400000,51.558609,59.590724,27.310752
50.069612,59.420349,86.176405,109.459736,106.660714,101.682348,29.551258,14.184797,79.632571,1.542197,59.087045,51.091955,108.857184,84.699598,106.835007,79.639136,63.283488,76.578375,0.000008,0.013197,32.000000,-235.823492,80.073184,-0.023399,15.216688,0.598179,491802.859178,0.994468,19.076715,0.134968,1.721074,0.164811,0.697093,120.217718,32.000000,121.595899,124.886178,120.283044,122.805080,32.000000,112.867935,68.576966,59.425956,63.826555,0.000000,58.596195,90.000000,98.305402,25.400000,51.558006,59.595661,27.429314
50.068850,59.423014,86.173938,109.458352,106.601095,101.682414,29.493013,14.184716,79.631106,1.542429,59.093070,51.090506,108.855262,84.699135,106.832352,79.637309,63.285266,76.576811,0.000095,0.013215,32.000000,-235.823670,80.072269,-0.023433,15.216257,0.598284,491840.153705,0.994435,19.078628,0.134097,1.721085,1.334623,1.107850,120.217456,32.000000,121.591442,124.880559,120.282603,122.809117,32.000000,112.864622,68.572218,59.430324,63.824094,0.000000,58.601007,90.000000,98.283349,25.400000,51.557952,59.561445,27.425499
50.067969,59.426215,86.173352,109.457093,106.656793,101.665549,29.496641,14.184624,79.627693,1.542343,59.098615,51.088002,108.852641,84.697531,106.829524,79.636076,63.286857,76.576358,0.000067,0.013233,32.000000,-235.823714,80.067938,-0.023407,15.216644,0.598401,491876.297113,0.992673,19.081099,0.129228,1.721132,0.985431,0.569886,120.215576,32.000000,121.588525,124.879389,120.283650,122.804339,32.000000,112.859149,68.566313,59.434024,63.821801,0.000000,58.605172,90.000000,98.261563,25.400000,51.558780,59.614563,27.392630
50.067319,59.429883,86.170575,109.455962,106.746592,101.633609,29.497829,14.184726,79.623839,1.542176,59.105291,51.085594,108.850887,84.693373,106.826890,79.634145,63.288606,76.571017,-0.000077,0.013245,32.000000,-235.823624,80.066871,-0.023416,15.217029,0.598421,491876.897358,0.994657,19.084549,0.126284,1.721109,1.868517,1.492487,120.218313,32.000000,121.581833,124.879819,120.287183,122.798514,32.000000,112.859202,68.560202,59.438394,63.819812,0.000000,58.608375,90.000000,98.239360,25.400000,51.560634,59.571870,27.435550
50.067314,59.433016,86.176659,109.455005,106.679477,101.622397,29.509085,14.185000,79.622209,1.542433,59.112880,51.084349,108.850168,84.688863,106.824145,79.635781,63.290846,76.571038,-0.000280,0.013239,32.000000,-235.823409,80.065488,-0.023473,15.217411,0.598319,491797.098931,0.994398,19.088657,0.124355,1.721127,0.654777,0.693802,120.216231,32.000000,121.580585,124.883088,120.282424,122.794035,32.000000,112.864830,68.553219,59.443050,63.818691,0.000000,58.617304,90.000000,98.216376,25.400000,51.561996,59.549958,27.417648
50.066801,59.436197,86.174503,109.454093,106.574332,101.611095,29.508920,14.184972,79.620053,1.542615,59.120997,51.082128,108.848606,84.686250,106.821957,79.633798,63.293035,76.569860,-0.000541,0.013223,32.000000,-235.823440,80.061803,-0.023522,15.217730,0.598105,491644.133491,0.994069,19.092996,0.118622,1.721094,0.542862,1.334403,120.208740,32.000000,121.584054,124.884548,120.275380,122.790576,32.000000,112.866368,68.547143,59.447190,63.817962,0.000000,58.620165,90.000000,98.194780,25.400000,51.563156,59.577152,27.277076
50.067102,59.439321,86.172058,109.453325,106.652861,101.562471,29.525720,14.184918,79.617427,1.542389,59.127009,51.081885,108.847826,84.684462,106.819982,79.633693,63.294471,76.571410,-0.000716,0.013226,32.000000,-235.823569,80.058332,-0.023504,15.218193,0.598101,491589.661120,0.993589,19.096134,0.116398,1.721216,0.675000,0.530767,120.201121,32.000000,121.587624,124.879801,120.267580,122.790529,32.000000,112.862005,68.541990,59.451793,63.817369,0.000000,58.624493,90.000000,98.171498,25.400000,51.564406,59.593605,27.462769
50.065102,59.442280,86.171344,109.452800,106.751906,101.538076,29.495598,14.184873,79.616759,1.542060,59.129437,51.078402,108.845978,84.682744,106.817919,79.632499,63.295870,76.573276,-0.000833,0.013234,32.000000,-235.823641,80.056668,-0.023428,15.218344,0.598017,491535.820768,0.993503,19.099843,0.113331,1.721191,0.891887,0.740405,120.199822,32.000000,121.582842,124.873889,120.265097,122.792232,32.000000,112.855569,68.535607,59.455635,63.816401,0.000000,58.627494,90.000000,98.150319,25.400000,51.565320,59.570602,27.443327
50.063438,59.444110,86.169377,109.452043,106.662993,101.513737,29.519508,14.184730,79.616414,1.542570,59.131739,51.077200,108.844309,84.683006,106.816293,79.633140,63.297791,76.575515,-0.000836,0.013221,32.000000,-235.823795,80.055247,-0.023434,15.217997,0.597682,491301.648011,0.992465,19.102657,0.113051,1.721131,0.510404,1.835742,120.200799,32.000000,121.576545,124.867318,120.262951,122.795322,32.000000,112.847652,68.528687,59.459751,63.816040,0.000000,58.632046,90.000000,98.130379,25.400000,51.565170,59.587085,27.395931
50.063525,59.446311,86.170425,109.451109,106.676810,101.515793,29.495806,14.184667,79.615035,1.542732,59.138063,51.078096,108.842740,84.680177,106.814297,79.633666,63.299442,76.576894,-0.000929,0.013237,32.000000,-235.823865,80.056470,-0.023428,15.216901,0.597571,491185.700508,0.993291,19.107677,0.113043,1.721186,1.544273,1.878199,120.201026,32.000000,121.569936,124.867953,120.262993,122.789851,32.000000,112.844565,68.519228,59.464119,63.817246,0.000000,58.638944,90.000000,98.100512,25.400000,51.564039,59.599063,27.331075
50.063243,59.448941,86.170103,109.450732,106.641334,101.515935,29.491521,14.184616,79.614404,1.542325,59.143908,51.078681,108.842546,84.679470,106.813423,79.635818,63.300825,76.576519,-0.001017,0.013244,32.000000,-235.823993,80.056717,-0.023425,15.217025,0.597448,491067.626917,0.992290,19.111225,0.112792,1.721204,0.806682,4.637494,120.202350,32.000000,121.563811,124.868500,120.263515,122.783362,32.000000,112.849125,68.512253,59.467922,63.818738,0.000000,58.643089,90.000000,98.078421,25.400000,51.563776,59.596831,27.499233
50.063974,59.452394,86.173158,109.450598,106.688258,101.532094,29.560354,14.184577,79.615486,1.542521,59.148586,51.078984,108.841927,84.681268,106.812623,79.638885,63.302345,76.574845,-0.001041,0.013256,32.000000,-235.824038,80.058841,-0.023437,15.217308,0.597524,491077.513837,0.993111,19.113335,0.112169,1.721222,2.362926,0.803976,120.198043,32.000000,121.562582,124.870875,120.257261,122.777690,32.000000,112.854625,68.505560,59.471317,63.819944,0.000000,58.649918,90.000000,98.055501,25.400000,51.565019,59.580908,27.304296
50.064498,59.456458,86.172990,109.450648,106.749341,101.541082,29.515870,14.184372,79.615778,1.542754,59.153583,51.079276,108.840459,84.684902,106.811477,79.642282,63.304645,76.576967,-0.001123,0.013247,32.000000,-235.824227,80.060419,-0.023429,15.217720,0.597524,491078.905456,0.993270,19.116255,0.110507,1.721225,0.519031,0.595268,120.188673,32.000000,121.566030,124.870664,120.247970,122.776270,32.000000,112.852001,68.498660,59.475087,63.822339,0.000000,58.654735,90.000000,98.032467,25.400000,51.567596,59.585334,27.476929
50.067534,59.459607,86.178416,109.450682,106.710699,101.519397,29.542433,14.184300,79.618065,1.542446,59.158600,51.083142,108.839799,84.689797,106.810629,79.648660,63.306140,76.582199,-0.001238,0.013245,32.000000,-235.824253,80.062986,-0.023449,15.217973,0.597643,491158.322375,0.991108,19.118954,0.107738,1.721261,1.310857,2.203378,120.181153,32.000000,121.567771,124.865193,120.239815,122.776292,32.000000,112.847027,68.491945,59.477994,63.824410,0.000000,58.662902,90.000000,98.007319,25.400000,51.569320,59.582226,27.453231
50.069929,59.462239,86.182490,109.450682,106.700892,101.506278,29.532782,14.184295,79.622983,1.542786,59.160753,51.087190,108.839333,84.696985,106.810953,79.656006,63.308046,76.587138,-0.001414,0.013268,32.000000,-235.824193,80.067325,-0.023455,15.218937,0.597672,491202.509714,0.992689,19.122478,0.107022,1.721239,0.556592,4.630145,120.183045,32.000000,121.563477,124.858536,120.237735,122.779769,32.000000,112.845966,68.485741,59.482240,63.826507,0.000000,58.669117,90.000000,97.981856,25.400000,51.570256,59.590124,27.347069
50.074075,59.464330,86.189616,109.450712,106.768794,101.514571,29.564765,14.184233,79.630491,1.542833,59.160609,51.089285,108.838769,84.703044,106.811967,79.662094,63.309307,76.592568,-0.001501,0.013284,32.000000,-235.824377,80.076576,-0.023513,15.219851,0.597534,491097.220559,0.991527,19.122498,0.109427,1.721243,0.111693,2.398558,120.181981,32.000000,121.559396,124.853557,120.235655,122.783070,32.000000,112.841965,68.479451,59.485379,63.828888,0.000000,58.678619,90.000000,97.954699,25.400000,51.570466,59.588137,27.429680
50.076904,59.465855,86.193512,109.450837,106.803958,101.483302,29.504441,14.184116,79.637727,1.542520,59.158622,51.093266,108.838867,84.712349,106.812233,79.670003,63.310734,76.599585,-0.001588,0.013303,32.000000,-235.824502,80.083847,-0.023473,15.220551,0.597425,491032.304661,0.991677,19.122661,0.111206,1.721243,0.751546,0.628139,120.182989,32.000000,121.554178,124.853780,120.238275,122.778504,32.000000,112.839357,68.472275,59.488386,63.831898,0.000000,58.686508,90.000000,97.928156,25.400000,51.569471,59.563766,27.423297
50.078886,59.466036,86.200385,109.450671,106.798961,101.434508,29.562312,14.184225,79.646855,1.542464,59.153977,51.096290,108.837750,84.720152,106.812159,79.679238,63.311696,76.609063,-0.001675,0.013275,32.000000,-235.824374,80.091897,-0.023413,15.220640,0.597434,491070.774561,0.990601,19.120476,0.113993,1.721242,1.570231,1.665199,120.184119,32.000000,121.548903,124.853461,120.238056,122.772699,32.000000,112.841706,68.464055,59.491514,63.834574,0.000000,58.695315,90.000000,97.902326,25.400000,51.567198,59.603017,27.441786
50.083026,59.465668,86.210277,109.450465,106.773229,101.444375,29.540070,14.184293,79.653702,1.542728,59.151547,51.100080,108.837498,84.730336,106.812587,79.689747,63.314076,76.616494,-0.001761,0.013243,32.000000,-235.824217,80.102053,-0.023421,15.220663,0.597211,490917.098543,0.992263,19.119085,0.117799,1.721223,1.432985,0.938088,120.179438,32.000000,121.550392,124.854859,120.231420,122.767834,32.000000,112.848876,68.456171,59.494727,63.837989,0.000000,58.705424,90.000000,97.875136,25.400000,51.563890,59.596477,27.353305
50.088690,59.465022,86.220957,109.450219,106.768608,101.476863,29.505079,14.184375,79.663398,1.543317,59.148278,51.105934,108.836668,84.738372,106.813609,79.699272,63.317020,76.626647,-0.001760,0.013238,32.000000,-235.824114,80.112528,-0.023546,15.221886,0.596959,490678.057988,0.989801,19.117224,0.123903,1.721292,1.309595,2.427263,120.171726,32.000000,121.554870,124.852639,120.223050,122.766669,32.000000,112.850022,68.447532,59.497638,63.841325,0.000000,58.718161,90.000000,97.845134,25.400000,51.559791,59.556371,27.482358
50.094005,59.464371,86.230349,109.449927,106.863742,101.493300,29.495823,14.184342,79.673059,1.543760,59.142671,51.108673,108.835277,84.748981,106.813571,79.711739,63.318730,76.637375,-0.001759,0.013243,32.000000,-235.824192,80.123472,-0.023541,15.223491,0.597048,490718.730959,0.990552,19.112590,0.127064,1.721347,0.855771,0.507295,120.165972,32.000000,121.557394,124.846489,120.215103,122.767629,32.000000,112.842080,68.438197,59.500245,63.843465,0.000000,58.729021,90.000000,97.814520,25.400000,51.555677,59.602447,27.451837
50.099123,59.463085,86.240063,109.449245,106.833435,101.484781,29.489057,14.184252,79.685204,1.543685,59.136510,51.114601,108.834308,84.760300,106.813976,79.723491,63.319998,76.647179,-0.001759,0.013229,32.000000,-235.824219,80.133257,-0.023565,15.225862,0.597191,490866.192276,0.991919,19.106105,0.131689,1.721366,0.565865,0.719185,120.167944,32.000000,121.552717,124.838662,120.214156,122.772470,32.000000,112.837987,68.429043,59.503140,63.845669,0.000000,58.741106,90.000000,97.783872,25.400000,51.550951,59.590094,27.517721
50.105200,59.460931,86.251260,109.448286,106.753390,101.484330,29.494366,14.184229,79.693967,1.544273,59.130831,51.122780,108.833336,84.772143,106.814502,79.737413,63.320881,76.654697,-0.001759,0.013225,32.000000,-235.824190,80.143754,-0.023571,15.227956,0.597220,490939.093809,0.992274,19.099976,0.137974,1.721371,1.080215,0.753198,120.167101,32.000000,121.549778,124.834911,120.212903,122.774403,32.000000,112.834650,68.421036,59.506359,63.848729,0.000000,58.752903,90.000000,97.752363,25.400000,51.545292,59.544539,27.372381
50.110904,59.458381,86.262133,109.447113,106.819555,101.493416,29.500820,14.184477,79.705932,1.544709,59.126767,51.129953,108.832924,84.785704,106.814558,79.748177,63.322371,76.664764,-0.001871,0.013214,32.000000,-235.823913,80.153611,-0.023580,15.230490,0.597076,490891.276705,0.992303,19.093416,0.144014,1.721389,1.592798,1.446937,120.167432,32.000000,121.544819,124.834471,120.215722,122.769144,32.000000,112.834942,68.413662,59.509230,63.851085,0.000000,58.766572,90.000000,97.719480,25.400000,51.538373,59.569549,27.333496
50.116550,59.455908,86.272834,109.445790,106.920745,101.510537,29.495538,14.184530,79.715839,1.545431,59.123851,51.135829,108.832324,84.796130,106.813623,79.758041,63.323507,76.672403,-0.001983,0.013203,32.000000,-235.823866,80.162355,-0.023592,15.232791,0.596993,490881.550610,0.991982,19.085000,0.148734,1.721403,0.431102,0.764981,120.169508,32.000000,121.539771,124.834952,120.215237,122.763895,32.000000,112.839006,68.406403,59.512301,63.852804,0.000000,58.778494,90.000000,97.687353,25.400000,51.531605,59.588540,27.332615
50.120591,59.454441,86.281393,109.444700,106.845949,101.530950,29.493469,14.184519,79.723671,1.545669,59.123818,51.139544,108.831110,84.805256,106.813102,79.765409,63.324435,76.677061,-0.001895,0.013204,32.000000,-235.823954,80.171179,-0.023593,15.234119,0.596952,490916.183534,0.991723,19.076573,0.154745,1.721424,0.210610,0.534239,120.166431,32.000000,121.540240,124.837577,120.208211,122.759207,32.000000,112.843717,68.399178,59.515175,63.854423,0.000000,58.791206,90.000000,97.655399,25.400000,51.525786,59.587449,27.313467
50.125559,59.454133,86.290505,109.443910,106.767532,101.512273,29.512750,14.184556,79.733421,1.546141,59.125800,51.145205,108.829129,84.816553,106.812126,79.774684,63.325889,76.683607,-0.001807,0.013201,32.000000,-235.823873,80.180061,-0.023550,15.235154,0.596962,490990.537718,0.991938,19.068285,0.159302,1.721444,1.053877,0.726885,120.158243,32.000000,121.543343,124.835515,120.200102,122.758115,32.000000,112.843363,68.390780,59.517371,63.855487,0.000000,58.802561,90.000000,97.623066,25.400000,51.521269,59.558751,27.326526
50.133084,59.454787,86.295706,109.443349,106.865614,101.532634,29.552110,14.184440,79.741732,1.546076,59.127639,51.151967,108.828647,84.825433,106.811093,79.780215,63.326787,76.693945,-0.001806,0.013224,32.000000,-235.823934,80.186823,-0.023293,15.235677,0.597041,491083.725098,0.992115,19.062654,0.161843,1.721476,0.946909,1.033725,120.152590,32.000000,121.543909,124.830267,120.195604,122.757097,32.000000,112.838995,68.382609,59.520462,63.856489,0.000000,58.813346,90.000000,97.588002,25.400000,51.518415,59.571860,27.325205
50.139959,59.456205,86.305008,109.442950,106.963597,101.569209,29.505533,14.184372,79.751643,1.545788,59.127807,51.158935,108.828147,84.832858,106.810357,79.788790,63.328745,76.704621,-0.001806,0.013207,32.000000,-235.823981,80.196715,-0.023292,15.236644,0.596887,490987.415311,0.991176,19.057229,0.165267,1.721487,0.985436,0.852775,120.156522,32.000000,121.537876,124.824580,120.195573,122.760894,32.000000,112.835885,68.375134,59.523109,63.857874,0.000000,58.824709,90.000000,97.551697,25.400000,51.517209,59.567681,27.504662
50.145532,59.456922,86.313397,109.442160,106.900618,101.575957,29.505363,14.184270,79.760894,1.545602,59.126869,51.167222,108.826572,84.842471,106.809559,79.796345,63.330347,76.710975,-0.001834,0.013232,32.000000,-235.823984,80.203461,-0.023310,15.237669,0.596882,491081.270386,0.989892,19.050132,0.172070,1.721332,0.608086,4.636401,120.155284,32.000000,121.535126,124.820810,120.195163,122.761576,32.000000,112.828276,68.366709,59.524723,63.858631,0.000000,58.836961,90.000000,97.516316,25.400000,51.515340,59.601247,27.529974
50.151569,59.456733,86.324337,109.441147,106.921092,101.591330,29.495259,14.184166,79.768000,1.545493,59.123651,51.175132,108.825323,84.852026,106.807510,79.805029,63.331518,76.718781,-0.001978,0.013235,32.000000,-235.824092,80.208799,-0.023305,15.239092,0.597014,491252.720710,0.991666,19.044470,0.178064,1.721282,1.255406,0.568024,120.156798,32.000000,121.529917,124.821334,120.196996,122.754676,32.000000,112.823828,68.357967,59.526430,63.858870,0.000000,58.850393,90.000000,97.480611,25.400000,51.512491,59.573827,27.354039
50.156066,59.455554,86.331454,109.439863,106.969556,101.621460,29.528093,14.184041,79.773479,1.545483,59.120242,51.182471,108.824137,84.862004,106.805374,79.815034,63.332369,76.725799,-0.002153,0.013213,32.000000,-235.824207,80.216722,-0.023251,15.241134,0.596995,491279.684264,0.991618,19.039447,0.181194,1.721258,1.010180,1.985302,120.158109,32.000000,121.524983,124.820684,120.196684,122.747484,32.000000,112.830176,68.349013,59.527881,63.858403,0.000000,58.862624,90.000000,97.445107,25.400000,51.508339,59.580761,27.365998
50.161229,59.453304,86.339996,109.438258,106.995443,101.649771,29.533389,14.184093,79.782634,1.545878,59.118289,51.190861,108.822989,84.869535,106.803877,79.822668,63.335067,76.730906,-0.002269,0.013208,32.000000,-235.824246,80.224046,-0.023225,15.242954,0.597024,491348.363814,0.991976,19.033042,0.185837,1.721269,1.824027,0.692539,120.154263,32.000000,121.524805,124.824159,120.192095,122.741532,32.000000,112.840703,68.340236,59.529833,63.858546,0.000000,58.874965,90.000000,97.409676,25.400000,51.501874,59.574191,27.464750
50.164881,59.451119,86.343377,109.436694,106.977678,101.678399,29.548093,14.183948,79.791011,1.546245,59.115778,51.198428,108.821364,84.877650,106.803516,79.830814,63.337654,76.740481,-0.002355,0.013213,32.000000,-235.824402,80.231543,-0.023209,15.244597,0.597110,491488.671833,0.991066,19.027234,0.190214,1.721256,1.603814,0.566371,120.145891,32.000000,121.529951,124.822744,120.184840,122.741131,32.000000,112.835764,68.331266,59.531826,63.858574,0.000000,58.885084,90.000000,97.374619,25.400000,51.495458,59.591727,27.451324
50.168880,59.449468,86.351668,109.435119,107.046561,101.706879,29.521108,14.184048,79.797971,1.546659,59.113375,51.203041,108.819241,84.887064,106.801929,79.838011,63.339720,76.746884,-0.002441,0.013207,32.000000,-235.824266,80.235999,-0.023225,15.245604,0.597183,491614.765486,0.991046,19.019668,0.191319,1.721250,1.641619,1.877484,120.142117,32.000000,121.531410,124.817304,120.178625,122.739824,32.000000,112.827913,68.323013,59.533385,63.858156,0.000000,58.896890,90.000000,97.338961,25.400000,51.489444,59.591943,27.515667
50.172532,59.448449,86.357286,109.433582,107.020936,101.715036,29.533078,14.184012,79.803288,1.547010,59.113578,51.208483,108.818388,84.894661,106.800597,79.843908,63.342270,76.754161,-0.002470,0.013199,32.000000,-235.824349,80.241624,-0.023195,15.244976,0.597245,491743.284248,0.990747,19.013724,0.195862,1.721192,0.927324,0.908801,120.145938,32.000000,121.525142,124.813384,120.177755,122.744524,32.000000,112.827246,68.315517,59.535592,63.858000,0.000000,58.908027,90.000000,97.303552,25.400000,51.484184,59.578656,27.433862
50.175840,59.448160,86.364137,109.432135,106.953934,101.723120,29.496534,14.183878,79.808686,1.547467,59.113751,51.212289,108.817192,84.903563,106.799329,79.848422,63.344822,76.760322,-0.002383,0.013197,32.000000,-235.824524,80.245538,-0.023176,15.243878,0.597385,491873.061117,0.991839,19.007956,0.198562,1.721220,1.071612,1.103832,120.145500,32.000000,121.521042,124.810778,120.176570,122.746376,32.000000,112.824222,68.308031,59.537607,63.858520,0.000000,58.920622,90.000000,97.268128,25.400000,51.480492,59.592464,27.319996
50.177450,59.448457,86.368284,109.430787,107.029340,101.706019,29.545547,14.183807,79.812707,1.547791,59.113335,51.218551,108.815114,84.912894,106.797779,79.851020,63.346559,76.764178,-0.002208,0.013225,32.000000,-235.824507,80.249506,-0.023128,15.243000,0.597431,491904.103972,0.991434,19.003178,0.201431,1.721206,0.208889,0.953806,120.147694,32.000000,121.514206,124.810492,120.180160,122.740037,32.000000,112.823802,68.300744,59.538760,63.858330,0.000000,58.930554,90.000000,97.234306,25.400000,51.477358,59.615999,27.508844
50.180135,59.448765,86.373823,109.429445,107.128156,101.705106,29.507052,14.183779,79.817132,1.548101,59.113226,51.221027,108.814153,84.919565,106.795442,79.854546,63.348386,76.767350,-0.002033,0.013247,32.000000,-235.824537,80.255330,-0.023142,15.242428,0.597536,491936.670276,0.992669,18.999484,0.203465,1.721230,1.361840,4.636386,120.148967,32.000000,121.508986,124.811722,120.180307,122.733603,32.000000,112.828767,68.293392,59.540636,63.857936,0.000000,58.942586,90.000000,97.199134,25.400000,51.474513,59.599604,27.366364
50.181001,59.449243,86.376810,109.428105,107.052307,101.733467,29.548477,14.183690,79.819677,1.548339,59.116151,51.221551,108.812636,84.924551,106.793404,79.857233,63.351074,76.767330,-0.001887,0.013245,32.000000,-235.824573,80.258260,-0.023245,15.241786,0.597483,491849.857942,0.990821,18.998125,0.204598,1.721257,0.696706,0.721925,120.143301,32.000000,121.506866,124.813925,120.174730,122.727597,32.000000,112.834665,68.286290,59.541959,63.857450,0.000000,58.952308,90.000000,97.165001,25.400000,51.471686,59.566461,27.299747
50.181331,59.450051,86.379214,109.426766,106.932564,101.761937,29.514635,14.183724,79.821264,1.548419,59.122540,51.220822,108.812333,84.928716,106.792448,79.858692,63.355087,76.766162,-0.001857,0.013234,32.000000,-235.824446,80.263122,-0.023278,15.241400,0.597508,491840.767225,0.992047,18.995668,0.205134,1.721275,0.549242,0.944688,120.135654,32.000000,121.510303,124.810768,120.167849,122.726306,32.000000,112.833969,68.280530,59.544832,63.857391,0.000000,58.962607,90.000000,97.132252,25.400000,51.469572,59.561563,27.509871
50.181181,59.452276,86.381354,109.425651,107.007072,101.802328,29.495579,14.183705,79.823291,1.548165,59.130020,51.221392,108.811525,84.929684,106.790893,79.856357,63.358206,76.765645,-0.001940,0.013243,32.000000,-235.824484,80.264386,-0.023238,15.242329,0.597718,491972.983607,0.990915,18.995255,0.202431,1.721305,0.590959,4.640464,120.131863,32.000000,121.512461,124.806259,120.163797,122.725646,32.000000,112.833464,68.274818,59.547270,63.856835,0.000000,58.971389,90.000000,97.099891,25.400000,51.468820,59.583593,27.465190
50.181810,59.455342,86.384042,109.424813,107.077211,101.800592,29.517044,14.183644,79.824230,1.548190,59.136616,51.221213,108.810816,84.930486,106.789474,79.856206,63.361339,76.766167,-0.001963,0.013242,32.000000,-235.824509,80.263519,-0.023236,15.243348,0.597929,492103.534525,0.992324,18.995722,0.197549,1.721342,1.832565,4.646463,120.134769,32.000000,121.507062,124.799834,120.164424,122.728024,32.000000,112.831757,68.268935,59.550149,63.855373,0.000000,58.981535,90.000000,97.067232,25.400000,51.469361,59.594382,27.335477
50.182645,59.458832,86.386519,109.424176,106.951374,101.776079,29.496727,14.183652,79.823864,1.548316,59.142773,51.220790,108.810385,84.931556,106.787864,79.854696,63.364296,76.767679,-0.001960,0.013241,32.000000,-235.824484,80.262615,-0.023259,15.243206,0.598162,492296.045708,0.993368,18.998103,0.194045,1.721389,1.399948,1.315186,120.134962,32.000000,121.503963,124.797444,120.165178,122.728960,32.000000,112.823469,68.263444,59.553583,63.854830,0.000000,58.990439,90.000000,97.033979,25.400000,51.471127,59.588088,27.477149
50.182730,59.462327,86.388390,109.423660,106.870356,101.759750,29.243983,14.183564,79.825585,1.548793,59.147654,51.221777,108.809944,84.932054,106.784963,79.854627,63.366555,76.767758,-0.001959,0.013248,32.000000,-235.824586,80.261282,-0.023218,15.242694,0.598136,492285.529198,0.992623,19.000523,0.191300,1.721421,1.242567,4.630269,120.138574,32.000000,121.497532,124.796669,120.168688,122.722610,32.000000,112.821542,68.257244,59.556533,63.853686,0.000000,59.000972,90.000000,97.000707,25.400000,51.472926,59.586377,27.274582
50.184022,59.465327,86.391301,109.423260,106.972147,101.755357,29.515224,14.183523,79.827533,1.548531,59.149453,51.222153,108.809680,84.933272,106.783242,79.858823,63.369570,76.768675,-0.001794,0.013262,32.000000,-235.824639,80.262681,-0.023211,15.242418,0.598025,492165.320420,0.993059,19.003152,0.189469,1.721442,0.525663,2.142421,120.140087,32.000000,121.493850,124.798602,120.169450,122.715473,32.000000,112.828139,68.251869,59.559845,63.852482,0.000000,59.009771,90.000000,96.967431,25.400000,51.474272,59.593920,27.445014
