OSU 80 Ton Compressor Load Stand
50.111532,59.613188,86.275432,109.441397,106.793304,101.703357,29.523040,14.182959,79.749013,1.547428,59.345048,51.161302,108.823046,84.788126,106.762180,79.764255,63.504445,76.681979,-0.001768,0.013438,32.000000,-235.825589,80.176330,-0.023507,15.221551,0.598838,29578.885822,0.993392,19.221683,-0.012317,1.721671,1.162168,0.558522,120.072384,32.000000,121.495154,124.711962,120.115278,122.658683,32.000000,112.920678,68.319721,59.657391,64.073767,0.000000,59.622017,90.000000,94.359130,25.400000,49.444541,59.594825,27.459688
50.112593,59.616567,86.276595,109.442395,106.736652,101.707446,29.503188,14.183009,79.752951,1.547365,59.349609,51.164047,108.824282,84.791373,106.763973,79.766702,63.506063,76.683875,-0.001680,0.013450,32.000000,-235.825528,80.177486,-0.023528,15.221175,0.598876,29583.976015,0.994395,19.226463,-0.012790,1.721663,1.115953,1.694884,120.066702,32.000000,121.501388,124.712604,120.110634,122.659295,32.000000,112.921165,68.326837,59.657461,64.078752,0.000000,59.628984,90.000000,94.331969,25.400000,49.447092,59.604374,27.207377
50.114013,59.619444,86.277638,109.443202,106.780701,101.695457,29.497925,14.182953,79.754806,1.547612,59.352706,51.165136,108.825518,84.791464,106.765120,79.770757,63.506929,76.687622,-0.001681,0.013430,32.000000,-235.825439,80.179521,-0.023645,15.221965,0.598937,29587.927348,0.993422,19.230734,-0.014502,1.721668,1.060244,1.638086,120.065150,32.000000,121.504064,124.710285,120.108350,122.660271,32.000000,112.918793,68.332908,59.657491,64.083203,0.000000,59.636345,90.000000,94.303823,25.400000,49.449181,59.579305,27.299967
50.115617,59.622167,86.278350,109.443965,106.811905,101.691405,29.494890,14.182979,79.757706,1.547558,59.355632,51.166609,108.826296,84.793183,106.765360,79.772083,63.507495,76.689098,-0.001622,0.013424,32.000000,-235.825453,80.183617,-0.023663,15.223540,0.598975,29591.995386,0.994116,19.233021,-0.014706,1.721655,1.517183,1.108189,120.068656,32.000000,121.503087,124.706814,120.109791,122.665387,32.000000,112.916313,68.338957,59.656979,64.086556,0.000000,59.643175,90.000000,94.275474,25.400000,49.450937,59.601611,27.240759
50.117799,59.624964,86.282045,109.444669,106.754077,101.707897,29.492442,14.182993,79.759803,1.547968,59.358262,51.169101,108.826798,84.796027,106.766663,79.775748,63.507667,76.690182,-0.001536,0.013411,32.000000,-235.825384,80.189009,-0.023698,15.224622,0.598857,29593.099650,0.994153,19.234434,-0.012783,1.721627,0.795334,1.141935,120.069332,32.000000,121.501887,124.706648,120.111384,122.666761,32.000000,112.914730,68.345262,59.656465,64.089440,0.000000,59.651577,90.000000,94.246732,25.400000,49.452488,59.581971,27.473774
50.121963,59.628064,86.285985,109.445302,106.667830,101.692412,29.503527,14.183077,79.764352,1.548164,59.360013,51.170187,108.828279,84.799447,106.767774,79.778052,63.507707,76.691600,-0.001450,0.013402,32.000000,-235.825341,80.193322,-0.023648,15.225445,0.598755,29594.580927,0.994187,19.235505,-0.012249,1.721586,0.508020,2.415280,120.072713,32.000000,121.499157,124.710649,120.116367,122.662294,32.000000,112.916582,68.351591,59.656297,64.092714,0.000000,59.660193,90.000000,94.215763,25.400000,49.454707,59.570415,27.351544
50.124050,59.631485,86.290247,109.446075,106.738697,101.712723,29.493378,14.183082,79.767977,1.548030,59.361856,51.173314,108.829457,84.803873,106.768525,79.780721,63.508709,76.693558,-0.001362,0.013441,32.000000,-235.825270,80.195937,-0.023643,15.226227,0.598805,29600.549740,0.994391,19.236054,-0.011613,1.721585,0.876626,0.979911,120.074559,32.000000,121.499551,124.714417,120.117416,122.657789,32.000000,112.923539,68.357261,59.656469,64.096002,0.000000,59.669569,90.000000,94.184701,25.400000,49.457251,59.606646,27.452938
50.124996,59.635136,86.294062,109.446960,106.824447,101.741186,29.556888,14.183227,79.772475,1.548479,59.364551,51.172865,108.830146,84.806308,106.769622,79.785132,63.509833,76.695445,-0.001333,0.013448,32.000000,-235.824991,80.200821,-0.023651,15.226943,0.598641,29595.387781,0.993783,19.234864,-0.010596,1.721520,2.288289,0.749764,120.071884,32.000000,121.502679,124.718232,120.114028,122.654962,32.000000,112.933042,68.362823,59.656555,64.098813,0.000000,59.678588,90.000000,94.156180,25.400000,49.460136,59.593871,27.437091
50.128219,59.638799,86.298682,109.447870,106.761316,101.741178,29.495254,14.183313,79.777285,1.548814,59.367129,51.172197,108.830659,84.812457,106.770407,79.790682,63.510426,76.698688,-0.001334,0.013452,32.000000,-235.824952,80.204977,-0.023629,15.226942,0.598731,29603.432892,0.994287,19.236135,-0.010140,1.721534,0.587785,4.612274,120.066425,32.000000,121.506930,124.717194,120.109649,122.654641,32.000000,112.935338,68.367817,59.656892,64.100856,0.000000,59.687761,90.000000,94.126072,25.400000,49.463373,59.610600,27.451691
50.130906,59.642253,86.303567,109.448718,106.720028,101.741117,29.512996,14.183294,79.780671,1.549164,59.369459,51.173143,108.831834,84.816326,106.771474,79.796340,63.511886,76.703701,-0.001335,0.013431,32.000000,-235.824957,80.207989,-0.023585,15.227678,0.598912,29615.855091,0.992418,19.238811,-0.009858,1.721577,0.565372,0.679766,120.065858,32.000000,121.509156,124.714653,120.108322,122.656528,32.000000,112.932855,68.372791,59.657490,64.102541,0.000000,59.697815,90.000000,94.094588,25.400000,49.466182,59.572313,27.319409
50.132341,59.644849,86.308285,109.449209,106.780914,101.754512,29.514359,14.183367,79.784196,1.549495,59.372492,51.175547,108.833033,84.823567,106.773277,79.801208,63.513260,76.704794,-0.001336,0.013431,32.000000,-235.824891,80.210891,-0.023298,15.228159,0.598905,29618.800408,0.994431,19.239155,-0.008035,1.721559,0.581150,0.782390,120.070138,32.000000,121.508637,124.711580,120.111338,122.664009,32.000000,112.928569,68.377203,59.658251,64.104445,0.000000,59.707257,90.000000,94.064556,25.400000,49.468191,59.586209,27.473187
50.134259,59.647254,86.313329,109.449672,106.880916,101.746463,29.536155,14.183274,79.788444,1.549211,59.374459,51.177174,108.834235,84.828968,106.774513,79.806203,63.513512,76.705117,-0.001394,0.013444,32.000000,-235.825062,80.214962,-0.023316,15.228527,0.598874,29622.983971,0.993783,19.239842,-0.005762,1.721564,0.457991,0.827357,120.070488,32.000000,121.508639,124.711617,120.114367,122.665598,32.000000,112.926564,68.380532,59.658405,64.105755,0.000000,59.717670,90.000000,94.034542,25.400000,49.469668,59.588501,27.501654
50.138149,59.649309,86.319654,109.450058,106.847181,101.755587,29.494159,14.183233,79.794616,1.549454,59.374853,51.178265,108.835687,84.834617,106.775253,79.812935,63.514237,76.708096,-0.001395,0.013425,32.000000,-235.825223,80.219981,-0.023340,15.229543,0.598971,29627.442599,0.993843,19.240961,-0.006321,1.721609,1.338454,1.265374,120.074599,32.000000,121.506688,124.716071,120.119819,122.662262,32.000000,112.928957,68.383251,59.658757,64.106459,0.000000,59.727934,90.000000,94.002284,25.400000,49.470884,59.598788,27.377663
50.139343,59.650858,86.322894,109.450316,106.802127,101.759818,29.560141,14.183156,79.800053,1.549411,59.375801,51.177952,108.836736,84.839985,106.776273,79.817542,63.515262,76.710046,-0.001394,0.013414,32.000000,-235.825410,80.222561,-0.023345,15.231155,0.598930,29625.416232,0.992996,19.241389,-0.006332,1.721644,1.293999,1.498080,120.076211,32.000000,121.507425,124.721171,120.121616,122.660249,32.000000,112.939200,68.385639,59.659683,64.106622,0.000000,59.738372,90.000000,93.971053,25.400000,49.471023,59.563589,27.344501
50.138859,59.651023,86.327166,109.450382,106.847882,101.751588,29.499576,14.183094,79.803531,1.549790,59.379054,51.177426,108.837375,84.842638,106.777642,79.822303,63.516254,76.709433,-0.001307,0.013395,32.000000,-235.825452,80.224873,-0.023325,15.232497,0.598943,29627.907825,0.994419,19.239437,-0.004839,1.721636,0.604503,4.635494,120.072491,32.000000,121.512327,124.726947,120.118798,122.658358,32.000000,112.946432,68.387943,59.660372,64.106661,0.000000,59.747304,90.000000,93.942827,25.400000,49.469846,59.596801,27.417501
50.139831,59.651589,86.329279,109.450537,106.883470,101.727101,29.560411,14.182993,79.806101,1.549763,59.383996,51.177156,108.837245,84.844784,106.778021,79.826154,63.516472,76.710334,-0.001220,0.013409,32.000000,-235.825527,80.226200,-0.023321,15.232663,0.598917,29630.133709,0.992219,19.239757,-0.004411,1.721660,1.353130,2.059846,120.066379,32.000000,121.518712,124.726728,120.112811,122.658823,32.000000,112.948186,68.389831,59.660701,64.105884,0.000000,59.756885,90.000000,93.913298,25.400000,49.468296,59.590153,27.490575
50.142189,59.652927,86.334491,109.450867,106.853468,101.710599,29.494230,14.183089,79.808302,1.549915,59.389511,51.178308,108.837755,84.845461,106.778211,79.826279,63.516921,76.710568,-0.001047,0.013407,32.000000,-235.825317,80.225063,-0.023351,15.232752,0.598878,29626.491447,0.994187,19.240421,-0.005859,1.721762,1.567920,1.833388,120.065170,32.000000,121.519711,124.724091,120.109993,122.660763,32.000000,112.949127,68.391447,59.661035,64.104607,0.000000,59.766664,90.000000,93.882385,25.400000,49.467325,59.575853,27.505542
50.142081,59.655409,86.335449,109.451458,106.881745,101.718640,29.498845,14.183132,79.810251,1.550118,59.394635,51.179647,108.838710,84.847383,106.778452,79.824790,63.517121,76.709176,-0.000872,0.013377,32.000000,-235.825271,80.226331,-0.023382,15.232679,0.598733,29619.390710,0.991882,19.239986,-0.005408,1.721770,1.337752,1.513203,120.068184,32.000000,121.518465,124.720853,120.111251,122.668570,32.000000,112.948080,68.393537,59.660152,64.102342,0.000000,59.775522,90.000000,93.851851,25.400000,49.468823,59.585688,27.323151
50.140044,59.659703,86.338603,109.452556,106.871723,101.736897,29.494468,14.183132,79.812754,1.550354,59.401231,51.178445,108.840070,84.848546,106.778439,79.824922,63.517931,76.709276,-0.000727,0.013378,32.000000,-235.825121,80.226250,-0.023420,15.232141,0.598654,29612.113519,0.993899,19.238896,-0.005682,1.721793,1.131007,1.457761,120.068203,32.000000,121.517518,124.721723,120.112921,122.671233,32.000000,112.946867,68.395739,59.659150,64.100030,0.000000,59.784551,90.000000,93.824718,25.400000,49.472071,59.583741,27.387641
50.138923,59.664855,86.336128,109.453849,106.825795,101.730663,29.492876,14.183122,79.814562,1.550771,59.409987,51.175420,108.841202,84.847565,106.778404,79.823584,63.518299,76.705781,-0.000639,0.013366,32.000000,-235.825067,80.226230,-0.023460,15.231069,0.598715,29616.431595,0.993831,19.241489,-0.006919,1.721816,1.283780,1.348815,120.071634,32.000000,121.514164,124.725051,120.117615,122.666948,32.000000,112.951557,68.397390,59.657748,64.097012,0.000000,59.791553,90.000000,93.797741,25.400000,49.476826,59.585491,27.480891
50.139733,59.671054,86.337419,109.455321,106.882854,101.742940,29.496197,14.183179,79.813017,1.550604,59.420107,51.177709,108.841899,84.846319,106.777455,79.824130,63.518357,76.705492,-0.000552,0.013352,32.000000,-235.825035,80.225192,-0.023421,15.230290,0.598944,29629.719226,0.994213,19.247880,-0.007655,1.721949,0.568583,4.617545,120.073096,32.000000,121.514101,124.728020,120.116595,122.662932,32.000000,112.961841,68.398170,59.655835,64.093681,0.000000,59.798899,90.000000,93.768374,25.400000,49.482843,59.586819,27.340392
50.139352,59.678489,86.335590,109.456960,106.948872,101.739245,29.520817,14.183247,79.813066,1.550921,59.431040,51.179606,108.843216,84.846457,106.776986,79.822520,63.518737,76.704486,-0.000465,0.013339,32.000000,-235.824965,80.226532,-0.023443,15.229424,0.598948,29631.267759,0.994243,19.254186,-0.010626,1.721938,0.753659,4.606189,120.069661,32.000000,121.518349,124.731317,120.111608,122.661369,32.000000,112.968200,68.399650,59.654045,64.090375,0.000000,59.805818,90.000000,93.739468,25.400000,49.491557,59.585373,27.222491
50.138807,59.686567,86.336568,109.459023,106.916148,101.743399,29.490991,14.183283,79.811754,1.551181,59.440325,51.177230,108.844781,84.846043,106.777425,79.821595,63.519572,76.701156,-0.000379,0.013330,32.000000,-235.824962,80.224951,-0.023437,15.228349,0.599056,29641.816940,0.994250,19.259551,-0.010898,1.721936,0.145759,1.556204,120.063833,32.000000,121.525118,124.731567,120.106523,122.663512,32.000000,112.967007,68.401668,59.652581,64.086576,0.000000,59.813985,90.000000,93.711513,25.400000,49.500931,59.617946,27.231222
50.137756,59.694426,86.334880,109.461103,106.852437,101.739218,29.256060,14.183221,79.810148,1.551060,59.447477,51.174756,108.847655,84.844680,106.778197,79.819639,63.520591,76.700908,-0.000352,0.013312,32.000000,-235.824987,80.223948,-0.023396,15.227578,0.599070,29649.658990,0.993413,19.267379,-0.012029,1.721913,0.232987,2.172739,120.063342,32.000000,121.527374,124.731147,120.104513,122.666895,32.000000,112.966336,68.404279,59.651686,64.083294,0.000000,59.819881,90.000000,93.683200,25.400000,49.510503,59.595946,27.436724
50.135936,59.701712,86.335457,109.463150,106.895137,101.739198,29.553814,14.183293,79.807655,1.550621,59.454509,51.173504,108.849369,84.843187,106.779653,79.820499,63.521368,76.701819,-0.000351,0.013314,32.000000,-235.824886,80.220981,-0.023369,15.226822,0.599172,29657.242364,0.994491,19.276019,-0.015344,1.721951,0.616593,1.139153,120.067074,32.000000,121.525967,124.728653,120.107652,122.674217,32.000000,112.964692,68.406856,59.649863,64.079490,0.000000,59.828556,90.000000,93.656481,25.400000,49.519805,59.579777,27.326232
50.135045,59.708076,86.331510,109.465113,106.909273,101.722322,29.547283,14.183291,79.803974,1.550431,59.461835,51.171613,108.850193,84.840075,106.780583,79.819621,63.521850,76.701445,-0.000293,0.013314,32.000000,-235.824842,80.218846,-0.023375,15.225948,0.599196,29665.771091,1.002480,19.284959,-0.016546,1.721953,0.137913,2.073147,120.069008,32.000000,121.525549,124.727214,120.109048,122.675609,32.000000,112.962551,68.409300,59.647429,64.074238,0.000000,59.833132,90.000000,93.629355,25.400000,49.527164,59.582875,27.373995
50.135089,59.713013,86.331272,109.466969,106.849240,101.710103,29.508792,14.183323,79.801471,1.549925,59.468910,51.168677,108.852152,84.837064,106.781330,79.816123,63.522511,76.702245,-0.000322,0.013340,32.000000,-235.824850,80.216883,-0.023345,15.224970,0.599197,29682.160813,0.992530,19.301403,-0.017406,1.721979,0.582309,4.651376,120.072545,32.000000,121.522474,124.729408,120.111669,122.672671,32.000000,112.965172,68.412594,59.645201,64.068627,0.000000,59.840558,90.000000,93.601008,25.400000,49.533196,59.593094,27.488594
50.135472,59.717956,86.328204,109.469060,106.837076,101.718157,29.525072,14.183356,79.797540,1.549513,59.478252,51.170985,108.853657,84.833376,106.781729,79.813501,63.522732,76.700693,-0.000526,0.013353,32.000000,-235.824743,80.213162,-0.023383,15.223710,0.599197,29682.160813,0.992530,19.301403,-0.017406,1.721979,0.368342,4.651195,120.074081,32.000000,121.522228,124.735316,120.109204,122.667812,32.000000,112.978630,68.417967,59.641955,64.060113,0.000000,59.847562,90.000000,93.562591,25.400000,49.538805,59.582118,27.454992
50.134938,59.721507,86.326536,109.470477,106.805138,101.746599,29.264031,14.183505,79.793761,1.549317,59.485434,51.169124,108.855130,84.831434,106.782549,79.809407,63.523840,76.699051,-0.000701,0.013343,32.000000,-235.824634,80.209450,-0.023353,15.223187,0.599175,29685.041762,0.993717,19.306293,-0.017471,1.721973,0.752844,0.627853,120.069048,32.000000,121.526635,124.736715,120.104553,122.666782,32.000000,112.979294,68.422627,59.640182,64.054155,0.000000,59.854474,90.000000,93.534325,25.400000,49.542041,59.588206,27.190723
50.133732,59.725455,86.326783,109.471938,106.868767,101.765155,29.513517,14.183593,79.792224,1.549210,59.490048,51.167701,108.855267,84.828480,106.783292,79.803515,63.524434,76.696188,-0.000847,0.013336,32.000000,-235.824759,80.207530,-0.023356,15.223285,0.599235,29691.157524,0.993253,19.310842,-0.018847,1.721899,2.361454,2.426348,120.064461,32.000000,121.531703,124.733526,120.099129,122.669376,32.000000,112.976672,68.426462,59.638248,64.047126,0.000000,59.861436,90.000000,93.507048,25.400000,49.545662,59.590399,27.272528
50.132990,59.729948,86.323541,109.473544,106.956735,101.799795,29.246695,14.183702,79.790392,1.549320,59.493893,51.164809,108.856122,84.827191,106.783337,79.802123,63.524390,76.693034,-0.000935,0.013330,32.000000,-235.824749,80.204722,-0.023386,15.224287,0.599415,29701.295310,1.002414,19.314943,-0.021180,1.721884,0.913955,2.425329,120.067972,32.000000,121.529622,124.731000,120.098218,122.675846,32.000000,112.976694,68.429391,59.636364,64.040216,0.000000,59.867649,90.000000,93.479681,25.400000,49.550477,59.557708,27.400920
50.132206,59.734399,86.321185,109.475050,106.906472,101.812182,29.529817,14.183711,79.787934,1.549089,59.497582,51.164851,108.856977,84.826995,106.783705,79.799137,63.524040,76.688660,-0.001006,0.013336,32.000000,-235.824699,80.203455,-0.023387,15.225450,0.599553,29710.074892,0.994158,19.320134,-0.023907,1.721930,1.087649,2.246647,120.069313,32.000000,121.526202,124.729019,120.098517,122.683694,32.000000,112.973700,68.431466,59.634042,64.031625,0.000000,59.873772,90.000000,93.452427,25.400000,49.555279,59.592002,27.297839
50.132028,59.738707,86.318697,109.476622,106.829116,101.819282,29.528486,14.183648,79.784846,1.549262,59.499950,51.165888,108.857573,84.824037,106.784669,79.796006,63.523758,76.685040,-0.001017,0.013382,32.000000,-235.824718,80.203402,-0.023421,15.226129,0.599710,29723.580476,1.003598,19.325389,-0.026212,1.721891,1.161651,1.284692,120.072981,32.000000,121.522717,124.729109,120.104621,122.682869,32.000000,112.974984,68.433749,59.631959,64.023741,0.000000,59.878224,90.000000,93.424456,25.400000,49.559986,59.584164,27.321757
50.132176,59.742628,86.319576,109.478189,106.908316,101.798963,29.509630,14.183657,79.784003,1.548957,59.500785,51.166434,108.858854,84.821675,106.785089,79.794589,63.524234,76.682669,-0.001016,0.013395,32.000000,-235.824714,80.203210,-0.023443,15.226976,0.599727,29729.866242,0.994126,19.330649,-0.029119,1.721871,0.750144,0.628531,120.078224,32.000000,121.520096,124.730823,120.110481,122.678202,32.000000,112.983792,68.435165,59.630366,64.015408,0.000000,59.886525,90.000000,93.396341,25.400000,49.564513,59.619933,27.518015
50.131951,59.745917,86.318397,109.479678,106.970358,101.791748,29.551738,14.183648,79.781770,1.548809,59.500347,51.163900,108.859729,84.818419,106.786083,79.792320,63.523846,76.680006,-0.001016,0.013405,32.000000,-235.824820,80.202919,-0.023416,15.227570,0.599723,29734.248970,0.994255,19.335141,-0.031534,1.721827,0.187011,4.625616,120.076087,32.000000,121.523286,124.735196,120.107469,122.675610,32.000000,112.991193,68.436299,59.628982,64.006833,0.000000,59.892296,90.000000,93.367856,25.400000,49.567703,59.550224,27.157781
50.129862,59.747352,86.315491,109.480527,106.857541,101.808075,29.503297,14.183615,79.777612,1.548493,59.499492,51.160815,108.860097,84.815934,106.786240,79.788141,63.523679,76.673910,-0.000929,0.013414,32.000000,-235.824929,80.200426,-0.023396,15.227163,0.599592,29729.624618,0.994699,19.338909,-0.033778,1.721840,0.671441,0.897290,120.069371,32.000000,121.528463,124.734905,120.102091,122.676373,32.000000,112.991629,68.438010,59.627632,63.998195,0.000000,59.898887,90.000000,93.341151,25.400000,49.569137,59.602515,27.507963
50.126032,59.748308,86.314078,109.481215,106.795470,101.800114,29.222024,14.183761,79.774813,1.548532,59.499346,51.157600,108.860671,84.810875,106.786725,79.783104,63.524343,76.667954,-0.000901,0.013418,32.000000,-235.824786,80.196023,-0.023436,15.225974,0.599518,29730.009986,0.993225,19.342430,-0.035373,1.721824,0.108598,0.584697,120.065599,32.000000,121.534356,124.729940,120.097604,122.679800,32.000000,112.992785,68.440844,59.626694,63.990029,0.000000,59.903779,90.000000,93.316675,25.400000,49.569350,59.601699,27.277370
50.122304,59.749253,86.307115,109.481875,106.851519,101.795816,29.514841,14.183788,79.772950,1.548461,59.502175,51.153074,108.861325,84.806709,106.787058,79.777011,63.524586,76.663748,-0.000814,0.013432,32.000000,-235.824768,80.190165,-0.023387,15.225185,0.599648,29732.492896,0.995065,19.346015,-0.039747,1.721838,1.184235,1.124633,120.068591,32.000000,121.533563,124.726680,120.098413,122.684399,32.000000,112.994694,68.444559,59.626622,63.982285,0.000000,59.907969,90.000000,93.293782,25.400000,49.568883,59.589740,27.475975
50.119152,59.750654,86.302421,109.482640,106.874983,101.807789,29.490681,14.183771,79.768409,1.548349,59.508222,51.150183,108.862337,84.800934,106.788192,79.773436,63.525168,76.659002,-0.000726,0.013461,32.000000,-235.824733,80.183603,-0.023086,15.225332,0.599713,29729.848048,1.004651,19.350917,-0.044851,1.721941,0.200583,0.707312,120.071551,32.000000,121.531750,124.723797,120.101773,122.692220,32.000000,112.992095,68.449297,59.626982,63.974650,0.000000,59.911675,90.000000,93.269548,25.400000,49.569404,59.582708,27.415887
50.115749,59.753655,86.294421,109.483763,106.861048,101.783418,29.500409,14.183791,79.762745,1.548466,59.513441,51.147529,108.862986,84.794967,106.788453,79.766560,63.524891,76.652352,-0.000668,0.013456,32.000000,-235.824819,80.178307,-0.023115,15.225507,0.599714,29730.287630,0.994726,19.355702,-0.048228,1.721930,0.932297,0.754423,120.074879,32.000000,121.528547,124.724307,120.105806,122.690400,32.000000,112.991568,68.453839,59.626750,63.966989,0.000000,59.914474,90.000000,93.246331,25.400000,49.571464,59.585236,27.230782
50.111997,59.757150,86.288828,109.485042,106.830569,101.759015,29.555665,14.183818,79.755574,1.548145,59.518461,51.144847,108.864704,84.788838,106.788544,79.761120,63.525310,76.646800,-0.000668,0.013461,32.000000,-235.824909,80.169902,-0.023109,15.225697,0.599796,29733.771335,0.995730,19.360350,-0.052346,1.721945,1.443206,0.703928,120.079574,32.000000,121.528422,124.727955,120.108622,122.687128,32.000000,112.999951,68.458723,59.626935,63.960148,0.000000,59.917220,90.000000,93.223115,25.400000,49.574660,59.598945,27.206424
50.107772,59.761107,86.279943,109.486453,106.840690,101.759076,29.526175,14.183797,79.747832,1.547828,59.523936,51.142691,108.866730,84.780792,106.788049,79.753588,63.526222,76.639989,-0.000756,0.013467,32.000000,-235.824943,80.162821,-0.023136,15.226594,0.599639,29728.392984,0.995246,19.366856,-0.057025,1.721902,0.773117,0.548725,120.077425,32.000000,121.532348,124.736226,120.104975,122.684254,32.000000,113.010801,68.464624,59.627265,63.953040,0.000000,59.919395,90.000000,93.201647,25.400000,49.578587,59.575096,27.244648
50.105383,59.765492,86.274623,109.487976,106.850832,101.759031,29.553675,14.183924,79.742981,1.547283,59.527964,51.140752,108.867089,84.775166,106.788162,79.747662,63.526085,76.631884,-0.000843,0.013490,32.000000,-235.824839,80.156378,-0.023124,15.227558,0.599497,29724.908822,0.993238,19.374217,-0.061582,1.721920,2.304111,1.126125,120.071243,32.000000,121.536891,124.735478,120.098300,122.685585,32.000000,113.009827,68.470238,59.627388,63.945597,0.000000,59.921646,90.000000,93.178428,25.400000,49.583460,59.591776,27.385440
50.103061,59.769869,86.266485,109.489723,106.809264,101.748322,29.537322,14.183862,79.737127,1.547108,59.528881,51.137346,108.867779,84.767893,106.787553,79.740040,63.525646,76.624259,-0.000930,0.013462,32.000000,-235.824878,80.152534,-0.023120,15.227696,0.599460,29726.967050,0.994333,19.382526,-0.067570,1.721887,0.877477,2.242138,120.067953,32.000000,121.541283,124.731993,120.093559,122.688235,32.000000,113.007431,68.476402,59.627686,63.938902,0.000000,59.923502,90.000000,93.154947,25.400000,49.588351,59.618271,27.428507
50.098962,59.773197,86.262183,109.491259,106.712795,101.743016,29.544303,14.184039,79.732378,1.547261,59.528896,51.132288,108.869107,84.763115,106.788574,79.734827,63.527006,76.620814,-0.001017,0.013453,32.000000,-235.824714,80.149726,-0.023114,15.227593,0.599424,29727.554666,0.993471,19.389374,-0.073473,1.721863,0.852045,0.727541,120.071315,32.000000,121.540110,124.730696,120.092455,122.693382,32.000000,113.007377,68.483996,59.627827,63.932618,0.000000,59.926963,90.000000,93.132662,25.400000,49.592512,59.590055,27.439952
50.093876,59.775656,86.253307,109.492615,106.785223,101.725572,29.153867,14.184166,79.724229,1.546775,59.530891,51.127660,108.870399,84.756345,106.790733,79.727694,63.527374,76.614596,-0.001104,0.013468,32.000000,-235.824600,80.140429,-0.023161,15.227058,0.599306,29725.645727,0.993979,19.396143,-0.078717,1.721781,1.041953,2.220690,120.074346,32.000000,121.537509,124.728829,120.096072,122.699027,32.000000,113.006633,68.492329,59.628355,63.927059,0.000000,59.928437,90.000000,93.113140,25.400000,49.595186,59.587409,27.287568
50.091643,59.777428,86.248390,109.493822,106.900046,101.713631,29.561373,14.184193,79.718009,1.546337,59.535789,51.124196,108.872324,84.749482,106.792456,79.721536,63.527812,76.610025,-0.001193,0.013485,32.000000,-235.824602,80.134174,-0.023154,15.225589,0.599322,29728.760992,0.993791,19.403694,-0.082646,1.721836,2.219115,4.646156,120.079168,32.000000,121.534443,124.731579,120.103089,122.696113,32.000000,113.005546,68.499870,59.628893,63.921943,0.000000,59.931029,90.000000,93.091642,25.400000,49.596395,59.574024,27.249857
50.089583,59.780792,86.240314,109.495319,106.807139,101.697495,29.516737,14.184383,79.713397,1.545872,59.539111,51.123741,108.873429,84.744589,106.792927,79.715444,63.527712,76.607129,-0.001279,0.013525,32.000000,-235.824398,80.127823,-0.023156,15.224530,0.599254,29727.198381,1.007046,19.411394,-0.087650,1.721833,0.128613,0.791361,120.083783,32.000000,121.533477,124.735090,120.107109,122.692004,32.000000,113.011457,68.506768,59.629050,63.916760,0.000000,59.932200,90.000000,93.068039,25.400000,49.599139,59.589602,27.347876
50.085488,59.784517,86.234646,109.497027,106.721544,101.697658,29.560999,14.184337,79.708949,1.545524,59.542705,51.120273,108.874508,84.740015,106.793981,79.707168,63.527750,76.603224,-0.001367,0.013536,32.000000,-235.824406,80.122509,-0.023124,15.224105,0.599238,29723.543533,0.993101,19.415469,-0.091496,1.721812,1.419389,0.737284,120.081643,32.000000,121.537825,124.742647,120.104662,122.689302,32.000000,113.017265,68.513294,59.629676,63.912410,0.000000,59.935127,90.000000,93.048040,25.400000,49.602922,59.587970,27.336651
50.082879,59.788268,86.228686,109.498888,106.821391,101.693393,29.533660,14.184363,79.704836,1.545570,59.544612,51.114639,108.875758,84.735514,106.794989,79.703138,63.527737,76.600147,-0.001454,0.013535,32.000000,-235.824560,80.120590,-0.023142,15.223701,0.599133,29722.689491,0.994499,19.420954,-0.093554,1.721722,1.754670,4.647158,120.076471,32.000000,121.543463,124.744060,120.100581,122.690843,32.000000,113.017333,68.519501,59.630361,63.908109,0.000000,59.936869,90.000000,93.026689,25.400000,49.607248,59.603292,27.462476
50.081632,59.791705,86.224055,109.500843,106.874668,101.672809,29.511817,14.184362,79.699095,1.545635,59.546486,51.109924,108.876778,84.731423,106.796477,79.698578,63.527613,76.597336,-0.001541,0.013580,32.000000,-235.824634,80.116490,-0.023165,15.223557,0.599181,29729.376782,0.993110,19.428901,-0.096505,1.721749,0.699458,4.632604,120.073994,32.000000,121.549192,124.740963,120.097512,122.692330,32.000000,113.015749,68.525450,59.631928,63.903345,0.000000,59.940011,90.000000,93.005382,25.400000,49.610922,59.603922,27.531661
50.080721,59.794063,86.221325,109.502757,106.775608,101.664605,29.512817,14.184413,79.694978,1.545896,59.548242,51.109589,108.877255,84.727779,106.797966,79.696313,63.527140,76.593974,-0.001601,0.013574,32.000000,-235.824687,80.114521,-0.023363,15.223967,0.599164,29733.320054,0.994055,19.435339,-0.098785,1.721720,1.639639,1.136732,120.075833,32.000000,121.546973,124.738924,120.099426,122.695760,32.000000,113.013554,68.531437,59.633126,63.898794,0.000000,59.943277,90.000000,92.981605,25.400000,49.613583,59.581951,27.503488
50.078073,59.796409,86.218687,109.504604,106.765565,101.664437,29.565667,14.184307,79.690826,1.545936,59.550660,51.108970,108.878053,84.723303,106.799860,79.693676,63.525883,76.594592,-0.001602,0.013602,32.000000,-235.824849,80.110908,-0.023316,15.225184,0.599015,29730.776757,0.994625,19.440064,-0.100758,1.721670,0.491178,0.584527,120.078582,32.000000,121.544072,124.737944,120.102895,122.701976,32.000000,113.007864,68.538545,59.634995,63.895957,0.000000,59.947753,90.000000,92.960428,25.400000,49.615734,59.586121,27.420510
50.077205,59.798855,86.216226,109.506343,106.818989,101.639935,29.498462,14.184429,79.688238,1.546067,59.553660,51.105859,108.879303,84.721389,106.801854,79.690245,63.524918,76.591608,-0.001585,0.013598,32.000000,-235.824672,80.110972,-0.023332,15.226241,0.598941,29729.929054,0.994538,19.443359,-0.102792,1.721647,0.255464,0.548289,120.083974,32.000000,121.540231,124.741248,120.111998,122.699313,32.000000,113.009594,68.544797,59.636764,63.893354,0.000000,59.951418,90.000000,92.938210,25.400000,49.617884,59.598532,27.257267
50.075932,59.801509,86.212601,109.507932,106.753479,101.631353,29.493219,14.184347,79.684244,1.546005,59.556683,51.103757,108.881074,84.717960,106.802329,79.690291,63.524197,76.589819,-0.001511,0.013612,32.000000,-235.824720,80.109019,-0.023319,15.226907,0.598932,29739.098704,0.992822,19.448436,-0.101075,1.721685,1.320263,1.160119,120.087944,32.000000,121.539384,124.746159,120.117134,122.696161,32.000000,113.018451,68.550365,59.638270,63.891162,0.000000,59.955529,90.000000,92.916131,25.400000,49.620497,59.594844,27.474141
50.072936,59.804592,86.211929,109.509512,106.734813,101.627241,29.504316,14.184450,79.684237,1.545994,59.562019,51.102329,108.881961,84.713787,106.802924,79.690072,63.523143,76.590936,-0.001453,0.013630,32.000000,-235.824688,80.107105,-0.023344,15.227679,0.598738,29734.265545,0.994870,19.451776,-0.102335,1.721666,0.723753,0.950620,120.085082,32.000000,121.541192,124.754565,120.115918,122.691719,32.000000,113.027325,68.555189,59.640780,63.889427,0.000000,59.959784,90.000000,92.895046,25.400000,49.623537,59.583210,27.477443
50.070360,59.808032,86.209443,109.511332,106.787292,101.631348,29.498942,14.184522,79.681665,1.546510,59.568385,51.100494,108.882477,84.710444,106.804427,79.689911,63.522737,76.589732,-0.001452,0.013633,32.000000,-235.824533,80.103606,-0.023363,15.227874,0.598645,29736.417868,0.994997,19.455743,-0.102947,1.721637,2.300442,0.811403,120.080583,32.000000,121.545495,124.753891,120.113437,122.691653,32.000000,113.025702,68.558817,59.642859,63.887788,0.000000,59.964283,90.000000,92.875336,25.400000,49.627056,59.539091,27.175242
50.070540,59.812146,86.207695,109.513389,106.742424,101.643049,29.498448,14.184506,79.680195,1.546683,59.573919,51.098365,108.883929,84.705794,106.805136,79.687325,63.522173,76.585924,-0.001541,0.013642,32.000000,-235.824549,80.103881,-0.023374,15.227778,0.598649,29745.920430,0.994657,19.461914,-0.101060,1.721727,0.094218,0.502386,120.077742,32.000000,121.550441,124.751138,120.111105,122.693155,32.000000,113.023297,68.561394,59.645081,63.885603,0.000000,59.967941,90.000000,92.853093,25.400000,49.631108,59.600253,27.466511
50.069467,59.817248,86.207815,109.515686,106.687406,101.647179,29.555738,14.184590,79.678586,1.547018,59.579356,51.097895,108.886362,84.704653,106.807042,79.683362,63.522006,76.584153,-0.001687,0.013633,32.000000,-235.824474,80.103094,-0.023356,15.227500,0.598711,29754.758740,0.994943,19.468010,-0.101551,1.721766,1.509266,4.627467,120.080811,32.000000,121.550069,124.750884,120.115151,122.699044,32.000000,113.023925,68.564371,59.647792,63.884282,0.000000,59.973457,90.000000,92.830379,25.400000,49.637313,59.607600,27.507963
50.067952,59.822400,86.205199,109.517957,106.735526,101.639044,29.513245,14.184609,79.676298,1.547243,59.582862,51.095436,108.888436,84.703617,106.809588,79.683291,63.522083,76.583303,-0.001773,0.013607,32.000000,-235.824336,80.102692,-0.023366,15.227839,0.598767,29759.701169,0.995081,19.471938,-0.103827,1.721725,1.716087,1.847480,120.083464,32.000000,121.548735,124.751930,120.119535,122.703553,32.000000,113.018086,68.566294,59.651143,63.883239,0.000000,59.977450,90.000000,92.809454,25.400000,49.643597,59.593015,27.296739
50.068012,59.826530,86.206600,109.520156,106.812618,101.638923,29.507671,14.184580,79.676634,1.546959,59.584575,51.092450,108.890757,84.702402,106.811763,79.684705,63.521913,76.583519,-0.001802,0.013607,32.000000,-235.824468,80.104791,-0.023361,15.227943,0.598835,29767.775049,0.993230,19.478147,-0.104980,1.721764,0.773082,4.633862,120.090840,32.000000,121.546462,124.755424,120.127924,122.702366,32.000000,113.017409,68.566821,59.655154,63.882986,0.000000,59.983054,90.000000,92.787170,25.400000,49.649201,59.581213,27.140613
50.069625,59.829259,86.207254,109.522172,106.735595,101.630716,29.168361,14.184579,79.678771,1.546840,59.583570,51.093679,108.892648,84.704650,106.812963,79.686007,63.521178,76.583919,-0.001803,0.013619,32.000000,-235.824381,80.106271,-0.023324,15.227178,0.598783,29773.710263,0.994627,19.484860,-0.105693,1.721764,0.879590,0.746465,120.093891,32.000000,121.547439,124.761071,120.131181,122.699491,32.000000,113.025289,68.565618,59.658530,63.881645,0.000000,59.989150,90.000000,92.763326,25.400000,49.653363,59.573208,27.336651
50.071995,59.830207,86.210273,109.523894,106.644293,101.614431,29.503293,14.184636,79.680613,1.546570,59.581223,51.097596,108.894137,84.708748,106.814512,79.688923,63.520399,76.585821,-0.001802,0.013613,32.000000,-235.824261,80.108416,-0.023351,15.226411,0.598801,29779.024533,0.994823,19.488928,-0.105361,1.721790,1.495637,4.634850,120.089545,32.000000,121.551423,124.769559,120.128909,122.697191,32.000000,113.035696,68.564954,59.662614,63.881338,0.000000,59.995818,90.000000,92.737648,25.400000,49.653708,59.580476,27.352938
50.073549,59.828616,86.213554,109.524943,106.700546,101.607725,29.512292,14.184497,79.684245,1.546679,59.576910,51.099589,108.895232,84.710304,106.816827,79.695111,63.520538,76.584450,-0.001802,0.013646,32.000000,-235.824429,80.110872,-0.023355,15.225676,0.598750,29779.273693,1.006286,19.489994,-0.104327,1.721748,0.992129,0.515057,120.085335,32.000000,121.556465,124.771361,120.126419,122.698109,32.000000,113.034443,68.564638,59.666802,63.880959,0.000000,59.999925,90.000000,92.711906,25.400000,49.651629,59.577919,27.358294
50.073768,59.826321,86.216227,109.525819,106.739909,101.601065,29.535609,14.184580,79.686993,1.546457,59.569611,51.100367,108.895706,84.712203,106.819225,79.700794,63.519818,76.587032,-0.001803,0.013642,32.000000,-235.824288,80.113187,-0.023349,15.224884,0.598673,29775.861319,0.994654,19.488497,-0.102129,1.721726,0.900133,1.456444,120.083299,32.000000,121.563531,124.768209,120.125012,122.702327,32.000000,113.031677,68.564171,59.671413,63.880744,0.000000,59.999925,90.000000,92.688658,25.400000,49.647822,59.587045,27.488081
50.074726,59.823653,86.217237,109.526576,106.679066,101.591387,29.493504,14.184704,79.688962,1.547079,59.564444,51.098662,108.897019,84.713364,106.820676,79.704456,63.518947,76.588098,-0.001864,0.013609,32.000000,-235.824127,80.113535,-0.023314,15.224028,0.598665,29767.306762,0.994247,19.485306,-0.103291,1.721738,0.809189,1.095036,120.085039,32.000000,121.562914,124.767072,120.126323,122.708045,32.000000,113.028107,68.563467,59.675315,63.880133,0.000000,59.999925,90.000000,92.664332,25.400000,49.642993,59.582511,27.446775
50.074203,59.820941,86.215361,109.527267,106.682391,101.605750,29.264375,14.184724,79.687189,1.547409,59.562629,51.099159,108.898069,84.713965,106.822374,79.705436,63.517350,76.590477,-0.001892,0.013628,32.000000,-235.824052,80.112293,-0.023295,15.222861,0.598689,29766.371942,0.993386,19.482785,-0.100647,1.721784,1.419960,1.321482,120.086686,32.000000,121.561527,124.768849,120.129411,122.713674,32.000000,113.023614,68.562298,59.679262,63.880513,0.000000,59.999925,90.000000,92.641136,25.400000,49.638053,59.592189,27.233349
50.074067,59.820504,86.214238,109.528298,106.759619,101.603111,29.512861,14.184624,79.685955,1.547506,59.563588,51.098234,108.899632,84.715134,106.822517,79.707084,63.516409,76.591477,-0.001892,0.013634,32.000000,-235.824142,80.111569,-0.023019,15.220981,0.598646,29760.779169,0.994681,19.479129,-0.098980,1.721772,1.324480,0.479270,120.094405,32.000000,121.558256,124.773310,120.138019,122.712222,32.000000,113.025374,68.561321,59.682497,63.881127,0.000000,59.999925,90.000000,92.618513,25.400000,49.635275,59.579020,27.131369
50.075935,59.821628,86.215637,109.529674,106.807032,101.576165,29.513279,14.184831,79.685714,1.547697,59.565887,51.099351,108.901391,84.717707,106.823262,79.708715,63.516701,76.592037,-0.001893,0.013628,32.000000,-235.823823,80.110286,-0.023028,15.219759,0.598755,29767.286004,1.002615,19.476957,-0.095608,1.721752,1.045169,1.093977,120.099770,32.000000,121.559460,124.779756,120.141961,122.710355,32.000000,113.034163,68.560361,59.685955,63.882340,0.000000,59.999925,90.000000,92.593819,25.400000,49.634701,59.568300,27.426452
50.078083,59.823640,86.217683,109.531249,106.866619,101.600239,29.559469,14.184694,79.685633,1.547839,59.566748,51.100379,108.902552,84.718550,106.823491,79.711001,63.516514,76.597316,-0.001895,0.013607,32.000000,-235.823944,80.111247,-0.023054,15.219177,0.598809,29768.320017,0.994150,19.476660,-0.093922,1.721734,1.823723,0.625467,120.096924,32.000000,121.565231,124.789929,120.139250,122.707003,32.000000,113.039388,68.558967,59.688726,63.882988,0.000000,59.999925,90.000000,92.568143,25.400000,49.636373,59.578047,27.418749
50.079823,59.825865,86.221338,109.532880,106.919911,101.616661,29.499161,14.184817,79.685024,1.547566,59.564491,51.103852,108.903577,84.720994,106.824654,79.714323,63.515675,76.600867,-0.001953,0.013605,32.000000,-235.823857,80.111238,-0.023043,15.218584,0.598672,29759.129044,0.993834,19.475858,-0.093797,1.721698,1.138152,0.895359,120.093392,32.000000,121.570446,124.789438,120.137090,122.710036,32.000000,113.036820,68.557534,59.690992,63.883190,0.000000,59.999925,90.000000,92.542007,25.400000,49.638519,59.579325,27.151178
50.079084,59.826038,86.223326,109.534269,106.896750,101.620734,29.558416,14.184791,79.686841,1.547318,59.560598,51.105219,108.904986,84.723076,106.825824,79.715483,63.516156,76.603179,-0.002039,0.013628,32.000000,-235.824029,80.114356,-0.023037,15.216797,0.598814,29772.181926,0.992475,19.475655,-0.089673,1.721665,0.128026,1.000135,120.093584,32.000000,121.577955,124.786477,120.136295,122.714888,32.000000,113.034928,68.556034,59.692736,63.884222,0.000000,59.999925,90.000000,92.518692,25.400000,49.638712,59.579522,27.502754
50.079377,59.825189,86.225091,109.535198,106.914094,101.624922,29.537987,14.184830,79.685350,1.547215,59.556404,51.103752,108.905169,84.725493,106.826402,79.718359,63.514737,76.607034,-0.002072,0.013624,32.000000,-235.823966,80.114605,-0.022996,15.214708,0.598939,29782.434018,0.994633,19.476088,-0.086186,1.721678,1.089101,0.710844,120.096018,32.000000,121.577381,124.785699,120.138210,122.721889,32.000000,113.029458,68.553561,59.692954,63.883578,0.000000,59.999925,90.000000,92.494665,25.400000,49.637193,59.584233,27.399380
50.081290,59.823868,86.227771,109.535761,106.980642,101.624962,29.509658,14.184778,79.686286,1.547373,59.555050,51.105167,108.906347,84.726592,106.827790,79.718623,63.514037,76.607768,-0.001986,0.013590,32.000000,-235.823924,80.117745,-0.022970,15.212850,0.599080,29787.137707,0.992695,19.477023,-0.084944,1.721743,1.204173,0.868524,120.099729,32.000000,121.576309,124.787158,120.143409,122.726397,32.000000,113.022778,68.552435,59.693269,63.883513,0.000000,59.999925,90.000000,92.469632,25.400000,49.634203,59.581203,27.342520
50.082515,59.822623,86.228291,109.536052,107.023197,101.641194,29.563599,14.184767,79.686912,1.547439,59.554543,51.106509,108.906663,84.726833,106.828946,79.719873,63.512860,76.609149,-0.001899,0.013577,32.000000,-235.823927,80.119326,-0.022964,15.211063,0.599203,29793.358105,0.993414,19.475871,-0.080651,1.721768,0.598978,0.592867,120.108215,32.000000,121.575039,124.789435,120.152193,122.724429,32.000000,113.024435,68.550812,59.693162,63.883895,0.000000,59.999925,90.000000,92.443735,25.400000,49.631369,59.566786,27.280451
50.081052,59.821617,86.228469,109.536277,106.988017,101.649401,29.546887,14.184653,79.685755,1.547406,59.555586,51.104172,108.907423,84.725195,106.829581,79.719270,63.512308,76.610154,-0.001810,0.013574,32.000000,-235.824033,80.116649,-0.022957,15.209032,0.599267,29790.239419,0.994323,19.472579,-0.079404,1.721756,0.869227,0.621382,120.110893,32.000000,121.578470,124.793775,120.154403,122.723094,32.000000,113.032359,68.549758,59.692980,63.884677,0.000000,59.999925,90.000000,92.420734,25.400000,49.628758,59.588914,27.445821
50.080407,59.820787,86.227097,109.536418,106.966713,101.641226,29.500662,14.184490,79.683902,1.547387,59.558846,51.103857,108.907343,84.721969,106.830503,79.719349,63.512321,76.613361,-0.001722,0.013599,32.000000,-235.824250,80.115075,-0.022956,15.206880,0.599404,29794.442380,0.992637,19.470070,-0.077197,1.721724,0.757256,0.562780,120.107251,32.000000,121.585579,124.803100,120.151463,122.720476,32.000000,113.041459,68.549196,59.692987,63.884523,0.000000,59.999925,90.000000,92.397793,25.400000,49.626381,59.560531,27.228360
50.080644,59.820447,86.225572,109.536604,106.950755,101.623682,29.517553,14.184429,79.682645,1.547153,59.563893,51.104746,108.907449,84.717239,106.830868,79.720844,63.512157,76.610322,-0.001635,0.013596,32.000000,-235.824237,80.111440,-0.022939,15.205382,0.599564,29799.884695,0.993308,19.470573,-0.075895,1.721778,0.989131,0.630265,120.104670,32.000000,121.591844,124.802540,120.149716,122.723507,32.000000,113.039007,68.548854,59.693398,63.884146,0.000000,59.999925,90.000000,92.373893,25.400000,49.624251,59.595021,27.466217
50.080619,59.820908,86.223779,109.536962,106.856073,101.611426,29.498186,14.184386,79.680311,1.547451,59.569110,51.106927,108.907109,84.715199,106.830166,79.719646,63.511982,76.606476,-0.001548,0.013584,32.000000,-235.824278,80.112435,-0.022951,15.203311,0.599599,29800.993371,0.994796,19.470407,-0.073518,1.721773,1.797786,2.011209,120.104996,32.000000,121.598504,124.799284,120.148400,122.730174,32.000000,113.037654,68.548411,59.693681,63.882892,0.000000,59.999925,90.000000,92.349927,25.400000,49.623846,59.573995,27.324912
50.079734,59.823258,86.221766,109.537777,106.897348,101.631663,29.500847,14.184444,79.678300,1.547645,59.573723,51.107577,108.907699,84.714087,106.830140,79.717972,63.511057,76.605754,-0.001460,0.013587,32.000000,-235.824084,80.112193,-0.023075,15.202740,0.599529,29792.137861,0.994049,19.469824,-0.075620,1.721734,0.150483,0.706503,120.108264,32.000000,121.599131,124.796807,120.149318,122.738166,32.000000,113.033186,68.548601,59.693213,63.881708,0.000000,59.999925,90.000000,92.326394,25.400000,49.625251,59.592887,27.490502
50.078432,59.826294,86.220352,109.538764,106.994472,101.659900,29.558486,14.184299,79.675340,1.547742,59.578747,51.105752,108.907754,84.712124,106.830144,79.716746,63.510312,76.601991,-0.001372,0.013582,32.000000,-235.824146,80.114378,-0.023217,15.201508,0.599519,29784.823069,0.994584,19.470310,-0.078312,1.721700,2.285363,2.240106,120.110020,32.000000,121.597594,124.794363,120.153369,122.744298,32.000000,113.028656,68.549204,59.692402,63.879914,0.000000,59.999925,90.000000,92.304389,25.400000,49.628065,59.577043,27.392190
50.077942,59.829750,86.221492,109.539832,106.898968,101.656026,29.514814,14.184185,79.672312,1.547548,59.582845,51.102536,108.909894,84.711069,106.830714,79.716346,63.509987,76.599681,-0.001286,0.013572,32.000000,-235.824281,80.114751,-0.023196,15.199601,0.599661,29795.169204,0.994718,19.473572,-0.077925,1.721690,1.418881,0.459336,120.118404,32.000000,121.593962,124.796758,120.163065,122.743622,32.000000,113.030817,68.550867,59.691979,63.878477,0.000000,59.999925,90.000000,92.281365,25.400000,49.631882,59.581931,27.290796
50.076150,59.833361,86.221681,109.540889,106.818866,101.643869,29.559254,14.184213,79.668557,1.547318,59.585706,51.103314,108.911413,84.711467,106.831207,79.715676,63.509593,76.596652,-0.001199,0.013586,32.000000,-235.824254,80.112520,-0.023181,15.197912,0.599894,29806.476494,0.993090,19.477951,-0.079987,1.721706,0.629355,4.643754,120.120826,32.000000,121.595307,124.799522,120.164275,122.741556,32.000000,113.037887,68.552704,59.691218,63.877343,0.000000,59.999925,90.000000,92.259020,25.400000,49.636051,59.576679,27.302535
50.076030,59.836584,86.220787,109.541820,106.882196,101.639920,29.544007,14.184213,79.666022,1.547465,59.588870,51.104797,108.912283,84.708081,106.831661,79.714833,63.509862,76.593844,-0.001140,0.013579,32.000000,-235.824130,80.110374,-0.023151,15.196260,0.599978,29808.440418,0.994541,19.481912,-0.081382,1.721746,0.753950,0.919293,120.116487,32.000000,121.600655,124.806671,120.162539,122.740428,32.000000,113.045309,68.555219,59.690013,63.876709,0.000000,59.999925,90.000000,92.236355,25.400000,49.639871,59.592887,27.453745
50.075175,59.839362,86.218312,109.542569,106.964714,101.605508,29.552193,14.184243,79.664174,1.547343,59.589656,51.105511,108.913055,84.703018,106.832574,79.712524,63.509274,76.592862,-0.001139,0.013583,32.000000,-235.824106,80.107903,-0.023134,15.194717,0.600024,29809.389863,0.992976,19.487369,-0.083247,1.721811,1.138773,0.502129,120.114591,32.000000,121.606166,124.804727,120.161653,122.745341,32.000000,113.041906,68.557108,59.689128,63.875988,0.000000,59.999925,90.000000,92.213752,25.400000,49.643206,59.585924,27.182432
50.076074,59.841489,86.217439,109.543138,106.845078,101.589557,29.493079,14.184273,79.661335,1.547053,59.588786,51.108161,108.914032,84.700652,106.832794,79.711897,63.509686,76.589115,-0.001138,0.013575,32.000000,-235.824031,80.108525,-0.023156,15.192960,0.600065,29809.020021,0.993461,19.490717,-0.085609,1.721798,0.935450,4.641658,120.116886,32.000000,121.612861,124.801634,120.162281,122.750995,32.000000,113.041543,68.557820,59.687752,63.874301,0.000000,59.999925,90.000000,92.189941,25.400000,49.645918,59.568133,27.257194
50.076035,59.842758,86.215753,109.543529,106.752661,101.616325,29.553528,14.184229,79.659590,1.546714,59.583843,51.109694,108.914921,84.697865,106.833197,79.714052,63.509867,76.588630,-0.001197,0.013583,32.000000,-235.824085,80.108770,-0.023166,15.192118,0.599906,29803.859372,0.992876,19.494375,-0.085754,1.721778,1.206138,1.314334,120.118177,32.000000,121.615021,124.798298,120.162648,122.759665,32.000000,113.037062,68.558626,59.685963,63.872208,0.000000,59.999925,90.000000,92.165997,25.400000,49.646797,59.591609,27.437751
50.075790,59.841843,86.215588,109.543687,106.798628,101.636665,29.560946,14.184320,79.659944,1.546387,59.577393,51.108430,108.915820,84.697573,106.835303,79.714717,63.510010,76.588460,-0.001346,0.013585,32.000000,-235.824015,80.106342,-0.023164,15.192221,0.599854,29795.553588,0.994695,19.495575,-0.088961,1.721729,1.055218,1.861560,120.120291,32.000000,121.615056,124.799320,120.166353,122.764952,32.000000,113.032784,68.560316,59.684826,63.870098,0.000000,59.999925,90.000000,92.143192,25.400000,49.645593,59.578312,27.332836
50.076302,59.839373,86.213129,109.543617,106.729051,101.648931,29.561945,14.184196,79.658867,1.546331,59.570944,51.106237,108.917066,84.697098,106.836684,79.712588,63.510325,76.587023,-0.001520,0.013582,32.000000,-235.824108,80.107990,-0.023201,15.192660,0.600038,29804.407691,0.992927,19.496886,-0.089502,1.721697,1.462725,1.289274,120.129855,32.000000,121.613190,124.800397,120.176433,122.764984,32.000000,113.031686,68.561525,59.683145,63.868307,0.000000,59.999925,90.000000,92.119212,25.400000,49.642224,59.608426,27.467538
50.075488,59.836114,86.212250,109.543346,106.741630,101.611216,29.513552,14.184155,79.655516,1.545960,59.564670,51.105476,108.917923,84.696665,106.837742,79.711225,63.511254,76.584210,-0.001606,0.013578,32.000000,-235.824116,80.108655,-0.023190,15.192785,0.600157,29808.801571,0.992879,19.496223,-0.089773,1.721702,1.278083,1.038675,120.131291,32.000000,121.616767,124.803654,120.177001,122.766661,32.000000,113.037134,68.564002,59.682040,63.866281,0.000000,59.999925,90.000000,92.095904,25.400000,49.636609,59.573385,27.364163
50.073174,59.832833,86.210825,109.542896,106.840173,101.565805,29.501149,14.184121,79.653676,1.545963,59.561028,51.103429,108.917348,84.697659,106.838419,79.710485,63.511376,76.582684,-0.001633,0.013574,32.000000,-235.824170,80.107216,-0.023178,15.192657,0.600154,29806.925994,0.992948,19.493225,-0.091159,1.721635,1.265616,1.325528,120.125920,32.000000,121.622301,124.810192,120.174597,122.766367,32.000000,113.043151,68.567190,59.680789,63.863886,0.000000,59.999925,90.000000,92.074556,25.400000,49.630927,59.605594,27.383166
50.071508,59.830542,86.208363,109.542480,106.788822,101.549648,29.214292,14.184053,79.650414,1.546020,59.559213,51.102629,108.916925,84.694305,106.838941,79.710494,63.511066,76.579530,-0.001633,0.013596,32.000000,-235.824218,80.104744,-0.023197,15.192136,0.599697,29772.044730,0.994231,19.489909,-0.095447,1.721697,0.092883,1.507312,120.121952,32.000000,121.628269,124.806672,120.171169,122.768836,32.000000,113.038926,68.570300,59.679253,63.861407,0.000000,59.999925,90.000000,92.053863,25.400000,49.626172,59.599801,27.319042
50.069284,59.828838,86.205043,109.542350,106.799627,101.549829,29.537536,14.183971,79.647048,1.545937,59.559608,51.101559,108.916590,84.689297,106.838447,79.707649,63.510086,76.575490,-0.001633,0.013594,32.000000,-235.824354,80.099696,-0.023281,15.191641,0.599697,29772.044730,0.994231,19.489909,-0.095447,1.721697,0.135700,1.468262,120.123527,32.000000,121.634268,124.801188,120.172473,122.776211,32.000000,113.034277,68.575349,59.676979,63.857970,0.000000,59.999925,90.000000,92.024664,25.400000,49.621735,59.553922,27.285000
50.066447,59.828646,86.200088,109.542503,106.777336,101.549963,29.547108,14.183976,79.643418,1.546278,59.560182,51.100546,108.916479,84.686869,106.838392,79.703362,63.509575,76.572504,-0.001633,0.013592,32.000000,-235.824255,80.097573,-0.023296,15.191408,0.599634,29763.133897,1.003865,19.489336,-0.097489,1.721705,0.900041,1.257916,120.122600,32.000000,121.634081,124.797250,120.174806,122.783965,32.000000,113.029043,68.580570,59.674577,63.854905,0.000000,59.999925,90.000000,92.005081,25.400000,49.619906,59.580259,27.279864
50.065003,59.828767,86.197550,109.542652,106.839344,101.550084,29.521385,14.184052,79.641876,1.546527,59.561560,51.100018,108.916838,84.683196,106.838927,79.701332,63.509567,76.570108,-0.001632,0.013586,32.000000,-235.824249,80.095589,-0.023311,15.191863,0.599673,29762.438276,0.992666,19.492657,-0.101238,1.721714,1.106687,4.622030,120.124640,32.000000,121.632007,124.796860,120.179283,122.787031,32.000000,113.026570,68.584944,59.673368,63.854011,0.000000,59.999925,90.000000,91.991777,25.400000,49.619400,59.561662,27.447142
