OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, April 28, 2020
10:00:06 AM

1
Test Comments:
after oil separator installation
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.681274,50.049626,198.990135,163.827386,196.284203,199.318265,89.335318,14.164440,194.287226,2.340674,49.311925,49.875473,162.232754,200.905350,160.561974,194.349864,109.345252,187.989451,-0.000478,0.037990,80.816739,64.384722,194.340746,21.278154,42.473313,0.598206,769393.169430,0.869630,10.133079,11.383777,4.000113,0.066925,0.053698,32.000000,87.106905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.014933,66.878177,103.243498,100.000000,39.436329,48.873418,68.607595,34.539727,48.101266,43.797468,66.949341,178.670636,75.104376,179.888796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702448,49.967161,198.975008,163.776637,196.298221,199.322386,89.438239,14.173288,194.220239,2.348435,49.408966,50.053093,162.206219,200.880111,160.561713,194.449980,109.363374,187.679000,-0.000476,0.037983,80.798686,64.433755,194.335399,21.277671,42.424591,0.597015,769328.318331,0.872027,10.111916,11.464734,4.005335,0.067708,0.054554,32.000000,87.090510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.034585,66.869142,103.234988,100.000000,39.409489,48.873418,68.607595,34.571891,48.101266,43.797468,66.949341,178.876477,75.086621,179.920346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775515,49.967161,199.013436,163.776637,196.288391,199.362242,89.447327,14.172003,194.153416,2.358107,49.646440,49.975463,162.193330,201.047955,160.539770,194.483410,109.345211,187.632335,-0.000475,0.037931,80.803252,64.407477,194.564985,21.276808,41.959568,0.596757,769020.531275,0.870429,10.007494,11.328766,4.003324,0.070680,0.056041,32.000000,87.102389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.055215,66.873583,103.230277,100.000000,39.419999,48.873418,68.607595,34.561803,48.101266,43.797468,66.949341,178.894654,75.270186,180.001227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813955,49.963587,199.037430,163.770188,196.306135,199.381463,89.400502,14.164155,194.186917,2.359467,49.513404,50.210296,162.206100,200.974216,160.518712,194.457308,109.301196,187.607509,-0.000475,0.037937,80.875375,64.790538,194.291024,21.276287,42.268420,0.594727,769132.874803,0.869097,9.931786,11.329202,3.998220,0.068684,0.054848,32.000000,87.088977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.025729,66.859847,103.197137,100.000000,39.396646,48.873418,68.607595,34.520039,48.101266,43.797468,66.949341,178.801004,75.179578,179.931793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826658,50.041930,199.017117,163.786731,196.330807,199.383105,89.370970,14.177284,194.244338,2.366570,49.205857,50.201983,162.203595,201.070686,160.521845,194.382265,109.295663,187.342966,-0.000475,0.037934,80.923875,64.578073,194.318348,21.275297,42.466636,0.595136,769306.212944,0.868882,9.888416,11.363785,3.995616,0.068820,0.054374,32.000000,87.029610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040820,66.874144,103.208740,100.000000,39.440432,48.873418,68.607595,34.496646,48.101266,43.797468,66.949341,178.741940,74.744069,179.929276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.946339,49.988327,199.155139,163.755048,196.465498,199.399696,89.426886,14.170719,194.394673,2.363079,48.644259,50.246424,162.196884,201.237817,160.516248,194.474303,109.350570,187.555797,-0.000474,0.037976,80.875165,64.369765,194.487016,21.273648,42.112446,0.598575,769508.418276,0.869121,9.953612,11.268752,3.994190,0.070322,0.055912,32.000000,87.031007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.015530,66.873362,103.198130,100.000000,39.399498,48.873418,68.607595,34.485037,48.101266,43.797468,66.949341,178.853771,74.914575,180.057954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913485,49.764849,199.149954,163.650468,196.609510,199.422555,89.497333,14.167009,194.293391,2.361185,48.282364,50.265780,162.217384,201.205565,160.553342,194.627378,109.457791,187.867467,-0.000474,0.037968,80.885904,64.721189,194.613506,21.272762,42.605839,0.596278,769067.148725,0.865890,9.805590,11.343725,3.987950,0.066835,0.052970,32.000000,87.053932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021185,66.905686,103.236216,100.000000,39.424405,48.873418,68.607595,34.411856,48.101266,43.797468,66.949341,178.994667,75.202542,179.898748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.957219,49.514993,199.175733,163.534955,196.738086,199.442780,89.316628,14.174715,194.459794,2.363204,47.880903,50.218420,162.152750,201.308844,160.532960,194.619112,109.489617,187.820814,-0.000474,0.037946,80.910451,64.914304,194.542406,21.272174,42.431214,0.593900,768215.857508,0.865718,9.586745,11.305908,3.989903,0.067785,0.053971,32.000000,87.018240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998260,66.883536,103.223538,100.000000,39.457792,48.873418,68.607595,34.424784,48.101266,43.797468,66.949341,178.633257,75.079211,179.896703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.011210,49.514993,199.234443,163.534955,196.867520,199.476977,89.493749,14.174287,194.612997,2.369728,47.606890,50.267210,162.116586,201.199143,160.508007,194.739777,109.529952,187.615193,-0.000473,0.037918,80.930298,64.891659,194.677726,21.271390,42.076683,0.594065,767458.405644,0.866107,9.291709,11.256374,3.986926,0.071023,0.056799,32.000000,87.021786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.966547,66.860489,103.241398,100.000000,39.427422,48.873418,68.607595,34.392421,48.101266,43.797468,66.949341,178.987499,75.082733,179.975814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.966047,49.288235,199.232643,163.416360,197.027150,199.520929,89.485661,14.181707,194.627446,2.377080,47.531489,50.279017,162.064189,201.358893,160.505159,194.754532,109.581469,187.922160,-0.000473,0.037939,80.952264,64.634771,194.604710,21.271463,41.420853,0.593695,767349.715267,0.863504,9.235976,11.137947,3.983796,0.074137,0.058288,32.000000,87.065280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.981265,66.873995,103.246559,100.000000,39.505467,48.873418,68.607595,34.354160,48.101266,43.797468,66.949341,178.971321,75.244214,180.003823,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.946912,49.128822,199.284619,163.331972,197.152882,199.562465,89.488461,14.171718,194.648019,2.371741,47.498275,50.284946,162.031784,201.378587,160.470056,194.808919,109.708963,187.981711,-0.000472,0.037980,80.919497,64.580022,194.796385,21.271524,42.331730,0.592605,766810.960244,0.864089,9.055836,11.202986,3.987360,0.078738,0.061156,32.000000,87.090321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.966593,66.884275,103.241991,100.000000,39.450499,48.873418,68.607595,34.372927,48.101266,43.797468,66.949341,178.976923,75.162630,179.999299,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.012274,49.029054,199.317391,163.270293,197.301294,199.599203,89.530798,14.170434,194.606856,2.365436,47.596435,50.168494,161.978364,201.509735,160.434211,194.929053,109.748536,188.140893,-0.000471,0.038005,80.872981,64.425837,194.934275,21.271678,41.976107,0.593395,766103.287777,0.864223,8.916183,11.098087,3.989929,0.078215,0.060519,32.000000,87.084147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.932822,66.886239,103.213962,100.000000,39.505989,48.873418,68.607595,34.377406,48.101266,43.797468,66.949341,179.061595,75.415087,180.094854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.963318,49.017235,199.513866,163.236931,197.435369,199.647142,89.450205,14.177569,194.681001,2.360850,47.796984,50.168157,161.980287,201.526167,160.426733,194.765224,109.740892,187.978421,-0.000470,0.037726,80.872866,64.728646,194.862604,21.272580,41.939181,0.590714,765741.369329,0.862476,8.748938,11.118884,3.985369,0.070284,0.058185,32.000000,87.116165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977742,66.899200,103.221438,100.000000,39.505232,48.873418,68.607595,34.326889,48.101266,43.797468,66.949341,178.900409,75.368352,180.015113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913959,49.017235,199.314374,163.236931,197.533432,199.704853,89.411986,14.175286,194.691956,2.364036,47.768188,50.207620,161.911584,201.469899,160.360528,194.907014,109.811048,188.069185,-0.000471,0.037487,81.011361,64.453069,194.862605,21.273245,42.893838,0.591866,765978.568630,0.864084,8.812529,11.138896,3.990766,0.064739,0.053973,32.000000,87.079547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.933712,66.865057,103.188677,100.000000,39.569018,48.873418,68.607595,34.349741,48.101266,43.797468,66.949341,178.823971,75.358594,179.978213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908483,49.002119,199.409968,163.232726,197.621303,199.718442,89.351635,14.174858,194.683356,2.365645,47.951723,50.168207,161.940243,201.435874,160.350117,194.854759,109.860049,187.621803,-0.000471,0.037230,81.238059,64.572870,194.762650,21.274363,41.862697,0.592478,766024.346546,0.865943,8.838642,11.029181,3.993159,0.070458,0.055802,32.000000,87.091186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.955452,66.884768,103.191718,100.000000,39.518087,48.873418,68.607595,34.371961,48.101266,43.797468,66.949341,178.703270,74.992711,180.133603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921019,49.038948,199.312034,163.241136,197.660989,199.735258,89.490486,14.168150,194.736304,2.358121,48.162806,50.127550,161.895194,201.522619,160.318145,194.863208,109.889310,187.905175,-0.000472,0.036965,81.320242,64.604062,194.842254,21.275330,41.404440,0.595648,765842.355305,0.866655,8.829185,10.810363,3.995513,0.077292,0.059985,32.000000,87.089893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.931779,66.867284,103.176469,100.000000,39.549093,48.873418,68.607595,34.369240,48.101266,43.797468,66.949341,178.980972,75.340619,180.091116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863538,49.139541,199.340011,163.290479,197.699143,199.761739,89.491098,14.174858,194.674694,2.343786,48.462549,50.124999,161.876389,201.495240,160.316609,194.849217,109.913712,188.584924,-0.000472,0.036984,81.359561,64.580221,194.759061,21.276253,42.829884,0.592671,765882.387171,0.865232,8.853059,10.888699,3.992547,0.078845,0.061099,32.000000,87.132423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.955011,66.878912,103.160717,100.000000,39.541672,48.873418,68.607595,34.356796,48.101266,43.797468,66.949341,178.982195,75.041133,180.092690,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.922122,49.139541,199.240204,163.290479,197.739548,199.773659,89.461298,14.177712,194.704679,2.333843,48.432508,50.078309,161.886293,201.544087,160.285147,194.863480,109.908549,187.837197,-0.000470,0.036984,81.298880,64.518060,194.799115,21.277041,41.914157,0.595975,766263.182283,0.866694,9.013072,11.121907,3.997711,0.074658,0.059099,32.000000,87.066520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.965139,66.879902,103.138339,100.000000,39.536646,48.873418,68.607595,34.384558,48.101266,43.797468,66.949341,178.922595,75.093591,180.061730,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903139,49.181043,199.321971,163.319636,197.794074,199.808616,89.347124,14.172432,194.649550,2.328184,48.352129,50.111527,161.905354,201.483354,160.283177,194.879224,109.917655,187.986832,-0.000472,0.036984,81.273215,64.439597,194.782740,21.278134,41.959640,0.594758,766215.430650,0.865904,8.952513,10.843660,3.991020,0.069625,0.058619,32.000000,87.050645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.962549,66.873141,103.096787,100.000000,39.531328,48.873418,68.607595,34.346733,48.101266,43.797468,66.949341,178.694248,75.391096,180.083603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908278,49.173072,199.224056,163.308141,197.759825,199.871366,89.472015,14.165867,194.692997,2.321801,48.416901,50.063866,161.878404,201.463090,160.245260,194.879831,109.954170,187.750262,-0.000473,0.036997,81.305436,64.617460,194.907192,21.279342,42.806293,0.592965,766455.934486,0.867630,9.013631,10.891337,3.994177,0.067182,0.055928,32.000000,87.029952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.955579,66.863238,103.052498,100.000000,39.539067,48.873418,68.607595,34.351632,48.101266,43.797468,66.949341,178.944030,75.059108,179.983091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.938795,49.208253,199.265461,163.330009,197.772282,199.977486,89.462649,14.167437,194.572316,2.322756,48.655359,50.086877,161.868848,201.487656,160.250735,194.893787,110.008803,187.942986,-0.000472,0.036977,81.258137,64.533922,194.749682,21.280649,42.878535,0.595495,766520.837510,0.866572,9.000349,10.765032,3.991804,0.064209,0.051795,32.000000,87.025414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.991952,66.876795,103.008893,100.000000,39.549367,48.873418,68.607595,34.374893,48.101266,43.797468,66.949341,178.925299,75.062630,179.999378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.916776,49.259925,199.317308,163.358606,197.811728,200.010293,89.323538,14.162728,194.605851,2.327750,48.778107,50.054553,161.875067,201.298162,160.232509,194.763258,109.999413,188.139390,-0.000473,0.036961,81.280252,64.428749,194.667636,21.281442,42.929959,0.591402,766577.639905,0.866728,8.986607,10.771164,3.989186,0.065350,0.051714,32.000000,87.022692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.985953,66.869116,102.971463,100.000000,39.506522,48.873418,68.607595,34.320059,48.101266,43.797468,66.949341,178.647077,75.138565,180.031360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873696,49.259925,199.249100,163.358606,197.862882,200.064725,89.548495,14.169149,194.650517,2.333037,48.833045,50.143818,161.878626,201.484313,160.216886,194.823952,110.003752,188.086718,-0.000474,0.036948,81.202043,64.667462,194.845864,21.281828,42.958276,0.595548,767109.699334,0.868664,9.078419,10.867436,3.992992,0.067083,0.056661,32.000000,87.019009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.994877,66.860986,102.977435,100.000000,39.548239,48.873418,68.607595,34.326994,48.101266,43.797468,66.949341,179.096991,75.098800,179.894185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858275,49.339633,199.387853,163.386922,197.911076,200.086999,89.377691,14.175856,194.601819,2.328698,48.762365,50.083276,161.878258,201.370657,160.188673,194.807842,110.006455,187.790940,-0.000475,0.036950,81.143732,64.715335,194.728407,21.282768,41.881133,0.596342,767364.460736,0.867549,9.122951,10.843126,3.995074,0.069477,0.058443,32.000000,87.021784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.973698,66.838087,102.939010,100.000000,39.536742,48.873418,68.607595,34.346804,48.101266,43.797468,66.949341,178.755381,75.259108,179.896545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926380,49.378113,199.248020,163.385240,197.916926,200.100604,89.333752,14.172003,194.473263,2.331369,48.639539,50.175261,161.885324,201.381156,160.191614,194.838214,110.025682,187.798351,-0.000477,0.036980,81.188740,64.394082,194.642974,21.284409,41.383068,0.595747,767659.238540,0.869797,9.218607,10.728193,3.999092,0.070184,0.058363,32.000000,87.072432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.001041,66.863417,102.964384,100.000000,39.576433,48.873418,68.607595,34.352328,48.101266,43.797468,66.949341,178.667504,75.204523,179.914012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845176,49.378113,199.325262,163.385240,198.034344,200.126386,89.403560,14.174001,194.583784,2.340271,48.674560,50.070213,161.871139,201.373205,160.201858,194.831574,110.054541,187.911679,-0.000477,0.037060,81.271741,64.671661,194.680541,21.285577,41.130867,0.595263,767636.571885,0.869059,9.186685,10.711780,3.990837,0.072474,0.058168,32.000000,87.072359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970807,66.833106,102.935148,100.000000,39.585196,48.873418,68.607595,34.309008,48.101266,43.797468,66.949341,178.807119,75.124039,179.924279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892109,49.343206,199.325734,163.372624,198.117140,200.143010,89.380329,14.173859,194.583314,2.347020,48.776891,50.126761,161.860721,201.315164,160.198192,194.757113,110.029584,187.824855,-0.000479,0.037303,81.379249,64.567951,194.655761,21.286194,41.945374,0.597008,767751.253943,0.870065,9.270635,10.725937,3.998888,0.077411,0.060138,32.000000,87.102468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.997916,66.846124,102.936357,100.000000,39.563830,48.873418,68.607595,34.351017,48.101266,43.797468,66.949341,178.760659,74.892931,179.881833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.987994,49.355299,199.288854,163.370381,198.164770,200.162078,89.347474,14.173002,194.558923,2.341864,48.859211,50.149133,161.871549,201.354266,160.175930,194.809551,109.972797,188.148848,-0.000479,0.037539,81.508601,64.637664,194.730937,21.286921,42.298383,0.598334,767746.758767,0.869368,9.187195,10.717940,3.995135,0.078371,0.061664,32.000000,87.098693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.983724,66.839808,102.935045,100.000000,39.591736,48.873418,68.607595,34.320521,48.101266,43.797468,66.949341,178.694948,75.227266,179.822903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901475,49.399277,199.352117,163.377390,198.279323,200.226041,89.416807,14.171718,194.603401,2.327416,48.865986,50.184235,161.872086,201.182059,160.188884,194.699886,109.973203,187.698162,-0.000479,0.037771,81.495584,64.638667,194.681684,21.287557,41.440525,0.594659,767935.495745,0.867947,9.100242,10.897640,3.986734,0.074273,0.057455,32.000000,87.157679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.011320,66.827908,102.938251,100.000000,39.599257,48.873418,68.607595,34.258767,48.101266,43.797468,66.949341,178.833614,75.049204,179.827663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872424,49.399277,199.290801,163.377390,198.379979,200.271459,89.445956,14.172860,194.537860,2.322606,48.814193,50.257336,161.850422,201.268988,160.192386,194.722541,109.999951,188.068881,-0.000478,0.037764,81.462806,64.496382,194.729163,21.288289,42.063008,0.597550,768381.720885,0.868997,9.243831,10.832536,3.996468,0.069339,0.054410,32.000000,87.174146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.025572,66.851360,102.938446,100.000000,39.594731,48.873418,68.607595,34.302721,48.101266,43.797468,66.949341,178.891911,74.897187,179.842336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.912175,49.411096,199.332312,163.359167,198.352372,200.323149,89.340562,14.169863,194.448405,2.315975,48.806756,50.126014,161.866806,201.272352,160.182841,194.693956,110.030233,187.775152,-0.000479,0.037783,81.677498,64.483748,194.651929,21.289686,42.986360,0.598923,768535.670523,0.869806,9.263619,10.840164,3.996012,0.066271,0.055927,32.000000,87.191801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.013787,66.837046,102.941806,100.000000,39.590156,48.873418,68.607595,34.314958,48.101266,45.797468,66.949341,178.681125,75.246709,179.847096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882370,49.411096,199.290880,163.359167,198.379229,200.349087,89.389320,14.173430,194.581905,2.325717,48.749517,50.272039,161.835145,201.274941,160.173691,194.796126,110.019380,187.692039,-0.000479,0.037761,81.528767,64.611629,194.676381,21.290842,42.723223,0.595985,768580.482115,0.870315,9.234345,10.698421,3.993661,0.070322,0.057896,32.000000,87.178630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.014902,66.826918,102.922475,100.000000,39.597833,48.873418,68.607595,34.288776,48.101266,45.797468,66.949341,178.778640,75.222864,179.904335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.899196,49.395429,199.353911,163.349074,198.451649,200.362591,89.265809,14.177569,194.568883,2.338098,48.715736,50.211690,161.827095,201.355407,160.171644,194.767017,110.035273,187.852072,-0.000481,0.037752,81.582949,64.615930,194.695856,21.291791,41.379202,0.596477,768762.006771,0.870531,9.265152,10.677711,3.995217,0.069366,0.058212,32.000000,87.188432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.030091,66.826319,102.899742,100.000000,39.637936,48.873418,68.607595,34.301054,48.101266,45.797468,66.949341,178.531618,75.419489,179.902879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.975766,49.384984,199.362892,163.343747,198.565825,200.370100,89.330064,14.180280,194.517496,2.334430,48.642400,50.167620,161.827179,201.325826,160.178126,194.739740,110.042234,187.951259,-0.000483,0.037746,81.754128,64.698686,194.670015,21.292337,41.091739,0.594895,768693.189481,0.871429,9.232092,10.722583,3.995133,0.071718,0.058567,32.000000,87.215504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.038492,66.833909,102.863209,100.000000,39.617369,48.873418,68.607595,34.287076,48.101266,45.797468,66.949341,178.660128,75.262189,179.926246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.010722,49.351726,199.268192,163.316272,198.756959,200.406906,89.425291,14.170291,194.536272,2.321244,48.488649,50.259803,161.820918,201.339975,160.148145,194.604746,110.027347,187.902255,-0.000484,0.037744,81.600046,64.704869,194.588235,21.292932,41.326900,0.595346,768556.882119,0.869327,9.142550,10.753262,3.989191,0.075764,0.058960,32.000000,87.168910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.031566,66.826132,102.841408,100.000000,39.661754,48.873418,68.607595,34.227395,48.101266,45.797468,66.949341,178.850582,75.424111,179.935452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.944322,49.290434,199.362601,163.266649,198.829881,200.443169,89.365838,14.169292,194.521708,2.319784,48.403894,50.297465,161.822466,201.416119,160.155717,194.622816,110.016097,187.573632,-0.000483,0.037749,81.540457,64.545415,194.742727,21.293470,41.654081,0.597753,768550.362697,0.867157,9.069680,10.750855,3.984305,0.075761,0.059978,32.000000,87.161433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.028293,66.831181,102.823273,100.000000,39.640252,48.873418,68.607595,34.206945,48.101266,45.797468,66.949341,178.731676,74.877011,179.948434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.997790,49.290434,199.291594,163.266649,198.896111,200.460116,89.447947,14.174144,194.510870,2.315972,48.266370,50.281362,161.810649,201.428310,160.150649,194.826828,110.007337,188.244506,-0.000481,0.037719,81.404845,64.700391,194.701405,21.293854,42.340285,0.598782,768723.561138,0.869673,9.080472,10.636011,3.991697,0.077068,0.060829,32.000000,87.176439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.045131,66.844313,102.814442,100.000000,39.647624,48.873418,68.607595,34.238105,48.101266,45.797468,66.949341,178.895894,75.193738,179.937891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.013917,49.215674,199.388016,163.218988,198.890471,200.484462,89.310602,14.176142,194.483122,2.322385,48.149696,50.303340,161.799640,201.558663,160.136607,194.802749,110.026452,187.717767,-0.000482,0.037699,81.345901,64.745188,194.812066,21.294817,42.622772,0.595590,768765.663239,0.867915,9.025266,10.899359,3.986008,0.077939,0.060540,32.000000,87.186294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040014,66.836268,102.791758,100.000000,39.681756,48.873418,68.607595,34.200384,48.101266,45.797468,66.949341,178.621204,75.185080,179.907403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.994373,49.138991,199.328142,163.169927,198.859076,200.477620,89.386578,14.179710,194.625448,2.331292,47.970926,50.180856,161.775634,201.413652,160.114055,194.746666,110.046877,187.764104,-0.000482,0.037672,81.293592,64.482159,194.783165,21.295536,42.610833,0.595627,768547.650777,0.868861,8.933863,10.680412,3.986651,0.078586,0.062328,32.000000,87.156009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.035890,66.841296,102.770395,100.000000,39.666842,48.873418,68.607595,34.182475,48.101266,45.797468,66.949341,178.773156,75.093738,179.903351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.949048,49.055164,199.431629,163.131799,198.734191,200.460264,89.389243,14.170576,194.545873,2.339567,48.010120,50.276333,161.786202,201.453773,160.146848,194.785938,110.118849,188.059088,-0.000482,0.037679,81.436351,64.583454,194.773217,21.295589,42.080997,0.596266,768274.396169,0.868283,8.877350,10.677582,3.987012,0.078618,0.060781,32.000000,87.164393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.031380,66.835108,102.758253,100.000000,39.697906,48.873418,68.607595,34.185652,48.101266,45.797468,66.949341,178.778486,75.283026,179.823021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.019114,49.055164,199.451843,163.131799,198.694848,200.449802,89.375783,14.172717,194.589037,2.338945,48.140625,50.283834,161.693497,201.438463,160.090079,194.820185,110.138429,187.604808,-0.000481,0.037731,81.462981,64.640482,194.670120,21.295835,42.253975,0.595270,767793.060374,0.868853,8.840318,10.717552,3.992701,0.070765,0.055759,32.000000,87.192623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021469,66.844747,102.742832,100.000000,39.695080,48.873418,68.607595,34.202839,48.101266,45.797468,66.949341,178.751566,75.201661,179.827938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.972619,49.055164,199.396556,163.127594,198.707418,200.445987,89.296934,14.173002,194.644074,2.335129,48.122810,50.227266,161.687389,201.298977,160.064765,194.863334,110.137595,187.958020,-0.000483,0.037735,81.311884,64.682260,194.747906,21.295593,42.965489,0.595185,767563.847317,0.867397,8.778375,10.533413,3.987337,0.067170,0.057091,32.000000,87.194208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.992694,66.801320,102.701630,100.000000,39.722433,48.873418,68.607595,34.154269,48.101266,45.797468,66.949341,178.593868,75.050304,179.827859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919393,49.064508,199.485436,163.112736,198.689699,200.417750,89.475008,14.171147,194.605282,2.344658,48.090152,50.221025,161.711758,201.375407,160.059831,194.729466,110.193000,188.294236,-0.000483,0.037721,81.376145,64.422793,194.784882,21.295727,41.699617,0.596746,767628.285102,0.869233,8.815979,10.660466,3.990116,0.069904,0.058570,32.000000,87.204709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.044991,66.829179,102.740321,100.000000,39.746656,48.873418,68.607595,34.172766,48.101266,45.797468,66.949341,178.950017,75.290289,179.905436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.028060,49.026580,199.368858,163.101522,198.608166,200.424942,89.436187,14.171861,194.524930,2.355681,48.133724,50.276317,161.677023,201.465170,160.048733,194.838886,110.191008,187.764417,-0.000483,0.037721,81.463262,64.614470,194.837970,21.295791,41.126876,0.595530,767425.245970,0.868432,8.880299,10.732541,3.996151,0.073342,0.058439,32.000000,87.213645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.048111,66.823144,102.749502,100.000000,39.755108,48.873418,68.607595,34.196053,48.101266,45.797468,66.949341,178.872374,75.365637,179.877387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.965281,49.026580,199.445052,163.101522,198.598471,200.430900,89.366493,14.174287,194.565110,2.358239,48.244640,50.268185,161.660985,201.439543,160.059382,194.862826,110.207315,188.025580,-0.000483,0.037984,81.569576,64.741536,194.758000,21.295373,42.430480,0.593485,767178.697887,0.866650,8.730178,10.533569,3.985141,0.078279,0.060012,32.000000,87.252343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.019155,66.820352,102.753959,100.000000,39.771648,48.873418,68.607595,34.126866,48.101266,45.797468,66.949341,178.732987,75.161309,179.930180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.997983,49.021083,199.364080,163.097316,198.550744,200.403599,89.403340,14.168436,194.618751,2.351798,48.322936,50.140831,161.672144,201.320342,160.045350,194.841818,110.156229,187.811597,-0.000483,0.038221,81.636771,64.701544,194.735181,21.295240,42.900264,0.595947,767242.900130,0.868563,8.794971,10.616376,3.991673,0.078610,0.060838,32.000000,87.304020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.049361,66.836893,102.769174,100.000000,39.759438,48.873418,68.607595,34.154248,48.101266,45.797468,66.949341,178.806679,75.345608,179.898276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919793,49.056538,199.332880,163.106007,198.525999,200.395803,89.405379,14.174858,194.675184,2.349856,48.404705,50.261771,161.660778,201.475669,160.036218,194.765772,110.193994,187.840220,-0.000483,0.038485,81.833473,64.601948,194.899377,21.294521,41.791977,0.593878,767262.760978,0.867443,8.755717,10.586262,3.987442,0.077748,0.060237,32.000000,87.309025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040528,66.847195,102.784881,100.000000,39.808778,48.873418,68.607595,34.128051,48.101266,45.797468,66.949341,178.810759,74.970848,179.888835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925628,49.088420,199.428042,163.118903,198.531993,200.406436,89.315600,14.174858,194.567642,2.349079,48.412351,50.154562,161.673447,201.402603,160.019559,194.834223,110.186100,187.714198,-0.000482,0.038724,81.723622,64.702738,194.828730,21.294128,41.371738,0.597655,767299.715919,0.868986,8.871916,10.559362,3.993063,0.075704,0.059381,32.000000,87.324915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.046233,66.827509,102.773723,100.000000,39.739650,48.873418,68.607595,34.167672,48.101266,45.797468,66.949341,178.631200,74.987062,179.912124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.931488,49.096665,199.383666,163.128435,198.551377,200.438803,89.354490,14.173145,194.499411,2.355544,48.385334,50.218799,161.659693,201.369413,160.000884,194.739450,110.197245,188.251833,-0.000483,0.038699,81.564117,64.535220,194.685885,21.293274,42.483265,0.597762,767440.709485,0.869871,8.897768,10.519407,3.994502,0.068365,0.054715,32.000000,87.258275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.045975,66.827667,102.804542,100.000000,39.796991,48.873418,68.607595,34.158724,48.101266,45.797468,66.949341,178.708980,75.287721,179.845365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849707,49.095016,199.494159,163.131519,198.530969,200.474458,89.355761,14.168436,194.572498,2.355586,48.411201,50.238943,161.674164,201.355897,159.996944,194.825846,110.235741,187.776990,-0.000484,0.038670,81.595116,64.741239,194.831445,21.292480,43.051764,0.595326,767552.976231,0.869539,8.899960,10.712226,3.993145,0.067046,0.055207,32.000000,87.244104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.065719,66.844131,102.842163,100.000000,39.784055,48.873418,68.607595,34.142042,48.101266,45.797468,66.949341,178.711522,75.266885,179.924201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.933012,49.095016,199.403836,163.131519,198.508344,200.467665,89.411705,14.183848,194.606378,2.355456,48.474656,50.097278,161.666419,201.309496,160.030957,194.774763,110.210392,187.914669,-0.000482,0.038671,81.639494,64.715812,194.748146,21.291707,42.931534,0.596705,767644.790624,0.871263,8.982852,10.493611,4.001912,0.067542,0.057476,32.000000,87.235167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.045937,66.843456,102.858954,100.000000,39.831317,48.873418,68.607595,34.189726,48.101266,45.797468,66.949341,178.823411,75.115308,179.919401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806631,49.117828,199.417284,163.133762,198.593042,200.474371,89.456856,14.170862,194.496474,2.354549,48.565964,50.025652,161.634994,201.339893,160.006994,194.768459,110.259483,188.257875,-0.000480,0.038667,81.717600,64.370724,194.678054,21.290926,42.091432,0.596804,767595.196828,0.869074,8.896736,10.571220,3.993427,0.068933,0.057547,32.000000,87.238379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.062689,66.835262,102.887681,100.000000,39.843074,48.873418,68.607595,34.137798,48.101266,45.797468,66.949341,178.913712,75.456539,180.003902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862020,49.158505,199.330494,163.132080,198.698608,200.443474,89.413081,14.172717,194.531507,2.362754,48.575755,50.087284,161.635665,201.274227,159.974547,194.794109,110.227846,187.757764,-0.000479,0.038677,81.881667,64.543776,194.682846,21.290101,41.872398,0.595539,767695.765552,0.871171,9.050237,10.652278,4.003830,0.070523,0.058180,32.000000,87.255115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076724,66.835589,102.893735,100.000000,39.822319,48.873418,68.607595,34.205165,48.101266,45.797468,66.949341,178.826162,75.134824,179.921172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890911,49.187090,199.324921,163.151424,198.716993,200.425603,89.334599,14.172432,194.481373,2.365166,48.631629,50.061171,161.637136,201.319934,159.977527,194.639972,110.237802,187.867503,-0.000479,0.038693,82.016807,64.418360,194.670650,21.289740,41.159775,0.597293,767703.486112,0.870487,9.033606,10.494206,3.997642,0.069826,0.057858,32.000000,87.252320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057166,66.839304,102.907770,100.000000,39.843097,48.873418,68.607595,34.170962,48.101266,45.797468,66.949341,178.669198,75.118903,180.000165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874379,49.187090,199.372419,163.151424,198.757581,200.423772,89.533458,14.172717,194.515163,2.360199,48.694460,50.007040,161.649967,201.266725,159.971567,194.816926,110.220998,187.568242,-0.000477,0.038709,82.069529,64.407701,194.683988,21.289551,40.996641,0.597101,767631.749712,0.870683,9.032317,10.525909,3.995215,0.071488,0.057506,32.000000,87.222465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.102512,66.867277,102.908804,100.000000,39.807043,48.873418,68.607595,34.150177,48.101266,45.797468,66.949341,179.066915,75.243334,179.993241,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841363,49.240685,199.292687,163.159274,198.773356,200.456575,89.310598,14.176713,194.386448,2.362539,48.633114,50.155605,161.627942,201.217878,159.975089,194.695265,110.206703,187.962546,-0.000476,0.038463,82.071125,64.574072,194.676237,21.288766,41.676867,0.596385,767702.691239,0.869061,9.049410,10.429061,3.997492,0.075270,0.060380,32.000000,87.176477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.089368,66.836189,102.893591,100.000000,39.856025,48.873418,68.607595,34.155311,48.101266,45.797468,66.949341,178.621196,74.790657,179.958583,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856032,49.247282,199.390791,163.152545,198.820535,200.483535,89.466664,14.170434,194.335550,2.370053,48.506657,50.165895,161.626881,201.106241,159.972896,194.627869,110.222542,187.938637,-0.000474,0.038363,82.063792,64.636566,194.603062,21.287166,42.514249,0.600376,768086.818958,0.872145,9.137152,10.593075,3.998540,0.077895,0.061185,32.000000,87.170365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.090271,66.840010,102.875202,100.000000,39.836557,48.873418,68.607595,34.174243,48.101266,45.797468,66.949341,178.933327,75.091463,179.973257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887513,49.204405,199.319777,163.135724,198.842289,200.486782,89.430472,14.172574,194.443762,2.369532,48.427164,50.040522,161.641004,201.236736,160.003984,194.624957,110.228506,187.390820,-0.000474,0.038375,82.066660,64.487439,194.537003,21.286242,41.924790,0.597985,768102.030985,0.872589,9.121909,10.494575,3.998257,0.077097,0.060863,32.000000,87.206176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112121,66.875246,102.905188,100.000000,39.854986,48.873418,68.607595,34.158805,48.101266,45.797468,66.949341,178.860944,75.082879,179.954964,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.999072,49.168400,199.348949,163.111614,198.842574,200.495986,89.376393,14.170148,194.319084,2.373928,48.298191,50.094624,161.624022,201.125690,159.967020,194.675988,110.131861,187.680921,-0.000475,0.038373,82.017473,64.642488,194.540287,21.285287,42.231297,0.597626,767935.046001,0.870123,9.053145,10.354110,3.995384,0.071871,0.056297,32.000000,87.160260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105802,66.852250,102.846495,100.000000,39.867800,48.873418,68.607595,34.136792,48.101266,45.797468,66.949341,178.752786,75.054266,179.842061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926700,49.168400,199.265880,163.111614,198.829274,200.504527,89.373639,14.177569,194.431105,2.383321,48.144516,50.217213,161.615093,201.094783,159.975761,194.711767,110.173773,188.016293,-0.000475,0.038387,82.000698,64.549772,194.515892,21.284370,42.881828,0.596686,768087.294329,0.868443,8.901909,10.561007,3.987053,0.067569,0.056254,32.000000,87.195550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115033,66.856092,102.834016,100.000000,39.852688,48.873418,68.607595,34.068766,48.101266,45.797468,66.949341,178.747278,74.970848,179.843988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
