OSU 80 Ton Compressor Load Stand
49.912004,49.087320,199.367753,163.077692,198.815725,200.490363,89.310071,14.175428,194.348063,2.396346,48.032751,50.219133,161.579235,201.114171,159.947733,194.740593,110.161439,187.683916,-0.000476,0.038410,81.977861,64.594024,194.658963,21.283493,41.247356,0.597966,768081.057332,0.869906,8.976641,10.646395,3.991169,0.070039,0.058559,32.000000,87.171095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091162,66.820494,102.777624,100.000000,39.874642,48.873418,68.607595,34.103259,48.101266,45.797468,66.949341,178.620142,75.226533,179.977190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.944659,49.030978,199.357184,163.050218,198.794675,200.511412,89.435212,14.166581,194.447084,2.394942,48.154334,50.164153,161.561482,201.251619,159.940106,194.570233,110.203573,187.865244,-0.000477,0.038440,81.986134,64.448774,194.562825,21.282459,41.263501,0.596122,767873.020337,0.870550,8.910747,10.532568,3.994385,0.076423,0.059929,32.000000,87.197666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110990,66.820384,102.753382,100.000000,39.868058,48.873418,68.607595,34.107288,48.101266,45.797468,66.949341,178.870423,75.269966,179.882462,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878005,49.072754,199.337668,163.050499,198.804413,200.518482,89.389041,14.172146,194.394302,2.395933,48.342825,50.161435,161.571881,201.064244,159.955042,194.601875,110.175653,187.817593,-0.000477,0.038462,82.013613,64.432124,194.573775,21.281017,42.784062,0.595367,767602.261623,0.868654,8.820666,10.559282,3.991562,0.078606,0.061519,32.000000,87.248314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.135781,66.833164,102.747603,100.000000,39.887843,48.873418,68.607595,34.082762,48.101266,45.797468,66.949341,178.778083,74.983320,179.937261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895495,49.072754,199.328801,163.050499,198.817251,200.515452,89.471949,14.171147,194.452631,2.391989,48.385624,49.999947,161.576231,201.248357,159.959025,194.695404,110.188404,187.772682,-0.000476,0.038481,82.001480,64.330008,194.490381,21.280001,42.397653,0.598410,767943.637451,0.870527,8.931325,10.569114,3.996504,0.078400,0.060992,32.000000,87.280514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.148899,66.856730,102.763658,100.000000,39.873572,48.873418,68.607595,34.115844,48.101266,45.797468,66.949341,178.943899,75.241133,179.890959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.910151,49.099414,199.424915,163.044051,198.789958,200.528940,89.409431,14.169149,194.349629,2.396575,48.420851,50.097036,161.563043,201.204444,159.890105,194.634082,110.187326,187.659191,-0.000474,0.038515,82.135849,64.515215,194.560988,21.279004,41.419135,0.596146,767855.458097,0.869368,8.913244,10.539313,3.994926,0.076896,0.060764,32.000000,87.230608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.148853,66.848354,102.735799,100.000000,39.871145,48.873418,68.607595,34.101468,48.101266,45.797468,66.949341,178.818862,74.974809,179.898394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840745,49.132395,199.347149,163.053863,198.773232,200.532970,89.485068,14.177569,194.369326,2.396203,48.594772,49.991587,161.556819,201.147136,159.920001,194.673630,110.100240,188.089098,-0.000473,0.038547,82.140011,64.457966,194.477386,21.277727,41.249128,0.598401,767954.681834,0.869816,8.924755,10.497288,3.995678,0.075762,0.059546,32.000000,87.177424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.157753,66.838536,102.680343,100.000000,39.886914,48.873418,68.607595,34.084294,48.101266,45.797468,66.949341,178.970137,75.124552,180.070739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797396,49.179669,199.362131,163.072085,198.757940,200.521165,89.402364,14.173002,194.326515,2.402212,48.441175,50.026168,161.555504,201.223138,159.914544,194.640216,110.123945,187.673165,-0.000472,0.038576,82.184685,64.520212,194.581157,21.277272,41.213329,0.597005,768110.542368,0.869516,8.948787,10.579191,3.993230,0.074265,0.058643,32.000000,87.193619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.155469,66.839994,102.667084,100.000000,39.895128,48.873418,68.607595,34.122752,48.101266,45.797468,66.949341,178.804728,74.963804,180.007128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890522,49.144488,199.302418,163.074889,198.756399,200.514315,89.274271,14.173288,194.388743,2.406869,48.315393,50.228039,161.561280,201.206625,159.889092,194.655007,110.170958,187.877664,-0.000473,0.038601,82.209352,64.438166,194.534779,21.276753,42.028802,0.599687,768546.830385,0.872236,9.121638,10.565977,4.003465,0.070689,0.057009,32.000000,87.252036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.153549,66.825158,102.659746,100.000000,39.900192,48.873418,68.607595,34.145314,48.101266,45.797468,66.949341,178.548543,75.129248,180.008976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.978277,49.144488,199.377354,163.074889,198.712565,200.526345,89.466310,14.177284,194.442260,2.412872,48.219458,50.089089,161.577872,201.208990,159.910611,194.667152,110.168276,188.016007,-0.000473,0.038638,82.194395,64.628223,194.669302,21.276205,41.864415,0.597155,768116.287309,0.871560,8.990119,10.596611,3.994795,0.070596,0.056118,32.000000,87.246843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139499,66.823564,102.642654,100.000000,39.894682,48.873418,68.607595,34.089355,48.101266,45.797468,66.949341,178.932620,75.086988,180.060825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824689,49.082923,199.329501,163.057788,198.694947,200.532431,89.470722,14.174429,194.394951,2.414114,48.191924,50.020285,161.531228,201.182161,159.900756,194.563251,110.169038,187.747397,-0.000474,0.038659,82.183381,64.414967,194.545384,21.275009,42.344080,0.596753,768046.075832,0.868044,8.899462,10.651785,3.989280,0.068628,0.054686,32.000000,87.280159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.126547,66.807660,102.641024,100.000000,39.896741,48.873418,68.607595,34.033397,48.101266,45.797468,66.949341,178.941444,75.106064,180.057403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795254,49.042246,199.374250,163.040406,198.675023,200.565207,89.308631,14.175286,194.411661,2.412296,48.308961,49.984918,161.533045,201.207481,159.893167,194.584479,110.217237,187.529674,-0.000476,0.038669,82.192590,64.515961,194.490930,21.273587,42.935204,0.598042,768126.916063,0.870852,8.996642,10.549078,4.000617,0.066461,0.056263,32.000000,87.308479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128556,66.830917,102.666858,100.000000,39.912568,48.873418,68.607595,34.116356,48.101266,45.797468,66.949341,178.617262,75.131082,179.939622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.937833,49.042246,199.417797,163.040406,198.770690,200.578903,89.421307,14.174572,194.424513,2.406124,48.321077,50.085403,161.517468,201.209866,159.882075,194.658247,110.198868,187.817897,-0.000476,0.038682,82.165190,64.485843,194.609159,21.273069,41.971757,0.598277,767998.269910,0.873048,8.986432,10.418167,4.003881,0.069767,0.058485,32.000000,87.317686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.136669,66.824474,102.694289,100.000000,39.900305,48.873418,68.607595,34.131282,48.101266,45.797468,66.949341,178.842615,75.245388,179.930298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.904703,49.052415,199.292446,163.045733,198.799134,200.582568,89.274280,14.167865,194.434149,2.396995,48.288980,50.066026,161.546851,201.191253,159.887806,194.623019,110.192182,187.942761,-0.000476,0.038667,81.883699,64.394028,194.598536,21.272176,41.357705,0.595981,767916.162446,0.869241,8.838985,10.546014,3.993321,0.074367,0.059020,32.000000,87.338070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.135931,66.867051,102.723513,100.000000,39.945706,48.873418,68.607595,34.045693,48.101266,45.797468,66.949341,178.548560,75.450010,179.929984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860221,49.052415,199.404816,163.045733,198.767172,200.568035,89.519723,14.168721,194.473413,2.408050,48.347965,50.048364,161.548235,201.178573,159.886934,194.726225,110.214544,187.819881,-0.000475,0.038659,81.620559,64.358292,194.558602,21.271677,42.193404,0.594531,768035.127384,0.869195,8.871940,10.565528,3.994086,0.076781,0.060712,32.000000,87.334587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145769,66.880247,102.744866,100.000000,39.920825,48.873418,68.607595,34.058248,48.101266,45.797468,66.949341,179.039445,75.422350,179.977781,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859463,49.046918,199.325084,163.023585,198.746289,200.585441,89.316129,14.172717,194.414486,2.400924,48.467506,50.025071,161.531340,201.289395,159.891459,194.723213,110.234599,187.778823,-0.000475,0.038676,81.614296,64.510615,194.523114,21.270652,42.630182,0.595367,767959.229639,0.869766,8.929377,10.531092,3.999277,0.078489,0.060959,32.000000,87.288886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.134563,66.868177,102.772285,100.000000,39.924274,48.873418,68.607595,34.079376,48.101266,45.797468,66.949341,178.632257,74.743922,179.908662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879216,49.088969,199.311085,163.028071,198.777063,200.588017,89.334320,14.169292,194.426914,2.409251,48.486343,50.250033,161.540274,201.170500,159.871053,194.712617,110.194793,187.457078,-0.000476,0.038671,81.572181,64.535614,194.716621,21.269345,41.900536,0.600650,767933.702230,0.871825,8.924663,10.495448,3.997738,0.077280,0.060540,32.000000,87.286665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116613,66.893910,102.769303,100.000000,39.940649,48.873418,68.607595,34.078596,48.101266,45.797468,66.949341,178.668639,75.078184,179.915074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878643,49.088969,199.402444,163.028071,198.864573,200.591775,89.420325,14.175571,194.409658,2.402680,48.307312,49.981792,161.481405,201.158838,159.848196,194.566185,110.177653,187.654022,-0.000474,0.038665,81.381955,64.583222,194.606079,21.268110,41.553201,0.597818,768164.350382,0.871378,8.946290,10.413015,3.995875,0.073138,0.058912,32.000000,87.293881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095543,66.854459,102.768401,100.000000,39.910560,48.873418,68.607595,34.063624,48.101266,45.797468,66.949341,178.840650,74.866152,179.947175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790585,49.108758,199.335319,163.024427,198.916465,200.593980,89.422314,14.174715,194.474667,2.400398,48.221030,50.011150,161.524985,201.228439,159.859120,194.687400,110.257316,187.739847,-0.000476,0.038662,81.262263,64.514083,194.607180,21.266850,41.649964,0.599725,768252.824007,0.870567,8.946880,10.504999,3.997752,0.071876,0.056162,32.000000,87.313827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.126705,66.881956,102.825162,100.000000,39.976680,48.873418,68.607595,34.059798,48.101266,45.797468,66.949341,178.844627,74.928808,180.040369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784395,49.057912,199.436569,163.010970,198.880967,200.613823,89.313807,14.166295,194.408554,2.397024,48.174273,49.896983,161.517730,201.242852,159.869917,194.679795,110.249584,187.654215,-0.000477,0.038685,81.066975,64.570025,194.656193,21.266341,42.114522,0.600070,768144.250401,0.872317,9.057778,10.457932,4.003474,0.071059,0.054921,32.000000,87.323378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.134466,66.872245,102.814968,100.000000,39.952467,48.873418,68.607595,34.107331,48.101266,45.797468,66.949341,178.627614,75.251111,179.932541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849071,49.008715,199.293789,162.990785,198.787870,200.613874,89.574471,14.177569,194.469186,2.408121,48.224425,50.159710,161.506757,201.158553,159.846499,194.615936,110.202647,187.790531,-0.000476,0.038695,80.990210,64.425295,194.585887,21.265890,41.995295,0.597747,768122.589257,0.873459,9.013341,10.433140,4.006006,0.070063,0.055625,32.000000,87.320344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115270,66.868824,102.803196,100.000000,40.004014,48.873418,68.607595,34.108210,48.101266,45.797468,66.949341,179.148942,75.121691,179.982777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853073,49.019434,199.489671,162.991626,198.697802,200.591402,89.499028,14.180423,194.442294,2.411230,48.270192,50.054381,161.474901,201.218164,159.848831,194.728474,110.221737,188.045592,-0.000475,0.038711,81.006577,64.535473,194.562309,21.265483,42.315925,0.597688,768081.876067,0.869542,8.897210,10.531845,3.997944,0.069457,0.055308,32.000000,87.296018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.108705,66.868072,102.808063,100.000000,39.970593,48.873418,68.607595,34.042133,48.101266,45.797468,66.949341,178.998055,75.100488,180.044500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777943,49.036474,199.307676,162.989664,198.672872,200.542777,89.402685,14.174858,194.421202,2.411197,48.330176,50.078379,161.483008,201.165627,159.853943,194.560908,110.243052,187.811163,-0.000474,0.038721,81.062296,64.349237,194.594270,21.264635,42.219322,0.598273,768011.386146,0.871341,8.914713,10.605540,4.002188,0.069354,0.055852,32.000000,87.354491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.111854,66.875395,102.821166,100.000000,39.968601,48.873418,68.607595,34.061923,48.101266,45.797468,66.949341,178.805369,75.306650,180.016844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821578,49.036474,199.398413,162.989664,198.701200,200.533111,89.467158,14.170434,194.357287,2.410852,48.471833,49.981853,161.492522,201.303747,159.857454,194.668614,110.282632,187.907785,-0.000477,0.038704,81.107465,64.386958,194.659026,21.263388,42.439143,0.596850,767835.885427,0.872355,8.998585,10.499274,4.003936,0.067071,0.053705,32.000000,87.395924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121128,66.892607,102.827519,100.000000,39.978493,48.873418,68.607595,34.103575,48.101266,45.797468,66.949341,178.934316,75.208558,179.890684,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805966,49.069730,199.385201,163.009568,198.593758,200.504026,89.447396,14.173573,194.414034,2.417121,48.563455,50.000424,161.477608,201.231864,159.805244,194.627097,110.234548,187.653167,-0.000477,0.038710,81.074328,64.380787,194.651723,21.262723,42.668988,0.597327,767585.247941,0.870836,8.953414,10.496368,4.002250,0.068283,0.057051,32.000000,87.395778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099652,66.895229,102.832170,100.000000,39.982618,48.873418,68.607595,34.077048,48.101266,45.797468,66.949341,178.894792,74.941134,179.963815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795603,49.109858,199.413564,163.023866,198.529198,200.503247,89.434039,14.184847,194.450641,2.411882,48.443419,50.155942,161.471191,201.249661,159.802578,194.658254,110.221940,187.691376,-0.000478,0.038709,80.997417,64.387813,194.581907,21.262146,42.332392,0.599568,767757.913615,0.871287,9.002827,10.447778,4.003239,0.069288,0.057939,32.000000,87.371454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097126,66.868124,102.823052,100.000000,40.019554,48.873418,68.607595,34.083398,48.101266,45.797468,66.949341,178.868077,74.954487,180.053626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776518,49.085946,199.358315,163.022464,198.570394,200.512549,89.389790,14.173859,194.361203,2.409953,48.385026,50.015491,161.472863,201.188277,159.821945,194.612063,110.268674,187.665043,-0.000477,0.038730,80.991693,64.378295,194.517566,21.261264,41.646832,0.599708,767925.544361,0.871713,9.053682,10.474900,4.004642,0.070206,0.057683,32.000000,87.389731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119743,66.876641,102.852199,100.000000,39.989471,48.873418,68.607595,34.087768,48.101266,45.797468,66.949341,178.779580,74.967839,179.916333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837863,49.100513,199.254720,163.030033,198.501841,200.483392,89.287477,14.175999,194.378543,2.398626,48.593871,50.139947,161.460402,201.192701,159.834679,194.540211,110.269385,187.737214,-0.000477,0.038821,80.944356,64.472241,194.516770,21.260389,41.073715,0.599671,767748.160176,0.872498,9.049533,10.418163,4.005068,0.072392,0.058119,32.000000,87.321334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.111364,66.886565,102.883682,100.000000,39.983596,48.873418,68.607595,34.105558,48.101266,45.797468,66.949341,178.574954,74.971288,179.896742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822830,49.100513,199.419336,163.030033,198.488630,200.454687,89.447584,14.174144,194.397771,2.385114,48.575491,49.930010,161.467662,201.117616,159.823886,194.545527,110.264843,187.731604,-0.000476,0.039072,80.954760,64.494073,194.480651,21.260006,41.408217,0.599072,767654.828841,0.872616,9.020065,10.469302,4.000714,0.076022,0.059426,32.000000,87.286174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.126454,66.886285,102.905472,100.000000,39.985886,48.873418,68.607595,34.061173,48.101266,45.797468,66.949341,178.895167,75.118903,179.900047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808052,49.148336,199.261619,163.047134,198.428765,200.444764,89.431456,14.173430,194.326453,2.382244,48.408171,50.058759,161.509557,201.074172,159.845918,194.647653,110.280448,187.789004,-0.000475,0.038865,80.993615,64.474900,194.402927,21.259435,42.689232,0.597958,767512.043520,0.870818,9.016157,10.447275,4.002569,0.078576,0.061151,32.000000,87.311137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.160734,66.903582,102.941583,100.000000,40.005649,48.873418,68.607595,34.067247,48.101266,45.797468,66.949341,178.862911,74.973489,179.873689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811425,49.124150,199.312925,163.024707,198.395897,200.453690,89.277030,14.170148,194.417964,2.377517,48.257695,49.939171,161.494636,201.139390,159.838870,194.517410,110.235788,187.781641,-0.000476,0.038619,80.923664,64.344854,194.406008,21.258855,42.789897,0.598996,767563.772932,0.871336,9.079275,10.453464,4.000590,0.078840,0.061344,32.000000,87.313285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143404,66.879541,102.951683,100.000000,39.998782,48.873418,68.607595,34.073059,48.101266,45.797468,66.949341,178.554060,74.959182,179.848512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829606,49.124150,199.242520,163.024707,198.377381,200.466084,89.495029,14.169577,194.215385,2.371141,48.282775,50.078134,161.468848,201.050422,159.822439,194.653089,110.265616,187.445774,-0.000475,0.038419,80.916853,64.407665,194.320105,21.258707,41.575038,0.599162,767699.002260,0.872758,9.051596,10.495329,4.001350,0.076822,0.060626,32.000000,87.373987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109903,66.877187,102.965379,100.000000,40.010170,48.873418,68.607595,34.069243,48.101266,45.797468,66.949341,178.990058,75.149497,179.830928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790489,49.059836,199.326280,162.998355,198.348120,200.460353,89.425912,14.175143,194.364121,2.365899,48.312789,50.069568,161.427370,201.028098,159.816635,194.468296,110.231520,187.710076,-0.000475,0.038360,80.967346,64.254776,194.475287,21.258368,41.332771,0.597333,767594.263965,0.870332,9.032782,10.337894,3.998477,0.075995,0.059287,32.000000,87.379253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.127176,66.863269,102.981739,100.000000,39.999694,48.873418,68.607595,34.055536,48.101266,45.797468,66.949341,178.851824,75.221177,179.939818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805715,49.049392,199.277486,162.984057,198.301725,200.453118,89.233052,14.176142,194.334394,2.350438,48.424982,50.156984,161.487787,201.141958,159.825232,194.611412,110.223687,187.676957,-0.000474,0.038374,80.910001,64.346764,194.517565,21.258026,41.319687,0.597231,767602.530037,0.871583,9.008956,10.472422,4.003300,0.074628,0.058691,32.000000,87.411469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143308,66.885692,103.002205,100.000000,39.998889,48.873418,68.607595,34.075851,48.101266,45.797468,66.949341,178.466104,75.096379,179.946585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846778,49.063409,199.347856,162.984057,198.251383,200.425421,89.458884,14.175571,194.319441,2.350899,48.407152,50.071620,161.450653,201.120022,159.806465,194.560155,110.232740,187.405244,-0.000472,0.038375,80.831310,64.461195,194.448141,21.257577,41.355396,0.597915,767553.295974,0.873113,8.982750,10.467677,4.001097,0.073912,0.057726,32.000000,87.376031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105984,66.853266,102.980571,100.000000,40.013907,48.873418,68.607595,34.065616,48.101266,45.797468,66.949341,178.917767,75.115821,179.924201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779188,49.087595,199.257054,162.986861,198.234768,200.384834,89.551184,14.172432,194.388867,2.353538,48.503011,50.067993,161.424105,201.065997,159.779108,194.444886,110.229824,188.025520,-0.000472,0.038420,80.787976,64.640197,194.418407,21.257331,42.136091,0.597411,767377.497534,0.870026,8.954274,10.355360,3.999212,0.070020,0.056502,32.000000,87.365720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109858,66.837158,103.016781,100.000000,39.979500,48.873418,68.607595,34.055964,48.101266,45.797468,66.949341,179.102367,75.445094,179.917867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841273,49.121676,199.164198,162.993028,198.210878,200.362372,89.357509,14.178425,194.324583,2.348098,48.584838,50.165115,161.429862,201.130542,159.783372,194.532369,110.217338,187.810649,-0.000472,0.038427,80.724204,64.431868,194.484443,21.256448,42.741068,0.599287,767453.447690,0.872103,9.049303,10.593520,4.002870,0.066090,0.052957,32.000000,87.369171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099194,66.849373,103.035352,100.000000,40.011824,48.873418,68.607595,34.076057,48.101266,45.797468,66.949341,178.715019,74.818684,179.869244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821181,49.121676,199.231332,162.993028,198.218592,200.335966,89.459668,14.169577,194.296940,2.340374,48.558109,50.164714,161.454276,201.108157,159.798426,194.657816,110.180010,187.440550,-0.000473,0.038434,80.610836,64.373687,194.466621,21.256277,42.979182,0.599366,767369.571346,0.870988,9.018236,10.524794,3.995969,0.065363,0.054957,32.000000,87.343063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114559,66.862697,103.031275,100.000000,39.975990,48.873418,68.607595,34.038357,48.101266,45.797468,66.949341,178.919337,74.803203,179.928725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783670,49.153283,199.201611,162.991626,198.173251,200.333770,89.400726,14.175143,194.246937,2.342023,48.418941,50.051212,161.463549,201.088280,159.809224,194.535280,110.197820,187.631067,-0.000473,0.038450,80.601849,64.336127,194.397786,21.256117,41.884266,0.599774,767427.715020,0.870269,9.039026,10.421514,3.998928,0.069372,0.058503,32.000000,87.315798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121490,66.867980,103.048432,100.000000,40.023936,48.873418,68.607595,34.047259,48.101266,45.797468,66.949341,178.801453,75.115088,179.839110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859722,49.115080,199.188706,162.973965,198.121579,200.311775,89.397484,14.174287,194.216008,2.334004,48.236640,49.999188,161.451199,200.961841,159.788566,194.435985,110.193086,187.517738,-0.000473,0.038447,80.606353,64.668026,194.424504,21.255445,41.173629,0.597671,767498.012601,0.871639,9.109463,10.476111,4.001344,0.070805,0.058450,32.000000,87.304026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115310,66.863033,103.033273,100.000000,39.992871,48.873418,68.607595,34.068264,48.101266,45.797468,66.949341,178.794969,74.951552,179.820896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844713,49.059286,199.241227,162.947893,198.088589,200.307808,89.313361,14.177997,194.331509,2.322101,48.237226,50.167610,161.411376,201.037476,159.793457,194.522977,110.205918,187.754230,-0.000474,0.038416,80.689641,64.667816,194.467699,21.254532,41.069670,0.597996,767212.531944,0.870005,8.992558,10.437780,3.994982,0.072800,0.058447,32.000000,87.270023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112814,66.856366,103.042614,100.000000,40.014642,48.873418,68.607595,34.022658,48.101266,45.797468,66.949341,178.626723,74.992638,179.947568,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811575,49.059286,199.183940,162.947893,198.092186,200.296462,89.470221,14.164725,194.245672,2.315758,48.353583,50.046968,161.444875,200.942821,159.817613,194.376878,110.238826,187.574779,-0.000474,0.038438,80.727150,64.428460,194.442027,21.253684,42.170815,0.597826,767034.222970,0.870962,8.952288,10.514791,3.997239,0.078736,0.061107,32.000000,87.298917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095440,66.873931,103.063407,100.000000,40.007065,48.873418,68.607595,34.028609,48.101266,45.797468,66.949341,178.940443,74.991170,179.867867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754844,49.055164,199.049073,162.933035,198.121594,200.276681,89.450942,14.175428,194.239377,2.306941,48.333398,50.012675,161.433563,201.090196,159.778799,194.443809,110.166822,187.340621,-0.000476,0.038426,80.729303,64.448311,194.471820,21.252529,42.124868,0.598038,766908.798665,0.870029,8.986578,10.413718,3.998748,0.077252,0.061031,32.000000,87.299845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.093733,66.848895,103.073107,100.000000,40.001164,48.873418,68.607595,34.036471,48.101266,45.797468,66.949341,178.901884,75.104449,179.931282,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867853,49.059286,199.138210,162.924905,198.130158,200.262125,89.391906,14.167437,194.219945,2.301503,48.449839,50.043506,161.400958,201.106180,159.750267,194.401592,110.212106,187.589733,-0.000477,0.038421,80.734307,64.592893,194.485854,21.251862,41.394488,0.597316,767191.403786,0.872146,9.043859,10.395725,4.000752,0.076477,0.060031,32.000000,87.292640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.080109,66.862308,103.086002,100.000000,39.983014,48.873418,68.607595,34.075366,48.101266,45.797468,66.949341,178.783811,75.404082,179.923493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781520,49.097490,199.040728,162.933315,198.034377,200.259010,89.440272,14.168436,194.295635,2.308623,48.606547,49.932261,161.407659,201.010464,159.747947,194.383033,110.233715,187.793641,-0.000479,0.038402,80.701929,64.333504,194.297100,21.250764,41.258597,0.593962,766795.793759,0.869550,8.928355,10.446120,3.993318,0.075330,0.059744,32.000000,87.281066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105381,66.861407,103.117374,100.000000,39.964612,48.873418,68.607595,34.009238,48.101266,45.797468,66.949341,178.880544,75.269453,179.941353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718292,49.097490,199.236634,162.933315,198.019448,200.250553,89.479607,14.170576,194.240572,2.299037,48.630553,49.893305,161.419159,200.965633,159.773023,194.474160,110.205888,187.646089,-0.000479,0.038404,80.599551,64.269485,194.227124,21.250000,41.658466,0.595797,766937.514402,0.870834,9.055896,10.501957,3.998285,0.077351,0.060738,32.000000,87.342782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086527,66.885819,103.145642,100.000000,39.949832,48.873418,68.607595,34.055973,48.101266,45.797468,66.949341,178.959215,74.937832,179.969677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699961,49.153283,199.077107,162.947052,197.968737,200.254448,89.445175,14.178996,194.277757,2.285236,48.666452,49.953542,161.377303,200.857930,159.749903,194.291895,110.164638,187.607496,-0.000479,0.038413,80.603992,64.243437,194.455808,21.248930,41.809894,0.599513,767100.630715,0.871645,9.121400,10.473749,4.007311,0.076904,0.060168,32.000000,87.346807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.080538,66.875233,103.125629,100.000000,39.988393,48.873418,68.607595,34.091493,48.101266,45.797468,66.949341,178.890349,74.950011,179.918654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765539,49.166201,199.044638,162.951257,197.883168,200.240694,89.403103,14.177141,194.156266,2.292481,48.677717,49.957697,161.386837,200.918540,159.743269,194.396791,110.173609,187.040664,-0.000477,0.038400,80.674752,64.440059,194.299442,21.247913,41.747390,0.599378,767444.773940,0.872491,9.196196,10.500338,4.005579,0.077997,0.060460,32.000000,87.397082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107280,66.880388,103.166627,100.000000,39.951035,48.873418,68.607595,34.103441,48.101266,45.797468,66.949341,178.806205,75.070480,179.938796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738835,49.203581,199.016103,162.970601,197.813723,200.219473,89.558825,14.175286,194.225506,2.285412,48.692039,50.042096,161.392644,200.923209,159.716337,194.277591,110.192578,187.603459,-0.000477,0.038411,80.724821,64.341334,194.241623,21.247093,42.465097,0.597630,767272.605755,0.871596,9.141157,10.275757,3.999648,0.078433,0.061760,32.000000,87.371006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113287,66.871000,103.167774,100.000000,39.908888,48.873418,68.607595,34.065963,48.101266,45.797468,66.949341,179.117649,74.878405,179.996427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755465,49.204955,198.978319,162.973965,197.696725,200.141790,89.474492,14.175000,194.205444,2.294155,48.537474,49.976511,161.395972,200.781032,159.741507,194.378352,110.174544,187.303627,-0.000480,0.038423,80.857437,64.279790,194.345759,21.245577,42.725460,0.599390,767277.325045,0.870598,9.206202,10.470864,4.001222,0.077715,0.060784,32.000000,87.339488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119459,66.880521,103.218294,100.000000,39.922160,48.873418,68.607595,34.107608,48.101266,45.797468,66.949341,178.948983,74.966959,180.049102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780077,49.167850,199.061875,162.957705,197.646978,200.104917,89.430864,14.168436,194.113892,2.291601,48.428963,49.959388,161.416987,200.858623,159.736967,194.315560,110.167981,187.687697,-0.000479,0.038424,80.931352,64.384797,194.148625,21.244371,41.820598,0.595451,767055.403746,0.872154,9.194190,10.362077,3.999349,0.076528,0.060514,32.000000,87.356743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.124003,66.886743,103.238837,100.000000,39.864273,48.873418,68.607595,34.072952,48.101266,45.797468,66.949341,178.861727,75.221691,180.040448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767240,49.167850,198.977825,162.957705,197.603231,200.068585,89.437367,14.171433,194.227536,2.284136,48.405623,49.842181,161.418643,200.734244,159.743143,194.247172,110.165136,187.641232,-0.000480,0.038391,80.970386,64.489891,194.055522,21.242505,41.433616,0.595909,766779.165124,0.870456,9.127751,10.527462,3.998826,0.074802,0.059226,32.000000,87.388793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.142033,66.891494,103.265124,100.000000,39.888593,48.873418,68.607595,34.058592,48.101266,45.797468,66.949341,178.874734,74.953826,179.909645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682972,49.113431,199.032306,162.927428,197.683026,200.056273,89.397297,14.172432,194.083239,2.275835,48.293807,49.939830,161.392952,201.047405,159.718152,194.312548,110.100412,187.761887,-0.000480,0.038412,81.013836,64.385526,194.234200,21.240952,41.384232,0.597884,766669.255946,0.870484,9.141045,10.512656,3.998169,0.074765,0.059545,32.000000,87.367514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.154333,66.864678,103.260998,100.000000,39.854835,48.873418,68.607595,34.065045,48.101266,45.797468,66.949341,178.794595,75.465637,179.912242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710133,49.085671,198.978071,162.912851,197.736215,200.060756,89.511872,14.171433,194.115418,2.266901,48.152912,49.996172,161.393240,200.891303,159.739898,194.225333,110.138048,187.260228,-0.000481,0.038407,81.065148,64.461794,194.247233,21.239317,41.101172,0.594705,766857.545588,0.872328,9.173960,10.623205,4.006047,0.072288,0.058655,32.000000,87.409791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.172511,66.879574,103.278560,100.000000,39.855822,48.873418,68.607595,34.113680,48.101266,45.797468,66.949341,179.023745,75.166151,180.024397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719430,49.022732,199.015827,162.890424,197.749311,200.117144,89.431970,14.173288,194.152739,2.272671,48.155950,49.900077,161.351970,200.817157,159.692518,194.272333,110.134553,187.565711,-0.000481,0.038403,81.004123,64.438002,194.271441,21.237910,41.811935,0.596632,766599.839396,0.870634,9.118040,10.394895,4.002767,0.070143,0.058715,32.000000,87.434260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169248,66.875469,103.275037,100.000000,39.850502,48.873418,68.607595,34.100066,48.101266,45.797468,66.949341,178.863941,74.970774,180.041707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789661,49.022732,199.016584,162.890424,197.699200,200.115616,89.468363,14.173430,194.060703,2.273710,48.208718,50.042515,161.360059,200.939131,159.714930,194.334571,110.138007,187.373393,-0.000480,0.038427,81.034558,64.507408,194.295405,21.236662,42.907406,0.598216,766662.278865,0.871323,9.045464,10.514546,4.002778,0.065116,0.053282,32.000000,87.435771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.160747,66.882354,103.286906,100.000000,39.829325,48.873418,68.607595,34.095060,48.101266,45.797468,66.949341,178.936727,75.290289,180.097371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690140,49.000470,199.071531,162.880892,197.739935,200.094522,89.453172,14.179567,194.020914,2.270854,48.328192,49.864935,161.354662,200.802397,159.700110,194.231186,110.110431,187.432909,-0.000480,0.038434,81.079937,64.365544,194.201688,21.235241,41.477379,0.594928,766530.694311,0.869597,8.972709,10.437980,3.997147,0.073058,0.057835,32.000000,87.413576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.141903,66.870956,103.274689,100.000000,39.863373,48.873418,68.607595,34.054962,48.101266,45.797468,66.949341,178.906344,75.135411,179.987773,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750787,49.016136,199.077564,162.880331,197.782465,200.085118,89.493046,14.169863,194.191972,2.258545,48.313712,49.835088,161.370536,200.881253,159.703971,194.364251,110.078240,187.576978,-0.000479,0.038416,81.156412,64.238061,194.142873,21.233366,41.162603,0.597232,766649.036969,0.871534,9.053567,10.488188,4.006258,0.075626,0.059523,32.000000,87.387866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.173161,66.890221,103.271003,100.000000,39.780102,48.873418,68.607595,34.113439,48.101266,45.797468,66.949341,178.986093,74.810466,179.929197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689746,49.015861,198.954493,162.876126,197.782256,200.097560,89.409081,14.169863,194.120386,2.258614,48.278990,49.984531,161.347309,200.811449,159.697636,194.267768,110.103176,187.307957,-0.000479,0.038388,81.252490,64.411054,194.168163,21.232021,41.551590,0.599190,766689.968247,0.869963,9.006374,10.575140,4.001496,0.077289,0.061045,32.000000,87.390681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.179879,66.908618,103.258591,100.000000,39.822209,48.873418,68.607595,34.079499,48.101266,45.797468,66.949341,178.818162,74.836292,180.043831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709363,48.977933,199.070758,162.857344,197.839673,200.111689,89.409786,14.170434,194.086635,2.267123,48.072018,49.980391,161.336422,200.766190,159.694633,194.261982,110.086461,187.488746,-0.000480,0.038358,81.262190,64.447073,194.104775,21.230727,42.641154,0.599406,766724.263007,0.872022,9.069365,10.447923,4.003935,0.078681,0.060643,32.000000,87.361738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.162028,66.882389,103.248535,100.000000,39.747167,48.873418,68.607595,34.115261,48.101266,45.797468,66.949341,178.819572,75.033650,179.944067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727592,48.977933,198.969295,162.857344,197.793182,200.118968,89.461157,14.168436,193.948167,2.267736,47.985971,49.890514,161.358189,200.840357,159.673151,194.258844,110.073648,187.824656,-0.000481,0.038353,81.212780,64.277636,194.121051,21.229741,42.687227,0.597846,766720.215345,0.871602,9.011099,10.533385,4.004693,0.078635,0.061269,32.000000,87.392099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.141235,66.876117,103.232027,100.000000,39.799524,48.873418,68.607595,34.104863,48.101266,45.797468,66.949341,178.922314,75.031596,179.957718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802375,48.914995,199.017546,162.837720,197.796299,200.118305,89.437762,14.169720,194.051436,2.261598,47.866012,49.968144,161.347594,200.763519,159.680604,194.228673,110.100026,187.368867,-0.000482,0.038572,81.213010,64.331194,194.236873,21.228050,42.475515,0.597468,766780.808137,0.870778,8.992205,10.673801,4.001185,0.078141,0.061498,32.000000,87.402087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.159841,66.895606,103.233451,100.000000,39.751323,48.873418,68.607595,34.095453,48.101266,45.797468,66.949341,178.875524,75.125653,180.050597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
