OSU 80 Ton Compressor Load Stand
49.779283,48.850684,198.950025,162.810808,197.806039,200.129714,89.498458,14.174001,194.066831,2.259936,47.838370,49.910699,161.319260,200.827656,159.680447,194.126855,110.075731,187.304423,-0.000481,0.038802,81.189265,64.290879,194.105243,21.226771,42.042119,0.595905,766385.712991,0.869396,8.851809,10.474241,3.996146,0.076594,0.060043,32.000000,87.376752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163406,66.892517,103.239718,100.000000,39.757735,48.873418,68.607595,34.052601,48.101266,45.797468,66.949341,178.996917,74.963291,179.985294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637766,48.816055,199.055602,162.780813,197.829164,200.148048,89.338599,14.172860,194.065689,2.257332,47.873740,49.957152,161.332628,200.706314,159.662595,194.161080,110.060895,187.285815,-0.000479,0.039092,81.220445,64.505530,194.157944,21.224718,41.035858,0.597217,766386.763529,0.869147,8.811407,10.474025,3.996643,0.072142,0.058065,32.000000,87.400158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.148695,66.903172,103.205596,100.000000,39.724336,48.873418,68.607595,34.087920,48.101266,45.797468,66.949341,178.677198,74.941574,180.047647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682262,48.816055,199.003769,162.780813,197.761764,200.165835,89.406732,14.175000,194.141050,2.254048,47.910747,49.873850,161.284730,200.714489,159.642457,194.190927,110.070579,187.301994,-0.000478,0.039092,81.148946,64.298086,194.156169,21.223591,41.898854,0.599250,766600.999773,0.872489,8.922742,10.482054,4.010121,0.069528,0.058426,32.000000,87.376752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.138939,66.901302,103.185001,100.000000,39.682847,48.873418,68.607595,34.147173,48.101266,45.797468,66.949341,178.813464,75.063290,180.040015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754239,48.804237,199.026870,162.778009,197.750898,200.160978,89.502946,14.169577,194.059792,2.260172,48.127916,49.851534,161.285432,200.793549,159.645419,194.173933,110.103939,187.445447,-0.000480,0.039090,81.089963,64.337422,194.176362,21.222349,42.756927,0.597614,766601.061546,0.871999,8.877321,10.478252,4.005530,0.064337,0.054915,32.000000,87.413826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.150514,66.916656,103.137941,100.000000,39.712855,48.873418,68.607595,34.124534,48.101266,45.797468,66.949341,179.005892,75.310538,180.014523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712223,48.847386,199.057225,162.801838,197.766898,200.170932,89.319253,14.172146,194.055987,2.262787,48.321229,49.848093,161.279467,200.745885,159.634924,194.167049,110.108663,187.602931,-0.000480,0.039067,80.866297,64.206530,194.050361,21.221166,41.489372,0.594901,766321.454311,0.869612,8.790898,10.499447,4.000199,0.072749,0.056921,32.000000,87.412169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.154719,66.909628,103.091576,100.000000,39.659654,48.873418,68.607595,34.084563,48.101266,45.797468,66.949341,178.638505,74.902469,180.055554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620340,48.933135,198.920529,162.833235,197.800987,200.180807,89.461673,14.175856,193.957549,2.269376,48.427012,49.912230,161.271662,200.719097,159.612419,194.210689,110.029435,187.342518,-0.000479,0.039053,80.716798,64.442695,194.144625,21.220045,41.436354,0.598764,766522.458378,0.872368,8.877587,10.554577,4.004191,0.077405,0.060506,32.000000,87.340636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.151489,66.889314,103.018504,100.000000,39.711397,48.873418,68.607595,34.110893,48.101266,45.797468,66.949341,178.923346,74.896380,180.020621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717455,48.980957,198.900265,162.857344,197.794319,200.186929,89.486227,14.171575,193.971082,2.271632,48.424485,49.844110,161.300454,200.844801,159.608517,194.111880,110.067094,187.121453,-0.000480,0.039050,80.672392,64.221478,194.180807,21.219666,42.052143,0.599692,767214.344575,0.873024,9.058650,10.534811,4.008851,0.077001,0.060657,32.000000,87.347152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.135553,66.919148,102.986155,100.000000,39.608256,48.873418,68.607595,34.165959,48.101266,45.797468,66.949341,178.972454,75.222864,180.109881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655710,48.980957,198.830661,162.857344,197.767851,200.186329,89.495805,14.170576,194.056542,2.272897,48.391818,49.722745,161.298295,200.719362,159.608236,194.283638,110.036487,187.460158,-0.000479,0.039024,80.780686,64.102209,194.253556,21.218586,41.119877,0.596117,767065.783502,0.871034,9.005734,10.413033,4.000612,0.069871,0.058249,32.000000,87.364137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.158089,66.890934,102.932928,100.000000,39.623597,48.873418,68.607595,34.112935,48.101266,45.797468,66.949341,178.991609,74.949864,180.123492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640435,48.993324,198.919455,162.852578,197.792918,200.153364,89.472919,14.173430,193.940740,2.259009,48.252154,49.842067,161.307355,200.698893,159.630492,194.244933,110.060601,187.374046,-0.000479,0.038989,80.837663,64.316772,194.213499,21.217354,42.745668,0.598801,767283.920671,0.872142,9.069764,10.572493,4.004185,0.067275,0.053720,32.000000,87.437263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.168520,66.898895,102.873736,100.000000,39.591959,48.873418,68.607595,34.157706,48.101266,45.797468,66.949341,178.945837,74.934237,179.999850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664206,48.965291,198.924246,162.841084,197.812909,200.124494,89.454197,14.174287,194.063194,2.270413,48.287854,49.887594,161.296207,200.806576,159.614426,194.194777,110.086513,187.233209,-0.000478,0.038982,80.793818,64.006763,194.188903,21.215917,41.270965,0.596725,767133.159962,0.871822,9.098722,10.509022,4.007249,0.075783,0.059535,32.000000,87.399606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.173225,66.919438,102.834733,100.000000,39.544480,48.873418,68.607595,34.163609,48.101266,45.797468,66.949341,178.908393,75.133209,180.044618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697037,48.952373,198.936310,162.837440,197.832909,200.106866,89.489215,14.175286,194.129568,2.269564,48.240602,49.867151,161.289568,200.700912,159.634880,194.143786,110.017678,187.688344,-0.000477,0.038960,80.850983,64.217510,194.140464,21.214754,41.821457,0.597232,766795.738918,0.872074,9.045284,10.436148,4.005385,0.077334,0.061197,32.000000,87.434699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.155501,66.902499,102.803690,100.000000,39.574709,48.873418,68.607595,34.152967,48.101266,45.797468,66.949341,178.978430,75.126533,179.981872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624192,48.939456,198.889228,162.826507,197.815872,200.117726,89.395378,14.170006,194.013150,2.277033,48.146599,50.007740,161.270146,200.855464,159.631984,194.230588,110.056445,187.453221,-0.000476,0.038945,80.789388,64.344058,194.192779,21.214241,42.488026,0.596883,766922.860255,0.870985,8.998317,10.678010,4.002981,0.078993,0.060885,32.000000,87.441944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.164766,66.911373,102.778844,100.000000,39.536570,48.873418,68.607595,34.136621,48.101266,45.797468,66.949341,178.790756,75.089409,180.024673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670159,48.939456,198.915258,162.826507,197.829016,200.110437,89.390109,14.168864,194.020017,2.286059,47.931041,49.927491,161.290085,200.748637,159.609798,194.167189,110.005565,187.323935,-0.000474,0.038938,80.748894,64.347980,194.174506,21.213604,42.585344,0.597871,766884.467433,0.873337,9.060971,10.549896,4.007909,0.079518,0.061685,32.000000,87.408854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176426,66.908071,102.753516,100.000000,39.533292,48.873418,68.607595,34.180261,48.101266,45.797468,66.949341,178.780217,75.081926,180.000951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774711,48.880641,199.008656,162.797913,197.824208,200.118083,89.402379,14.173002,194.084954,2.292261,47.679105,49.945762,161.288782,200.827473,159.604351,194.355004,110.034425,187.269960,-0.000472,0.038948,80.630242,64.290207,194.265282,21.212779,42.708205,0.597472,766976.278013,0.872458,9.013275,10.551613,4.004724,0.079008,0.061534,32.000000,87.422199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169586,66.887052,102.726271,100.000000,39.503498,48.873418,68.607595,34.157375,48.101266,45.797468,66.949341,178.804758,74.969380,180.050951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728254,48.775380,198.938580,162.753340,197.854643,200.125015,89.417019,14.172146,194.069225,2.277600,47.528059,50.007119,161.246990,200.918112,159.594850,194.235826,109.987761,187.522290,-0.000471,0.038996,80.610786,64.325452,194.304236,21.212356,42.606788,0.597363,766583.269526,0.870192,8.846098,10.502220,3.998188,0.078133,0.061398,32.000000,87.468654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.194409,66.880291,102.683214,100.000000,39.544456,48.873418,68.607595,34.099357,48.101266,45.797468,66.949341,178.834039,74.986988,179.948355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708743,48.681114,199.059530,162.696433,197.798508,200.117349,89.295686,14.178140,194.139123,2.289543,47.559155,50.018635,161.259811,200.832936,159.626899,194.220469,110.051741,187.188906,-0.000470,0.039002,80.619929,64.378819,194.296688,21.211438,42.778728,0.597389,766591.597618,0.870726,8.788966,10.644837,4.000514,0.078442,0.061535,32.000000,87.540792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226026,66.894503,102.683388,100.000000,39.489379,48.873418,68.607595,34.125821,48.101266,45.797468,66.949341,178.591373,75.105550,179.910353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773166,48.661602,199.027897,162.672325,197.792799,200.103532,89.380737,14.176998,194.078490,2.292747,47.719421,49.941148,161.208451,201.050503,159.599530,194.384913,110.063843,187.872886,-0.000470,0.039024,80.598550,64.360362,194.222614,21.210875,42.691308,0.596718,766091.123878,0.872024,8.714923,10.454061,4.004518,0.078303,0.061351,32.000000,87.517838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222000,66.899628,102.686001,100.000000,39.494974,48.873418,68.607595,34.139256,48.101266,45.797468,66.949341,178.761474,75.103789,179.943241,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682713,48.661602,199.009556,162.672325,197.849854,200.088840,89.515850,14.173288,194.140318,2.287602,47.832749,50.087530,161.212389,200.913871,159.583521,194.235663,110.090283,187.300282,-0.000470,0.039057,80.589061,64.220413,194.405231,21.210705,42.716027,0.595641,765902.993998,0.868536,8.635559,10.603414,3.996106,0.078779,0.061597,32.000000,87.523008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242135,66.912739,102.700675,100.000000,39.511486,48.873418,68.607595,34.100003,48.101266,45.797468,66.949341,179.031700,75.088455,179.966648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633163,48.686611,199.059515,162.683258,197.912672,200.077326,89.353804,14.177141,194.138287,2.284460,47.929175,49.955748,161.208295,201.037762,159.554944,194.265919,110.103686,187.531856,-0.000470,0.039046,80.525410,64.277030,194.397337,21.210546,42.705932,0.596906,765827.248110,0.870215,8.722399,10.457896,4.005610,0.078567,0.061070,32.000000,87.484719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.250068,66.903619,102.713790,100.000000,39.473347,48.873418,68.607595,34.152380,48.101266,45.797468,66.949341,178.707607,75.140986,179.926364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717721,48.717391,199.049396,162.700077,197.922556,200.113847,89.476524,14.172432,194.175745,2.289697,48.039143,49.913678,161.230114,200.991790,159.559866,194.276041,110.123835,187.410919,-0.000471,0.039036,80.568549,64.424568,194.251658,21.210328,42.732727,0.597136,765880.126758,0.872771,8.798814,10.532546,4.010615,0.079346,0.061082,32.000000,87.480997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271278,66.929053,102.734109,100.000000,39.500341,48.873418,68.607595,34.182652,48.101266,45.797468,66.949341,178.953048,74.990217,179.936711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630922,48.758890,199.081634,162.711010,197.967871,200.130331,89.410501,14.167294,194.150832,2.296761,48.061809,50.063993,161.224785,200.885534,159.574105,194.271066,110.118114,187.108194,-0.000470,0.039029,80.598936,64.335139,194.263979,21.210149,42.582624,0.597576,765892.409531,0.870161,8.741894,10.466423,4.003591,0.078693,0.060522,32.000000,87.521069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273279,66.941054,102.745524,100.000000,39.463643,48.873418,68.607595,34.136991,48.101266,45.797468,66.949341,178.821002,75.130715,179.957718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760389,48.758890,198.942128,162.711010,198.053891,200.150011,89.382077,14.183563,194.120194,2.301079,48.029128,49.854798,161.200988,200.905064,159.554776,194.261584,110.138629,187.365079,-0.000469,0.039015,80.385677,64.403681,194.305700,21.210179,42.365971,0.597581,766206.003621,0.872670,8.873420,10.356965,4.011242,0.078588,0.060683,32.000000,87.447387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253620,66.894270,102.753024,100.000000,39.495017,48.873418,68.607595,34.187219,48.101266,45.797468,66.949341,178.764155,75.135777,179.932108,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698262,48.773182,198.945428,162.720261,198.022459,200.151735,89.350113,14.175428,194.160110,2.310321,48.092916,49.982787,161.232335,200.753244,159.552679,194.327279,110.159133,187.457338,-0.000469,0.039014,80.343993,64.313216,194.347166,21.210208,41.326399,0.595921,766015.933962,0.870509,8.739181,10.434198,3.998002,0.076772,0.060022,32.000000,87.437525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237601,66.927767,102.747327,100.000000,39.426054,48.873418,68.607595,34.115224,48.101266,45.797468,66.949341,178.700227,74.794766,179.888796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762116,48.788847,198.986102,162.723345,198.034390,200.133423,89.261772,14.171718,194.204450,2.320536,48.051816,49.953574,161.184345,200.848369,159.542993,194.367736,110.128966,187.442364,-0.000469,0.039029,80.361470,64.345444,194.301687,21.210656,42.186298,0.599337,766078.994247,0.872073,8.817857,10.448774,4.003066,0.070245,0.055268,32.000000,87.446418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209889,66.910390,102.755668,100.000000,39.413702,48.873418,68.607595,34.152003,48.101266,45.797468,66.949341,178.523543,74.675250,179.840841,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780812,48.784175,199.094223,162.712692,197.993445,200.113440,89.523332,14.173859,194.274090,2.317008,48.023171,49.979268,161.202361,200.950160,159.559164,194.370691,110.140184,187.429486,-0.000468,0.039056,80.487956,64.377805,194.389649,21.211070,42.840642,0.599735,766106.373993,0.870309,8.779624,10.444998,3.998878,0.065767,0.055478,32.000000,87.490859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227727,66.939521,102.790555,100.000000,39.417577,48.873418,68.607595,34.117271,48.101266,45.797468,66.949341,179.046664,75.175909,179.919559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698740,48.784175,199.101247,162.712692,198.084693,200.114057,89.425144,14.174858,194.196803,2.316188,47.959843,49.879393,161.186047,200.916094,159.537922,194.343332,110.113776,187.603847,-0.000468,0.039026,80.586732,64.338945,194.325222,21.211318,42.089177,0.595645,765908.233731,0.868642,8.743314,10.457134,3.999417,0.069823,0.058078,32.000000,87.525969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.191835,66.916442,102.757533,100.000000,39.404273,48.873418,68.607595,34.105950,48.101266,45.797468,66.949341,178.850288,74.817583,179.955987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697434,48.753669,199.036730,162.691387,198.122474,200.104212,89.322312,14.168864,194.179042,2.301301,47.989793,49.888181,161.202136,200.980883,159.553667,194.290564,110.196899,187.600139,-0.000468,0.039011,80.549551,64.384572,194.321675,21.211992,41.822173,0.599397,766140.234644,0.871195,8.828353,10.549814,4.006163,0.070055,0.058276,32.000000,87.525469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.197989,66.921364,102.752246,100.000000,39.439299,48.873418,68.607595,34.152221,48.101266,45.797468,66.949341,178.644625,74.634385,179.969519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746589,48.751195,199.024112,162.680735,198.088783,200.089699,89.422315,14.171861,194.107838,2.295097,48.052250,50.034123,161.182624,200.930059,159.529597,194.335609,110.184056,187.185076,-0.000472,0.039035,80.562425,64.422854,194.200345,21.212492,41.030882,0.600654,765708.634376,0.872106,8.799202,10.465282,4.004970,0.072103,0.058122,32.000000,87.571240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.183067,66.934720,102.698533,100.000000,39.391299,48.873418,68.607595,34.154735,48.101266,45.797468,66.949341,178.844631,75.001222,179.833288,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747981,48.781701,199.057569,162.684659,198.060470,200.094582,89.460264,14.172860,194.244000,2.292469,48.151970,49.938796,161.179086,200.918825,159.523415,194.396584,110.172829,187.634660,-0.000473,0.039047,80.665801,64.114294,194.261060,21.213152,41.640424,0.597116,765606.895571,0.870105,8.745782,10.320288,4.000759,0.077234,0.060067,32.000000,87.618667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.183309,66.933714,102.692805,100.000000,39.395221,48.873418,68.607595,34.127369,48.101266,45.797468,66.949341,178.920528,74.988969,179.937969,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714493,48.820452,199.056880,162.698956,198.012723,200.090534,89.266731,14.171433,194.119504,2.290152,48.233562,49.882465,161.176927,200.944635,159.510709,194.150852,110.172372,187.474563,-0.000473,0.039062,80.700782,64.222642,194.255391,21.213654,42.694476,0.597345,765761.674440,0.869804,8.774846,10.502466,4.001320,0.078179,0.060515,32.000000,87.562505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199614,66.938817,102.701136,100.000000,39.397206,48.873418,68.607595,34.126749,48.101266,45.797468,66.949341,178.533461,75.147003,179.942611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660635,48.820452,198.971796,162.698956,198.047491,200.084409,89.451373,14.172289,194.178708,2.284752,48.203838,49.919870,161.171318,200.817300,159.519020,194.322510,110.177422,187.354948,-0.000473,0.039073,80.709235,64.222681,194.300953,21.214052,42.718927,0.596500,765893.329295,0.872420,8.848301,10.442083,4.004001,0.078697,0.060415,32.000000,87.584354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.185107,66.930518,102.701034,100.000000,39.392536,48.873418,68.607595,34.147111,48.101266,45.797468,66.949341,178.902747,75.003349,179.939032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749412,48.833919,199.052017,162.704002,198.089678,200.052464,89.424253,14.172717,194.103464,2.289632,48.282453,49.920136,161.176372,200.798646,159.494715,194.169738,110.196767,187.434874,-0.000473,0.038910,80.699382,64.308054,194.261244,21.215170,42.033814,0.598019,765928.171461,0.871642,8.904151,10.391551,4.006630,0.077221,0.060214,32.000000,87.581029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.154974,66.941534,102.690972,100.000000,39.371653,48.873418,68.607595,34.126881,48.101266,45.797468,66.949341,178.848507,75.011566,179.864169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706970,48.848485,198.931269,162.706805,198.148560,200.008605,89.424753,14.175286,194.165688,2.294638,48.189074,50.026665,161.166668,200.806596,159.515490,194.324040,110.162801,187.468296,-0.000475,0.038660,80.740245,64.375312,194.114522,21.215334,41.274581,0.598207,765788.602931,0.871310,8.821145,10.436690,4.000835,0.076371,0.059689,32.000000,87.583583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177475,66.953267,102.697079,100.000000,39.320883,48.873418,68.607595,34.129644,48.101266,45.797468,66.955377,178.849506,74.853900,179.979000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701852,48.855356,199.049828,162.712692,198.142713,199.964644,89.401972,14.172003,194.169923,2.304415,48.112664,49.909189,161.180955,200.904922,159.513992,194.216288,110.143944,187.466319,-0.000476,0.038561,80.807641,64.442926,194.263630,21.215755,41.271377,0.598458,765701.269572,0.870737,8.884132,10.449271,4.002080,0.073734,0.058241,32.000000,87.618709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.156301,66.960356,102.696044,100.000000,39.309512,48.873418,68.607595,34.155741,48.101266,45.797468,66.930598,178.803945,75.001735,179.942415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701498,48.829247,198.950664,162.698115,198.185295,199.932342,89.464693,14.173288,194.002867,2.307720,48.122385,49.977073,161.146758,200.863639,159.480477,194.301344,110.157010,187.222579,-0.000477,0.038551,80.814149,64.206691,194.183988,21.215701,41.467356,0.597469,765630.105551,0.870884,8.896309,10.467378,4.004877,0.073820,0.058068,32.000000,87.608943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.123068,66.955771,102.682047,100.000000,39.300785,48.873418,68.607595,34.160195,48.101266,45.797468,66.912978,178.929386,74.969527,179.965349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764051,48.829247,199.034477,162.698115,198.191140,199.935016,89.384722,14.176570,194.081658,2.298957,48.155378,49.856902,161.170266,200.966734,159.496127,194.316849,110.175228,187.452440,-0.000476,0.038542,80.832066,64.242971,194.341782,21.215895,41.604357,0.597370,765380.345357,0.870076,8.870567,10.361606,4.002911,0.072709,0.057347,32.000000,87.607713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.146562,66.970581,102.710810,100.000000,39.293940,48.873418,68.607595,34.161229,48.101266,45.797468,66.861621,178.769443,74.963878,179.941510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654609,48.835293,199.014637,162.698115,198.219073,199.924306,89.503751,14.173573,194.080785,2.293112,48.177076,49.869662,161.182374,200.888388,159.503742,194.285494,110.244285,187.489437,-0.000476,0.038563,80.816291,64.222495,194.152457,21.216106,41.651772,0.596936,765234.883915,0.869649,8.805745,10.430816,3.999563,0.071529,0.056655,32.000000,87.615145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163685,67.005654,102.738896,100.000000,39.293315,48.873418,68.607595,34.126207,48.101266,45.797468,66.841216,179.007502,75.183760,179.955475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770827,48.834469,199.027419,162.710169,198.224794,199.925899,89.381119,14.174429,194.083113,2.291737,48.256702,49.863696,161.170918,200.814221,159.478706,194.259622,110.194441,187.650432,-0.000477,0.038523,80.672133,64.384747,194.195409,21.215980,42.066158,0.596289,765112.707439,0.870588,8.925244,10.375825,4.007979,0.068784,0.054398,32.000000,87.620513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.153929,66.975468,102.728987,100.000000,39.296986,48.873418,68.607595,34.191753,48.101266,45.797468,66.815242,178.762238,75.166592,179.838874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684822,48.866624,198.976914,162.719140,198.207846,199.929154,89.365898,14.161300,194.094172,2.289584,48.360561,49.899136,161.207170,200.815281,159.493949,194.262139,110.229117,187.475858,-0.000477,0.038515,80.584319,64.463587,194.151116,21.215920,42.774826,0.595222,765137.579703,0.869526,8.803949,10.486847,3.998877,0.064897,0.055122,32.000000,87.572346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.164512,67.004402,102.770351,100.000000,39.251368,48.873418,68.607595,34.126688,48.101266,45.797468,66.788384,178.731796,75.341940,179.945877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649302,48.907575,198.935979,162.724466,198.215221,199.914645,89.322125,14.172003,194.000439,2.291768,48.360876,49.846813,161.167388,200.848491,159.483076,194.168862,110.152936,187.291652,-0.000476,0.038502,80.546313,64.182700,194.208156,21.216008,41.458352,0.594709,765224.506127,0.871440,8.925235,10.385830,4.004783,0.069119,0.058429,32.000000,87.552322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139227,66.986963,102.759860,100.000000,39.223592,48.873418,68.607595,34.169282,48.101266,45.797468,66.788125,178.644250,75.150744,179.870464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741930,48.907575,199.092599,162.724466,198.258063,199.906225,89.278728,14.171004,194.101752,2.302460,48.269470,49.963743,161.145928,200.750451,159.483787,194.193450,110.185795,187.584486,-0.000477,0.038514,80.510008,64.295397,194.276989,21.216205,40.950997,0.596046,765497.945831,0.870934,8.929028,10.496929,4.003242,0.073755,0.058071,32.000000,87.553917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.146242,66.966928,102.753036,100.000000,39.226653,48.873418,68.607595,34.200335,48.101266,45.797468,66.807653,178.557456,74.974076,179.854767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692600,48.904552,198.988018,162.721663,198.295957,199.930366,89.422451,14.177569,194.029866,2.295024,48.061865,49.884541,161.194281,200.882924,159.496095,194.274822,110.200192,187.511715,-0.000478,0.038500,80.525224,64.335286,194.251085,21.216790,41.349059,0.597275,765326.126084,0.871178,8.906989,10.470438,4.002511,0.074847,0.059115,32.000000,87.521123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.156911,66.993449,102.732390,100.000000,39.251699,48.873418,68.607595,34.149356,48.101266,45.797468,66.788227,178.844902,75.127047,179.955751,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688834,48.845187,199.016604,162.698676,198.224345,199.913705,89.352191,14.173573,194.046464,2.304509,48.090781,49.896139,161.191072,200.867186,159.515848,194.252899,110.169021,187.177973,-0.000479,0.038493,80.480934,64.429630,194.320674,21.217671,41.650770,0.596423,765427.720883,0.870835,8.955096,10.428386,4.004379,0.076561,0.060498,32.000000,87.553782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145471,66.985728,102.725730,100.000000,39.221466,48.873418,68.607595,34.177156,48.101266,45.797468,66.765561,178.704383,75.297332,179.954807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776421,48.824575,199.085496,162.691107,198.201324,199.873247,89.443153,14.169435,194.088088,2.299806,48.184747,49.916204,161.167109,200.854403,159.492587,194.301402,110.174599,187.506030,-0.000479,0.038491,80.489118,64.263770,194.293204,21.218144,42.698450,0.595017,765322.362783,0.871376,8.899638,10.332620,4.005258,0.078440,0.061578,32.000000,87.518444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.138088,66.979575,102.736150,100.000000,39.184011,48.873418,68.607595,34.181455,48.101266,45.797468,66.684014,178.886306,75.001075,179.864523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728750,48.824575,199.054360,162.691107,198.111012,199.837487,89.430004,14.175428,194.116309,2.295212,48.313423,49.930319,161.169920,200.870998,159.496910,194.275941,110.172679,187.615192,-0.000478,0.038514,80.482659,64.305865,194.276845,21.218710,42.761080,0.596423,764971.975968,0.868561,8.788261,10.451817,3.999594,0.078841,0.061415,32.000000,87.540054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.159887,67.001013,102.738210,100.000000,39.239999,48.873418,68.607595,34.132652,48.101266,45.797468,66.637462,178.860007,75.292270,179.953233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735127,48.869373,199.107401,162.700358,198.094943,199.815126,89.472419,14.169577,194.173054,2.290914,48.285091,50.006337,161.182616,200.909509,159.506244,194.330718,110.163179,187.462261,-0.000477,0.038510,80.485523,64.334319,194.184683,21.219213,42.255425,0.594447,764918.293082,0.869459,8.837647,10.495220,4.002802,0.078833,0.061032,32.000000,87.531527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.179320,67.005506,102.764195,100.000000,39.191766,48.873418,68.607595,34.159762,48.101266,45.797468,66.655836,178.944837,75.122865,179.924791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678378,48.891909,198.934051,162.707366,198.140773,199.810235,89.406449,14.164297,194.052387,2.297541,48.239759,49.836183,161.190726,200.724336,159.491025,194.294309,110.162722,187.500892,-0.000476,0.038485,80.458152,64.205052,194.259677,21.219873,41.817090,0.595853,764969.685592,0.868935,8.875836,10.446600,4.003356,0.076854,0.060440,32.000000,87.518049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214866,66.991174,102.774923,100.000000,39.214816,48.873418,68.607595,34.153902,48.101266,45.797468,66.648119,178.812898,74.830789,179.807560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747372,48.889711,199.058017,162.701759,198.162538,199.812111,89.449114,14.173430,194.033082,2.291822,48.254165,50.044302,161.151345,200.832957,159.506537,194.276062,110.163139,187.451422,-0.000477,0.038481,80.463064,64.545470,194.335542,21.220282,41.959067,0.598587,765065.906877,0.870206,8.942972,10.465204,4.006166,0.077620,0.060534,32.000000,87.540024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202903,67.008745,102.816900,100.000000,39.160059,48.873418,68.607595,34.191289,48.101266,45.797468,66.627275,178.898228,74.793445,179.982108,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636817,48.889711,198.977377,162.701759,198.152399,199.805221,89.500834,14.170862,194.020217,2.297532,48.341181,49.905286,161.126369,200.761888,159.476237,194.325320,110.173716,187.420450,-0.000477,0.038461,80.511034,64.409113,194.343415,21.220326,42.666786,0.598266,764992.645084,0.868960,8.883487,10.442518,4.001378,0.078616,0.060996,32.000000,87.554534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203539,66.990644,102.821572,100.000000,39.181677,48.873418,68.607595,34.153104,48.101266,45.797468,66.604073,179.001668,75.198066,180.023847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697691,48.916370,199.083263,162.711290,198.135335,199.799403,89.405246,14.177284,194.056221,2.305123,48.453913,49.874184,161.160878,200.819195,159.491615,194.339402,110.150937,186.918376,-0.000478,0.038415,80.578083,64.234700,194.219800,21.220541,42.667681,0.596036,765091.151325,0.870578,8.998122,10.420165,4.008665,0.078323,0.060972,32.000000,87.594989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221746,66.989744,102.842555,100.000000,39.153777,48.873418,68.607595,34.217695,48.101266,45.797468,66.609998,178.810492,75.217509,180.022312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645273,48.971337,198.963547,162.725868,198.033278,199.815694,89.512557,14.170434,194.004589,2.310286,48.475310,49.839720,161.156021,200.863394,159.467920,194.217326,110.154737,187.034120,-0.000478,0.038433,80.551018,64.183418,194.222902,21.220549,41.449689,0.595492,765116.660135,0.870362,8.961637,10.251851,4.005886,0.075991,0.059562,32.000000,87.602140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223022,66.978114,102.863168,100.000000,39.163815,48.873418,68.607595,34.185748,48.101266,45.797468,66.591369,179.025115,74.936512,180.031478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654979,48.992500,199.014195,162.741566,197.983769,199.837149,89.361597,14.175714,194.045335,2.304937,48.487662,49.815437,161.167751,200.678344,159.483063,194.216739,110.207520,187.408325,-0.000476,0.038437,80.468772,64.224799,194.113156,21.220886,41.165502,0.598180,765389.441336,0.870544,9.070973,10.292138,4.007704,0.073970,0.058527,32.000000,87.585963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235157,67.018181,102.915590,100.000000,39.129990,48.873418,68.607595,34.219240,48.101266,45.797468,66.631667,178.723194,74.958669,179.935373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673472,48.992500,198.938644,162.741566,197.946780,199.814353,89.442049,14.171718,194.111291,2.310074,48.620368,49.873330,161.169714,200.704683,159.466580,194.272231,110.190400,187.244353,-0.000475,0.038432,80.425482,64.257068,194.113402,21.220940,40.996963,0.598111,765324.793142,0.871971,9.082065,10.381752,4.007940,0.072219,0.057978,32.000000,87.555797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224868,66.996205,102.935485,100.000000,39.109869,48.873418,68.607595,34.217044,48.101266,45.797468,66.640705,178.884097,75.004963,180.043713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607915,49.030978,198.945094,162.765955,197.919997,199.767305,89.403681,14.168578,194.079386,2.312596,48.740031,49.828119,161.165049,200.755691,159.458892,194.194936,110.178513,187.274514,-0.000473,0.038475,80.336618,64.276962,194.155457,21.220989,41.172966,0.597309,765269.708524,0.870727,9.062882,10.336501,4.004927,0.070219,0.058634,32.000000,87.551325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216388,66.971462,102.943875,100.000000,39.097088,48.873418,68.607595,34.209862,48.101266,45.797468,66.667898,178.807362,74.857862,180.076404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679543,49.108209,198.930617,162.799315,197.971982,199.739186,89.357891,14.170576,193.953740,2.303499,48.473978,49.983133,161.213947,200.793569,159.492080,194.293091,110.148338,187.449874,-0.000475,0.038474,80.428682,64.260337,194.168061,21.220278,42.263569,0.599134,765333.893243,0.872268,9.169391,10.359863,4.010350,0.067920,0.057423,32.000000,87.557361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.194432,66.981929,103.010930,100.000000,39.055630,48.873418,68.607595,34.227441,48.101266,45.797468,66.737364,178.715782,75.142307,180.032147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604934,49.079625,198.935957,162.796231,197.922573,199.714188,89.471547,14.176285,194.104744,2.305110,48.467352,49.842972,161.227412,200.719199,159.522895,194.170698,110.214644,187.357311,-0.000475,0.038477,80.508299,63.961551,194.165937,21.219827,42.904059,0.596014,765264.702733,0.870135,9.168891,10.410806,4.004078,0.064456,0.054746,32.000000,87.520096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.201426,66.985193,103.042623,100.000000,39.069792,48.873418,68.607595,34.214033,48.101266,45.797468,66.707199,178.943094,74.861897,180.067434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701812,49.041696,198.954151,162.778009,197.975784,199.679296,89.399528,14.172717,194.030735,2.302002,48.402736,49.772318,161.207380,200.821153,159.522400,194.327501,110.191754,187.332033,-0.000475,0.038471,80.575233,64.356571,194.169059,21.219588,42.397080,0.599043,765127.022652,0.871552,9.221134,10.355228,4.010407,0.068012,0.053993,32.000000,87.523849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204618,67.000054,103.035125,100.000000,39.047517,48.873418,68.607595,34.261667,48.101266,45.797468,66.703360,178.799055,74.967986,180.045562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664183,49.015037,198.911084,162.768478,197.963410,199.693945,89.429848,14.171575,194.042341,2.294192,48.358691,49.938162,161.207849,200.733245,159.518351,194.232158,110.154456,187.213031,-0.000474,0.038477,80.595965,64.084096,194.185049,21.219435,41.538505,0.597024,764834.895924,0.870121,9.082690,10.368504,4.002956,0.072638,0.057063,32.000000,87.557946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.198075,67.012233,103.055048,100.000000,39.086053,48.873418,68.607595,34.209796,48.101266,45.797468,66.658861,178.859696,75.332769,180.027387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627556,49.015037,198.919574,162.768478,197.950921,199.715354,89.408597,14.174287,194.158478,2.301983,48.365156,49.868913,161.178085,200.694204,159.506598,194.182227,110.170418,187.400531,-0.000474,0.038457,80.642130,64.299986,194.295935,21.219257,41.217249,0.594432,765016.820947,0.870557,9.095055,10.360528,4.005121,0.076294,0.059839,32.000000,87.556029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.183034,66.984660,103.070740,100.000000,39.018041,48.873418,68.607595,34.234251,48.101266,45.797468,66.623811,178.817194,75.132916,180.079983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706816,48.997997,198.987483,162.753060,197.937799,199.711374,89.422481,14.170148,193.982240,2.317836,48.263564,49.901161,161.181763,200.915299,159.514049,194.399251,110.195321,187.236090,-0.000472,0.038438,80.756163,64.299115,194.114769,21.219301,42.687048,0.596487,765099.609343,0.871571,9.133062,10.415891,4.008248,0.079473,0.061426,32.000000,87.536046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.158440,66.998314,103.096644,100.000000,39.034637,48.873418,68.607595,34.258566,48.101266,45.797468,66.596883,178.844962,75.108925,180.129079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670709,48.970788,199.054098,162.747453,197.987539,199.682484,89.587495,14.174429,194.155025,2.331304,48.142605,49.829421,161.184930,200.876197,159.507433,194.297107,110.108977,187.287548,-0.000470,0.038455,80.831174,64.056729,194.334094,21.219251,41.719145,0.595935,764819.476912,0.869833,9.033803,10.328436,4.003223,0.074813,0.060533,32.000000,87.493807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.170249,66.996411,103.083503,100.000000,39.021359,48.873418,68.607595,34.216570,48.101266,45.797468,66.585649,179.174989,75.198947,180.106026,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
