OSU 80 Ton Compressor Load Stand
49.727961,48.970788,199.057128,162.747453,198.043690,199.654469,89.508764,14.175000,194.059985,2.339504,48.035733,49.879048,161.189639,200.937765,159.518177,194.321799,110.193554,187.361577,-0.000471,0.038443,80.789387,64.203340,194.250638,21.219238,42.290024,0.595612,765022.376359,0.868740,9.044036,10.434358,4.007474,0.069522,0.057578,32.000000,87.463898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.167147,66.983723,103.071694,100.000000,39.026388,48.873418,68.607595,34.239242,48.101266,45.797468,66.546068,179.017529,75.011346,180.126954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657592,48.914721,199.040923,162.725027,198.072618,199.666681,89.405095,14.166295,194.125971,2.340646,47.959374,49.998994,161.185821,200.888612,159.499666,194.287017,110.131962,187.169063,-0.000469,0.038439,80.743168,64.300652,194.336891,21.219059,41.363647,0.596412,764510.476451,0.868270,8.984677,10.377941,4.002922,0.074380,0.058418,32.000000,87.480797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.132605,66.954922,103.051947,100.000000,39.055459,48.873418,68.607595,34.205182,48.101266,45.797468,66.469391,178.810190,75.047003,180.209645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636256,48.851509,199.055174,162.704002,198.041220,199.646430,89.542695,14.172432,194.241937,2.335712,48.003518,49.962409,161.151587,200.801785,159.496988,194.261210,110.135254,187.591300,-0.000467,0.038635,80.754295,64.460996,194.400949,21.218679,41.541530,0.596911,764744.070302,0.870710,8.994416,10.411732,4.009600,0.077446,0.060464,32.000000,87.497999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.136298,66.965703,103.029699,100.000000,39.014363,48.873418,68.607595,34.252339,48.101266,45.797468,66.386666,179.085391,75.319342,180.127190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671743,48.813856,199.051558,162.692508,198.004658,199.635874,89.493552,14.178282,194.219840,2.332100,48.018710,49.785843,161.141419,201.044122,159.478139,194.327200,110.146310,187.453826,-0.000466,0.038875,80.669498,64.166600,194.565879,21.219190,42.710281,0.594706,764537.493571,0.869397,8.960503,10.523567,4.010278,0.078907,0.061650,32.000000,87.508121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.164933,66.961098,103.022069,100.000000,39.026252,48.873418,68.607595,34.267865,48.101266,45.797468,66.324071,178.987104,75.089483,180.118496,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734641,48.805886,199.091997,162.679894,198.043929,199.627475,89.401521,14.168436,194.245459,2.319877,48.076348,49.693803,161.151611,200.932179,159.487599,194.395909,110.144806,187.530170,-0.000464,0.038963,80.632907,64.299689,194.358937,21.219670,41.596427,0.596038,764298.712402,0.869046,8.886032,10.460262,4.007340,0.074364,0.059148,32.000000,87.561056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.141724,66.936579,102.993787,100.000000,39.000970,48.873418,68.607595,34.248861,48.101266,45.797468,66.296155,178.803042,75.106064,180.104924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677684,48.805886,199.142441,162.679894,198.070215,199.636626,89.460994,14.177569,194.201966,2.317425,48.116298,49.904846,161.130527,200.888959,159.473249,194.404879,110.156857,187.742375,-0.000463,0.038942,80.555643,64.205418,194.275233,21.220427,41.349256,0.595278,764159.836713,0.868662,8.812853,10.490785,4.003085,0.070208,0.057150,32.000000,87.544555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.152893,66.941114,103.014725,100.000000,39.035808,48.873418,68.607595,34.214704,48.101266,45.797468,66.259936,178.921988,75.310245,180.107993,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676070,48.813582,199.071730,162.676249,198.038707,199.632023,89.457113,14.168578,194.083145,2.327037,48.189258,49.942312,161.131440,200.949609,159.496004,194.278218,110.133651,187.330343,-0.000463,0.038953,80.566010,64.209333,194.300669,21.221253,42.048008,0.594410,764241.948667,0.869230,8.871900,10.559350,4.008690,0.068484,0.057664,32.000000,87.545139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.164286,66.929632,103.024088,100.000000,39.023958,48.873418,68.607595,34.248737,48.101266,45.797468,66.239083,178.914226,75.154193,180.118811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680721,48.842989,198.982646,162.688304,197.997922,199.636981,89.553889,14.182278,194.042584,2.329027,48.186113,49.851565,161.165285,200.871487,159.470049,194.417085,110.182218,187.521975,-0.000460,0.038941,80.530376,64.393086,194.366090,21.221795,42.845833,0.595508,764321.018085,0.869298,8.881270,10.425964,4.007397,0.063936,0.053252,32.000000,87.530734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.164732,66.920501,103.019520,100.000000,39.005416,48.873418,68.607595,34.252077,48.101266,45.797468,66.240891,179.107778,75.201661,180.153311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659006,48.847936,199.058557,162.697274,198.004917,199.632365,89.381603,14.172003,194.068919,2.331954,48.180678,49.739442,161.132158,200.913076,159.447395,194.321247,110.202488,187.505823,-0.000460,0.038961,80.482345,64.127486,194.074529,21.222594,42.149121,0.594963,764230.911724,0.868362,8.905853,10.450259,4.005229,0.068636,0.054909,32.000000,87.560068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.148881,66.905441,103.017585,100.000000,38.976181,48.873418,68.607595,34.256151,48.101266,45.797468,66.207189,178.763206,75.256026,180.100715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634295,48.851509,199.001288,162.713533,198.018530,199.628057,89.344304,14.171290,193.979949,2.331777,48.191462,49.806140,161.138727,200.768025,159.444187,194.250778,110.143640,187.188260,-0.000461,0.038974,80.460126,64.268729,194.158821,21.222989,42.030843,0.595002,764186.588032,0.870043,8.941681,10.312222,4.009093,0.069056,0.055240,32.000000,87.566364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.136620,66.888149,103.002999,100.000000,38.969928,48.873418,68.607595,34.268973,48.101266,45.797468,66.187216,178.688608,75.022792,180.041431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647781,48.851509,199.014610,162.713533,197.988284,199.653883,89.496784,14.178711,193.922322,2.337106,48.199783,49.976972,161.152435,200.952239,159.451523,194.443994,110.212852,187.588764,-0.000461,0.038991,80.395996,64.345739,194.176032,21.223231,41.522432,0.596906,764424.384703,0.871285,8.962539,10.361915,4.009351,0.072474,0.057914,32.000000,87.591433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.144297,66.902093,102.996074,100.000000,38.917041,48.873418,68.607595,34.286566,48.101266,45.797468,66.166218,178.993568,74.850525,180.108504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685257,48.855081,198.857235,162.710730,197.933747,199.673722,89.443888,14.175143,194.142173,2.337335,48.177782,49.975192,161.145507,200.693104,159.448722,194.150814,110.126865,187.193745,-0.000461,0.038995,80.342595,64.219654,194.090069,21.222969,41.344656,0.598240,764253.045473,0.869651,8.948544,10.445007,4.008530,0.074666,0.058646,32.000000,87.580864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109639,66.875256,102.984090,100.000000,38.931404,48.873418,68.607595,34.282865,48.101266,45.797468,66.145327,178.887775,75.175322,180.128449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574257,48.857280,198.944653,162.706525,197.899804,199.686861,89.467508,14.170719,193.995886,2.335589,48.395075,49.715741,161.151469,200.735814,159.470889,194.271558,110.182992,187.474666,-0.000460,0.039019,80.385659,63.927072,194.079282,21.223149,41.777532,0.594986,764594.742027,0.869531,8.913242,10.380778,4.002339,0.077864,0.060246,32.000000,87.558766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.124538,66.902272,103.008316,100.000000,38.884572,48.873418,68.607595,34.264351,48.101266,45.797468,66.123371,178.935015,74.825874,180.130298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586357,48.926813,198.808791,162.714935,197.930034,199.726879,89.501454,14.171575,193.900314,2.324140,48.558940,49.812273,161.140021,200.599182,159.430422,194.196792,110.160579,187.320280,-0.000459,0.039029,80.323060,64.155155,194.036248,21.222644,42.404777,0.599184,764614.931103,0.871527,9.030650,10.431503,4.013064,0.078591,0.061648,32.000000,87.524388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073667,66.858763,103.010887,100.000000,38.881993,48.873418,68.607595,34.331731,48.101266,45.797468,66.099389,179.002909,74.705404,180.018457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593406,49.000470,198.851397,162.756143,197.920627,199.764486,89.447134,14.166723,193.892357,2.312744,48.638539,49.794588,161.121386,200.688272,159.435471,194.127726,110.124611,187.381378,-0.000459,0.039017,80.300732,64.175460,193.902338,21.222107,42.494345,0.599979,765010.686752,0.871305,9.087614,10.395209,4.009345,0.079058,0.061300,32.000000,87.460651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.066359,66.856435,103.007784,100.000000,38.844861,48.873418,68.607595,34.330327,48.101266,45.797468,66.149948,178.894268,75.325139,180.029787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593280,49.000470,198.801559,162.756143,197.954343,199.790480,89.340558,14.175286,193.916936,2.311178,48.663477,49.846196,161.157053,200.734346,159.428286,194.155357,110.159868,187.515635,-0.000460,0.038992,80.255877,63.958918,194.118764,21.221538,42.394592,0.595303,765474.219834,0.872041,9.153950,10.454414,4.009634,0.078996,0.060794,32.000000,87.493980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.055110,66.851820,103.043727,100.000000,38.815202,48.873418,68.607595,34.332174,48.101266,45.797468,66.209003,178.681116,74.974296,180.063854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661069,49.049942,198.824955,162.776888,197.962360,199.779837,89.373716,14.176427,193.864306,2.312946,48.293630,49.905328,161.164546,200.618875,159.452363,194.019271,110.112530,187.349129,-0.000461,0.038977,80.170885,64.136811,194.037185,21.220773,41.357025,0.598059,765445.398929,0.873197,9.154079,10.470199,4.008639,0.076740,0.059917,32.000000,87.482816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.055916,66.842632,103.071506,100.000000,38.808313,48.873418,68.607595,34.331746,48.101266,45.797468,66.245864,178.747433,74.806725,179.959685,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643839,49.024381,198.913622,162.755583,197.895719,199.772689,89.324862,14.172146,193.939129,2.314395,48.165244,49.730813,161.159121,200.766598,159.456341,194.082789,110.111952,187.162834,-0.000462,0.038971,80.152757,64.124035,194.064556,21.220109,41.585133,0.598781,765604.254878,0.871624,9.133189,10.454230,4.003638,0.071537,0.056150,32.000000,87.516373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.044933,66.825373,103.083705,100.000000,38.771062,48.873418,68.607595,34.304047,48.101266,45.797468,66.213478,178.649723,74.937979,179.962006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606492,48.946877,198.738979,162.703161,197.864662,199.779266,89.482414,14.175286,193.803347,2.323236,48.088050,49.822318,161.113064,200.668945,159.464410,194.107115,110.027764,186.868223,-0.000462,0.038968,80.119144,64.232866,193.955932,21.219494,42.624150,0.598040,765532.000291,0.872343,9.125506,10.383927,4.006814,0.064777,0.054158,32.000000,87.522294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.038881,66.810974,103.084330,100.000000,38.775657,48.873418,68.607595,34.317983,48.101266,45.797468,66.204635,178.964827,74.937979,179.952328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621011,48.897681,198.917225,162.673446,197.890769,199.783390,89.386170,14.176855,193.814723,2.317455,48.108438,49.904944,161.117485,200.649150,159.460933,193.996719,110.120569,187.247368,-0.000461,0.038963,80.033583,64.353685,194.040876,21.219112,41.828348,0.597938,765721.943252,0.871375,9.086768,10.355913,4.006310,0.069194,0.057954,32.000000,87.513830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.039615,66.837950,103.097185,100.000000,38.727722,48.873418,68.607595,34.343370,48.101266,45.797468,66.115045,178.772341,74.944949,179.963343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650426,48.897681,198.807393,162.673446,197.907981,199.782703,89.325725,14.176570,193.788614,2.320954,48.230140,49.949979,161.088934,200.695020,159.414248,194.086398,110.061380,187.217699,-0.000459,0.038973,79.958399,64.195271,193.918548,21.217896,41.138886,0.598039,765247.864264,0.871927,9.022499,10.407480,4.008730,0.070448,0.057419,32.000000,87.616943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.036300,66.805471,103.100637,100.000000,38.739056,48.873418,68.607595,34.339620,48.101266,45.797468,66.047926,178.651449,75.302615,179.960157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647653,48.893009,198.857790,162.656346,197.926797,199.788048,89.486331,14.174715,193.851971,2.323090,48.222623,49.854235,161.134296,200.726110,159.417153,194.137674,110.058301,187.307586,-0.000460,0.038965,79.842660,64.328348,194.001046,21.216723,40.872813,0.594644,765425.355152,0.871940,8.991971,10.455379,4.004143,0.071429,0.057592,32.000000,87.708902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064014,66.856166,103.101129,100.000000,38.698494,48.873418,68.607595,34.326722,48.101266,45.797468,66.022878,178.972663,74.762484,180.050519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597525,48.909224,198.769797,162.651300,197.940838,199.775645,89.453496,14.171433,193.850650,2.322852,48.124865,49.994223,161.119350,200.648620,159.407824,194.109782,110.070963,187.175343,-0.000462,0.038962,79.754938,64.174942,194.128454,21.215767,40.969577,0.599083,765453.579242,0.870441,8.990175,10.492657,4.005381,0.072573,0.058283,32.000000,87.779603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.071170,66.836685,103.105902,100.000000,38.680602,48.873418,68.607595,34.332073,48.101266,45.797468,66.002133,178.906991,74.955440,180.028095,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648945,48.909224,198.808846,162.651300,197.943836,199.812642,89.298434,14.172860,193.888360,2.324758,48.145392,49.923040,161.088939,200.590681,159.403332,193.944482,110.075129,187.015488,-0.000462,0.038982,79.687836,64.136184,194.030354,21.215099,41.180735,0.597882,765470.751379,0.871724,9.058427,10.429677,4.007656,0.074865,0.058610,32.000000,87.717220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.063307,66.825053,103.092126,100.000000,38.674516,48.873418,68.607595,34.364984,48.101266,45.797468,65.998771,178.596868,75.337244,180.063107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649900,48.858105,198.892938,162.629715,197.959470,199.872834,89.472032,14.173716,193.887255,2.325583,48.171593,49.874353,161.112429,200.577511,159.386578,194.107664,110.015653,187.426569,-0.000462,0.038970,79.565407,64.016157,194.120458,21.214522,42.613697,0.594502,765513.708403,0.872394,9.005051,10.364650,4.004291,0.078749,0.061195,32.000000,87.697678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.051057,66.796526,103.084906,100.000000,38.624967,48.873418,68.607595,34.341260,48.101266,45.797468,65.923821,178.944063,75.020811,179.963815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601941,48.858105,198.759566,162.629715,197.989594,199.891051,89.323402,14.176570,193.808063,2.330366,48.161482,49.843582,161.074956,200.613147,159.398733,194.060158,110.019261,186.778255,-0.000462,0.038938,79.594826,64.280216,194.072570,21.214179,41.960463,0.596921,765803.024310,0.870895,8.942089,10.515043,4.003138,0.076962,0.060093,32.000000,87.730237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073189,66.829130,103.102523,100.000000,38.634355,48.873418,68.607595,34.343137,48.101266,45.797468,65.896253,178.646804,74.907825,179.933918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686803,48.859479,198.863773,162.630276,197.994743,199.888958,89.462214,14.178853,193.943221,2.337034,48.122826,49.803794,161.080504,200.590150,159.390361,193.966610,110.033386,187.283810,-0.000463,0.038923,79.595904,64.427069,194.132448,21.213475,41.579334,0.598448,765954.894600,0.873286,9.002721,10.330126,4.007093,0.072182,0.057817,32.000000,87.763013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.050245,66.814454,103.134734,100.000000,38.599835,48.873418,68.607595,34.374601,48.101266,45.797468,65.873736,178.924427,74.930202,179.955397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683303,48.850134,198.831003,162.626632,198.023119,199.906240,89.348894,14.175714,193.907885,2.345456,48.156286,49.865142,161.089348,200.602668,159.397339,194.058813,110.013601,187.125755,-0.000464,0.038926,79.685285,64.086110,193.982792,21.212541,42.740871,0.597577,765786.992956,0.870271,8.916036,10.508527,4.002346,0.066711,0.056456,32.000000,87.718742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.048389,66.805929,103.147547,100.000000,38.586250,48.873418,68.607595,34.330264,48.101266,45.797468,65.849954,178.697788,75.011713,179.968457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637871,48.862227,198.806163,162.617942,197.985766,199.890159,89.378264,14.176570,193.893214,2.356598,48.203521,49.856252,161.105871,200.640057,159.409002,194.095199,110.073698,187.346660,-0.000463,0.038919,79.721446,64.003002,193.938616,21.211805,41.018657,0.596931,765904.220134,0.871495,8.910320,10.468164,4.001968,0.069894,0.058559,32.000000,87.732009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.083686,66.845069,103.198129,100.000000,38.587297,48.873418,68.607595,34.334530,48.101266,45.797468,65.816436,178.756528,74.943775,179.939071,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.568381,48.862227,198.850787,162.617942,197.946336,199.869730,89.570128,14.173859,193.793094,2.364573,48.236206,49.876770,161.097757,200.620384,159.414805,194.003664,110.031395,187.289426,-0.000462,0.038940,79.693810,64.169037,193.910941,21.211008,41.061490,0.597876,765722.228498,0.872054,8.969546,10.492124,4.005131,0.075983,0.058847,32.000000,87.726830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088840,66.837325,103.199031,100.000000,38.531874,48.873418,68.607595,34.362843,48.101266,45.797468,65.804405,179.140256,75.414353,180.034193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644377,48.877893,198.772623,162.610092,197.956014,199.856402,89.425894,14.167865,193.836949,2.363107,48.128479,49.658308,161.066806,200.722685,159.392073,194.162441,109.995878,187.242785,-0.000462,0.038947,79.738842,64.105379,194.020954,21.210414,42.413780,0.594927,765907.269635,0.871452,9.041700,10.512655,4.011646,0.077522,0.060742,32.000000,87.742431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.067088,66.822596,103.220352,100.000000,38.534676,48.873418,68.607595,34.407185,48.101266,45.797468,65.796719,178.851789,74.832036,179.966805,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597594,48.859204,198.932543,162.603645,197.900874,199.843234,89.192952,14.174715,193.886783,2.351414,48.082259,49.784062,161.061912,200.643258,159.365703,193.957256,110.019963,187.371902,-0.000464,0.038941,79.966756,64.273297,193.957972,21.209901,42.333394,0.598554,765915.546953,0.871354,8.978459,10.530428,4.003930,0.079711,0.061402,32.000000,87.688685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.075802,66.818838,103.226251,100.000000,38.486745,48.873418,68.607595,34.368644,48.101266,45.797468,65.774604,178.385904,74.719418,180.040684,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601742,48.840515,198.744294,162.603645,197.842159,199.857711,89.485141,14.173716,193.829234,2.360452,48.070813,49.950698,161.035787,200.721686,159.361366,194.120051,110.033021,187.182850,-0.000464,0.038978,79.982233,64.239954,193.849777,21.208997,41.528016,0.600236,765799.647884,0.874442,9.008335,10.555458,4.010931,0.077054,0.061016,32.000000,87.689070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.066448,66.812791,103.243404,100.000000,38.523778,48.873418,68.607595,34.399086,48.101266,45.797468,65.732455,178.970283,74.802616,179.969008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625284,48.854532,198.856787,162.610373,197.814661,199.852402,89.430684,14.174572,193.889092,2.368876,48.170248,49.802762,161.038322,200.588153,159.380852,194.027031,110.065518,187.294220,-0.000464,0.038987,79.863548,64.187393,194.061435,21.208230,41.853461,0.599126,765744.513537,0.871523,8.985339,10.470476,4.006801,0.070058,0.056573,32.000000,87.700858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085035,66.816016,103.289332,100.000000,38.503256,48.873418,68.607595,34.401675,48.101266,45.797468,65.689177,178.861368,74.973122,179.927191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626281,48.854532,198.861940,162.610373,197.872429,199.870136,89.447058,14.172717,193.874979,2.378268,48.256080,49.758348,161.037260,200.706008,159.369620,193.998611,110.055560,187.251229,-0.000464,0.038949,79.668506,64.256924,193.966579,21.208049,42.645737,0.597759,765605.107552,0.871605,8.974915,10.480356,4.007167,0.064141,0.052993,32.000000,87.739419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084692,66.829834,103.293275,100.000000,38.460980,48.873418,68.607595,34.391819,48.101266,45.797468,65.678279,178.894117,74.970774,180.069716,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607412,48.882565,198.899116,162.603365,197.801051,199.895026,89.351668,14.175714,193.797074,2.379524,48.239136,49.755335,161.009229,200.797239,159.346802,194.156437,110.099924,187.144691,-0.000463,0.038950,79.288576,64.012110,194.184293,21.207734,42.497029,0.597832,765707.287928,0.871503,8.973880,10.473957,4.007190,0.068517,0.057222,32.000000,87.756063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076554,66.822091,103.325203,100.000000,38.443108,48.873418,68.607595,34.395385,48.101266,45.797468,65.654048,178.703335,75.076056,179.957757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.557943,48.897681,198.897149,162.593273,197.756507,199.918256,89.449205,14.175714,193.862449,2.383698,48.269249,49.931255,161.064287,200.701503,159.374109,194.068592,110.096825,186.757484,-0.000464,0.038990,79.291098,64.136424,194.018850,21.206750,41.975248,0.597406,765732.406247,0.872980,9.021500,10.389048,4.009464,0.069508,0.057137,32.000000,87.728091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.089228,66.861871,103.350433,100.000000,38.443800,48.873418,68.607595,34.409625,48.101266,45.797468,65.659870,178.898410,74.864318,180.036199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626692,48.915545,198.818737,162.611774,197.694386,199.923498,89.385776,14.174144,193.856303,2.394545,48.417716,49.808344,161.058321,200.688190,159.381311,194.113960,110.119403,187.106718,-0.000465,0.038685,79.177614,64.125870,194.104407,21.205809,41.084991,0.599718,765933.790757,0.873133,9.087999,10.244644,4.013426,0.070945,0.057872,32.000000,87.641502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121679,66.871085,103.360406,100.000000,38.433255,48.873418,68.607595,34.416068,48.101266,45.797468,65.647153,178.771552,74.692125,180.036042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630113,48.915545,198.909156,162.611774,197.694222,199.932659,89.399020,14.171861,193.876247,2.389670,48.417716,49.842447,161.058321,200.671718,159.381311,194.158940,110.119403,187.411491,-0.000464,0.038514,79.177614,64.229114,193.981060,21.205610,40.897783,0.596426,765974.596328,0.871947,9.032393,10.395625,4.006165,0.071793,0.058052,32.000000,87.641502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121679,66.871085,103.360406,100.000000,38.383810,48.873418,68.607595,34.407848,48.101266,45.797468,65.652216,178.798039,75.078404,180.058662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.561792,48.953748,198.850418,162.639807,197.741267,199.920914,89.382955,14.173859,193.950975,2.394520,48.352456,49.806109,161.052075,200.738301,159.363754,194.102103,110.068963,187.513882,-0.000467,0.038292,79.259137,64.044723,194.069369,21.204763,41.429338,0.597336,765863.848717,0.872319,9.030915,10.471073,4.007832,0.076967,0.060126,32.000000,87.730405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114775,66.846254,103.333139,100.000000,38.372134,48.873418,68.607595,34.410989,48.101266,45.797468,65.672159,178.765909,75.228587,179.977348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700589,48.968864,198.781662,162.647095,197.751041,199.899168,89.426077,14.175428,193.843041,2.386988,48.151762,49.880938,161.084826,200.670556,159.404106,194.096991,110.097740,187.484926,-0.000468,0.038265,79.239387,64.277278,194.084481,21.204002,42.589050,0.596784,766215.596292,0.873854,9.140066,10.560438,4.012172,0.077790,0.061615,32.000000,87.826979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.166759,66.864643,103.380506,100.000000,38.377632,48.873418,68.607595,34.433995,48.101266,45.797468,65.667584,178.852154,74.883247,179.971801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661106,48.920217,198.906776,162.640928,197.773576,199.893865,89.414039,14.172432,194.070164,2.386651,47.994631,49.821413,161.075448,200.884637,159.395838,194.088126,110.073038,187.241802,-0.000467,0.038263,79.167817,64.016506,193.988157,21.203371,41.669045,0.597335,765867.366011,0.870585,9.008758,10.521522,3.999446,0.078074,0.060105,32.000000,87.832533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169685,66.860496,103.362802,100.000000,38.333108,48.873418,68.607595,34.381181,48.101266,45.797468,65.653711,178.828079,75.052432,180.065625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640080,48.838317,198.888224,162.612335,197.784904,199.879313,89.544888,14.169863,193.948450,2.382617,47.803128,49.726905,161.076847,200.834771,159.381800,194.208444,110.031243,187.022123,-0.000468,0.038246,79.079858,64.183827,194.025888,21.202869,41.215781,0.597097,765850.923131,0.871410,9.003427,10.452893,4.005283,0.076342,0.059661,32.000000,87.874611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145479,66.836641,103.339457,100.000000,38.325870,48.873418,68.607595,34.409541,48.101266,45.797468,65.581595,179.089775,75.299020,180.022824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615054,48.747348,198.965078,162.572529,197.784819,199.884370,89.419083,14.171718,193.952920,2.399038,47.725900,49.820050,161.045653,200.835648,159.362968,194.377026,110.044545,187.267533,-0.000468,0.038230,79.073965,64.172777,194.195145,21.203231,41.150664,0.594625,765687.847497,0.870982,8.894994,10.465728,4.002792,0.074537,0.058894,32.000000,87.867525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.144230,66.839553,103.311728,100.000000,38.314064,48.873418,68.607595,34.422251,48.101266,45.797468,65.475515,178.838166,74.984787,179.975027,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643156,48.727010,198.996544,162.571408,197.803633,199.847848,89.450002,14.173430,194.100092,2.412524,48.039131,49.756950,161.063681,200.802784,159.371618,194.234665,110.107180,187.396900,-0.000466,0.038224,79.141754,64.165015,194.227041,21.203559,41.817430,0.597911,765542.742062,0.871795,8.878349,10.491177,4.010176,0.069909,0.056083,32.000000,87.897619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.166647,66.855368,103.352482,100.000000,38.333087,48.873418,68.607595,34.407208,48.101266,45.797468,65.340981,178.900004,75.138272,180.023335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621065,48.727010,198.873010,162.571408,197.822098,199.817069,89.194576,14.171861,194.006997,2.426064,48.262134,49.838386,161.029568,200.696019,159.363042,194.247112,110.146035,186.992125,-0.000467,0.038220,79.050328,64.257865,194.015813,21.203840,42.765912,0.597443,765065.698300,0.871466,8.826178,10.466653,4.008384,0.067151,0.053900,32.000000,87.922428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.158849,66.850047,103.355697,100.000000,38.328026,48.873418,68.607595,34.425957,48.101266,45.797468,65.297165,178.389153,75.272461,180.032187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652439,48.774830,198.915240,162.591871,197.868767,199.781647,89.457817,14.172289,193.965912,2.433109,48.324593,49.812337,161.024364,200.768698,159.339374,194.221952,110.137572,187.589851,-0.000468,0.038231,79.065696,64.056385,194.151499,21.204162,42.713109,0.595120,764827.098258,0.873527,8.851773,10.284845,4.007834,0.067884,0.057141,32.000000,87.903183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.138144,66.853443,103.363940,100.000000,38.271343,48.873418,68.607595,34.443732,48.101266,45.797468,65.309758,178.915635,75.336584,179.947844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755230,48.841615,198.890569,162.614858,197.911035,199.777786,89.429711,14.176142,193.967477,2.429565,48.336806,49.846565,161.062984,200.708944,159.351713,194.078310,110.157334,187.096147,-0.000467,0.038269,79.085648,64.285506,194.203158,21.204530,41.374280,0.594356,764822.947501,0.870308,8.867031,10.520699,4.006152,0.069626,0.057911,32.000000,88.005531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.125586,66.840434,103.359097,100.000000,38.277795,48.873418,68.607595,34.445620,48.101266,45.797468,65.335384,178.859421,75.218096,179.948001,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651684,48.882840,199.035481,162.630276,197.920172,199.775310,89.328837,14.176713,194.018713,2.427458,48.299364,49.799704,161.055147,200.775568,159.342353,194.284233,110.130582,187.373737,-0.000468,0.038299,78.986637,64.274478,194.243376,21.204941,41.658914,0.598211,764726.443152,0.868765,8.829910,10.312180,3.997535,0.075779,0.060138,32.000000,87.968753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099893,66.843827,103.337728,100.000000,38.269090,48.873418,68.607595,34.374289,48.101266,45.797468,65.309983,178.657673,74.747444,179.966176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581733,48.891909,198.856937,162.618783,197.919015,199.776375,89.320089,14.161443,194.055907,2.432173,48.240668,49.781998,161.037937,201.010321,159.340924,194.228545,110.085508,187.551908,-0.000468,0.038294,78.912836,64.376988,194.150770,21.205355,42.596442,0.599493,765099.298507,0.871816,8.975825,10.445537,4.008635,0.078848,0.061134,32.000000,88.014366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.062593,66.798929,103.306282,100.000000,38.284922,48.873418,68.607595,34.436467,48.101266,45.797468,65.328776,178.640178,75.158228,179.958544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616172,48.879542,198.924411,162.620464,197.894265,199.751040,89.420299,14.170148,193.998420,2.431534,48.217128,49.784856,161.046117,200.711431,159.340836,194.286307,110.099124,187.688757,-0.000468,0.038297,78.960757,64.203715,194.185091,21.206071,42.041135,0.596597,765409.415863,0.873295,9.057512,10.558345,4.010690,0.078033,0.061201,32.000000,87.947061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073711,66.817158,103.274876,100.000000,38.258916,48.873418,68.607595,34.480601,48.101266,45.797468,65.316832,178.840598,75.133209,179.945483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653712,48.879542,198.987823,162.620464,197.831187,199.742190,89.371561,14.163726,194.050182,2.430805,48.199934,49.842272,161.052214,200.892894,159.368789,194.160422,110.110759,187.040309,-0.000468,0.038315,78.977236,64.241072,194.210322,21.206713,41.652613,0.596478,765181.233214,0.871503,9.009382,10.596720,4.009266,0.077045,0.060402,32.000000,87.913886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078375,66.828082,103.269029,100.000000,38.218790,48.873418,68.607595,34.465604,48.101266,45.797468,65.283103,178.743122,74.992931,180.057245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621344,48.872121,198.946148,162.610092,197.810002,199.742230,89.494100,14.170862,193.970369,2.428022,48.321645,49.799701,161.058967,201.008486,159.357857,194.285064,110.143924,187.556266,-0.000469,0.038334,78.850935,64.156075,194.381758,21.207931,41.206528,0.597295,765023.704559,0.871208,8.970423,10.338473,4.007512,0.076403,0.059775,32.000000,87.885722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084593,66.818906,103.240152,100.000000,38.248133,48.873418,68.607595,34.447882,48.101266,45.797468,65.253631,178.988200,75.304082,180.058504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614732,48.914171,198.968575,162.628033,197.886361,199.714596,89.426085,14.173002,194.122545,2.427894,48.262788,49.800542,161.030848,200.851610,159.357169,194.325342,110.115739,187.214295,-0.000468,0.038324,78.795752,64.079969,194.262835,21.209311,41.173843,0.595071,764946.093053,0.870627,8.996594,10.501585,4.009286,0.074599,0.058444,32.000000,87.855191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073035,66.823561,103.209348,100.000000,38.202905,48.873418,68.607595,34.469077,48.101266,45.797468,65.230993,178.852170,75.007091,180.044657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617096,48.902078,199.027954,162.628874,197.914289,199.689620,89.302132,14.173859,194.090060,2.435277,48.185355,49.665763,161.055410,200.726558,159.357304,194.294580,110.098292,187.882316,-0.000470,0.038277,78.726313,64.246631,194.511366,21.210751,41.878126,0.597540,765053.810269,0.871401,9.045507,10.399726,4.010272,0.068245,0.054138,32.000000,87.863715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064876,66.824543,103.186572,100.000000,38.227009,48.873418,68.607595,34.434409,48.101266,45.797468,65.245888,178.604263,74.835778,179.957128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770133,48.882290,199.103771,162.635322,197.869233,199.681575,89.400120,14.177997,194.139797,2.426563,48.153611,49.828766,161.054290,201.025081,159.361831,194.260582,110.168818,187.622168,-0.000468,0.038288,78.504908,64.276906,194.404883,21.212271,42.029966,0.595520,765084.370905,0.871792,9.045719,10.670067,4.011434,0.069302,0.057710,32.000000,87.918972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.065300,66.815805,103.180171,100.000000,38.210296,48.873418,68.607595,34.480130,48.101266,45.797468,65.214462,178.800239,75.291536,179.961573,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690583,48.882290,199.047573,162.635322,197.851733,199.667266,89.486713,14.176142,194.117022,2.431000,48.243621,49.846403,161.057903,200.806311,159.383904,194.566104,110.161585,187.947284,-0.000469,0.038307,78.531766,64.351501,194.342495,21.213747,41.333702,0.593767,764423.655590,0.868409,8.852488,10.501732,4.000467,0.076614,0.059995,32.000000,87.966412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078017,66.840218,103.191652,100.000000,38.228739,48.873418,68.607595,34.394155,48.101266,45.797468,65.173923,178.973427,75.301441,179.934154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718980,48.905101,199.079663,162.653543,197.869388,199.661577,89.389369,14.168150,194.139594,2.422860,48.286155,50.023103,161.062846,200.977233,159.400531,194.411595,110.172497,187.283881,-0.000467,0.038334,78.477243,64.482688,194.411352,21.214767,41.844619,0.594370,764528.455233,0.869050,8.934926,10.632403,4.005740,0.078809,0.060294,32.000000,87.944688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.080573,66.840281,103.187874,100.000000,38.224878,48.873418,68.607595,34.440251,48.101266,45.797468,65.175283,178.778737,74.727121,179.969873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731228,48.914171,199.121287,162.638686,197.906404,199.653667,89.371518,14.174858,194.206282,2.406614,48.194491,49.814905,161.064346,201.035968,159.385089,194.466218,110.205122,187.693140,-0.000466,0.038336,78.458995,64.365736,194.512854,21.216100,41.343511,0.598726,764457.573970,0.869475,8.928299,10.369443,4.004098,0.073969,0.057746,32.000000,87.948075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094277,66.804042,103.196395,100.000000,38.211396,48.873418,68.607595,34.426492,48.101266,45.797468,65.155633,178.743036,75.180165,180.051030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637089,48.897131,199.182537,162.619063,197.908940,199.656987,89.393518,14.170576,194.329155,2.405036,48.201629,49.875112,161.053774,201.150582,159.365457,194.405709,110.203090,187.584058,-0.000465,0.038347,78.374368,64.230443,194.259919,21.217746,42.817874,0.595069,764323.893057,0.869398,8.924675,10.492387,4.003949,0.065177,0.052761,32.000000,87.961026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078853,66.795657,103.199938,100.000000,38.253905,48.873418,68.607595,34.420268,48.101266,45.797468,65.145707,178.787036,75.109585,179.945601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708629,48.897131,199.106948,162.619063,197.931192,199.677694,89.278414,14.169863,194.202432,2.405760,48.190499,49.837200,161.045554,201.137310,159.387722,194.484366,110.136002,187.742994,-0.000465,0.038333,78.431036,64.179743,194.391201,21.219307,42.172981,0.596743,764436.724042,0.870989,9.005262,10.452979,4.012776,0.070690,0.057675,32.000000,87.937740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.090120,66.781546,103.230170,100.000000,38.238525,48.873418,68.607595,34.476540,48.101266,45.797468,65.109126,178.556827,74.959622,179.967592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
