OSU 80 Ton Compressor Load Stand
49.704689,48.889985,199.106033,162.631677,197.882115,199.715789,89.492544,14.168578,194.187092,2.398982,48.489562,49.779063,161.050409,201.080248,159.384679,194.368182,110.224356,187.671353,-0.000465,0.038345,78.400792,64.387064,194.503475,21.221312,42.359151,0.597073,764669.843999,0.870808,8.931058,10.580441,4.005481,0.078909,0.061197,32.000000,87.915787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107118,66.788177,103.283677,100.000000,38.253684,48.873418,68.607595,34.450826,48.101266,45.797468,65.074735,178.985088,75.174589,179.973689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734166,48.939181,199.242584,162.646254,197.860230,199.747956,89.302838,14.177141,194.272960,2.398697,48.462678,50.048337,161.048307,201.040534,159.380691,194.609803,110.163904,187.947630,-0.000464,0.038362,78.197064,64.359851,194.508774,21.222371,41.305743,0.594822,764424.839005,0.869181,8.921488,10.470393,4.005400,0.075825,0.059041,32.000000,87.951724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096903,66.788764,103.283453,100.000000,38.256603,48.873418,68.607595,34.442997,48.101266,45.797468,65.103484,178.605676,75.025800,179.961258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672840,48.995798,199.128596,162.654384,197.876258,199.775301,89.341659,14.184133,194.284365,2.396723,48.457256,49.947634,161.048749,201.052583,159.374355,194.636190,110.190921,187.564314,-0.000462,0.038371,78.132156,64.234362,194.434514,21.223618,41.972599,0.596855,764909.841876,0.870482,8.946639,10.630214,4.006151,0.068752,0.054398,32.000000,87.935137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088252,66.788420,103.280729,100.000000,38.253465,48.873418,68.607595,34.427249,48.101266,45.797468,65.086922,178.683319,75.087208,180.053194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612770,48.995798,199.211674,162.654384,197.901019,199.791936,89.479750,14.167009,194.416786,2.382283,48.467288,49.957474,161.045057,200.887043,159.367265,194.536599,110.253414,187.462467,-0.000462,0.038342,78.147572,64.085900,194.408252,21.225092,42.902591,0.596965,765138.244822,0.871555,9.066836,10.457646,4.008802,0.063632,0.053729,32.000000,87.873661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.083340,66.777664,103.272629,100.000000,38.194775,48.873418,68.607595,34.463916,48.101266,45.797468,65.131054,178.959500,75.168132,180.061061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661202,49.004868,199.155776,162.668400,197.908940,199.801274,89.313491,14.174429,194.241647,2.372241,48.503173,49.834457,161.063141,201.073051,159.380869,194.413148,110.294163,188.123014,-0.000463,0.038329,78.091515,64.191824,194.390383,21.226381,42.318037,0.597193,765052.218296,0.871453,9.129170,10.356443,4.015331,0.069354,0.058725,32.000000,87.906922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087961,66.781880,103.273767,100.000000,38.239518,48.873418,68.607595,34.500524,48.101266,45.797468,65.128796,178.626983,75.182586,179.957678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709217,49.004868,199.214157,162.668400,197.877274,199.800800,89.474856,14.174287,194.275336,2.377241,48.586292,49.869563,161.079830,201.164404,159.388178,194.466462,110.266642,187.890090,-0.000464,0.038321,78.114624,64.260291,194.415041,21.227665,41.061382,0.596485,764905.752993,0.872193,9.087978,10.566479,4.010289,0.072503,0.057619,32.000000,87.888854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.104331,66.797879,103.303535,100.000000,38.258839,48.873418,68.607595,34.476577,48.101266,45.797468,65.118185,178.949711,74.875323,179.988402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626505,49.054339,199.242867,162.701199,197.944883,199.798497,89.497358,14.173859,194.322795,2.378362,48.630640,49.897724,161.104746,201.080309,159.379255,194.417140,110.236083,187.460502,-0.000465,0.038295,78.040591,64.176388,194.345923,21.229289,41.796702,0.598537,764928.905222,0.869683,9.038185,10.505643,4.007590,0.078049,0.059962,32.000000,87.818090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099058,66.768016,103.299491,100.000000,38.238043,48.873418,68.607595,34.451348,48.101266,45.797468,65.107573,178.994716,75.235484,179.968379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747143,49.090069,199.300068,162.718018,198.047175,199.825941,89.334156,14.175856,194.264484,2.367615,48.614474,49.932859,161.064324,201.060941,159.382807,194.599555,110.279972,187.793389,-0.000466,0.038469,78.017198,64.137383,194.412042,21.231293,41.491001,0.596704,765274.647386,0.871185,9.173455,10.373026,4.014848,0.076071,0.058616,32.000000,87.865951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110868,66.748201,103.312577,100.000000,38.195141,48.873418,68.607595,34.473268,48.101266,45.797468,65.147953,178.668312,75.181045,179.932580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670682,49.102162,199.170216,162.718859,198.124064,199.830533,89.457587,14.175714,194.379565,2.364794,48.573823,49.846137,161.088739,201.357466,159.354928,194.453221,110.260507,187.725991,-0.000468,0.038715,78.026139,64.191311,194.397705,21.232238,42.366615,0.597388,765122.496145,0.870678,9.089258,10.453710,4.006563,0.070462,0.056202,32.000000,87.879310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076378,66.716115,103.320913,100.000000,38.243802,48.873418,68.607595,34.434940,48.101266,45.797468,65.180127,178.915175,74.991904,180.031242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702238,49.102162,199.332149,162.718859,198.205786,199.829721,89.449906,14.177569,194.347915,2.368162,48.669077,49.932785,161.143908,200.999373,159.391765,194.605179,110.244364,187.307012,-0.000468,0.038938,78.110035,64.323197,194.525845,21.233296,42.799867,0.598195,765370.941115,0.870968,9.175439,10.449480,4.009814,0.068366,0.056811,32.000000,87.961500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115764,66.742698,103.358553,100.000000,38.220176,48.873418,68.607595,34.479674,48.101266,45.797468,65.189833,178.899812,75.093664,180.072784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732261,49.133494,199.195598,162.723905,198.118798,199.840255,89.303513,14.169007,194.155649,2.367392,48.592073,49.753013,161.105051,201.131724,159.410816,194.475361,110.284737,187.547555,-0.000466,0.039024,78.115716,64.152587,194.573572,21.234196,41.168080,0.597394,765367.567032,0.870425,9.142713,10.306375,4.010527,0.070280,0.058355,32.000000,87.974055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110610,66.728365,103.364902,100.000000,38.235563,48.873418,68.607595,34.463731,48.101266,45.797468,65.219732,178.607027,75.145609,180.062832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641305,49.127997,199.395248,162.729512,198.130320,199.860266,89.471212,14.172432,194.299140,2.374335,48.606733,49.924399,161.082443,201.072521,159.399459,194.592545,110.265984,187.938023,-0.000465,0.039056,78.104136,64.169897,194.656129,21.235840,41.121613,0.596456,765298.455235,0.871390,9.142927,10.357461,4.005360,0.076060,0.059252,32.000000,87.978796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096005,66.710386,103.388729,100.000000,38.233151,48.873418,68.607595,34.449461,48.101266,45.797468,65.220774,178.942424,75.153752,179.974476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775551,49.132395,199.270146,162.750537,198.143877,199.890425,89.452624,14.172860,194.238116,2.380325,48.600379,49.840684,161.111908,201.159063,159.387939,194.539190,110.307179,187.685755,-0.000465,0.039077,78.122927,64.149905,194.436456,21.237291,42.705628,0.597844,765583.349056,0.871601,9.231752,10.524490,4.016721,0.078480,0.060966,32.000000,87.974317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113621,66.698476,103.409084,100.000000,38.256217,48.873418,68.607595,34.503162,48.101266,45.797468,65.215922,178.905247,75.390876,179.976482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773405,49.132395,199.302154,162.750537,198.124843,199.904947,89.421604,14.176713,194.410963,2.381703,48.551454,49.804740,161.112717,201.220325,159.416239,194.488608,110.275209,187.740376,-0.000462,0.039110,78.030678,64.421988,194.446346,21.238795,41.990068,0.594362,765342.544545,0.869312,9.096983,10.387526,4.003374,0.076931,0.060739,32.000000,88.004510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119915,66.701455,103.436360,100.000000,38.264340,48.873418,68.607595,34.427900,48.101266,45.797468,65.221047,178.843207,75.353752,180.027544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747978,49.127997,199.320862,162.765114,198.152470,199.907917,89.450987,14.176855,194.399992,2.363831,48.566115,49.930122,161.141245,201.117229,159.415456,194.588657,110.241399,187.550833,-0.000462,0.039116,77.992527,64.045270,194.425278,21.239939,41.274258,0.594793,765524.388388,0.869719,9.099204,10.440239,4.004190,0.076528,0.059201,32.000000,87.988934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114482,66.716418,103.464577,100.000000,38.251644,48.873418,68.607595,34.428453,48.101266,45.797468,65.221989,178.901973,75.312666,180.113697,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765298,49.122226,199.133476,162.771001,198.124169,199.912778,89.517950,14.179424,194.396677,2.361743,48.531057,49.938376,161.136119,201.247500,159.426135,194.573624,110.236288,187.644326,-0.000463,0.039098,77.956187,64.434011,194.654474,21.241399,41.360479,0.595427,765685.556962,0.869929,9.121146,10.402046,4.006612,0.072773,0.058165,32.000000,87.945904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114215,66.687407,103.465416,100.000000,38.260370,48.873418,68.607595,34.445030,48.101266,45.797468,65.212558,179.035900,75.508557,180.061258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635566,49.115355,199.289486,162.756424,198.053008,199.920189,89.574243,14.169577,194.380947,2.362847,48.502277,49.939088,161.125345,201.148604,159.433790,194.563125,110.258061,187.484298,-0.000465,0.039093,77.988870,64.202654,194.511164,21.242831,41.993505,0.593302,765686.004118,0.868949,9.097431,10.442679,4.001452,0.070209,0.055273,32.000000,87.937757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110197,66.690877,103.491749,100.000000,38.219395,48.873418,68.607595,34.436124,48.101266,45.797468,65.212579,179.148486,75.354485,180.033209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729451,49.119202,199.246024,162.742687,198.068573,199.915054,89.424292,14.173573,194.336238,2.368982,48.509868,49.880545,161.119352,201.045121,159.407072,194.499974,110.317867,187.832732,-0.000465,0.039066,78.012966,64.337007,194.773440,21.244260,42.685258,0.596243,765802.930375,0.870940,9.225065,10.360095,4.015054,0.065767,0.052711,32.000000,87.901976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.123511,66.660488,103.528860,100.000000,38.260943,48.873418,68.607595,34.511726,48.101266,45.797468,65.205441,178.848585,75.158228,180.051699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762188,49.119202,199.324263,162.742687,198.024613,199.915623,89.402684,14.173002,194.301182,2.368812,48.624224,49.837578,161.118850,201.139308,159.420503,194.450998,110.299805,187.623213,-0.000464,0.039078,78.011908,64.296251,194.705484,21.245880,42.903540,0.596695,765436.065389,0.870559,9.131548,10.432647,4.006600,0.063358,0.052029,32.000000,87.937903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.125448,66.679927,103.540203,100.000000,38.264348,48.873418,68.607595,34.459981,48.101266,45.797468,65.208847,178.805368,75.326386,180.118890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606385,49.151359,199.286942,162.748014,197.977128,199.930232,89.446828,14.166295,194.268161,2.366392,48.750284,49.823399,161.105610,201.017293,159.426440,194.659749,110.293517,187.688495,-0.000463,0.039086,77.996018,64.312741,194.668430,21.247527,42.956987,0.595181,765450.525048,0.870135,9.097630,10.371142,4.005537,0.064792,0.054745,32.000000,87.915606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.150273,66.696493,103.560616,100.000000,38.233583,48.873418,68.607595,34.441520,48.101266,45.797468,65.208594,178.893656,75.160209,180.044382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718109,49.200832,199.262712,162.773804,198.023235,199.919729,89.552471,14.175999,194.219518,2.359540,48.729382,49.793955,161.123425,201.071033,159.434878,194.567754,110.290175,187.903066,-0.000463,0.039095,78.045710,64.188493,194.572244,21.248728,42.916839,0.598185,765850.278878,0.872883,9.291361,10.402228,4.017365,0.066891,0.055892,32.000000,87.917054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.167472,66.692914,103.598369,100.000000,38.283667,48.873418,68.607595,34.533776,48.101266,45.797468,65.242814,179.104942,74.883394,180.039150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614759,49.200832,199.224989,162.773804,198.059414,199.962481,89.333736,14.171718,194.286496,2.348599,48.804368,49.711379,161.130775,201.104426,159.409106,194.499423,110.335879,187.562836,-0.000463,0.039084,78.097766,64.207082,194.450325,21.249509,42.868332,0.599208,765792.180423,0.869752,9.224933,10.487035,4.007850,0.066623,0.055683,32.000000,87.871280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.136554,66.658155,103.602904,100.000000,38.224590,48.873418,68.607595,34.472922,48.101266,45.797468,65.297015,178.667472,75.445754,180.132698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586458,49.228867,199.171726,162.800997,198.117613,199.987018,89.496275,14.176855,194.326282,2.348809,48.821377,49.832822,161.136700,201.086894,159.419939,194.534548,110.376777,187.731214,-0.000463,0.039055,78.133011,64.195230,194.493315,21.250268,42.651608,0.595889,765925.451366,0.874086,9.332141,10.312127,4.015438,0.068036,0.056399,32.000000,87.847397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122750,66.674305,103.631341,100.000000,38.256052,48.873418,68.607595,34.534431,48.101266,45.797468,65.332518,178.992550,75.309878,180.030141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678479,49.254703,199.229020,162.813051,198.111220,199.988130,89.335428,14.176855,194.119534,2.345130,48.840239,49.839482,161.182520,201.164037,159.431967,194.447354,110.366720,188.106014,-0.000462,0.039068,78.139393,64.561310,194.498536,21.251191,41.313834,0.597275,765984.783720,0.873227,9.389563,10.335194,4.016656,0.071305,0.057431,32.000000,87.861871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143909,66.683862,103.701446,100.000000,38.223198,48.873418,68.607595,34.532524,48.101266,45.797468,65.372343,178.670856,75.053679,179.964012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655978,49.270644,199.138298,162.819218,198.111321,199.985494,89.445292,14.174287,194.291189,2.342756,48.876519,49.820994,161.140501,201.049586,159.408686,194.492375,110.353180,187.912291,-0.000461,0.039143,78.099675,64.073085,194.436741,21.251904,42.262549,0.597638,766051.824855,0.871370,9.320188,10.510315,4.010386,0.077800,0.061041,32.000000,87.821565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110752,66.664355,103.698581,100.000000,38.246295,48.873418,68.607595,34.507906,48.101266,45.797468,65.400491,178.890583,75.335850,179.971801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746809,49.291258,199.300415,162.823143,198.109628,199.964210,89.393799,14.172146,194.227596,2.332891,48.875620,49.842732,161.163952,201.092622,159.437459,194.537173,110.364222,187.386800,-0.000460,0.039190,78.168694,64.228256,194.387937,21.252208,42.522429,0.596324,766078.893655,0.872462,9.359174,10.427531,4.010359,0.078491,0.060635,32.000000,87.850367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.124629,66.668275,103.748825,100.000000,38.221589,48.873418,68.607595,34.523594,48.101266,45.797468,65.413958,178.787598,75.330641,179.954059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625330,49.310773,199.188456,162.831553,198.088156,199.961423,89.309787,14.175143,194.226834,2.333303,48.799915,49.753302,161.172718,201.163956,159.441348,194.560053,110.352703,187.612294,-0.000461,0.039194,78.229556,64.241544,194.422750,21.251949,41.249199,0.595722,765854.352242,0.871152,9.285618,10.216865,4.006295,0.075620,0.059108,32.000000,87.910075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105243,66.687158,103.740413,100.000000,38.229062,48.873418,68.607595,34.473392,48.101266,45.797468,65.449523,178.619574,75.016922,180.053980,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702855,49.310773,199.299735,162.831553,198.092199,199.965080,89.508515,14.169007,194.287870,2.326203,48.793324,49.847714,161.195078,201.073826,159.459239,194.550168,110.363958,187.800088,-0.000461,0.039190,78.268137,64.156834,194.448429,21.251817,41.206384,0.599299,766128.616671,0.874378,9.431107,10.314097,4.013846,0.073639,0.058426,32.000000,87.983791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117086,66.684455,103.775702,100.000000,38.235547,48.873418,68.607595,34.544102,48.101266,45.797468,65.485187,179.017031,75.337024,180.035609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701266,49.292907,199.183444,162.833515,198.055626,199.975722,89.502191,14.165582,194.303894,2.328437,48.816501,49.981387,161.188833,201.170214,159.447708,194.411960,110.324666,187.516216,-0.000461,0.039147,78.335488,64.356623,194.505536,21.252448,42.234841,0.596175,765990.292842,0.870942,9.350685,10.374162,4.009825,0.070548,0.055729,32.000000,88.003222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087751,66.643370,103.781219,100.000000,38.231661,48.873418,68.607595,34.502714,48.101266,45.797468,65.484215,179.004382,75.160796,179.984232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665898,49.295381,199.257076,162.838561,198.106859,200.001562,89.444088,14.176142,194.313637,2.327878,48.826084,49.877591,161.195866,201.145220,159.427643,194.617442,110.273425,187.637779,-0.000462,0.039131,78.407673,64.300371,194.528496,21.253015,42.609884,0.597342,766125.726135,0.871037,9.334468,10.305622,4.007613,0.065965,0.052179,32.000000,87.982364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095941,66.635753,103.775498,100.000000,38.238848,48.873418,68.607595,34.505490,48.101266,45.797468,65.499698,178.888175,75.160649,180.056026,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695475,49.316545,199.332623,162.838561,198.040166,199.998781,89.436697,14.173002,194.390419,2.319974,48.690355,50.026006,161.182097,201.086139,159.455267,194.616096,110.294414,187.723116,-0.000462,0.039119,78.488558,64.355713,194.569573,21.253290,43.001324,0.597957,766484.658651,0.872411,9.373621,10.403057,4.011950,0.063988,0.053750,32.000000,87.968945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.074073,66.619238,103.800235,100.000000,38.209627,48.873418,68.607595,34.527846,48.101266,45.797468,65.517759,178.873394,75.222351,180.041746,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658128,49.277516,199.262363,162.830151,197.983540,199.988860,89.377584,14.176142,194.354006,2.315158,48.684024,49.842829,161.185150,201.136087,159.461338,194.569690,110.373264,188.021885,-0.000461,0.039164,78.674842,64.412923,194.532739,21.253639,41.798707,0.597345,766407.360208,0.871946,9.364109,10.414480,4.011082,0.070415,0.058990,32.000000,87.987241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112341,66.647618,103.835768,100.000000,38.418326,48.873418,68.607595,34.509772,48.101266,45.797468,65.561390,178.755168,75.354559,179.957010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706230,49.277516,199.273668,162.830151,198.009140,199.989573,89.309714,14.173430,194.278892,2.313362,48.741626,49.988261,161.210034,201.208399,159.476486,194.585395,110.349190,187.796840,-0.000461,0.039156,78.773367,64.421810,194.686496,21.253502,41.197972,0.597547,766144.812272,0.872204,9.411497,10.373723,4.022136,0.071435,0.057470,32.000000,87.964987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119496,66.638131,103.834663,100.000000,38.277411,48.873418,68.607595,34.537228,48.101266,45.797468,65.538353,178.619428,75.004376,179.942179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661711,49.270369,199.271455,162.813612,198.007643,199.991217,89.469271,14.173430,194.285103,2.311860,48.795310,49.944240,161.204705,201.161591,159.498256,194.648468,110.330956,187.977710,-0.000463,0.039184,78.865651,64.288021,194.542264,21.254124,41.432613,0.598742,766048.273077,0.872840,9.313929,10.387698,4.009028,0.074832,0.058567,32.000000,87.973510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114851,66.653052,103.813500,100.000000,38.264732,48.873418,68.607595,34.512164,48.101266,45.797468,65.545212,178.938541,75.073782,180.038992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688851,49.287685,199.310958,162.819218,198.059430,199.993172,89.295894,14.170148,194.327910,2.314775,48.706229,49.932511,161.211718,201.083448,159.489846,194.580809,110.315231,187.847590,-0.000462,0.039186,78.972352,64.354819,194.604572,21.254302,42.503956,0.598653,766178.752514,0.872141,9.352951,10.474577,4.012577,0.078234,0.060963,32.000000,87.954537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095604,66.648330,103.751755,100.000000,38.286257,48.873418,68.607595,34.537895,48.101266,45.797468,65.558653,178.591788,75.174075,179.953902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729238,49.268445,199.318669,162.801838,198.079028,199.973382,89.322366,14.176998,194.390656,2.317472,48.668987,49.857005,161.222362,201.028159,159.503525,194.623677,110.317181,187.779023,-0.000463,0.039226,79.051937,64.244869,194.569979,21.254454,42.177187,0.597686,766246.302783,0.873355,9.342118,10.440923,4.011181,0.078435,0.060553,32.000000,87.966290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.100310,66.647217,103.736956,100.000000,38.266608,48.873418,68.607595,34.524895,48.101266,45.797468,65.590657,178.644733,74.899314,180.060275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805324,49.268445,199.304962,162.801838,198.053304,199.962412,89.498178,14.176570,194.381565,2.323690,48.654871,49.789166,161.178381,201.167340,159.501247,194.609559,110.370117,187.947222,-0.000464,0.039258,79.166088,64.270088,194.580483,21.254803,41.265345,0.599368,766049.670886,0.872175,9.281012,10.412942,4.008078,0.075705,0.058121,32.000000,87.970197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.101950,66.631781,103.697285,100.000000,38.307485,48.873418,68.607595,34.503242,48.101266,45.797468,65.585623,178.996357,75.271213,179.969283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747037,49.262948,199.384476,162.800997,198.072084,199.961578,89.435227,14.178996,194.373368,2.314417,48.585196,50.049218,161.186683,201.232883,159.507307,194.745138,110.330195,187.724376,-0.000464,0.039267,78.989816,64.519998,194.573282,21.254884,42.681392,0.595532,765697.275556,0.868937,9.202208,10.423847,4.001680,0.067285,0.054035,32.000000,87.914621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121512,66.631404,103.655861,100.000000,38.278748,48.873418,68.607595,34.459457,48.101266,45.797468,65.593329,178.870453,74.968940,179.953705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708864,49.262948,199.209632,162.800997,198.114187,199.950137,89.311039,14.173573,194.444270,2.313236,48.668403,49.863489,161.195122,201.143793,159.498443,194.621882,110.362194,187.736746,-0.000465,0.039277,79.033817,64.532217,194.633613,21.254869,42.887108,0.598715,765911.882237,0.870664,9.257072,10.379178,4.007967,0.069105,0.056810,32.000000,87.908026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.090965,66.624930,103.670939,100.000000,38.335028,48.873418,68.607595,34.492288,48.101266,45.797468,65.606098,178.622079,75.013401,179.979984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755379,49.266521,199.322748,162.798474,198.015373,199.914983,89.421293,14.172717,194.392095,2.321762,48.895363,50.095244,161.199889,201.248948,159.508868,194.625263,110.385893,187.469318,-0.000464,0.038920,79.108864,64.366862,194.727225,21.255097,41.094424,0.598356,765803.840819,0.872568,9.296631,10.351877,4.007527,0.073511,0.057655,32.000000,87.947370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085019,66.630215,103.661287,100.000000,38.308787,48.873418,68.607595,34.529711,48.101266,45.797468,65.623123,178.842587,75.170113,180.044618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688782,49.358873,199.302749,162.836319,197.948891,199.896398,89.344975,14.176570,194.428635,2.322177,49.044994,49.860313,161.214474,201.212680,159.512188,194.565880,110.398174,187.856624,-0.000463,0.038684,79.147646,64.211934,194.630899,21.255590,41.822424,0.595459,765524.963273,0.870235,9.251264,10.226839,4.006011,0.075887,0.059895,32.000000,87.950621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.050050,66.639721,103.634540,100.000000,38.287794,48.873418,68.607595,34.489893,48.101266,45.797468,65.639723,178.689951,75.332475,180.044618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669488,49.358873,199.302462,162.836319,197.869630,199.885083,89.554493,14.172717,194.389153,2.312032,49.112041,49.935080,161.207286,201.156637,159.467330,194.585170,110.428932,187.637783,-0.000464,0.038459,79.086264,64.318019,194.559498,21.256204,41.923644,0.596253,765744.777248,0.872628,9.413377,10.361408,4.011021,0.076711,0.059876,32.000000,87.923250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.011361,66.652997,103.612042,100.000000,38.315142,48.873418,68.607595,34.528321,48.101266,45.797468,65.749029,179.108986,74.993078,180.041274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654757,49.426213,199.292942,162.866875,197.853762,199.885927,89.352306,14.175000,194.436054,2.303913,49.023126,49.943536,161.236456,201.264931,159.486773,194.549480,110.365792,187.802817,-0.000464,0.038230,78.986080,64.339088,194.697693,21.257034,42.677293,0.599124,765606.015582,0.870913,9.433386,10.247549,4.012573,0.078813,0.060969,32.000000,87.910497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.990853,66.629099,103.618276,100.000000,38.308828,48.873418,68.607595,34.541708,48.101266,45.797468,65.770488,178.704611,75.328734,180.034783,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688653,49.421815,199.305882,162.884536,197.810224,199.872927,89.380818,14.176998,194.352575,2.292018,48.979938,49.846934,161.255442,201.126994,159.512578,194.620091,110.393452,187.398509,-0.000465,0.037955,78.962733,64.203050,194.621048,21.257702,42.689572,0.596721,766052.502814,0.873340,9.516008,10.373366,4.013572,0.078662,0.061174,32.000000,87.937244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.991075,66.623072,103.581875,100.000000,38.322386,48.873418,68.607595,34.552436,48.101266,45.797468,65.864138,178.761636,75.293444,179.968261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748926,49.425938,199.336573,162.892106,197.781625,199.865578,89.497695,14.174001,194.407598,2.286044,48.950285,49.977948,161.241433,201.201304,159.532804,194.677071,110.403692,187.689182,-0.000466,0.037701,78.983903,64.354751,194.628493,21.257821,42.084111,0.596619,765821.647520,0.872332,9.476453,10.192086,4.011095,0.077835,0.061650,32.000000,87.909956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.003835,66.655865,103.555065,100.000000,38.308282,48.873418,68.607595,34.535720,48.101266,45.797468,65.886983,178.995391,75.147443,180.038481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679317,49.425938,199.322906,162.892106,197.776147,199.864182,89.396107,14.173859,194.392583,2.285038,48.985986,50.045542,161.247530,201.263463,159.511803,194.638628,110.397536,188.084408,-0.000468,0.037470,79.002873,64.341050,194.695898,21.257724,41.626176,0.597185,765683.672058,0.869999,9.418103,10.292314,4.006852,0.077621,0.060302,32.000000,87.910956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.988142,66.657209,103.538881,100.000000,38.340417,48.873418,68.607595,34.501471,48.101266,45.797468,65.918439,178.792213,75.450083,180.048040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691127,49.436657,199.324004,162.896311,197.684421,199.862878,89.480484,14.175571,194.393968,2.282324,48.940824,49.892939,161.254819,201.273004,159.521368,194.603018,110.434836,187.850238,-0.000468,0.037141,79.029476,64.165195,194.750964,21.257640,41.407125,0.595496,765821.465957,0.872337,9.490258,10.448466,4.012191,0.075885,0.059800,32.000000,87.917928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.017389,66.676956,103.550122,100.000000,38.354727,48.873418,68.607595,34.507277,48.101266,45.797468,65.965997,178.960968,75.283539,180.033957,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698742,49.442430,199.249524,162.906964,197.649519,199.849502,89.366184,14.170434,194.409260,2.275705,48.848486,49.956675,161.259857,201.197899,159.510602,194.633899,110.327304,187.772621,-0.000469,0.036895,79.057469,64.176230,194.622315,21.257377,41.196253,0.597973,765764.510896,0.873511,9.495241,10.335472,4.011640,0.074852,0.058368,32.000000,87.899464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.003435,66.682125,103.528788,100.000000,38.338796,48.873418,68.607595,34.537507,48.101266,45.797468,66.000342,178.732368,74.924773,180.070227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717017,49.435283,199.352045,162.905282,197.633756,199.871674,89.459707,14.173859,194.409580,2.270680,48.745220,50.062761,161.252244,201.269008,159.524435,194.728429,110.391383,188.040496,-0.000468,0.036832,79.050016,64.345461,194.628514,21.256817,41.780342,0.599291,766034.872593,0.872227,9.486606,10.400390,4.009146,0.070699,0.055395,32.000000,87.875385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.022435,66.705344,103.566215,100.000000,38.327920,48.873418,68.607595,34.535005,48.101266,45.797468,66.029370,178.919414,75.342820,179.979748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807252,49.382235,199.290367,162.902478,197.546410,199.890007,89.291977,14.177712,194.379765,2.271129,48.797289,49.830592,161.283908,201.269600,159.539224,194.648348,110.356977,187.613720,-0.000467,0.036866,78.828768,64.203437,194.629919,21.256609,42.139599,0.596048,765839.313716,0.871038,9.460515,10.437966,4.009735,0.070080,0.057983,32.000000,87.910802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021304,66.736285,103.569870,100.000000,38.338332,48.873418,68.607595,34.525926,48.101266,45.797468,66.050738,178.583955,75.148617,179.955121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705917,49.382235,199.280175,162.902478,197.419814,199.896117,89.361876,14.167151,194.402056,2.277453,48.972799,49.946733,161.269418,201.186136,159.530350,194.543912,110.438657,187.726080,-0.000467,0.036840,78.627489,64.201208,194.628333,21.256265,41.212058,0.596445,765751.903759,0.870869,9.314002,10.310364,4.001232,0.073855,0.058920,32.000000,87.943384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.042669,66.726050,103.563554,100.000000,38.344693,48.873418,68.607595,34.475620,48.101266,45.797468,66.023853,178.723753,74.967399,179.978725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683868,49.386358,199.275573,162.887340,197.461667,199.895336,89.469032,14.177426,194.388142,2.285771,49.128582,49.950023,161.253723,201.208480,159.520269,194.615141,110.429383,187.731458,-0.000469,0.036850,78.396504,64.225368,194.666345,21.256280,42.237830,0.598965,765619.979959,0.872185,9.418974,10.271364,4.009184,0.076935,0.060362,32.000000,87.977351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.990420,66.708233,103.533448,100.000000,38.310666,48.873418,68.607595,34.533300,48.101266,45.797468,66.051600,178.938064,75.466444,179.963697,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666573,49.459471,199.328241,162.891545,197.437683,199.917857,89.351499,14.180423,194.416798,2.287141,49.167938,50.005000,161.240090,201.087526,159.528445,194.647963,110.387839,187.889860,-0.000468,0.036863,78.009950,64.381756,194.465230,21.255932,42.625493,0.595239,765696.603926,0.871577,9.445959,10.282679,4.010871,0.078165,0.061236,32.000000,88.004628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.989055,66.693951,103.520324,100.000000,38.346296,48.873418,68.607595,34.547724,48.101266,45.797468,66.075549,178.702999,75.298139,180.014287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731673,49.510046,199.233705,162.920420,197.440080,199.910392,89.478309,14.174287,194.396606,2.292836,49.129786,49.805075,161.261870,201.261282,159.523163,194.539965,110.408724,187.696813,-0.000468,0.036859,77.984491,64.213244,194.539205,21.255794,42.308819,0.597068,766163.554190,0.873338,9.537010,10.384357,4.013328,0.078172,0.060899,32.000000,88.079680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.019785,66.706436,103.535383,100.000000,38.323872,48.873418,68.607595,34.560139,48.101266,45.797468,66.175668,178.956617,75.261015,180.060196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705393,49.523514,199.194292,162.932474,197.385464,199.918153,89.287934,14.172003,194.374874,2.291420,49.079755,49.981798,161.272475,201.129665,159.524001,194.629765,110.364202,187.701549,-0.000468,0.036869,77.984334,64.372519,194.581137,21.256171,41.882189,0.596536,766081.513905,0.870923,9.520089,10.290180,4.006173,0.077426,0.060308,32.000000,88.090900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.995369,66.700698,103.524849,100.000000,38.211937,48.873418,68.607595,34.525950,48.101266,45.797468,66.270649,178.575868,75.395938,180.024830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617624,49.523514,199.358008,162.932474,197.355089,199.937858,89.377103,14.169863,194.427975,2.282989,49.108417,49.866276,161.291009,201.241853,159.555753,194.611815,110.417216,187.605545,-0.000469,0.036847,77.999385,64.084017,194.605265,21.256261,41.270607,0.595108,766311.395555,0.871355,9.558115,10.443606,4.002134,0.074273,0.058419,32.000000,88.116423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.020431,66.706250,103.551528,100.000000,38.310473,48.873418,68.607595,34.541262,48.101266,45.797468,66.319835,178.754206,75.489848,180.027426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635223,49.525713,199.202850,162.926027,197.258850,199.953893,89.414848,14.173430,194.379897,2.278849,49.121790,49.906555,161.304696,201.065691,159.561939,194.629562,110.358047,187.781985,-0.000469,0.036819,78.052787,64.349443,194.459706,21.256688,41.971023,0.596312,766357.349948,0.874288,9.651847,10.247018,4.017887,0.071437,0.056122,32.000000,88.165029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.012301,66.716427,103.523837,100.000000,38.363562,48.873418,68.607595,34.594198,48.101266,45.797468,66.358434,178.829696,74.951625,179.986238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689713,49.527087,199.381916,162.931633,197.198384,199.982094,89.429697,14.174715,194.320873,2.287456,49.110780,49.879900,161.291094,201.072684,159.536259,194.572663,110.349311,187.752906,-0.000468,0.036795,78.042956,64.124807,194.414979,21.257183,42.711212,0.600126,766629.811259,0.873650,9.635780,10.373201,4.013336,0.063908,0.051991,32.000000,88.149977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.993937,66.670935,103.488681,100.000000,38.322138,48.873418,68.607595,34.587356,48.101266,45.797468,66.395008,178.859393,75.106651,180.037891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693765,49.538082,199.241005,162.940044,197.240308,199.986194,89.458400,14.169292,194.247787,2.293321,49.155523,49.985097,161.316812,201.164628,159.560527,194.563329,110.425719,188.018626,-0.000469,0.036792,78.144268,64.487424,194.478246,21.257702,42.319021,0.598773,766692.580248,0.872568,9.580625,10.370896,4.012539,0.068124,0.057413,32.000000,88.134487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.039822,66.711532,103.548918,100.000000,38.364374,48.873418,68.607595,34.559091,48.101266,45.797468,66.433055,178.916799,75.133870,179.972627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681463,49.538082,199.356528,162.940044,197.231535,199.993141,89.493027,14.162728,194.248904,2.294593,49.229505,49.687445,161.287660,201.218409,159.559928,194.597509,110.405943,187.632201,-0.000468,0.036784,78.181083,64.226188,194.602535,21.257967,42.009543,0.598241,766448.960719,0.872254,9.587419,10.395335,4.009376,0.069472,0.057789,32.000000,88.053669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.044562,66.693790,103.556935,100.000000,38.344173,48.873418,68.607595,34.559048,48.101266,45.797468,66.481207,178.986053,74.888089,180.050086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734905,49.567217,199.272256,162.952098,197.186311,199.976723,89.316141,14.180994,194.281062,2.290732,49.180781,49.875945,161.305818,201.196228,159.565699,194.586602,110.393145,187.773061,-0.000469,0.036832,78.234903,64.157386,194.668770,21.257875,41.180681,0.600613,766555.585453,0.872186,9.600175,10.268419,4.012694,0.069811,0.057654,32.000000,88.008850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060899,66.644769,103.560406,100.000000,38.353913,48.873418,68.607595,34.567982,48.101266,45.797468,66.548376,178.632282,75.305476,180.051423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
