OSU 80 Ton Compressor Load Stand
49.689556,49.585359,199.244474,162.955743,197.159911,199.935589,89.489162,14.188129,194.341151,2.292891,49.113351,49.847832,161.291415,201.113824,159.550135,194.572224,110.384999,187.555087,-0.000469,0.036855,78.307820,64.316769,194.522699,21.257916,41.105808,0.596535,766542.610047,0.872871,9.573911,10.334716,4.006688,0.075448,0.059526,32.000000,87.975709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.074052,66.654211,103.578147,100.000000,38.358268,48.873418,68.607595,34.538864,48.101266,45.797468,66.588710,178.978324,75.286767,179.967316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713731,49.570516,199.271580,162.938922,197.177183,199.930502,89.417790,14.176998,194.351594,2.300249,48.949773,49.970549,161.298224,201.135801,159.562607,194.498672,110.358050,187.639942,-0.000470,0.036832,78.391982,64.276887,194.553990,21.258281,42.629216,0.597020,766523.088144,0.871931,9.639061,10.260062,4.009786,0.078361,0.060795,32.000000,88.022833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.069535,66.652597,103.616862,100.000000,38.341188,48.873418,68.607595,34.606960,48.101266,45.797468,66.662484,178.835581,74.965932,179.973375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656470,49.570516,199.191780,162.938922,197.219484,199.919845,89.364307,14.174287,194.257684,2.288050,48.924574,49.844710,161.329676,201.244972,159.564006,194.596519,110.368503,187.772720,-0.000471,0.036803,78.461597,64.244772,194.496457,21.258240,41.273900,0.598984,766534.682730,0.872385,9.603295,10.317735,4.008623,0.076249,0.059508,32.000000,88.070934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.082709,66.647479,103.638573,100.000000,38.374238,48.873418,68.607595,34.556147,48.101266,45.797468,66.688549,178.728614,75.250524,180.003469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710110,49.523239,199.301719,162.917616,197.147851,199.897030,89.397606,14.173573,194.338690,2.285746,48.979558,50.006272,161.271497,201.065508,159.531304,194.551801,110.317031,187.206377,-0.000473,0.036798,78.497581,64.244548,194.627413,21.258503,41.488298,0.597474,766543.864199,0.873690,9.658535,10.359228,4.011396,0.072136,0.056383,32.000000,88.030741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.031675,66.628793,103.625830,100.000000,38.334151,48.873418,68.607595,34.590992,48.101266,45.797468,66.681355,178.795212,75.647808,179.937025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642715,49.529836,199.231850,162.921821,197.077468,199.890691,89.363660,14.172432,194.185878,2.285893,48.941928,49.889962,161.293902,201.071216,159.557523,194.497854,110.347131,187.856240,-0.000472,0.036744,78.596430,64.146537,194.470291,21.258104,42.829294,0.593843,766428.810741,0.872103,9.555631,10.195420,4.009279,0.064120,0.054046,32.000000,88.033576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.055617,66.634890,103.662946,100.000000,38.342832,48.873418,68.607595,34.562724,48.101266,45.797468,66.717705,178.727320,75.021985,179.965349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720087,49.525988,199.300633,162.924905,197.001903,199.869354,89.501111,14.173716,194.295521,2.277330,49.017946,49.852261,161.299431,201.148665,159.549886,194.611431,110.389064,187.678286,-0.000473,0.036695,78.647019,64.337967,194.505512,21.257996,42.041457,0.599360,766431.296155,0.873738,9.632127,10.412305,4.013315,0.069494,0.057097,32.000000,88.010760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.030990,66.620190,103.660091,100.000000,38.352314,48.873418,68.607595,34.603397,48.101266,45.797468,66.761127,179.002222,75.172828,179.996860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745303,49.529561,199.183641,162.924064,197.004638,199.867155,89.470813,14.175000,194.286836,2.274715,49.006004,49.685423,161.295200,201.222200,159.561082,194.571808,110.366779,187.746009,-0.000472,0.036669,78.725336,64.372739,194.569613,21.257865,41.220936,0.597411,766057.476187,0.870787,9.548037,10.302804,4.008453,0.073633,0.058011,32.000000,88.034223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.054975,66.612165,103.698711,100.000000,38.346747,48.873418,68.607595,34.561565,48.101266,45.797468,66.793949,178.941626,75.044362,179.976679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690527,49.529561,199.271365,162.924064,197.028994,199.861953,89.262918,14.171004,194.386296,2.269936,49.028720,49.859946,161.305525,201.060167,159.586867,194.574494,110.364301,187.735810,-0.000472,0.036680,78.804055,64.187909,194.486812,21.258093,41.711215,0.597912,766107.735466,0.870590,9.525481,10.350810,4.004069,0.076444,0.060716,32.000000,88.025587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.045205,66.603200,103.703400,100.000000,38.334420,48.873418,68.607595,34.546147,48.101266,45.797468,66.834270,178.525835,75.199313,179.960039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757182,49.528461,199.252479,162.918738,196.985876,199.865421,89.437569,14.177569,194.452025,2.274963,48.832921,49.988501,161.321803,201.320505,159.562141,194.627181,110.353524,187.634146,-0.000472,0.036667,78.872987,64.275824,194.520624,21.257934,42.655653,0.597436,766178.568639,0.873663,9.582257,10.349414,4.010249,0.077877,0.060792,32.000000,87.974308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.068189,66.597088,103.720084,100.000000,38.342376,48.873418,68.607595,34.578543,48.101266,45.797468,66.870080,178.875138,75.055660,179.973847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767234,49.452874,199.169256,162.897152,196.954121,199.873853,89.360588,14.175000,194.322956,2.273908,48.551240,50.073649,161.301598,201.151744,159.557705,194.584683,110.351077,187.667001,-0.000472,0.036750,79.000312,64.439552,194.676482,21.257818,42.260634,0.597838,766127.604792,0.870673,9.512075,10.321577,4.004497,0.077872,0.060288,32.000000,87.875897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060803,66.579264,103.755539,100.000000,38.385671,48.873418,68.607595,34.542820,48.101266,45.797468,66.919177,178.721176,75.218096,179.997922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773203,49.356124,199.305698,162.857063,196.950008,199.872442,89.440744,14.173002,194.450073,2.275683,48.592880,49.936990,161.273283,201.205850,159.597854,194.655210,110.318774,187.881133,-0.000473,0.037019,79.093995,64.351792,194.594373,21.257773,41.400180,0.596939,766055.612462,0.870734,9.472945,10.391627,4.008653,0.074694,0.058920,32.000000,87.927288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086406,66.600360,103.755724,100.000000,38.333544,48.873418,68.607595,34.535054,48.101266,45.797468,66.874969,178.881487,75.014574,179.971093,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734008,49.312972,199.175452,162.834356,196.956624,199.872522,89.344686,14.173573,194.351928,2.277568,48.818897,49.878109,161.268319,201.105629,159.569913,194.601346,110.387922,187.445525,-0.000472,0.037280,79.130141,64.266111,194.557417,21.257605,42.614019,0.597809,765822.242036,0.869941,9.323143,10.450111,4.004277,0.067260,0.054072,32.000000,87.950670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.081749,66.621520,103.764721,100.000000,38.374857,48.873418,68.607595,34.531052,48.101266,45.797468,66.801225,178.689371,75.248323,179.973178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683045,49.312972,199.238112,162.834356,196.945893,199.862012,89.425748,14.174144,194.329454,2.285119,48.875232,49.993360,161.245543,201.224769,159.549724,194.592628,110.394363,187.589748,-0.000472,0.037527,79.164538,64.099406,194.602694,21.257123,42.620105,0.596009,765490.255676,0.871534,9.320594,10.215494,4.004814,0.069347,0.058019,32.000000,87.969467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.062798,66.595431,103.782387,100.000000,38.340280,48.873418,68.607595,34.554981,48.101266,45.797468,66.777478,178.851495,75.077450,179.968929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702857,49.362995,199.176993,162.855942,196.969718,199.856405,89.398297,14.176713,194.417828,2.287792,48.874463,49.909675,161.275820,201.157697,159.520575,194.688420,110.415431,187.562280,-0.000473,0.037764,79.204616,64.275132,194.614889,21.256670,41.082611,0.598011,765507.997809,0.871690,9.373426,10.263868,4.010183,0.071564,0.057722,32.000000,87.967103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.045594,66.588592,103.797228,100.000000,38.371836,48.873418,68.607595,34.585470,48.101266,45.797468,66.845384,178.796593,75.096232,179.978882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652648,49.400376,199.195458,162.875005,197.011864,199.854223,89.405884,14.172432,194.373014,2.298308,48.839659,49.967282,161.299767,201.233332,159.541185,194.574291,110.466797,187.819674,-0.000474,0.038011,79.291014,64.309402,194.545181,21.256430,41.334149,0.597599,765505.368357,0.871669,9.402906,10.232364,4.007355,0.074620,0.059486,32.000000,87.961686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.066671,66.635977,103.844592,100.000000,38.335884,48.873418,68.607595,34.575777,48.101266,45.797468,66.867217,178.811768,75.194838,180.046191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779794,49.397627,199.188432,162.880051,197.021407,199.856592,89.418491,14.175856,194.386409,2.306790,48.882823,49.916615,161.278272,201.225503,159.541106,194.717552,110.436733,187.367820,-0.000474,0.038253,79.322076,64.049662,194.545180,21.256697,42.259166,0.597451,765483.813550,0.872656,9.492360,10.278759,4.011779,0.077800,0.060488,32.000000,87.911341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057859,66.612558,103.822283,100.000000,38.374893,48.873418,68.607595,34.606994,48.101266,45.797468,66.929122,178.836982,75.012007,179.964405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723967,49.397627,199.270440,162.880051,197.064165,199.840738,89.370542,14.171433,194.424969,2.313537,49.063647,49.788414,161.281892,201.202976,159.554900,194.590079,110.442595,187.768560,-0.000476,0.038468,79.391374,64.084770,194.532761,21.256634,42.685795,0.597535,765393.386976,0.870062,9.357821,10.137136,4.001391,0.078423,0.061079,32.000000,87.920604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073909,66.627405,103.849741,100.000000,38.343432,48.873418,68.607595,34.536162,48.101266,45.797468,66.951478,178.741085,75.004670,179.982659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615509,49.436932,199.203109,162.901357,197.121194,199.803997,89.529333,14.170862,194.459210,2.312523,49.107676,49.912758,161.280079,201.200937,159.553836,194.699845,110.470395,187.523781,-0.000476,0.038459,79.427769,64.448482,194.587664,21.257259,42.153954,0.598322,765407.931114,0.871545,9.415655,10.283556,4.007533,0.078418,0.059960,32.000000,87.895077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.067751,66.621228,103.855401,100.000000,38.378236,48.873418,68.607595,34.588463,48.101266,45.797468,67.025720,179.058665,75.003349,180.097214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726692,49.502349,199.184831,162.926587,197.138163,199.801817,89.341701,14.174715,194.315316,2.312829,49.079156,49.807453,161.294181,201.200876,159.550272,194.589450,110.429402,187.910760,-0.000477,0.038467,79.474500,64.144410,194.587928,21.257100,42.525006,0.599306,765417.988241,0.872047,9.567462,10.162767,4.014936,0.078231,0.060574,32.000000,87.884721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086249,66.622284,103.872769,100.000000,38.397036,48.873418,68.607595,34.633380,48.101266,45.797468,67.120428,178.683401,75.341573,179.985412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702980,49.523239,199.206117,162.944249,197.138283,199.790341,89.405858,14.167722,194.477317,2.306905,49.043666,49.840420,161.330322,201.171376,159.572937,194.728486,110.418717,187.792111,-0.000477,0.038289,79.515317,64.130066,194.550588,21.257367,42.476087,0.595510,765582.857203,0.871859,9.517553,10.350727,4.005592,0.078542,0.061196,32.000000,87.874572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084255,66.606951,103.889542,100.000000,38.347772,48.873418,68.607595,34.571852,48.101266,45.797468,67.154886,178.811716,75.206503,179.977741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698096,49.523239,199.159732,162.944249,197.217382,199.783699,89.395523,14.170148,194.459967,2.308202,48.907422,49.913669,161.298059,201.279650,159.551523,194.693427,110.417794,187.926109,-0.000478,0.038118,79.552314,64.460510,194.560682,21.257667,42.511671,0.596878,765664.513578,0.871696,9.563022,10.316376,4.007931,0.077744,0.060593,32.000000,87.851680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078906,66.626584,103.876240,100.000000,38.348692,48.873418,68.607595,34.586564,48.101266,45.797468,67.211737,178.791046,75.070334,180.077269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692976,49.524613,199.301247,162.952379,197.384092,199.777071,89.430170,14.173716,194.391459,2.310688,48.819036,50.029968,161.321947,201.318120,159.583370,194.750777,110.426083,187.768558,-0.000480,0.038142,79.618381,64.433040,194.593292,21.258088,42.623667,0.597897,765654.966315,0.871863,9.568085,10.368160,4.007392,0.078554,0.061330,32.000000,87.914638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.103241,66.642242,103.918912,100.000000,38.338987,48.873418,68.607595,34.591483,48.101266,45.797468,67.249477,178.860341,75.346048,180.037497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684890,49.474039,199.212442,162.934717,197.312329,199.784714,89.467321,14.169007,194.559176,2.317654,48.763317,50.038091,161.299461,201.308029,159.564223,194.779642,110.400020,187.751769,-0.000480,0.038122,79.615202,64.274940,194.654662,21.258233,42.569611,0.596048,765603.656683,0.871599,9.574769,10.300068,4.010652,0.077894,0.061069,32.000000,87.891966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.072563,66.632721,103.908220,100.000000,38.401624,48.873418,68.607595,34.596149,48.101266,45.797468,67.234788,178.934642,75.123452,180.224082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701960,49.440231,199.281299,162.915654,197.342493,199.772290,89.437614,14.171718,194.478208,2.316770,48.769931,49.853837,161.313735,201.355754,159.580410,194.721399,110.441869,187.984486,-0.000481,0.038101,79.645656,64.351815,194.628657,21.258975,42.229686,0.597639,765612.218494,0.871305,9.532579,10.319756,4.009518,0.076468,0.059868,32.000000,87.886132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076299,66.623969,103.916857,100.000000,38.362954,48.873418,68.607595,34.601150,48.101266,45.797468,67.266681,178.875228,75.512812,180.126994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710686,49.440231,199.232667,162.915654,197.342025,199.752640,89.301472,14.173002,194.613347,2.314489,48.841067,49.943650,161.302231,201.329149,159.590343,194.707364,110.438407,187.633987,-0.000483,0.038099,79.695942,64.371068,194.774990,21.259711,41.018191,0.594422,765299.586023,0.871125,9.481072,10.366234,4.009526,0.071686,0.057777,32.000000,87.890707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.098473,66.668704,103.914167,100.000000,38.419742,48.873418,68.607595,34.593248,48.101266,45.797468,67.262330,178.602945,75.030275,180.059016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682275,49.427037,199.298988,162.907805,197.348691,199.720034,89.407715,14.170719,194.472469,2.319464,48.916097,49.851376,161.307112,201.313818,159.573397,194.833344,110.450485,187.833959,-0.000482,0.038096,79.734081,64.337094,194.611506,21.260445,41.002565,0.597992,765212.637810,0.872197,9.472025,10.236633,4.007844,0.072771,0.058157,32.000000,87.855957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095147,66.655370,103.944692,100.000000,38.424292,48.873418,68.607595,34.588037,48.101266,45.797468,67.265261,178.815429,74.780973,179.908583,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652472,49.427037,199.179455,162.907805,197.333697,199.673663,89.535975,14.172289,194.534184,2.319698,49.084365,49.831829,161.303238,201.353226,159.583068,194.645370,110.459637,187.343031,-0.000483,0.038078,79.760640,64.322818,194.686007,21.260832,41.033621,0.600312,765057.511625,0.871540,9.488289,10.300495,4.011471,0.072704,0.058643,32.000000,87.859657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094186,66.653990,103.960298,100.000000,38.405800,48.873418,68.607595,34.609216,48.101266,45.797468,67.312766,179.071950,75.177523,180.055397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690861,49.493004,199.287370,162.932755,197.366604,199.672798,89.402384,14.174715,194.585968,2.314684,49.144767,49.821585,161.272698,201.245564,159.561124,194.794966,110.482979,187.743275,-0.000483,0.038081,79.798546,64.110922,194.683212,21.260947,41.129561,0.597065,764871.764056,0.870669,9.519205,10.104803,4.011471,0.070794,0.057585,32.000000,87.866941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091160,66.657621,103.954681,100.000000,38.382823,48.873418,68.607595,34.628903,48.101266,45.797468,67.407134,178.804769,75.158595,180.110747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677844,49.552650,198.929410,162.972283,197.354628,199.674722,89.409528,14.174287,194.456098,2.306248,49.287571,49.891980,161.299843,201.259977,159.569501,194.679801,110.499992,187.881112,-0.000484,0.038098,79.828711,64.281363,194.647053,21.261371,41.431360,0.597157,764907.953189,0.871379,9.545352,10.233571,4.010544,0.069569,0.058724,32.000000,87.840506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.079217,66.681053,103.972619,100.000000,38.401670,48.873418,68.607595,34.609459,48.101266,45.797468,67.440745,178.819057,74.957348,180.131990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634959,49.635385,199.294632,163.000037,197.375852,199.658604,89.461228,14.173002,194.455630,2.298582,49.396824,49.809152,161.328972,201.264890,159.577232,194.740448,110.517655,187.883092,-0.000485,0.038094,79.865663,64.175041,194.685089,21.261510,41.857077,0.598242,765029.836736,0.871717,9.618498,10.268885,4.004389,0.069283,0.058013,32.000000,87.886668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096885,66.694606,103.984827,100.000000,38.410309,48.873418,68.607595,34.619106,48.101266,45.797468,67.538297,178.922456,75.277596,179.969598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739473,49.635385,199.180221,163.000037,197.348449,199.643938,89.390644,14.178711,194.505140,2.291744,49.321710,49.842961,161.325849,201.305827,159.577490,194.711279,110.464262,187.942180,-0.000487,0.038070,79.884102,64.215708,194.747577,21.261915,41.500040,0.597046,765180.220759,0.872180,9.745725,10.251973,4.015207,0.070621,0.058277,32.000000,87.888378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085955,66.675313,103.970145,100.000000,38.397807,48.873418,68.607595,34.645104,48.101266,45.797468,67.663506,178.781289,75.315821,179.991510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746805,49.655450,199.261412,163.010690,197.286491,199.633046,89.391152,14.173716,194.430357,2.297716,49.175153,49.788423,161.332244,201.315674,159.596700,194.629521,110.494428,187.734277,-0.000489,0.038071,79.925359,64.117764,194.677808,21.262439,41.009546,0.595340,765173.000865,0.870769,9.637344,10.327790,4.004470,0.069929,0.057450,32.000000,87.886409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095102,66.690319,103.942272,100.000000,38.396666,48.873418,68.607595,34.587803,48.101266,45.797468,67.710015,178.782305,75.124699,180.067395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731449,49.609547,199.343127,162.995832,197.282650,199.627152,89.236482,14.170719,194.549121,2.296089,48.970567,49.849752,161.322232,201.259997,159.611893,194.753322,110.457560,187.774050,-0.000489,0.037845,79.950208,64.286617,194.766996,21.262707,41.016222,0.596954,765049.557850,0.870623,9.649813,10.218705,4.005512,0.071586,0.058124,32.000000,87.940020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084033,66.722541,103.922289,100.000000,38.376033,48.873418,68.607595,34.584706,48.101266,45.797468,67.794144,178.472965,75.458740,179.946742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761717,49.559246,199.320063,162.976768,197.330770,199.623873,89.487311,14.172860,194.534264,2.284753,48.955080,50.025376,161.327703,201.322157,159.601562,194.786754,110.464833,188.130259,-0.000489,0.037622,79.956064,64.421075,194.805847,21.262869,41.360408,0.594360,764835.983702,0.870653,9.627051,10.245878,4.006294,0.075103,0.059345,32.000000,87.957233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115836,66.751517,103.894496,100.000000,38.422852,48.873418,68.607595,34.594216,48.101266,45.797468,67.793262,178.974623,75.300707,179.967395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722270,49.533409,199.379330,162.965555,197.287548,199.642335,89.370741,14.175571,194.557569,2.292346,48.903542,49.893101,161.334984,201.246746,159.629190,194.766160,110.455753,188.047759,-0.000489,0.037383,79.994840,64.380171,194.832217,21.263786,41.438717,0.595324,764869.227273,0.869124,9.538162,10.398555,4.005490,0.074989,0.058830,32.000000,87.943449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.093147,66.737929,103.878165,100.000000,38.381057,48.873418,68.607595,34.577224,48.101266,45.797468,67.783507,178.741482,75.115161,180.043083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740522,49.533409,199.361266,162.965555,197.323884,199.647138,89.218064,14.173859,194.444719,2.292244,48.869617,49.910232,161.334126,201.307825,159.621929,194.743423,110.473874,188.082449,-0.000488,0.037147,80.006970,64.162666,194.727062,21.264494,41.587800,0.597353,764963.388920,0.871042,9.553195,10.376351,4.009860,0.076526,0.060324,32.000000,87.959599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.090952,66.765303,103.829771,100.000000,38.440453,48.873418,68.607595,34.599222,48.101266,45.797468,67.796201,178.436128,75.315527,179.980810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777121,49.501800,199.403024,162.959667,197.439080,199.629842,89.486902,14.174429,194.655144,2.293195,48.846399,49.841279,161.325608,201.438708,159.626571,194.864761,110.489750,187.739888,-0.000489,0.036905,80.013120,64.366124,194.731059,21.265098,42.431787,0.595543,764887.292515,0.872198,9.534281,10.371386,4.008025,0.077004,0.060813,32.000000,87.963694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.111027,66.758775,103.803858,100.000000,38.423266,48.873418,68.607595,34.589648,48.101266,45.797468,67.833472,178.973805,74.938199,179.992965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782210,49.474039,199.396442,162.954061,197.494967,199.619652,89.374706,14.171290,194.554595,2.293390,48.875601,49.947460,161.301783,201.366090,159.610225,194.760901,110.477105,187.912396,-0.000490,0.036676,80.053116,64.197996,194.842946,21.266059,42.754886,0.598131,764611.165072,0.868716,9.464762,10.225515,4.005917,0.078558,0.061499,32.000000,87.921059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105870,66.764017,103.763576,100.000000,38.464263,48.873418,68.607595,34.568555,48.101266,45.797468,67.836857,178.749412,75.081559,179.928921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777941,49.467717,199.367393,162.948734,197.471640,199.610203,89.260122,14.181707,194.663075,2.299189,48.948515,49.929614,161.337088,201.475179,159.624521,194.873017,110.551370,187.507855,-0.000489,0.036504,80.087161,64.448382,194.838190,21.267256,42.007645,0.596835,764546.651933,0.869595,9.431730,10.303645,4.005375,0.078443,0.060287,32.000000,87.898095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119981,66.783999,103.737427,100.000000,38.439585,48.873418,68.607595,34.564725,48.101266,45.797468,67.841504,178.520244,75.509731,179.947883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639938,49.467717,199.367020,162.948734,197.435458,199.624777,89.456787,14.174572,194.517509,2.303919,48.958119,50.079231,161.311105,201.457606,159.602248,194.789282,110.507292,188.036313,-0.000490,0.036499,80.065027,64.484536,194.859771,21.267724,41.278268,0.593395,764203.339714,0.870738,9.429829,10.075739,4.005135,0.074853,0.058534,32.000000,87.882132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.093746,66.772686,103.677039,100.000000,38.461045,48.873418,68.607595,34.565543,48.101266,45.797468,67.866810,178.913575,75.232989,179.964248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769168,49.488881,199.380424,162.958826,197.482910,199.595963,89.365717,14.170148,194.589900,2.297795,49.024599,49.968410,161.326229,201.440787,159.604979,194.805719,110.524833,188.001526,-0.000489,0.036480,80.131201,64.367234,194.815699,21.268846,42.038468,0.597089,764653.320383,0.871570,9.572890,10.320470,4.016262,0.069056,0.055745,32.000000,87.886718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.101744,66.770293,103.659189,100.000000,38.443601,48.873418,68.607595,34.546183,48.101266,45.797468,67.930619,178.731433,75.091977,179.995404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723863,49.516093,199.380292,162.968919,197.454604,199.592592,89.436883,14.179852,194.658932,2.310217,49.066322,49.790824,161.359095,201.417709,159.601396,194.822920,110.535020,188.062488,-0.000489,0.036501,80.131494,64.156571,194.741376,21.269442,42.780464,0.596696,764372.307811,0.869754,9.463626,10.288434,4.006310,0.065801,0.052935,32.000000,87.909767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.101529,66.795902,103.625543,100.000000,38.495453,48.873418,68.607595,34.571012,48.101266,45.797468,67.991384,178.873766,75.501367,179.892926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738812,49.541655,199.444848,162.982095,197.441787,199.621462,89.411962,14.170148,194.554271,2.307897,49.051183,49.892877,161.336581,201.323359,159.592764,194.811260,110.531527,188.025686,-0.000490,0.036468,80.141354,64.535163,194.854857,21.269844,42.787212,0.594097,764424.107405,0.870108,9.534228,10.302669,4.009751,0.068106,0.057613,32.000000,87.942349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085359,66.773857,103.570922,100.000000,38.490676,48.873418,68.607595,34.596224,48.101266,45.797468,68.027086,178.823923,75.298653,180.003744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785535,49.561995,199.339506,162.998074,197.453454,199.624696,89.367536,14.169435,194.674174,2.304008,49.164456,50.037382,161.342792,201.393918,159.617061,194.887147,110.558472,188.031175,-0.000490,0.036433,80.183362,64.389553,194.807970,21.270426,41.091399,0.595810,764591.523071,0.870248,9.544300,10.292204,4.009843,0.072286,0.058078,32.000000,87.927731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116735,66.794489,103.593689,100.000000,38.514676,48.873418,68.607595,34.588313,48.101266,45.797468,68.090192,178.735071,75.138345,179.953823,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843272,49.561995,199.414495,162.998074,197.527435,199.614434,89.393930,14.171147,194.554453,2.290520,49.050090,49.889165,161.368531,201.380136,159.633819,194.848766,110.543574,187.795536,-0.000490,0.036420,80.214914,64.382935,194.756166,21.271056,41.774346,0.596404,764483.859063,0.869837,9.516245,10.267341,4.003964,0.076451,0.059982,32.000000,87.911634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.132731,66.781373,103.587855,100.000000,38.496906,48.873418,68.607595,34.561587,48.101266,45.797468,68.149401,178.787860,75.266298,179.926443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792839,49.575189,199.386753,162.998355,197.617448,199.597196,89.441344,14.170576,194.733500,2.289675,48.903994,49.921406,161.383980,201.500744,159.608641,194.890570,110.543716,188.081126,-0.000489,0.036402,80.225661,64.307384,194.792959,21.272006,42.032740,0.594910,764406.596876,0.868417,9.456487,10.192819,4.000831,0.077938,0.060512,32.000000,87.825626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.132368,66.774760,103.585603,100.000000,38.498188,48.873418,68.607595,34.526544,48.101266,45.797468,68.202608,178.882687,75.132769,179.890133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794189,49.535608,199.367964,162.979572,197.670343,199.592984,89.231502,14.174287,194.613815,2.276277,48.868312,49.986193,161.374885,201.425354,159.633034,194.818984,110.560586,188.078143,-0.000489,0.036405,80.249957,64.401430,194.843822,21.272362,42.357755,0.596414,764460.438231,0.868890,9.521875,10.301042,4.004326,0.070134,0.055150,32.000000,87.821396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.141003,66.796332,103.587037,100.000000,38.572735,48.873418,68.607595,34.552315,48.101266,45.797468,68.217309,178.463005,74.989189,179.812675,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727305,49.508396,199.405382,162.962471,197.637576,199.578350,89.504510,14.170148,194.666552,2.276659,48.860367,49.996024,161.375529,201.351901,159.620502,194.795125,110.578491,188.206883,-0.000488,0.036382,80.237402,64.371154,194.832341,21.272584,42.909805,0.598472,764402.208432,0.871173,9.551989,10.391909,4.012242,0.068628,0.057190,32.000000,87.848302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.132993,66.759142,103.587518,100.000000,38.533897,48.873418,68.607595,34.552333,48.101266,45.797468,68.254779,179.009021,74.951405,179.903587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731677,49.536433,199.274274,162.982655,197.585121,199.571616,89.298869,14.175143,194.710609,2.268954,49.084087,49.973892,161.360607,201.436648,159.630772,194.769969,110.628112,188.150173,-0.000486,0.036434,80.287664,64.391504,194.688372,21.273256,41.416987,0.598417,764184.469570,0.869303,9.522965,10.313946,4.009978,0.073804,0.058943,32.000000,87.894745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.136431,66.790498,103.620767,100.000000,38.567425,48.873418,68.607595,34.590133,48.101266,45.797468,68.263899,178.597738,75.291756,179.897804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748818,49.536433,199.416070,162.982655,197.543239,199.579147,89.335583,14.171861,194.745734,2.273742,49.260175,49.997412,161.346282,201.340892,159.607380,194.832530,110.617297,188.154073,-0.000487,0.036688,80.296101,64.371560,194.738932,21.273846,42.573155,0.595418,764035.039883,0.871259,9.546470,10.242828,4.006989,0.078152,0.060557,32.000000,87.891777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.148838,66.764618,103.631024,100.000000,38.514472,48.873418,68.607595,34.587306,48.101266,45.797468,68.328113,178.671166,75.135704,179.911455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775000,49.632636,199.363149,163.018539,197.533809,199.570807,89.399141,14.174144,194.703236,2.275738,49.302828,49.991736,161.373320,201.344969,159.613393,194.893812,110.589948,188.201737,-0.000487,0.036920,80.325024,64.554351,194.886916,21.274572,41.363039,0.596802,764079.571587,0.870600,9.528710,10.255120,4.008458,0.075160,0.059114,32.000000,87.929954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.172501,66.751277,103.658549,100.000000,38.564897,48.873418,68.607595,34.577957,48.101266,45.797468,68.462980,178.798282,75.324772,179.779276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731626,49.674691,199.501226,163.034239,197.572505,199.558291,89.490443,14.168864,194.544978,2.278038,49.260295,49.914171,161.390966,201.400523,159.613382,194.788626,110.552850,188.058029,-0.000487,0.037178,80.355327,64.396660,194.877231,21.274955,42.587940,0.595063,764363.962645,0.869671,9.597794,10.300537,4.005287,0.063960,0.052371,32.000000,87.940656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169997,66.766677,103.698602,100.000000,38.562765,48.873418,68.607595,34.562203,48.101266,45.797468,68.509240,178.980885,75.439225,179.874594,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750897,49.674691,199.384116,163.034239,197.486300,199.563686,89.282784,14.177284,194.719287,2.281676,49.195883,49.944357,161.401964,201.491795,159.627041,194.913086,110.581987,188.463450,-0.000488,0.037316,80.378793,64.357707,194.864603,21.275227,41.839195,0.594956,764625.887043,0.869673,9.684781,10.283148,4.011556,0.068596,0.058120,32.000000,87.982739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.160974,66.747632,103.696432,100.000000,38.573419,48.873418,68.607595,34.586841,48.101266,45.797468,68.599314,178.565568,75.117436,179.904020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673359,49.664246,199.420395,163.029473,197.381286,199.573469,89.332380,14.175571,194.593852,2.281922,49.204324,49.941670,161.406780,201.376243,159.608148,194.843249,110.556629,188.122360,-0.000488,0.037292,80.395496,64.503504,194.832869,21.275722,41.127735,0.597063,764520.592214,0.871344,9.664815,10.407647,4.007649,0.073287,0.058137,32.000000,87.946565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145531,66.739641,103.727159,100.000000,38.587008,48.873418,68.607595,34.576327,48.101266,45.797468,68.638818,178.664760,75.367398,179.895011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764186,49.664796,199.383431,163.033117,197.438435,199.554903,89.287217,14.175000,194.658656,2.257868,49.216970,49.981222,161.379863,201.271618,159.610915,194.880815,110.520159,187.818814,-0.000488,0.037243,80.406472,64.286161,194.739461,21.275820,42.450939,0.595995,764731.394514,0.872387,9.734745,10.303764,4.014635,0.077670,0.060372,32.000000,87.947754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.141523,66.731873,103.772634,100.000000,38.570014,48.873418,68.607595,34.552456,48.101266,45.797468,68.704873,178.574434,75.238198,179.898512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769303,49.670018,199.372338,163.027791,197.348760,199.534836,89.433246,14.168578,194.555806,2.255233,49.237578,49.883672,161.396256,201.357344,159.662734,194.776280,110.535516,187.765053,-0.000488,0.037244,80.439803,64.224688,194.724066,21.275926,41.960355,0.598593,764422.835399,0.870623,9.640268,10.157120,4.006513,0.071676,0.057228,32.000000,87.967165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.142618,66.746717,103.807667,100.000000,38.614918,48.873418,68.607595,34.569314,48.101266,45.797468,68.759330,178.866491,75.184053,179.836553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746040,49.687335,199.378250,163.039004,197.270049,199.518230,89.357502,14.178425,194.547675,2.252832,49.268121,49.909113,161.386681,201.448738,159.645608,194.757117,110.575633,187.616393,-0.000488,0.037241,80.461114,64.303798,194.691491,21.275930,42.925055,0.596214,764523.133593,0.869384,9.641077,10.189303,4.005930,0.067676,0.056730,32.000000,87.953059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.141584,66.749013,103.822149,100.000000,38.608195,48.873418,68.607595,34.566770,48.101266,45.797468,68.808977,178.715004,75.104743,180.003430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797182,49.708225,199.379859,163.056105,197.239052,199.540883,89.395039,14.164297,194.586011,2.245416,49.307871,49.961585,161.408853,201.286847,159.651264,194.760427,110.597844,187.745101,-0.000489,0.037231,80.477042,64.290813,194.618626,21.275532,41.226789,0.597091,764380.848473,0.870543,9.682490,10.092723,4.007922,0.072449,0.058703,32.000000,87.952684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128717,66.734860,103.830163,100.000000,38.628520,48.873418,68.607595,34.579900,48.101266,45.797468,68.877187,178.790077,75.170774,179.939976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797566,49.708225,199.381242,163.056105,197.257439,199.585270,89.450697,14.174287,194.535692,2.243963,49.311989,50.026315,161.420614,201.215942,159.667944,194.755586,110.533579,188.011051,-0.000488,0.037243,80.511991,64.584714,194.747395,21.275324,42.112159,0.596127,764365.333699,0.869334,9.650416,10.119398,4.003838,0.078289,0.061413,32.000000,88.011906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.136736,66.739986,103.870372,100.000000,38.630795,48.873418,68.607595,34.550896,48.101266,45.797468,68.950167,178.901394,74.997040,179.914130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737379,49.719220,199.289124,163.054704,197.305954,199.572407,89.345838,14.172289,194.561315,2.247924,49.202542,49.953495,161.426718,201.342299,159.673309,194.746906,110.507030,187.995341,-0.000489,0.037215,80.544994,64.320694,194.740829,21.275017,42.809766,0.597645,764789.014820,0.868979,9.650018,10.284601,4.003835,0.079495,0.061576,32.000000,88.060653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.152208,66.733425,103.882734,100.000000,38.642405,48.873418,68.607595,34.549120,48.101266,45.797468,69.014398,178.691676,75.673927,179.947804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697614,49.711249,199.412563,163.037603,197.396514,199.550622,89.366455,14.172289,194.414875,2.248104,49.032990,49.848398,161.378998,201.284890,159.658239,194.623857,110.527548,187.958939,-0.000487,0.037194,80.561213,64.318407,194.654355,21.274838,42.329206,0.592719,764958.369125,0.871139,9.723350,10.305191,4.006828,0.077235,0.060046,32.000000,88.056508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128520,66.727165,103.898617,100.000000,38.610102,48.873418,68.607595,34.581685,48.101266,45.797468,69.068502,178.732910,75.363950,179.930298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
