OSU 80 Ton Compressor Load Stand
49.767087,49.664521,199.297239,163.015456,197.395627,199.537350,89.473256,14.164297,194.480593,2.246021,48.946753,49.903432,161.375173,201.347844,159.653652,194.646668,110.491096,187.591818,-0.000486,0.037174,80.567317,64.218283,194.715542,21.274632,41.457064,0.595764,764835.195423,0.871597,9.756595,10.270862,4.012518,0.072811,0.056356,32.000000,88.082501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.083584,66.707927,103.877855,100.000000,38.656305,48.873418,68.607595,34.548362,48.101266,45.797468,69.131855,178.946513,75.302761,179.985688,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772896,49.664521,199.288498,163.015456,197.445201,199.521401,89.515187,14.170434,194.511082,2.248382,49.058523,49.846218,161.395468,201.328211,159.669096,194.635855,110.512264,188.149544,-0.000485,0.037180,80.607434,64.193219,194.691984,21.274225,41.870877,0.597105,764693.395690,0.869872,9.632404,10.169929,4.004280,0.071908,0.056769,32.000000,88.161901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.108931,66.720017,103.896787,100.000000,38.667860,48.873418,68.607595,34.564762,48.101266,45.797468,69.135144,179.030373,75.061970,180.045955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760413,49.625764,199.283973,162.996112,197.496593,199.547926,89.333319,14.169720,194.481440,2.251929,49.190400,49.902845,161.363177,201.333043,159.654054,194.641987,110.528921,187.939556,-0.000485,0.037154,80.623757,64.376607,194.698286,21.273990,42.273342,0.596917,764553.367731,0.868447,9.631857,10.358436,4.003956,0.067842,0.054121,32.000000,88.085139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112689,66.720869,103.882441,100.000000,38.631954,48.873418,68.607595,34.562295,48.101266,45.797468,69.145085,178.666637,75.280238,179.919755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720255,49.646379,199.337513,163.005644,197.525946,199.595608,89.362466,14.174572,194.421898,2.265006,49.337431,49.813645,161.412014,201.170724,159.661207,194.554756,110.492470,187.614172,-0.000485,0.037477,80.690170,64.229048,194.512895,21.273592,42.921529,0.595315,764503.080734,0.870479,9.606030,10.262134,4.004870,0.066749,0.056535,32.000000,88.133882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.127642,66.745445,103.901588,100.000000,38.653471,48.873418,68.607595,34.591174,48.101266,45.797468,69.227413,178.724931,75.419049,179.965507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697887,49.704377,199.329905,163.030033,197.479649,199.587313,89.215797,14.167580,194.419481,2.282757,49.358567,49.812825,161.406031,201.164547,159.643164,194.563083,110.508325,187.730916,-0.000485,0.037698,80.708925,64.354537,194.637572,21.272637,41.602943,0.598036,764877.137915,0.870719,9.666924,10.175530,4.009103,0.069018,0.057551,32.000000,88.130236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.124765,66.732146,103.941507,100.000000,38.623006,48.873418,68.607595,34.593047,48.101266,45.797468,69.274918,178.431593,75.355072,179.935924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703104,49.724443,199.335212,163.042649,197.478951,199.581982,89.522757,14.175714,194.310921,2.293377,49.219050,49.959031,161.389751,201.002737,159.651320,194.531288,110.438924,187.720604,-0.000485,0.037957,80.694581,64.280503,194.562332,21.271095,41.254730,0.595749,765021.824674,0.873207,9.749441,10.203532,4.010833,0.077074,0.059816,32.000000,88.163873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117980,66.699098,103.921473,100.000000,38.659888,48.873418,68.607595,34.607554,48.101266,45.797468,69.384598,179.045515,75.379064,179.938638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746969,49.724443,199.307674,163.042649,197.436745,199.581651,89.317868,14.171290,194.443785,2.296513,49.052069,49.896130,161.432835,201.089646,159.642167,194.511707,110.516117,187.860159,-0.000485,0.038042,80.700234,64.341912,194.531802,21.269975,42.601633,0.595539,765309.847659,0.870137,9.764098,10.269016,4.010518,0.079031,0.060730,32.000000,88.215414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122834,66.723962,103.972104,100.000000,38.619733,48.873418,68.607595,34.606322,48.101266,45.797468,69.458263,178.635736,75.033723,179.964366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779740,49.669743,199.246672,163.023585,197.382552,199.574338,89.336982,14.171147,194.286906,2.301936,48.918286,49.854566,161.393793,201.084284,159.650101,194.638035,110.491356,187.792434,-0.000486,0.038280,80.649904,64.330498,194.512407,21.268881,41.861086,0.597751,764954.446214,0.871278,9.718637,10.244808,4.006428,0.076295,0.059892,32.000000,88.203832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.101265,66.693999,103.919223,100.000000,38.656704,48.873418,68.607595,34.582392,48.101266,45.797468,69.457505,178.673964,75.034384,180.018733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738901,49.607623,199.352479,162.998074,197.362236,199.574021,89.406542,14.184990,194.451274,2.301646,48.827985,49.897972,161.387972,201.187176,159.659326,194.476513,110.485965,187.740001,-0.000486,0.038604,80.715669,64.256618,194.575523,21.266964,41.728256,0.597143,764826.661633,0.870290,9.629993,10.243860,4.002566,0.070785,0.055884,32.000000,88.132085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114767,66.726285,103.941328,100.000000,38.652337,48.873418,68.607595,34.642878,48.101266,45.797468,69.458949,178.813085,75.119343,180.054728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642801,49.551825,199.204200,162.976768,197.348181,199.575655,89.520872,14.169863,194.368321,2.303319,48.904535,49.829565,161.363485,201.119044,159.644198,194.537008,110.455495,187.759971,-0.000487,0.038587,80.679027,64.179416,194.672324,21.266034,42.927417,0.593858,764858.325235,0.868814,9.625850,10.249428,4.008894,0.062978,0.052866,32.000000,88.088645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.118014,66.708297,103.942556,100.000000,38.651643,48.873418,68.607595,34.589214,48.101266,45.797468,69.502943,179.041744,75.376569,179.952604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668106,49.524338,199.319865,162.966115,197.282074,199.586451,89.426719,14.171433,194.332300,2.299164,49.037345,49.856151,161.377942,201.201345,159.652286,194.542815,110.460726,187.385597,-0.000488,0.038577,80.708450,64.384037,194.491808,21.264985,43.024807,0.595581,764864.877810,0.870881,9.654026,10.267395,4.012751,0.064427,0.054327,32.000000,88.077353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120292,66.729743,103.964188,100.000000,38.632504,48.873418,68.607595,34.646082,48.101266,45.797468,69.487121,178.853438,75.021838,180.019480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707740,49.560346,199.206843,162.970320,197.222815,199.612427,89.355610,14.173859,194.401081,2.298684,49.030270,49.921278,161.383490,201.151907,159.667258,194.531714,110.443003,187.866155,-0.000487,0.038567,80.663732,64.322754,194.503697,21.263873,42.819879,0.598363,764764.080094,0.871285,9.600287,10.119904,4.013035,0.066615,0.055499,32.000000,88.066895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122687,66.735894,103.958306,100.000000,38.660282,48.873418,68.607595,34.634660,48.101266,45.797468,69.496594,178.711219,75.352651,180.078607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771095,49.560346,199.335769,162.970320,197.241479,199.592725,89.472826,14.170862,194.379453,2.288631,48.928729,49.921205,161.377323,201.127871,159.687807,194.559846,110.427462,187.153714,-0.000488,0.038542,80.626555,64.353082,194.569064,21.262999,42.276475,0.595215,764981.971987,0.871407,9.595195,10.320198,4.007562,0.069345,0.058047,32.000000,88.117993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.118776,66.747385,103.980561,100.000000,38.634741,48.873418,68.607595,34.615035,48.101266,45.797468,69.570556,178.945651,75.350010,179.963540,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760894,49.551275,199.264831,162.980693,197.311904,199.568022,89.418796,14.174429,194.447415,2.293474,48.781105,49.842091,161.376975,201.202385,159.666753,194.649303,110.401633,187.428098,-0.000488,0.038569,80.501356,64.325612,194.614890,21.261897,41.113970,0.594777,764845.809095,0.868950,9.529549,10.064946,4.005051,0.072946,0.057687,32.000000,88.133755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116730,66.714924,103.984072,100.000000,38.667609,48.873418,68.607595,34.579212,48.101266,45.797468,69.601092,178.837592,75.084273,179.966962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677861,49.494928,199.293230,162.961630,197.250428,199.596201,89.410850,14.170862,194.371444,2.300283,48.664939,49.849245,161.361369,201.185606,159.668432,194.519591,110.466701,187.656169,-0.000490,0.038582,80.492901,64.328905,194.549322,21.260592,41.954127,0.596745,764851.384712,0.869543,9.531044,10.195157,4.004446,0.076767,0.060073,32.000000,88.129797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120244,66.725530,103.926310,100.000000,38.692823,48.873418,68.607595,34.584938,48.101266,45.797468,69.652944,178.821700,75.267252,180.068614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714589,49.430336,199.398435,162.941445,197.199859,199.613894,89.469819,14.166152,194.363793,2.307130,48.618567,50.003237,161.391190,201.183180,159.690034,194.593111,110.475152,187.578165,-0.000491,0.038616,80.406219,64.291035,194.503007,21.259394,41.947933,0.595842,764598.874588,0.869543,9.515807,10.258793,4.009269,0.076567,0.060677,32.000000,88.108401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.127463,66.740684,103.930035,100.000000,38.678527,48.873418,68.607595,34.632282,48.101266,45.797468,69.631428,178.939638,75.523891,180.090015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718824,49.384159,199.358925,162.934437,197.120287,199.630858,89.348587,14.174715,194.290146,2.305006,48.638366,49.816387,161.360259,201.166626,159.675602,194.629869,110.469140,188.042822,-0.000491,0.038596,80.411445,64.413456,194.564922,21.258532,42.764105,0.593966,764508.183277,0.869852,9.458084,10.178678,4.010864,0.078987,0.061431,32.000000,88.129455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121093,66.740128,103.935551,100.000000,38.715414,48.873418,68.607595,34.613099,48.101266,45.797468,69.597919,178.697174,75.172314,180.016451,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749456,49.384159,199.412921,162.934437,197.081245,199.645839,89.535896,14.170434,194.337838,2.307463,48.698334,49.965447,161.336542,201.202466,159.658235,194.571316,110.435795,187.628643,-0.000490,0.038603,80.343705,64.345793,194.594415,21.257966,42.154151,0.596575,764485.377376,0.870911,9.407519,10.361090,4.009727,0.077046,0.060444,32.000000,88.083879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113978,66.707165,103.933485,100.000000,38.713616,48.873418,68.607595,34.613036,48.101266,45.797468,69.577745,179.071791,75.171947,179.974161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777501,49.383335,199.265366,162.934437,197.135320,199.652314,89.369518,14.173859,194.300404,2.305241,48.799396,49.916729,161.342051,201.194964,159.649826,194.580282,110.421544,187.381983,-0.000491,0.038655,80.208365,64.350851,194.469271,21.257410,41.310236,0.596413,764609.630447,0.868560,9.375776,10.237215,4.008344,0.074574,0.058493,32.000000,88.119643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.111761,66.706192,103.942675,100.000000,38.704987,48.873418,68.607595,34.596128,48.101266,45.797468,69.600661,178.739037,75.386620,179.938874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742834,49.409446,199.400749,162.941165,197.146836,199.677071,89.460857,14.170434,194.308420,2.302861,48.843266,49.902259,161.347127,201.252210,159.650018,194.739998,110.411946,187.968184,-0.000490,0.038671,80.041906,64.456058,194.586420,21.256490,41.257129,0.594118,764634.499631,0.869658,9.345903,10.157710,4.003121,0.074680,0.058098,32.000000,88.114674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117374,66.721818,103.941785,100.000000,38.695205,48.873418,68.607595,34.579182,48.101266,45.797468,69.624336,178.921714,75.044288,180.034114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697598,49.426213,199.328821,162.950416,197.128675,199.705535,89.461010,14.171290,194.390014,2.290389,48.787787,49.963217,161.354814,201.104651,159.653203,194.594337,110.352827,187.853302,-0.000491,0.038687,80.072805,64.187868,194.564924,21.255668,41.353158,0.597617,764906.345395,0.869614,9.407923,10.389972,4.008633,0.073236,0.058101,32.000000,88.153989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.134180,66.725759,103.950074,100.000000,38.687652,48.873418,68.607595,34.591157,48.101266,45.797468,69.684684,178.922020,75.182366,180.047765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747262,49.426213,199.287049,162.950416,197.093740,199.725149,89.302856,14.173288,194.342163,2.293557,48.912563,49.951083,161.365081,201.153130,159.647680,194.517942,110.433308,187.144060,-0.000490,0.038683,80.215579,64.212082,194.577690,21.255075,41.646778,0.594900,765309.553126,0.870230,9.470983,10.405711,4.010799,0.071795,0.056421,32.000000,88.178426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139301,66.722563,103.928585,100.000000,38.753446,48.873418,68.607595,34.625350,48.101266,45.797468,69.728698,178.605712,75.506649,179.949850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696219,49.432809,199.316098,162.942286,197.147759,199.723568,89.546551,14.170862,194.285149,2.286729,48.927662,49.780046,161.338821,201.110257,159.631153,194.501174,110.452211,187.653068,-0.000489,0.038684,80.256235,64.122914,194.511469,21.254104,42.080997,0.593838,765017.424821,0.871318,9.420103,10.055425,4.005990,0.069430,0.055794,32.000000,88.171000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120236,66.702194,103.935656,100.000000,38.716933,48.873418,68.607595,34.598983,48.101266,45.797468,69.762931,179.093102,75.170847,180.015074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724268,49.454523,199.217595,162.957425,197.181755,199.733723,89.451297,14.175143,194.257887,2.288822,49.015787,49.799272,161.357162,201.216635,159.623178,194.579610,110.434975,187.738643,-0.000488,0.038681,80.198540,64.157743,194.630288,21.252844,42.907710,0.597103,765052.256302,0.869947,9.479601,10.230078,4.010689,0.063957,0.053057,32.000000,88.161042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119745,66.725863,103.956204,100.000000,38.752352,48.873418,68.607595,34.629093,48.101266,45.797468,69.813055,178.902594,75.158595,179.987576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723626,49.504548,199.277705,162.980132,197.240612,199.734871,89.319460,14.173288,194.351479,2.302629,49.118944,49.814635,161.380742,201.076150,159.640032,194.562924,110.450455,187.427610,-0.000485,0.038711,79.887424,64.220740,194.501984,21.251674,42.398118,0.596759,765174.093256,0.870425,9.472240,10.279816,4.006446,0.070068,0.058110,32.000000,88.161887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110926,66.723683,103.959428,100.000000,38.702875,48.873418,68.607595,34.614743,48.101266,45.797468,69.843179,178.638919,75.173488,179.996899,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778513,49.530385,199.212380,162.991066,197.299722,199.719614,89.425430,14.173002,194.329784,2.311059,49.019148,49.901903,161.351795,201.107668,159.633989,194.559705,110.392172,187.794942,-0.000485,0.038734,79.806610,64.504203,194.550157,21.250482,41.168903,0.596875,765239.473158,0.871849,9.522931,10.146149,4.007707,0.073549,0.058167,32.000000,88.170367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116720,66.714081,103.973744,100.000000,38.731919,48.873418,68.607595,34.616030,48.101266,45.797468,69.926932,178.850859,75.113841,179.977309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706613,49.530385,199.259634,162.991066,197.400617,199.734964,89.375024,14.168864,194.297697,2.305236,48.957503,49.947633,161.358171,201.072705,159.615154,194.537965,110.424321,187.331934,-0.000484,0.038746,79.744261,64.297667,194.394281,21.249577,42.298938,0.596628,765400.238588,0.869746,9.491906,10.343996,4.001975,0.078436,0.061040,32.000000,88.215521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.108400,66.720734,103.961036,100.000000,38.702977,48.873418,68.607595,34.585773,48.101266,45.797468,69.988506,178.750047,75.166005,179.892021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643181,49.508946,199.229817,162.980973,197.423655,199.737139,89.394944,14.169292,194.297145,2.302816,48.949809,49.819573,161.386654,201.179959,159.646334,194.661768,110.474946,187.574775,-0.000484,0.038760,79.760904,64.297278,194.675016,21.248311,41.653222,0.597123,765428.264032,0.871702,9.566402,10.135898,4.008715,0.076744,0.059693,32.000000,88.207315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115801,66.719825,103.984499,100.000000,38.701665,48.873418,68.607595,34.627130,48.101266,45.797468,70.003814,178.789888,75.122131,179.911809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732093,49.492179,199.195258,162.950136,197.483751,199.696126,89.365165,14.175428,194.330412,2.299938,48.901122,49.762521,161.335079,201.123957,159.634556,194.475915,110.431697,187.810264,-0.000484,0.038802,79.598051,64.093503,194.614257,21.247374,41.586798,0.598055,765291.737486,0.872701,9.610753,10.177598,4.013236,0.072473,0.057357,32.000000,88.236084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.092007,66.703877,103.989616,100.000000,38.734724,48.873418,68.607595,34.659861,48.101266,45.797468,70.050554,178.730331,74.951992,179.976482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714215,49.486957,199.259917,162.941165,197.484522,199.702746,89.207100,14.165582,194.287224,2.296122,49.045626,49.746015,161.344962,201.018048,159.631283,194.553099,110.452246,187.520950,-0.000484,0.038813,79.470692,64.424416,194.634595,21.246703,41.528106,0.598724,765007.399271,0.870401,9.527318,10.192354,4.009244,0.073457,0.057718,32.000000,88.242126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.102934,66.693174,103.974401,100.000000,38.701296,48.873418,68.607595,34.630516,48.101266,45.797468,70.056456,178.414201,75.000194,180.048473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670453,49.486957,199.166527,162.941165,197.439717,199.740957,89.546165,14.175714,194.333312,2.293600,49.154577,49.892107,161.338633,201.122285,159.612516,194.536992,110.465238,187.696281,-0.000483,0.038813,79.323692,64.114534,194.493479,21.246571,41.661402,0.598190,765080.504169,0.872947,9.515094,10.179840,4.008107,0.071312,0.056104,32.000000,88.246106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139551,66.706985,103.966738,100.000000,38.737008,48.873418,68.607595,34.627669,48.101266,45.797468,70.084393,179.092330,75.394764,180.067513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751741,49.530935,199.249014,162.951257,197.450180,199.770937,89.389281,14.165867,194.286855,2.297464,49.136297,49.918646,161.367155,201.186320,159.612486,194.506936,110.413639,187.435534,-0.000484,0.038805,79.196646,64.182281,194.480858,21.246028,41.980134,0.595439,765249.710562,0.870659,9.560472,10.233465,4.009759,0.069473,0.055052,32.000000,88.215941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.127887,66.702369,104.006142,100.000000,38.692850,48.873418,68.607595,34.655257,48.101266,45.797468,70.161945,178.778563,75.119270,179.981833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717943,49.588107,199.190941,162.975086,197.444381,199.792863,89.305980,14.177997,194.372042,2.300824,48.864769,50.024665,161.366818,200.974522,159.618172,194.622883,110.399612,187.457948,-0.000484,0.038854,79.199337,64.324116,194.434414,21.245276,42.749105,0.597105,765544.167034,0.870843,9.520185,10.185979,4.004865,0.063436,0.053183,32.000000,88.227556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.123776,66.699496,104.005581,100.000000,38.736459,48.873418,68.607595,34.655100,48.101266,45.797468,70.270904,178.611960,75.017656,180.020621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667947,49.554848,199.230078,162.963312,197.442717,199.801117,89.481299,14.170291,194.346031,2.302388,48.560654,49.886197,161.355998,201.082286,159.623141,194.608821,110.365442,187.079032,-0.000483,0.038859,79.024098,64.226891,194.580404,21.245295,42.929225,0.595804,765873.726729,0.871932,9.619923,10.205761,4.006860,0.066033,0.054365,32.000000,88.236796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113059,66.700828,104.009071,100.000000,38.735937,48.873418,68.607595,34.631701,48.101266,45.797468,70.279485,178.962597,75.521910,180.034153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714915,49.420716,199.188873,162.917336,197.379100,199.786648,89.378478,14.165724,194.307306,2.293261,48.552413,49.784818,161.345045,201.165790,159.654332,194.531403,110.398527,187.687271,-0.000483,0.038878,79.025941,64.439587,194.463421,21.244832,42.457687,0.594900,766017.815033,0.871767,9.630960,10.098535,4.011240,0.069360,0.057504,32.000000,88.223193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.100949,66.704097,104.019651,100.000000,38.721330,48.873418,68.607595,34.661121,48.101266,45.797468,70.318698,178.756957,75.357347,179.983052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716246,49.420716,199.254415,162.917336,197.372069,199.790955,89.436709,14.167580,194.281050,2.286938,48.485971,49.982248,161.339610,201.097678,159.643991,194.473608,110.369962,187.494054,-0.000482,0.038887,79.021000,64.351107,194.561376,21.244709,41.040995,0.595321,765438.774359,0.871464,9.448127,10.296754,4.006622,0.070190,0.057363,32.000000,88.216246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087878,66.702236,104.018413,100.000000,38.759354,48.873418,68.607595,34.636161,48.101266,45.797468,70.218169,178.873417,75.198653,179.948906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810638,49.351726,199.183887,162.891825,197.382347,199.811533,89.389262,14.175000,194.390946,2.282439,48.429437,49.885059,161.336238,201.090257,159.639106,194.638629,110.372472,187.625211,-0.000482,0.038742,79.068905,64.329450,194.537960,21.245194,41.111805,0.596716,765554.768554,0.870890,9.446746,10.251902,4.007833,0.074418,0.059021,32.000000,88.204195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.075841,66.714743,104.041291,100.000000,38.734650,48.873418,68.607595,34.637226,48.101266,45.797468,70.175439,178.778524,75.352725,179.987379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678829,49.296206,199.259559,162.861829,197.412669,199.818468,89.485748,14.167437,194.250835,2.273106,48.485496,49.809596,161.304082,201.197838,159.616670,194.464175,110.362386,187.638869,-0.000482,0.038562,79.076474,64.442606,194.513918,21.245677,41.844637,0.594273,765308.197348,0.869440,9.279988,10.299234,3.998822,0.076229,0.059589,32.000000,88.197103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.051918,66.704082,104.008387,100.000000,38.740423,48.873418,68.607595,34.582992,48.101266,45.797468,70.140084,178.971495,74.907898,179.989858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813502,49.279165,199.265052,162.839963,197.490889,199.815401,89.424581,14.175143,194.298419,2.276462,48.563909,49.949039,161.319167,201.141449,159.618987,194.589715,110.367699,187.445462,-0.000484,0.038715,79.141553,64.395915,194.497966,21.246015,42.134462,0.599294,765426.890067,0.870957,9.361032,10.314509,4.010955,0.076602,0.060298,32.000000,88.196051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078152,66.701647,103.998176,100.000000,38.735009,48.873418,68.607595,34.657889,48.101266,45.797468,70.155866,178.849162,75.071287,179.952879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766976,49.279165,199.189637,162.839963,197.501562,199.805690,89.363471,14.168578,194.366873,2.272488,48.587777,49.797743,161.308569,201.167503,159.603848,194.556259,110.376192,187.926171,-0.000484,0.038736,79.135200,64.032255,194.635144,21.246100,42.250216,0.596527,765141.368555,0.868881,9.204462,10.235693,4.000222,0.077539,0.060253,32.000000,88.211260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.066849,66.702392,104.009524,100.000000,38.758860,48.873418,68.607595,34.581380,48.101266,45.797468,70.153380,178.726941,75.381118,179.980180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695950,49.284662,199.263788,162.830432,197.473644,199.824977,89.400284,14.174001,194.315419,2.279474,48.520568,49.951634,161.297084,201.103937,159.575396,194.393814,110.355623,187.506189,-0.000483,0.038744,79.185034,64.029020,194.554909,21.246054,42.393786,0.594380,765158.322849,0.870336,9.252634,10.409785,4.002446,0.078508,0.060826,32.000000,88.210886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060797,66.689658,103.978430,100.000000,38.715386,48.873418,68.607595,34.607968,48.101266,45.797468,70.173179,178.800569,74.930495,180.005593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750052,49.271194,199.208883,162.826227,197.399630,199.817757,89.391044,14.171718,194.265739,2.278664,48.464687,49.891360,161.296659,201.163140,159.581747,194.562332,110.365081,187.904988,-0.000481,0.038778,79.163348,64.245634,194.404967,21.245643,42.762529,0.598937,765417.514210,0.871456,9.331734,10.270855,4.009659,0.078269,0.060986,32.000000,88.252675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078605,66.716681,103.968802,100.000000,38.748629,48.873418,68.607595,34.635151,48.101266,45.797468,70.178796,178.782089,75.075543,180.052525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691532,49.240960,199.247370,162.812210,197.371019,199.824554,89.511732,14.170862,194.315058,2.290271,48.537638,49.893428,161.295713,201.121673,159.581176,194.503782,110.385875,187.417675,-0.000480,0.038781,79.108845,64.406172,194.292673,21.245501,41.846301,0.595503,765273.639570,0.869650,9.258940,10.414049,4.004005,0.077636,0.060346,32.000000,88.253686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.082544,66.718548,103.997729,100.000000,38.756847,48.873418,68.607595,34.619301,48.101266,45.797468,70.192312,179.023464,75.367912,179.871958,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681976,49.236837,199.222396,162.805482,197.411171,199.866907,89.311902,14.169863,194.328278,2.287650,48.492723,49.905261,161.297995,201.100288,159.564261,194.524133,110.381834,187.926150,-0.000481,0.038751,79.112028,64.316308,194.555012,21.245292,41.358331,0.595396,765190.211755,0.870348,9.292614,10.206951,4.009685,0.076461,0.060240,32.000000,88.277164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064297,66.714830,103.986076,100.000000,38.740616,48.873418,68.607595,34.653432,48.101266,45.797468,70.173417,178.623804,75.338125,179.951187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737647,49.221996,199.215188,162.797633,197.414356,199.896463,89.461486,14.180851,194.351361,2.285087,48.471793,49.848676,161.254421,201.178308,159.557868,194.578636,110.394318,187.783365,-0.000481,0.038751,79.097949,64.175539,194.483932,21.245228,41.457099,0.595798,765388.925144,0.872657,9.298400,10.404135,4.009953,0.076873,0.060135,32.000000,88.256250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073030,66.695260,103.983488,100.000000,38.760907,48.873418,68.607595,34.661020,48.101266,45.797468,70.179774,178.922972,75.359915,180.052485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780191,49.221996,199.238869,162.797633,197.352071,199.904218,89.364331,14.174287,194.386963,2.285482,48.360671,50.069361,161.246318,201.138309,159.542970,194.613469,110.415427,187.778760,-0.000480,0.038738,79.199713,64.283977,194.609200,21.245452,41.275619,0.595077,765328.294522,0.870207,9.225847,10.337454,4.005320,0.075792,0.059646,32.000000,88.204775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086502,66.716269,103.989986,100.000000,38.729996,48.873418,68.607595,34.631026,48.101266,45.797468,70.174715,178.728662,75.373854,179.957442,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726491,49.181868,199.222245,162.777168,197.382165,199.886215,89.339753,14.171433,194.384109,2.288668,48.466025,49.944029,161.240449,201.249621,159.551773,194.554061,110.405950,187.471299,-0.000479,0.038722,79.136472,64.292394,194.516445,21.245624,41.203198,0.594585,765212.489821,0.870360,9.181777,10.314598,4.002373,0.074074,0.058286,32.000000,88.189777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.080429,66.716427,103.958891,100.000000,38.737030,48.873418,68.607595,34.606676,48.101266,45.797468,70.143179,178.679506,74.947884,179.951935,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650256,49.201382,199.286252,162.774926,197.379516,199.909682,89.488680,14.172860,194.284369,2.275771,48.586798,49.912806,161.254560,201.184832,159.569679,194.594929,110.383991,187.806879,-0.000478,0.038690,79.096289,64.148599,194.565188,21.246011,41.192924,0.598378,765145.634889,0.871467,9.197280,10.207263,4.006360,0.073582,0.058268,32.000000,88.168883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096029,66.717076,103.971489,100.000000,38.736263,48.873418,68.607595,34.637716,48.101266,45.797468,70.148603,178.977360,75.033136,179.989110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778799,49.234914,199.163799,162.781934,197.351344,199.918239,89.464891,14.168436,194.302172,2.278247,48.619110,49.835448,161.262209,201.221507,159.572449,194.559376,110.436049,187.629420,-0.000479,0.038696,79.107071,64.183707,194.492890,21.246281,41.455632,0.598758,765496.758937,0.871651,9.295848,10.356709,4.013801,0.072673,0.057651,32.000000,88.160925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107393,66.717641,103.961676,100.000000,38.771741,48.873418,68.607595,34.683247,48.101266,45.797468,70.174946,178.929781,75.162703,179.987458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721123,49.234914,199.254472,162.781934,197.362855,199.883069,89.236144,14.180423,194.309910,2.271648,48.613257,49.793669,161.248516,201.216533,159.535760,194.521981,110.414324,187.524364,-0.000480,0.038689,79.097745,64.059292,194.538978,21.246274,41.901556,0.596174,765218.905878,0.869501,9.196137,10.237256,4.000976,0.068900,0.055252,32.000000,88.165052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085194,66.674549,103.928217,100.000000,38.718568,48.873418,68.607595,34.609757,48.101266,45.797468,70.217072,178.472289,74.997700,179.896585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675593,49.232165,199.310297,162.772963,197.373164,199.838075,89.350812,14.167151,194.454356,2.271314,48.599781,49.973373,161.243531,201.236532,159.532271,194.569337,110.415169,187.348668,-0.000482,0.038645,79.061465,64.558957,194.541206,21.246033,42.428958,0.598195,765249.659649,0.872700,9.255890,10.219061,4.007441,0.066638,0.054252,32.000000,88.182168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095052,66.720678,103.883572,100.000000,38.741738,48.873418,68.607595,34.632072,48.101266,45.797468,70.227848,178.701623,75.016555,179.893398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739124,49.226118,199.258870,162.771562,197.409206,199.821523,89.512550,14.174001,194.361182,2.276318,48.509151,49.914111,161.207440,201.204240,159.534132,194.532998,110.434063,187.575077,-0.000482,0.038654,78.793069,64.548818,194.592109,21.245677,42.545286,0.595189,765289.537280,0.871164,9.296350,10.187053,4.012004,0.066080,0.052785,32.000000,88.197888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095859,66.702742,103.852720,100.000000,38.774725,48.873418,68.607595,34.670401,48.101266,45.797468,70.231711,179.025100,75.249057,179.993595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726775,49.215674,199.306657,162.780532,197.455913,199.820759,89.401498,14.173716,194.315134,2.292643,48.504575,49.910739,161.232949,201.236736,159.519407,194.624958,110.416705,187.706526,-0.000481,0.038626,78.720854,64.291574,194.584481,21.245855,42.345440,0.595815,764891.176383,0.869366,9.228439,10.218594,4.006079,0.068149,0.054258,32.000000,88.181712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.067983,66.693115,103.832038,100.000000,38.758169,48.873418,68.607595,34.635835,48.101266,45.797468,70.241143,178.802996,74.915895,179.998198,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729002,49.215674,199.248132,162.780532,197.566286,199.836061,89.343222,14.178140,194.310896,2.292617,48.436753,49.850513,161.205971,201.223546,159.508185,194.567287,110.423298,187.809548,-0.000480,0.038631,78.772169,64.452492,194.684190,21.245084,42.367707,0.598681,764949.708594,0.870657,9.230793,10.285890,4.008035,0.070045,0.054844,32.000000,88.173849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.062665,66.677785,103.800764,100.000000,38.785919,48.873418,68.607595,34.643637,48.101266,45.797468,70.239379,178.686443,75.509070,179.975853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743995,49.193686,199.246865,162.782775,197.594476,199.850748,89.342285,14.173430,194.346882,2.284047,48.512907,49.834108,161.210757,201.114620,159.513735,194.713985,110.377366,187.656942,-0.000481,0.038622,78.785669,64.313668,194.426258,21.245232,42.453838,0.593873,764983.489060,0.871249,9.228484,10.318416,4.006679,0.067417,0.054288,32.000000,88.210432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.066711,66.671427,103.775241,100.000000,38.761112,48.873418,68.607595,34.643753,48.101266,45.797468,70.225622,178.684569,75.197553,179.980338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695776,49.193686,199.235336,162.782775,197.612291,199.827291,89.495107,14.171861,194.352504,2.275179,48.592055,49.912457,161.232451,201.122183,159.514390,194.536398,110.409516,188.109835,-0.000481,0.038632,78.797984,64.192032,194.524052,21.245451,42.078580,0.596174,765130.134490,0.870976,9.190960,10.306395,4.005446,0.070008,0.055190,32.000000,88.258835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.081141,66.681733,103.748958,100.000000,38.808409,48.873418,68.607595,34.635793,48.101266,45.797468,70.232116,178.990215,75.039373,179.987497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704446,49.200832,199.300826,162.784177,197.593436,199.800437,89.389876,14.168008,194.202047,2.266269,48.620053,49.868969,161.223643,201.022920,159.524012,194.565793,110.382660,187.738200,-0.000481,0.038652,78.885052,64.131495,194.515141,21.246220,41.728399,0.597848,765005.588240,0.870324,9.240939,10.446129,4.009100,0.073718,0.058189,32.000000,88.285729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088434,66.690713,103.737466,100.000000,38.759580,48.873418,68.607595,34.664926,48.101266,45.797468,70.238610,178.779752,75.212153,180.081282,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679228,49.214300,199.212099,162.792026,197.455468,199.823100,89.311303,14.163869,194.220136,2.269944,48.609742,49.870354,161.212456,201.089075,159.498117,194.572248,110.393601,188.033772,-0.000483,0.038616,78.903271,64.365365,194.651319,21.246030,41.516990,0.596460,764998.396499,0.871080,9.239096,10.331963,4.009718,0.077898,0.060410,32.000000,88.262013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.071082,66.669978,103.696996,100.000000,38.788363,48.873418,68.607595,34.662746,48.101266,45.797468,70.255146,178.622606,75.452064,180.062832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690043,49.214300,199.220521,162.792026,197.425856,199.835721,89.514918,14.167865,194.208279,2.282548,48.596364,49.823182,161.204940,201.016417,159.495856,194.549841,110.369975,187.325712,-0.000483,0.038619,78.833998,64.278209,194.329976,21.245693,42.787266,0.596680,765094.943598,0.871461,9.274421,10.434767,4.009717,0.078324,0.060953,32.000000,88.292626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088941,66.694971,103.707121,100.000000,38.776083,48.873418,68.607595,34.678522,48.101266,45.797468,70.276725,179.029837,75.067839,180.094972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678312,49.213475,199.128611,162.782495,197.451632,199.848981,89.460603,14.169149,194.230483,2.285284,48.533049,49.896588,161.204427,201.133661,159.488188,194.558134,110.358599,187.173223,-0.000481,0.038634,78.805936,64.406094,194.477777,21.245809,42.675091,0.597714,765223.059820,0.870330,9.267496,10.187878,4.009264,0.078517,0.061284,32.000000,88.290304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077159,66.670658,103.651747,100.000000,38.767303,48.873418,68.607595,34.675288,48.101266,45.797468,70.284253,178.921207,75.049571,180.018890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641648,49.193136,199.179457,162.764834,197.428867,199.878338,89.381415,14.175856,194.161519,2.288036,48.619147,49.772046,161.209463,201.024408,159.504155,194.433969,110.396865,187.749151,-0.000482,0.038626,78.979317,64.296002,194.342373,21.245712,42.292960,0.597828,765327.929538,0.871143,9.278838,10.141235,4.008361,0.077536,0.060774,32.000000,88.329132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.079404,66.677908,103.663560,100.000000,38.792347,48.873418,68.607595,34.684087,48.101266,45.797468,70.271964,178.762829,75.257567,179.970227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
