OSU 80 Ton Compressor Load Stand
49.663524,49.203581,199.120066,162.758386,197.471702,199.907495,89.438099,14.173145,194.172699,2.293345,48.608674,49.897660,161.198315,200.997722,159.483192,194.407137,110.379526,187.707098,-0.000482,0.038634,78.916939,64.392610,194.357772,21.245143,41.956382,0.596729,765316.767386,0.872708,9.296535,10.321917,4.012346,0.076451,0.060112,32.000000,88.320697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060848,66.661798,103.600977,100.000000,38.745466,48.873418,68.607595,34.707839,48.101266,45.797468,70.278409,178.876197,75.160722,179.988166,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619938,49.216773,199.088181,162.778009,197.556442,199.887032,89.550699,14.169292,194.110336,2.299983,48.780355,49.841340,161.208093,200.933198,159.492615,194.531222,110.359729,187.625216,-0.000483,0.038618,78.677633,64.190444,194.435009,21.244090,41.398354,0.597242,765487.016109,0.871881,9.284283,10.323286,4.009383,0.074847,0.058924,32.000000,88.307711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060026,66.653892,103.573042,100.000000,38.734391,48.873418,68.607595,34.698719,48.101266,45.797468,70.295735,179.101397,75.561675,180.064445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630159,49.216773,199.111829,162.778009,197.527272,199.866861,89.340321,14.165154,194.169938,2.301200,48.884387,49.639677,161.196703,200.800379,159.480071,194.328087,110.382342,187.757384,-0.000484,0.038631,78.650299,64.217343,194.331181,21.243125,41.453931,0.594429,765581.469295,0.871577,9.342704,10.311979,4.012262,0.075766,0.059479,32.000000,88.367043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.081082,66.636265,103.546324,100.000000,38.708663,48.873418,68.607595,34.727377,48.101266,45.797468,70.316870,178.680642,75.261236,179.992021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664060,49.287410,199.077063,162.813892,197.520839,199.884781,89.404375,14.163584,194.161504,2.303870,48.817268,49.820200,161.206470,200.888510,159.497766,194.315923,110.332516,187.501648,-0.000486,0.038598,78.644267,64.164806,194.303832,21.242639,41.523792,0.596682,765407.347513,0.873342,9.332097,10.339567,4.011912,0.075952,0.059982,32.000000,88.362264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.056155,66.657093,103.486928,100.000000,38.697144,48.873418,68.607595,34.725624,48.101266,45.797468,70.396914,178.808750,74.863878,180.066175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649325,49.298954,199.042836,162.820059,197.509080,199.889249,89.168050,14.165011,194.105074,2.307815,48.623033,49.923313,161.211103,200.853894,159.494878,194.484892,110.337911,187.149333,-0.000486,0.038585,78.610207,64.243010,194.242769,21.241951,42.583465,0.599595,765788.908438,0.872305,9.367556,10.292235,4.008473,0.078977,0.060768,32.000000,88.358859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.089109,66.630984,103.466411,100.000000,38.703577,48.873418,68.607595,34.707958,48.101266,45.797468,70.416894,178.336100,74.904303,179.971486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640267,49.230516,199.008474,162.792587,197.532434,199.868699,89.422213,14.172574,194.096130,2.308573,48.434012,49.892704,161.211679,200.891956,159.484159,194.400862,110.353384,187.144979,-0.000486,0.038579,78.587763,64.466203,194.477939,21.241040,42.329188,0.599148,765796.328204,0.871917,9.354372,10.251092,4.007303,0.078609,0.061127,32.000000,88.371878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.066899,66.655786,103.422910,100.000000,38.674623,48.873418,68.607595,34.722212,48.101266,45.797468,70.444254,178.844426,75.078624,179.968339,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710611,49.230516,198.937911,162.792587,197.457387,199.859783,89.507330,14.170862,194.045060,2.310781,48.335239,49.832026,161.217535,200.860071,159.485510,194.371769,110.290188,187.135431,-0.000489,0.038577,78.639840,64.423815,194.245520,21.239960,41.182292,0.597833,765523.572084,0.872386,9.335347,10.135700,4.009013,0.076109,0.059099,32.000000,88.350551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078774,66.650198,103.425901,100.000000,38.656010,48.873418,68.607595,34.730729,48.101266,45.797468,70.386918,179.014661,75.032770,179.901738,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705133,49.147237,199.054281,162.745210,197.436996,199.863208,89.238633,14.174858,193.954589,2.306385,48.323135,49.819616,161.173119,200.986713,159.497480,194.331272,110.272512,187.769210,-0.000490,0.038762,78.652252,64.188495,194.276437,21.238845,41.427297,0.597271,765623.883795,0.870148,9.262388,10.195260,4.001920,0.071900,0.056454,32.000000,88.305217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.069548,66.654693,103.401298,100.000000,38.612635,48.873418,68.607595,34.693069,48.101266,45.797468,70.312501,178.477267,75.036218,179.889032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698410,49.117278,199.020968,162.712972,197.458026,199.861325,89.494264,14.169577,194.128109,2.309597,48.343604,49.961992,161.189872,200.884718,159.480756,194.395583,110.256025,187.264576,-0.000489,0.038938,78.736957,64.205268,194.298241,21.238019,42.815619,0.597403,765517.233998,0.872686,9.184787,10.453885,4.004703,0.064354,0.051877,32.000000,88.299688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087237,66.645355,103.414630,100.000000,38.668017,48.873418,68.607595,34.697721,48.101266,45.797468,70.284481,178.988529,75.205256,179.977702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698580,49.104086,199.052933,162.702040,197.435330,199.858716,89.311539,14.166010,194.001473,2.307812,48.334928,49.754890,161.180939,200.943453,159.503810,194.330899,110.239181,187.445307,-0.000488,0.038959,78.740425,64.296120,194.405295,21.237391,42.865826,0.596001,765487.939037,0.870243,9.161799,10.278572,4.004574,0.067217,0.056110,32.000000,88.314915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.100209,66.654614,103.420815,100.000000,38.626485,48.873418,68.607595,34.704510,48.101266,45.797468,70.284053,178.623077,75.053973,180.002918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720479,49.096390,198.975623,162.690826,197.467207,199.869398,89.340021,14.173288,194.016106,2.304167,48.306608,49.898128,161.144741,200.815200,159.459252,194.277875,110.254260,187.161364,-0.000488,0.038947,78.718393,64.278568,194.304073,21.236538,41.448937,0.597236,765513.435899,0.871976,9.148431,10.364152,4.005204,0.069514,0.057473,32.000000,88.347025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.063100,66.641977,103.416046,100.000000,38.654813,48.873418,68.607595,34.706085,48.101266,45.797468,70.269483,178.680042,75.216188,179.995759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673908,49.096390,198.969620,162.690826,197.538298,199.853598,89.442044,14.169007,193.988616,2.292962,48.352340,49.829034,161.165107,200.914320,159.473259,194.273105,110.278471,187.422512,-0.000488,0.038991,78.756827,64.144255,194.225718,21.235654,41.025065,0.595568,765434.187073,0.871300,9.118034,10.241059,4.001885,0.073757,0.059299,32.000000,88.387278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.080214,66.661223,103.420081,100.000000,38.594480,48.873418,68.607595,34.697155,48.101266,45.797468,70.259842,178.884089,75.371947,179.906616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581639,49.084572,198.900102,162.692508,197.567760,199.814783,89.404621,14.179281,194.015562,2.277343,48.600882,49.690516,161.166674,200.876482,159.441316,194.312064,110.266445,187.526650,-0.000489,0.038963,78.457266,64.210888,194.349877,21.234367,42.451154,0.594773,765360.784173,0.871143,9.166321,10.316195,4.005516,0.078363,0.060910,32.000000,88.361954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088177,66.643797,103.407562,100.000000,38.587910,48.873418,68.607595,34.736495,48.101266,45.797468,70.244436,178.809242,75.053166,179.986986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608023,49.130196,198.935309,162.706525,197.608913,199.782716,89.459157,14.170719,194.051291,2.270681,48.539011,49.774056,161.153608,200.822417,159.444038,194.230161,110.248495,187.353378,-0.000488,0.038979,78.308415,64.110683,194.180440,21.233465,41.849380,0.598021,765486.799298,0.874604,9.263169,10.379541,4.012322,0.077613,0.060084,32.000000,88.370359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088687,66.625562,103.385878,100.000000,38.571388,48.873418,68.607595,34.783377,48.101266,45.797468,70.287200,178.918314,75.172608,179.968654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669338,49.151909,198.865863,162.706245,197.544158,199.729838,89.318411,14.170862,193.977233,2.268500,48.522420,49.838686,161.158924,200.810980,159.435809,194.210257,110.238102,187.351072,-0.000488,0.039016,78.296880,64.180905,194.189557,21.232291,41.273095,0.598021,765486.799298,0.874604,9.263169,10.379541,4.012322,0.076318,0.058952,32.000000,88.360112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085010,66.624373,103.416134,100.000000,38.539556,48.873418,68.607595,34.772491,48.101266,45.797468,70.287943,178.636822,75.169893,179.996545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621330,49.140640,198.924988,162.703441,197.525890,199.691144,89.433952,14.165439,193.911502,2.261107,48.539164,49.691943,161.142978,200.775384,159.387443,194.227815,110.215752,186.970849,-0.000488,0.038939,78.099731,64.294405,194.171897,21.230950,41.371595,0.595931,765188.064302,0.872034,9.226579,10.329397,4.003795,0.073364,0.057407,32.000000,88.338014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085243,66.596695,103.406787,100.000000,38.564430,48.873418,68.607595,34.741186,48.101266,45.797468,70.311962,178.867905,74.855367,179.987537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.568043,49.140640,198.862851,162.703441,197.595143,199.679317,89.433448,14.166866,193.912439,2.256919,48.589479,49.714649,161.119766,200.768168,159.436483,194.133247,110.183647,187.535620,-0.000490,0.038685,77.989358,64.079223,194.245114,21.229546,41.302772,0.598940,765155.515180,0.871646,9.265127,10.207025,4.008860,0.072872,0.056939,32.000000,88.374153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.083676,66.623453,103.421952,100.000000,38.512591,48.873418,68.607595,34.772607,48.101266,45.797468,70.302932,178.866897,75.064171,180.102721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669058,49.162903,198.868961,162.705123,197.581905,199.672074,89.362530,14.162157,194.044853,2.254311,48.500963,49.797656,161.136838,200.757913,159.416688,194.134405,110.164110,187.039556,-0.000490,0.038459,77.845741,63.894823,194.168778,21.227858,41.680465,0.597678,765331.669630,0.872640,9.320465,10.454016,4.011916,0.071175,0.056593,32.000000,88.391493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091748,66.592386,103.447385,100.000000,38.505180,48.873418,68.607595,34.807949,48.101266,45.797468,70.327142,178.725060,75.036511,180.008819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653297,49.157681,198.894739,162.705964,197.535699,199.647404,89.369995,14.166295,193.862346,2.268063,48.242196,49.823561,161.113752,200.746721,159.393929,194.160872,110.111509,187.288392,-0.000490,0.038222,77.833580,64.117367,194.091337,21.225768,41.669277,0.596846,765267.162254,0.871383,9.237863,10.284835,4.003880,0.071260,0.056499,32.000000,88.310771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.044626,66.586788,103.445092,100.000000,38.463392,48.873418,68.607595,34.755350,48.101266,45.797468,70.330847,178.739990,75.019637,180.064366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.540265,49.080174,198.752424,162.684940,197.539095,199.653966,89.498348,14.166723,193.866697,2.268451,48.186383,49.831137,161.106977,200.630211,159.417266,194.159996,110.141657,187.121662,-0.000490,0.037973,77.825436,63.897102,194.107755,21.223694,41.756089,0.597119,765391.228921,0.871497,9.248992,10.432147,4.005670,0.070582,0.056094,32.000000,88.290088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.071616,66.573444,103.458300,100.000000,38.462128,48.873418,68.607595,34.767181,48.101266,45.797468,70.328955,178.996695,75.219710,180.073493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620694,49.080174,198.871139,162.684940,197.522499,199.684209,89.359249,14.176998,193.894623,2.277295,48.107097,49.802102,161.096020,200.666743,159.431892,194.098886,110.123673,187.426586,-0.000491,0.037728,77.817919,64.173320,194.060924,21.221876,42.323299,0.596312,765263.408341,0.872292,9.288864,10.338549,4.011937,0.069208,0.055380,32.000000,88.285870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085258,66.570878,103.480507,100.000000,38.386131,48.873418,68.607595,34.835372,48.101266,45.797468,70.251439,178.718497,75.108044,180.072430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605952,49.017510,198.840953,162.658589,197.547296,199.721629,89.363084,14.169435,193.754675,2.272342,48.072194,49.861625,161.106898,200.682829,159.425095,194.056119,110.083059,187.157837,-0.000490,0.037431,77.769883,64.033438,194.217009,21.219594,42.173160,0.596681,765338.440701,0.872209,9.205320,10.472543,4.007827,0.068159,0.054416,32.000000,88.315731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.108083,66.572107,103.526228,100.000000,38.391698,48.873418,68.607595,34.779911,48.101266,45.797468,70.181102,178.726168,75.202028,180.074161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.545912,48.961168,198.831372,162.624389,197.591045,199.745797,89.407692,14.175714,193.854931,2.273783,48.073160,49.734543,161.086412,200.657957,159.414356,194.020676,110.076831,186.985858,-0.000490,0.037168,77.676360,64.205523,194.038429,21.218165,41.882798,0.597808,765463.461538,0.872882,9.159889,10.410211,4.008522,0.070016,0.055852,32.000000,88.325188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117007,66.546476,103.514764,100.000000,38.393217,48.873418,68.607595,34.808831,48.101266,45.797468,70.114638,178.815384,75.002616,180.085609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611550,48.926539,198.816831,162.617661,197.581347,199.753167,89.409310,14.170148,193.842828,2.265142,48.036954,49.861526,161.074491,200.721380,159.417473,194.113875,110.068287,187.337300,-0.000490,0.036950,77.706799,63.983838,194.054890,21.216090,41.929658,0.598200,765539.038622,0.873176,9.163989,10.351663,4.013073,0.070136,0.056470,32.000000,88.333490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119199,66.545759,103.529711,100.000000,38.352183,48.873418,68.607595,34.848440,48.101266,45.797468,70.100068,178.818619,75.215895,180.062006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.565930,48.926539,198.788419,162.617661,197.567764,199.744741,89.558857,14.168293,193.803219,2.261601,48.160274,49.698208,161.088615,200.669129,159.393593,193.930788,110.112052,187.026593,-0.000492,0.036704,77.704116,63.960257,194.095945,21.214471,41.953572,0.595728,765424.256893,0.871825,9.061178,10.493974,4.007471,0.070419,0.055555,32.000000,88.345447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122350,66.510171,103.541465,100.000000,38.366362,48.873418,68.607595,34.816754,48.101266,45.797468,70.048374,179.117715,74.845096,180.102289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592677,48.905926,198.837111,162.608130,197.515225,199.742851,89.342025,14.167437,193.757254,2.261773,48.355033,49.658042,161.090975,200.600589,159.412150,194.048091,110.084851,186.966807,-0.000491,0.036450,77.644151,63.994032,194.035863,21.212187,42.076540,0.599087,765283.427024,0.871222,9.108557,10.331956,4.010586,0.069033,0.054896,32.000000,88.416263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139081,66.538203,103.581133,100.000000,38.304557,48.873418,68.607595,34.848219,48.101266,45.797468,70.009814,178.684051,75.007825,180.084311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606847,48.952373,198.744949,162.610373,197.490065,199.738337,89.389031,14.174001,193.779835,2.271110,48.329903,49.851572,161.074035,200.563607,159.401576,193.992887,110.090634,187.179707,-0.000491,0.036181,77.585503,64.028857,194.015669,21.209642,41.949634,0.597561,765283.803254,0.872755,9.060163,10.336387,4.009405,0.068726,0.055052,32.000000,88.433561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.151508,66.530253,103.584564,100.000000,38.306745,48.873418,68.607595,34.838523,48.101266,45.797468,70.037227,178.778062,75.075689,180.091156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539935,48.968314,198.785462,162.620745,197.475484,199.733017,89.481245,14.173573,193.686247,2.279852,48.221755,49.826616,161.086636,200.501529,159.377300,193.982680,110.004778,186.816232,-0.000492,0.035920,77.605281,63.983670,193.932193,21.206704,41.802412,0.596744,765350.225212,0.872113,9.091896,10.411667,4.006402,0.071023,0.056552,32.000000,88.476755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.140100,66.510476,103.590696,100.000000,38.248625,48.873418,68.607595,34.835970,48.101266,45.797468,70.021860,178.962490,74.829689,180.094460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629962,48.943579,198.727150,162.600561,197.536022,199.732844,89.358093,14.172432,193.654706,2.275310,48.104988,49.699910,161.110281,200.526483,159.370868,194.003378,110.043232,186.992696,-0.000491,0.035841,77.618788,64.314793,193.916693,21.204933,42.456828,0.599525,765786.184247,0.872537,9.177345,10.359085,4.012631,0.066770,0.053836,32.000000,88.457679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.150451,66.511276,103.592304,100.000000,38.266774,48.873418,68.607595,34.879979,48.101266,45.797468,70.023581,178.716187,75.207384,179.956065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.535776,48.943579,198.818351,162.600561,197.553640,199.722597,89.524184,14.169577,193.733081,2.269371,47.935531,49.769828,161.071680,200.523792,159.357039,193.910559,109.997087,186.972375,-0.000493,0.035812,77.632923,64.168186,193.980082,21.202577,42.268581,0.595381,765445.865741,0.871918,9.059105,10.387866,4.004177,0.068423,0.057142,32.000000,88.402676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.142675,66.502643,103.595723,100.000000,38.228574,48.873418,68.607595,34.840789,48.101266,45.797468,69.978501,179.048367,75.027927,180.008072,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.569342,48.864426,198.757610,162.563839,197.620825,199.708321,89.406834,14.178425,193.727219,2.274249,47.779965,49.697294,161.051155,200.549112,159.389192,193.879314,109.989740,187.126834,-0.000494,0.035790,77.721032,64.079347,193.984524,21.200438,41.735737,0.597804,765720.085282,0.873288,9.137137,10.378100,4.012134,0.069828,0.057494,32.000000,88.418297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.168586,66.511551,103.627846,100.000000,38.209175,48.873418,68.607595,34.895812,48.101266,45.797468,69.882264,178.813667,75.179871,179.991235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.520922,48.772907,198.726234,162.523473,197.643269,199.705436,89.499566,14.171147,193.631195,2.275306,47.808869,49.588006,161.039552,200.443651,159.383967,193.843026,110.006102,186.844332,-0.000493,0.035774,77.730962,64.108661,193.814087,21.198381,41.592543,0.596088,765444.429834,0.872326,9.042900,10.492435,4.009688,0.069516,0.058364,32.000000,88.418818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.174868,66.493687,103.656303,100.000000,38.188014,48.873418,68.607595,34.883184,48.101266,45.797468,69.858929,178.999132,75.071214,180.081085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.527407,48.750920,198.685271,162.502168,197.615320,199.675066,89.378041,14.167437,193.649712,2.277717,47.977855,49.726591,161.012657,200.510072,159.338186,193.996427,109.979253,186.946238,-0.000493,0.035761,77.731885,64.093189,193.860304,21.196345,41.765074,0.597224,765196.971170,0.872132,9.001704,10.368471,4.012975,0.069325,0.058192,32.000000,88.410394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.149295,66.475533,103.671176,100.000000,38.131372,48.873418,68.607595,34.917199,48.101266,45.797468,69.737484,178.756082,75.175102,180.069126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.511286,48.808635,198.742301,162.510298,197.572044,199.653145,89.387016,14.178853,193.661455,2.272163,48.154389,49.699509,161.018245,200.514475,159.340020,193.905330,109.995179,186.976264,-0.000493,0.035782,77.644859,64.081246,193.911368,21.194444,42.569611,0.596111,765119.390900,0.873004,8.972975,10.434149,4.011623,0.068185,0.056277,32.000000,88.405594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.136780,66.481312,103.680430,100.000000,38.154044,48.873418,68.607595,34.920986,48.101266,45.797468,69.682289,178.774033,74.886255,180.081439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.534627,48.808635,198.732777,162.510298,197.542674,199.653508,89.464073,14.174001,193.644345,2.269217,48.177509,49.635043,160.984246,200.540121,159.320261,193.920851,109.962935,186.940233,-0.000491,0.035786,77.351859,64.119356,193.931479,21.192589,42.912937,0.598751,765149.621676,0.873277,9.047450,10.429661,4.014081,0.064117,0.052072,32.000000,88.403419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113741,66.479868,103.663122,100.000000,38.094974,48.873418,68.607595,34.936859,48.101266,45.797468,69.708800,178.928145,75.045976,180.159566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.546590,48.841889,198.758078,162.530200,197.540895,199.640952,89.502399,14.171147,193.636751,2.258961,47.930197,49.671499,160.997138,200.591904,159.311336,193.923375,109.902120,187.043486,-0.000490,0.035793,77.267406,63.954127,193.951304,21.190941,42.043337,0.597206,765237.274325,0.872070,9.023185,10.448180,4.011997,0.069159,0.055831,32.000000,88.376031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.098082,66.470410,103.685304,100.000000,38.099687,48.873418,68.607595,34.931015,48.101266,45.797468,69.680411,179.004799,75.014061,180.089464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.533539,48.772082,198.806736,162.512540,197.593950,199.620514,89.490482,14.172717,193.706475,2.254828,47.738530,49.690774,161.009036,200.427607,159.348492,193.907995,109.982257,186.992492,-0.000489,0.035821,77.204884,64.174266,193.998069,21.188272,41.271699,0.597412,765491.719219,0.871489,9.044005,10.548321,4.011539,0.073200,0.056625,32.000000,88.402912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117879,66.444017,103.695358,100.000000,38.046444,48.873418,68.607595,34.936409,48.101266,45.797468,69.608594,178.980965,74.706872,180.099850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.467663,48.702825,198.719797,162.486190,197.655620,199.599226,89.467778,14.171718,193.738980,2.257318,47.807379,49.619115,160.996218,200.513374,159.331504,193.931443,109.930591,187.029855,-0.000488,0.035833,77.249744,63.943753,193.929522,21.186440,41.313332,0.599398,764740.555844,0.871713,8.949243,10.441317,4.009366,0.077820,0.061199,32.000000,88.424699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116173,66.431888,103.688829,100.000000,38.047402,48.873418,68.607595,34.947414,48.101266,45.797468,69.576894,178.935556,75.063951,180.161376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.542350,48.687435,198.731870,162.458158,197.691058,199.559394,89.500624,14.171004,193.670277,2.259296,47.811711,49.655437,160.976972,200.437801,159.340840,193.922417,109.898578,186.992085,-0.000485,0.035805,77.269478,63.841432,193.898461,21.184980,42.517435,0.597395,764980.771995,0.872848,8.987016,10.514659,4.017166,0.078830,0.060587,32.000000,88.437383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099471,66.418465,103.696905,100.000000,38.035184,48.873418,68.607595,34.993119,48.101266,45.797468,69.473040,179.001249,75.193738,180.035294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.519213,48.687435,197.924743,162.458158,197.721520,199.520194,89.348291,14.170291,193.596834,2.267787,47.697328,49.565058,160.951655,200.474435,159.302290,193.860587,109.827941,187.078542,-0.000483,0.035777,77.364716,63.869306,193.910148,21.183219,42.409144,0.595444,764795.673254,0.870856,8.893957,10.532289,4.011353,0.077365,0.059924,32.000000,88.421869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091427,66.402479,103.707603,100.000000,37.977466,48.873418,68.607595,34.958935,48.101266,45.797468,69.419032,178.696582,75.216408,180.079747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.523193,48.663525,198.754907,162.454234,197.693356,199.516250,89.532183,14.166010,193.512795,2.270032,47.713113,49.693326,160.950825,200.494945,159.305977,193.874396,109.914465,186.475821,-0.000484,0.035770,77.377513,63.962711,193.888082,21.181322,41.233144,0.593653,764951.352225,0.872622,8.918009,10.635849,3.996928,0.069510,0.058303,32.000000,88.449195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117094,66.410726,103.715301,100.000000,37.967667,48.873418,68.607595,34.979330,48.101266,45.797468,69.355475,179.064365,75.073488,180.158426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.519917,48.624225,198.672781,162.443582,197.690782,199.529142,89.424605,14.161586,193.691911,2.272385,47.557699,49.598099,160.937139,200.532599,159.286614,193.932230,109.848637,186.876887,-0.000483,0.035755,77.308347,63.925126,193.840747,21.179403,42.518544,0.596478,764518.570040,0.870676,8.889961,10.319562,4.013370,0.065900,0.056161,32.000000,88.475967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.089507,66.365130,103.718863,100.000000,37.919252,48.873418,68.607595,34.983778,48.101266,45.797468,69.313940,178.849211,75.070627,180.104728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.550601,48.570360,198.748295,162.423119,197.691729,199.534487,89.390482,14.168864,193.681702,2.282337,47.463022,49.739713,160.951901,200.596470,159.313835,193.990194,109.900727,187.313161,-0.000485,0.035757,77.267196,63.894669,193.842152,21.178274,41.737671,0.596326,764734.850705,0.871748,8.854066,10.538342,4.011977,0.069809,0.055306,32.000000,88.510248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.150683,66.388167,103.752958,100.000000,37.917550,48.873418,68.607595,34.992977,48.101266,45.797468,69.230275,178.780963,74.841574,180.079275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581916,48.570360,198.692255,162.423119,197.631316,199.534347,89.387011,14.168150,193.738518,2.289194,47.464880,49.646898,160.959098,200.570967,159.319540,193.920867,109.910790,187.146922,-0.000485,0.035710,77.292311,63.979880,194.046366,21.177145,41.271180,0.597900,764388.036153,0.871372,8.768307,10.652352,4.011017,0.076478,0.060033,32.000000,88.478324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.167774,66.390312,103.781053,100.000000,37.870874,48.873418,68.607595,34.983324,48.101266,45.797468,69.129062,178.774022,75.008045,180.114799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.516243,48.507152,198.764644,162.404338,197.638613,199.573951,89.413996,14.173288,193.763922,2.302643,47.552471,49.669903,160.922217,200.561915,159.279946,193.997063,109.925396,187.195318,-0.000485,0.035709,77.268521,64.053464,194.072387,21.175759,42.333824,0.596116,764296.142550,0.870794,8.735772,10.579031,4.007353,0.076841,0.060131,32.000000,88.432778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.153182,66.365671,103.765826,100.000000,37.877025,48.873418,68.607595,35.018391,48.101266,45.797468,68.998486,178.827991,75.222351,180.177938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.508533,48.504129,198.881948,162.396769,197.671618,199.572137,89.464432,14.167151,193.700092,2.300027,47.667874,49.758143,160.905592,200.561813,159.264417,193.896725,109.886776,187.077852,-0.000487,0.035703,77.275707,64.040303,193.942740,21.174578,41.839571,0.596174,764292.673587,0.871527,8.746452,10.580782,4.014460,0.069547,0.057728,32.000000,88.358684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.142701,66.339319,103.772039,100.000000,37.849356,48.873418,68.607595,35.019226,48.101266,45.797468,68.939726,178.928865,74.876424,180.079079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608441,48.518694,198.725971,162.401815,197.732610,199.560153,89.512306,14.166581,193.710308,2.299296,47.612087,49.760334,160.914495,200.601037,159.265806,194.013662,109.856744,187.136700,-0.000486,0.035697,77.330214,64.090372,194.033701,21.174011,42.637270,0.598348,764467.818097,0.871476,8.745807,10.576751,4.017125,0.067534,0.053944,32.000000,88.347812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.160017,66.348774,103.798874,100.000000,37.853469,48.873418,68.607595,35.031991,48.101266,45.797468,68.883751,179.024613,75.061383,180.083249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.520950,48.518694,198.847096,162.401815,197.706328,199.536196,89.513880,14.170291,193.778740,2.311911,47.590462,49.677790,160.919920,200.600181,159.255800,194.007919,109.899919,187.168488,-0.000487,0.035556,77.390727,64.058635,194.008369,21.173626,41.643986,0.595463,764424.974682,0.869044,8.656561,10.629188,4.005890,0.076908,0.059215,32.000000,88.389616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.147736,66.336868,103.816805,100.000000,37.824847,48.873418,68.607595,34.981162,48.101266,45.797468,68.843390,179.027760,75.188455,180.090920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.524998,48.499457,198.754598,162.405459,197.589143,199.521264,89.393212,14.166438,193.776521,2.320924,47.545070,49.766364,160.925634,200.574473,159.254747,194.061598,109.905785,187.297350,-0.000486,0.035596,77.236822,64.153285,194.021158,21.173803,42.595386,0.595581,764302.185818,0.870631,8.747461,10.598112,4.015414,0.077576,0.060477,32.000000,88.453703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.157789,66.347372,103.832291,100.000000,37.800808,48.873418,68.607595,35.038454,48.101266,45.797468,68.769274,178.786425,75.002616,180.171801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.520528,48.469502,198.864215,162.401815,197.568219,199.511854,89.459269,14.168721,193.778641,2.320529,47.525278,49.647956,160.906080,200.689454,159.261892,193.965931,109.926894,187.291797,-0.000485,0.035844,77.081849,64.161612,194.073042,21.173938,41.438753,0.596734,764171.813500,0.871614,8.724015,10.641280,4.013218,0.070127,0.057637,32.000000,88.507818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.130779,66.360696,103.843968,100.000000,37.786879,48.873418,68.607595,35.043537,48.101266,45.797468,68.682572,178.918538,75.219123,180.140566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.573260,48.454112,198.728711,162.404618,197.598419,199.497071,89.487663,14.167722,193.724688,2.310595,47.444594,49.760663,160.914135,200.709005,159.251886,194.085210,109.896559,187.198894,-0.000484,0.036098,77.060352,63.842070,194.118380,21.174103,42.672442,0.595216,763983.387064,0.870944,8.698707,10.618058,4.015793,0.064148,0.053996,32.000000,88.501917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116836,66.345874,103.842159,100.000000,37.770543,48.873418,68.607595,35.053378,48.101266,45.797468,68.623460,178.975327,75.219783,180.158072,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580096,48.416463,198.836545,162.400694,197.645375,199.468946,89.522164,14.174001,193.805985,2.313582,47.345340,49.699855,160.915888,200.751328,159.249877,194.146576,109.943187,187.399593,-0.000484,0.036443,77.034014,64.147453,194.102306,21.174168,41.289491,0.594279,763920.139929,0.869536,8.628517,10.613045,4.008788,0.075107,0.059012,32.000000,88.512329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.118774,66.318645,103.846006,100.000000,37.771248,48.873418,68.607595,35.025059,48.101266,45.797468,68.527681,179.044327,75.129835,180.097293,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.520557,48.416463,198.841474,162.400694,197.654100,199.439168,89.400156,14.167865,193.824854,2.311774,47.175627,49.772176,160.916706,200.657936,159.245047,194.123979,109.925881,187.450101,-0.000483,0.036686,76.940431,64.137070,194.247092,21.174238,42.618243,0.595516,763568.208035,0.868713,8.587768,10.641298,4.010645,0.078758,0.061037,32.000000,88.470637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.118432,66.346224,103.855719,100.000000,37.702728,48.873418,68.607595,35.033503,48.101266,45.797468,68.426814,178.800313,75.204816,180.168850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581924,48.346111,198.835603,162.367897,197.652858,199.442262,89.482076,14.169863,193.978032,2.317563,47.178072,49.750458,160.879053,200.803294,159.229537,194.116198,109.928564,187.141615,-0.000482,0.036909,76.874031,64.230547,194.128515,21.174228,41.305153,0.594964,763577.313519,0.871072,8.645638,10.679274,4.015332,0.071911,0.057914,32.000000,88.425059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.147432,66.312392,103.852834,100.000000,37.697098,48.873418,68.607595,35.073838,48.101266,45.797468,68.291727,178.964153,75.170040,180.146309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.521041,48.315607,198.919767,162.330615,197.615180,199.428857,89.598206,14.168578,193.921342,2.309874,47.365282,49.694108,160.854235,200.781460,159.236682,194.065531,109.925781,186.905917,-0.000481,0.037181,76.750399,63.910719,194.160189,21.174519,42.358579,0.594451,763292.682040,0.868919,8.511515,10.559238,4.010244,0.067064,0.053965,32.000000,88.397839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.148251,66.307379,103.848035,100.000000,37.701673,48.873418,68.607595,35.045416,48.101266,45.797468,68.190578,179.196412,75.011053,180.159488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610046,48.351607,198.797557,162.334540,197.608780,199.400197,89.364979,14.168578,193.966778,2.310362,47.403920,49.593234,160.850428,200.814405,159.243789,194.144738,109.936575,187.338995,-0.000480,0.037412,76.727979,63.943880,194.126415,21.174532,41.285893,0.596443,763256.754810,0.868845,8.544280,10.472261,4.016874,0.077008,0.060021,32.000000,88.406462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.153597,66.292321,103.868084,100.000000,37.696070,48.873418,68.607595,35.087184,48.101266,45.797468,68.117524,178.729957,75.026093,180.200282,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.540527,48.357653,198.851577,162.337343,197.629029,199.377282,89.428243,14.171575,193.904563,2.312925,47.451276,49.813247,160.849704,200.661484,159.236284,194.232158,109.963456,187.642028,-0.000477,0.037664,76.750013,63.948837,194.092701,21.174980,41.740141,0.595089,763080.798093,0.869339,8.487808,10.626331,4.007204,0.077806,0.060114,32.000000,88.421823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.175226,66.287767,103.864022,100.000000,37.664850,48.873418,68.607595,35.042426,48.101266,45.797468,68.083063,178.856486,75.372681,180.140172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.495756,48.357653,198.862021,162.337343,197.702960,199.365121,89.546355,14.168864,193.856089,2.317419,47.526838,49.715835,160.856344,200.690086,159.200754,194.096293,110.036158,187.244437,-0.000477,0.037922,76.816099,63.897119,194.176301,21.175719,41.480100,0.593155,763022.207257,0.869994,8.566068,10.714638,4.013917,0.070528,0.058357,32.000000,88.452055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182148,66.286377,103.873377,100.000000,37.636556,48.873418,68.607595,35.089428,48.101266,45.797468,68.019569,179.092711,75.030715,180.194067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.542940,48.381561,198.909227,162.357525,197.712990,199.351043,89.543857,14.166152,193.931011,2.320037,47.660276,49.670565,160.854569,200.741848,159.215171,194.108739,109.985886,187.196508,-0.000475,0.038193,76.724055,63.930999,194.066720,21.176835,41.569596,0.596318,762753.679891,0.869667,8.612618,10.490776,4.017759,0.071410,0.056493,32.000000,88.442776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.172295,66.248566,103.857075,100.000000,37.626766,48.873418,68.607595,35.122482,48.101266,45.797468,67.974511,179.087713,75.421030,180.160786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.528398,48.438448,198.780268,162.372662,197.731683,199.357614,89.384909,14.171575,193.991675,2.314123,47.684584,49.679561,160.846424,200.705193,159.174241,194.090367,109.990807,187.244373,-0.000475,0.038428,76.724225,64.107129,194.078180,21.177617,41.317754,0.592834,762878.971022,0.868768,8.587471,10.522809,4.014885,0.077683,0.061206,32.000000,88.443351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.153741,66.251621,103.879590,100.000000,37.623831,48.873418,68.607595,35.102968,48.101266,45.797468,67.907432,178.769817,75.196379,180.177898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596801,48.442295,198.855220,162.386398,197.726447,199.364485,89.370488,14.168578,193.753492,2.317744,47.531011,49.796281,160.872019,200.611353,159.165237,194.133493,109.967536,186.919629,-0.000474,0.038514,76.630587,63.990110,194.055767,21.178669,42.098681,0.594610,763056.524535,0.870765,8.659472,10.536102,4.013460,0.077352,0.060492,32.000000,88.492200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.135921,66.241659,103.890081,100.000000,37.586264,48.873418,68.607595,35.104033,48.101266,45.797468,67.880695,178.740976,75.100561,180.091667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
