OSU 80 Ton Compressor Load Stand
49.522852,48.442295,198.903922,162.386398,197.751422,199.376744,89.502362,14.177569,193.840606,2.318063,47.511251,49.850591,160.878110,200.650516,159.170211,194.082833,109.972425,186.897930,-0.000472,0.038527,76.554567,64.043370,194.030984,21.179238,41.129865,0.595030,762965.292798,0.868496,8.587215,10.413727,4.009367,0.070687,0.057272,32.000000,88.483402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143898,66.216735,103.890215,100.000000,37.531337,48.873418,68.607595,35.087193,48.101266,45.797468,67.822778,179.004723,75.184567,180.081872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.544619,48.398875,198.798163,162.360889,197.730091,199.378353,89.415053,14.170291,193.782335,2.316350,47.544671,49.648876,160.860203,200.742888,159.174866,194.204960,109.964072,187.015695,-0.000472,0.038362,76.568049,64.148480,194.038553,21.180452,41.744795,0.595094,763206.544284,0.869823,8.669085,10.422573,4.016407,0.069007,0.058388,32.000000,88.465503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.156092,66.196461,103.908942,100.000000,37.558979,48.873418,68.607595,35.135970,48.101266,45.797468,67.717276,178.830105,75.183173,180.082501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.526872,48.383485,198.877445,162.347154,197.763084,199.363897,89.409961,14.170148,193.921441,2.317799,47.581272,49.692266,160.832310,200.605746,159.157837,194.101978,109.974947,186.950093,-0.000473,0.038116,76.621457,63.923560,194.121622,21.181608,42.876226,0.594571,763102.893599,0.870148,8.603039,10.475785,4.012508,0.065142,0.054395,32.000000,88.464057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.161405,66.203876,103.916700,100.000000,37.514061,48.873418,68.607595,35.130653,48.101266,45.797468,67.636197,178.819922,75.040106,180.099378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.518959,48.384859,198.743623,162.354162,197.846175,199.358490,89.329771,14.176855,193.802792,2.315020,47.623450,49.604760,160.816137,200.669210,159.156320,194.032248,109.922874,187.120857,-0.000472,0.038014,76.639315,64.041349,193.991602,21.182771,42.547613,0.595990,762990.151140,0.870443,8.606095,10.439924,4.015546,0.067411,0.053766,32.000000,88.480552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143117,66.191360,103.938896,100.000000,37.515096,48.873418,68.607595,35.147665,48.101266,45.797468,67.569292,178.659543,75.028001,180.102367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.524686,48.411791,198.750391,162.352199,197.864998,199.371874,89.428300,14.179567,193.692731,2.323806,47.691690,49.888001,160.805708,200.597225,159.149260,194.123294,109.982794,187.164378,-0.000473,0.038014,76.623013,64.215420,193.965597,21.183924,41.513285,0.595867,763188.825542,0.871359,8.615697,10.557026,4.013486,0.072344,0.057207,32.000000,88.442451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.144885,66.168958,103.954931,100.000000,37.476340,48.873418,68.607595,35.159667,48.101266,45.797468,67.503861,178.856601,75.196599,180.065192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.513067,48.411791,198.778878,162.352199,197.865937,199.362481,89.377530,14.166866,193.828595,2.328765,47.690366,49.799279,160.820549,200.494985,159.156222,194.076042,109.977988,187.271006,-0.000474,0.038002,76.595938,63.924199,194.036271,21.185368,41.666288,0.594575,763076.034485,0.870411,8.636675,10.513673,4.013158,0.070591,0.056782,32.000000,88.467985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145501,66.177079,103.975233,100.000000,37.427496,48.873418,68.607595,35.164744,48.101266,45.797468,67.465138,178.755061,75.085667,179.977230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.514999,48.433226,198.765507,162.337903,197.886124,199.337012,89.508551,14.168864,193.869982,2.338405,47.623062,49.653459,160.796386,200.457351,159.142931,193.957273,109.964920,187.073687,-0.000475,0.038034,76.386286,63.998236,193.987852,21.186264,41.183384,0.595612,763078.967152,0.871092,8.648754,10.559055,4.014675,0.073537,0.057601,32.000000,88.431040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.130015,66.164039,103.980033,100.000000,37.474749,48.873418,68.607595,35.178881,48.101266,45.797468,67.422483,179.017102,75.006724,180.086435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.542511,48.439272,198.763048,162.333699,197.839806,199.339283,89.451654,14.160872,193.735326,2.333664,47.504515,49.798808,160.779913,200.690576,159.146388,194.116823,109.979596,187.077123,-0.000476,0.037985,76.258099,64.070126,193.854881,21.187327,41.940774,0.596151,763076.962912,0.869720,8.668181,10.497021,4.014248,0.068910,0.055266,32.000000,88.412369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109735,66.137018,103.986030,100.000000,37.398449,48.873418,68.607595,35.185544,48.101266,45.797468,67.345401,178.903307,75.137685,180.011612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566445,48.409317,198.800475,162.319683,197.804857,199.341779,89.282401,14.171004,193.731893,2.331375,47.488133,49.710341,160.806476,200.476128,159.143625,193.995594,109.970604,187.064075,-0.000476,0.037980,76.252902,63.973913,194.039756,21.188245,42.753759,0.594660,762971.954578,0.870470,8.624077,10.453191,4.010731,0.065258,0.054735,32.000000,88.432397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121226,66.148967,104.015285,100.000000,37.373796,48.873418,68.607595,35.178153,48.101266,45.797468,67.283551,178.564801,75.048910,179.913422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.541908,48.371943,198.825508,162.291933,197.762325,199.357150,89.460559,14.172432,193.832853,2.340145,47.394109,49.718265,160.780114,200.548990,159.142069,193.912110,109.919069,187.292406,-0.000477,0.037979,76.213569,64.083808,193.917509,21.188591,41.959067,0.595316,762934.334402,0.870880,8.590801,10.487678,4.010787,0.068847,0.057924,32.000000,88.383245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107465,66.132655,103.995722,100.000000,37.347416,48.873418,68.607595,35.170730,48.101266,45.797468,67.190492,178.921118,75.047150,179.993241,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556469,48.371943,198.769990,162.291933,197.715660,199.360162,89.386607,14.173716,193.886274,2.336624,47.445321,49.638493,160.800652,200.532823,159.143063,194.044103,109.966205,186.924277,-0.000478,0.037970,75.964855,64.003742,194.014894,21.189151,41.188933,0.595619,763135.585645,0.869600,8.578924,10.626115,4.013279,0.070018,0.058094,32.000000,88.430326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.126421,66.137923,104.014049,100.000000,37.350742,48.873418,68.607595,35.190066,48.101266,45.797468,67.086990,178.773213,75.153312,179.995719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.363002,48.349958,198.917396,162.273152,197.717457,199.346637,89.413982,14.167437,193.663767,2.337356,47.549633,49.769637,160.772748,200.596022,159.118491,194.019570,109.929874,187.340138,-0.000477,0.037973,75.549402,64.086001,194.044999,21.189571,40.973873,0.594513,762934.118260,0.870048,8.563791,10.438831,4.010980,0.070178,0.057555,32.000000,88.378477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.131309,66.114482,104.024159,100.000000,37.300325,48.873418,68.607595,35.188246,48.101266,45.797468,66.996800,178.827965,75.058375,180.004885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625234,48.387332,198.750609,162.274273,197.716330,199.344085,89.434565,14.173145,193.750214,2.329272,47.526487,49.714593,160.764633,200.646581,159.084743,194.035872,109.925648,187.076173,-0.000477,0.037957,75.359711,64.108045,194.042387,21.190200,40.980853,0.597575,763269.352626,0.873457,8.743138,10.633466,4.029686,0.069358,0.057491,32.000000,88.368460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128572,66.106315,104.037062,100.000000,37.342068,48.873418,68.607595,35.306378,48.101266,45.797468,66.926858,178.869131,75.064611,180.010550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.545348,48.389256,198.854095,162.270629,197.646858,199.342819,89.518788,14.172003,193.790422,2.319770,47.543458,49.753249,160.759639,200.505831,159.083506,194.034567,109.919337,186.869348,-0.000475,0.037980,75.368354,64.184334,194.045813,21.190635,40.809289,0.594422,762967.310551,0.868210,8.507768,10.537240,4.005031,0.070918,0.058319,32.000000,88.383926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110177,66.109532,104.031906,100.000000,37.286652,48.873418,68.607595,35.165260,48.101266,45.797468,66.896982,179.037576,75.129394,180.025853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581419,48.389256,198.743157,162.270629,197.658736,199.333405,89.336358,14.171718,193.724925,2.325871,47.522646,49.651602,160.775493,200.542242,159.093367,193.938125,109.947816,186.614733,-0.000475,0.037991,75.392895,64.105475,193.883674,21.191045,40.947382,0.594984,763104.791070,0.868947,8.592662,10.464768,4.013577,0.074525,0.058777,32.000000,88.467121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113574,66.100435,104.052995,100.000000,37.281802,48.873418,68.607595,35.216933,48.101266,45.797468,66.832430,178.672715,74.810907,179.930967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560424,48.369195,198.790266,162.248765,197.728419,199.286852,89.342178,14.163869,193.703838,2.321087,47.634146,49.771592,160.743117,200.466383,159.063182,194.008180,109.898404,186.731437,-0.000475,0.038023,75.306102,64.015295,194.051058,21.191331,41.403724,0.596863,762897.550224,0.869976,8.555184,10.339216,4.008420,0.076341,0.059495,32.000000,88.468476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084027,66.069115,104.004048,100.000000,37.230844,48.873418,68.607595,35.225143,48.101266,45.797468,66.723021,178.684356,74.789704,180.010353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.565670,48.410142,198.862157,162.258015,197.698790,199.277739,89.307389,14.166295,193.711820,2.328084,47.668962,49.883826,160.739317,200.510072,159.083484,193.817313,109.878678,187.192733,-0.000474,0.038014,75.306608,63.967734,193.991973,21.191518,41.953482,0.595205,762954.199213,0.869737,8.565981,10.429815,4.011598,0.076385,0.059843,32.000000,88.525424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120536,66.081576,104.013319,100.000000,37.188831,48.873418,68.607595,35.223068,48.101266,45.797468,66.696244,178.614778,75.232255,179.973414,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576580,48.412890,198.769343,162.256894,197.716994,199.285483,89.469266,14.160159,193.735920,2.341079,47.561301,49.769993,160.729958,200.458432,159.073728,193.839046,109.860729,186.622273,-0.000473,0.038001,75.180592,64.150763,193.973437,21.191163,42.262495,0.593816,763044.599161,0.870374,8.592432,10.628580,4.012095,0.076675,0.059278,32.000000,88.527747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113933,66.104130,103.992856,100.000000,37.215622,48.873418,68.607595,35.225575,48.101266,45.797468,66.631755,178.938533,75.054340,179.999102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.489774,48.412890,198.869179,162.256894,197.760111,199.313661,89.369119,14.155735,193.665794,2.336718,47.608258,49.636269,160.731317,200.449442,159.061905,193.940884,109.873375,186.920988,-0.000474,0.038238,75.063657,64.030030,193.871934,21.190659,41.351798,0.594932,763113.440596,0.868627,8.583846,10.429177,4.009340,0.075112,0.058798,32.000000,88.525677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120834,66.076039,103.974460,100.000000,37.166707,48.873418,68.607595,35.225097,48.101266,45.797468,66.570128,178.738237,75.058668,180.080888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.567970,48.407669,198.793173,162.244000,197.868004,199.337172,89.230507,14.172432,193.763719,2.321573,47.644834,49.710144,160.751759,200.533822,159.059788,194.001422,109.875114,186.994002,-0.000473,0.038451,75.001465,64.105371,193.839519,21.189757,41.271520,0.596127,763314.881680,0.871419,8.674078,10.530407,4.018389,0.074635,0.059593,32.000000,88.533956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128469,66.072863,103.971822,100.000000,37.180280,48.873418,68.607595,35.282224,48.101266,45.797468,66.500605,178.461013,75.050745,180.004570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562885,48.426631,198.762842,162.250167,197.919772,199.346939,89.533667,14.169149,193.667931,2.332354,47.651121,49.719531,160.726167,200.476719,159.040170,193.837769,109.864352,186.705049,-0.000474,0.038451,74.989507,63.940204,193.756452,21.189267,41.114185,0.595254,763269.422803,0.871333,8.587569,10.556483,4.010517,0.074482,0.058841,32.000000,88.562726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.130513,66.054487,103.952208,100.000000,37.118705,48.873418,68.607595,35.244884,48.101266,45.797468,66.455074,179.067334,74.717804,179.983603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559547,48.433226,198.675358,162.257735,197.878046,199.367972,89.406040,14.170434,193.640451,2.339608,47.678695,49.672247,160.733656,200.432011,159.055962,193.873279,109.905231,186.948093,-0.000473,0.038460,75.017455,64.126897,193.809132,21.188863,41.087855,0.597955,763393.626523,0.868570,8.611814,10.457124,4.010316,0.073991,0.058315,32.000000,88.576179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.154571,66.066126,103.939490,100.000000,37.098471,48.873418,68.607595,35.253852,48.101266,45.797468,66.392078,178.812081,75.062703,180.009134,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.516961,48.433226,198.846196,162.257735,197.856665,199.378562,89.367566,14.170006,193.748055,2.343700,47.711881,49.685301,160.721674,200.427831,159.026249,193.825261,109.847117,186.877308,-0.000473,0.038443,75.034433,64.225299,193.796630,21.188229,41.004409,0.595131,763350.859920,0.869983,8.621878,10.508877,4.008821,0.072608,0.058298,32.000000,88.599482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.152962,66.040331,103.915700,100.000000,37.066867,48.873418,68.607595,35.261928,48.101266,45.797468,66.336153,178.735132,75.043848,179.995286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.534632,48.446143,198.633712,162.250167,197.886416,199.415066,89.436746,14.168008,193.590955,2.335472,47.753662,49.742268,160.754242,200.443121,159.034400,193.920235,109.821627,187.015697,-0.000474,0.038412,75.053177,64.118426,193.861201,21.187248,40.866173,0.596135,763672.242946,0.871236,8.666142,10.540022,4.015719,0.070586,0.058416,32.000000,88.547789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181055,66.052687,103.919569,100.000000,37.082317,48.873418,68.607595,35.292373,48.101266,45.797468,66.286821,178.873493,74.894545,180.007914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.543156,48.478296,198.726660,162.247924,197.876558,199.432364,89.313783,14.168008,193.555652,2.319770,47.585242,49.763872,160.731878,200.508848,159.056440,193.975159,109.835575,187.004270,-0.000476,0.038419,74.928136,64.045733,193.898727,21.186202,41.250542,0.596813,763921.686988,0.870408,8.660685,10.618232,4.009997,0.069096,0.057994,32.000000,88.512130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.172959,66.022048,103.920043,100.000000,37.018494,48.873418,68.607595,35.271177,48.101266,45.797468,66.238682,178.627566,74.726754,180.011770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.523550,48.449715,198.802574,162.236151,197.859847,199.415602,89.522259,14.177284,193.537471,2.314105,47.395435,49.619157,160.724291,200.466260,159.049591,193.935052,109.837863,186.903358,-0.000477,0.038410,74.866092,63.939190,193.828708,21.184814,41.975176,0.595208,764073.538021,0.871010,8.678493,10.622059,4.010862,0.069110,0.057350,32.000000,88.546147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.159177,66.008214,103.883634,100.000000,36.971772,48.873418,68.607595,35.293184,48.101266,45.797468,66.151453,179.044517,75.222571,179.995090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.551785,48.383760,198.708455,162.225219,197.851701,199.416485,89.324797,14.169720,193.633527,2.312869,47.330126,49.734234,160.684375,200.477290,159.046509,193.811774,109.865927,186.980680,-0.000478,0.038412,74.787641,64.011834,193.956730,21.183950,42.274738,0.594699,763884.077932,0.869804,8.675780,10.559203,4.014304,0.069211,0.057498,32.000000,88.517640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.142487,65.973117,103.832069,100.000000,36.985645,48.873418,68.607595,35.311921,48.101266,45.797468,66.090549,178.649595,75.216922,179.985806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617034,48.333469,198.748802,162.216249,197.773972,199.427935,89.388445,14.169863,193.596079,2.308347,47.486324,49.672651,160.702428,200.354623,159.065353,194.015966,109.815514,187.083991,-0.000480,0.038427,74.824907,64.032070,193.939904,21.183034,42.382331,0.594117,763569.639353,0.871017,8.580475,10.560596,4.010117,0.067374,0.057087,32.000000,88.524878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.161603,65.996058,103.861533,100.000000,36.934756,48.873418,68.607595,35.302892,48.101266,45.797468,65.958938,178.776890,75.106724,180.012006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599604,48.333469,198.654944,162.216249,197.755722,199.444450,89.382368,14.179281,193.643905,2.305468,47.557073,49.735836,160.697136,200.481632,159.035940,193.924338,109.764804,186.845773,-0.000481,0.038406,74.820016,64.017802,193.925827,21.182179,42.350685,0.594322,763578.692356,0.869051,8.462415,10.650351,4.005657,0.068912,0.056839,32.000000,88.533844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163647,65.976846,103.827639,100.000000,36.923991,48.873418,68.607595,35.269835,48.101266,45.797468,65.839665,178.764737,75.109218,180.059803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.508645,48.369470,198.735563,162.209522,197.804616,199.464229,89.347951,14.170148,193.613525,2.307867,47.596723,49.734500,160.683485,200.386874,159.044110,193.925309,109.803909,186.940298,-0.000483,0.038153,74.834231,64.086589,193.952263,21.181488,42.671977,0.594334,763852.193957,0.869522,8.480512,10.610318,4.005172,0.066110,0.056336,32.000000,88.515426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163518,65.945863,103.806344,100.000000,36.907388,48.873418,68.607595,35.284492,48.101266,45.797468,65.804648,178.695903,74.900782,180.005711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.497721,48.392004,198.647508,162.188219,197.832977,199.464893,89.376308,14.170862,193.665721,2.305065,47.463189,49.800351,160.661989,200.447933,159.017672,193.882834,109.814075,187.068992,-0.000484,0.037884,74.880037,63.993700,193.841213,21.180612,42.394341,0.597264,764014.271883,0.871808,8.611030,10.607231,4.014159,0.068572,0.056884,32.000000,88.522591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169257,65.941201,103.801412,100.000000,36.871889,48.873418,68.607595,35.342588,48.101266,45.797468,65.736474,178.752616,75.067252,179.998984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596886,48.364798,198.768675,162.179249,197.835866,199.445950,89.400166,14.170434,193.695039,2.304694,47.492290,49.762075,160.679194,200.509970,159.035290,193.951019,109.783043,186.954132,-0.000484,0.037638,74.944743,64.033131,193.918285,21.179524,41.273095,0.595913,764057.532372,0.871803,8.644927,10.646079,4.013266,0.069590,0.057748,32.000000,88.554557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.183282,65.961117,103.800901,100.000000,36.866808,48.873418,68.607595,35.356819,48.101266,45.797468,65.692457,178.800333,75.087428,179.924673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.489888,48.364798,198.696099,162.179249,197.803827,199.419325,89.307748,14.173716,193.592087,2.304395,47.613109,49.702007,160.663279,200.421430,159.012184,193.978585,109.764545,187.136490,-0.000485,0.037384,74.956779,64.098651,193.857935,21.178354,41.047242,0.594844,763879.186924,0.869485,8.514663,10.633365,4.007685,0.070729,0.058479,32.000000,88.534796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.178990,65.952222,103.769503,100.000000,36.835388,48.873418,68.607595,35.306186,48.101266,45.797468,65.597980,178.615496,74.813988,179.933052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582832,48.366447,198.682572,162.168317,197.707684,199.407079,89.314187,14.170148,193.688870,2.290681,47.541054,49.744084,160.658999,200.432541,159.003374,193.945845,109.756149,187.259923,-0.000486,0.037240,74.990345,64.087896,193.845394,21.176737,40.838697,0.597931,764013.837791,0.872360,8.625867,10.721306,4.014883,0.071787,0.057493,32.000000,88.591167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181737,65.924125,103.761849,100.000000,36.814682,48.873418,68.607595,35.378453,48.101266,45.797468,65.508184,178.628374,74.898287,180.029393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560741,48.362874,198.747787,162.161870,197.668343,199.380267,89.532853,14.175856,193.655843,2.300618,47.535517,49.742158,160.670681,200.428300,158.994737,193.859307,109.806862,187.196581,-0.000485,0.037301,75.022311,64.145388,193.919792,21.175369,40.794218,0.596198,763868.415449,0.870431,8.530908,10.776676,4.007084,0.071498,0.058148,32.000000,88.557840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.170554,65.929993,103.757428,100.000000,36.764624,48.873418,68.607595,35.331054,48.101266,45.797468,65.439736,179.065705,75.200121,180.006577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.487792,48.356828,198.630537,162.152901,197.575642,199.363213,89.365152,14.171718,193.639774,2.310390,47.504693,49.651277,160.643699,200.371482,158.999721,193.791607,109.803772,186.755447,-0.000486,0.037413,75.076131,64.152521,193.816616,21.174323,40.884341,0.594095,763594.292911,0.868609,8.550286,10.701862,4.010186,0.070201,0.058128,32.000000,88.518534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181863,65.928004,103.736754,100.000000,36.751923,48.873418,68.607595,35.350662,48.101266,45.797468,65.367458,178.730304,75.041500,180.098788,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.521486,48.356828,198.770675,162.152901,197.573206,199.368298,89.487666,14.168008,193.511197,2.302057,47.504477,49.810492,160.641259,200.393215,158.976556,193.883239,109.773442,187.217789,-0.000486,0.037420,75.195686,63.919623,193.834116,21.173628,41.905977,0.595816,763620.233313,0.871575,8.620077,10.536920,4.013728,0.070038,0.057796,32.000000,88.484622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.186229,65.956569,103.765689,100.000000,36.728559,48.873418,68.607595,35.399708,48.101266,45.797468,65.292205,178.975331,75.234823,180.065074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.569745,48.330172,198.639172,162.132999,197.578151,199.386591,89.443574,14.178140,193.636716,2.302449,47.505575,49.666308,160.652662,200.450318,158.969146,193.846596,109.816887,187.053417,-0.000484,0.037440,75.584638,63.926324,193.851428,21.172495,42.443546,0.594241,763720.160134,0.869746,8.585038,10.743351,4.013827,0.067242,0.056084,32.000000,88.497046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196334,65.944616,103.780695,100.000000,36.713672,48.873418,68.607595,35.388617,48.101266,45.797468,65.195919,178.887147,74.947297,180.106026,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.485443,48.331546,198.771020,162.134401,197.510769,199.405958,89.492536,14.176713,193.592469,2.302450,47.537844,49.732130,160.620937,200.471561,158.951294,193.894389,109.765434,186.781826,-0.000483,0.037414,75.831058,64.076981,193.798442,21.171717,42.682663,0.595726,763477.289596,0.869248,8.508228,10.637336,4.007266,0.063218,0.051902,32.000000,88.489007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.186621,65.961549,103.812309,100.000000,36.654558,48.873418,68.607595,35.367836,48.101266,45.797468,65.125575,178.985072,75.067179,180.100479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.528199,48.341714,198.600861,162.139446,197.457600,199.405592,89.377782,14.168721,193.623375,2.303806,47.586746,49.781317,160.618671,200.325918,158.967860,193.804582,109.799721,186.910630,-0.000483,0.037431,75.945180,64.148707,193.803504,21.170688,41.833074,0.596021,763867.329706,0.870505,8.597237,10.585314,4.016757,0.071793,0.056840,32.000000,88.529409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.187855,65.951531,103.828070,100.000000,36.659518,48.873418,68.607595,35.423860,48.101266,45.797468,65.053965,178.755564,75.072755,180.077780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603030,48.371118,198.706723,162.141969,197.413720,199.406650,89.404226,14.175856,193.643095,2.298932,47.632484,49.765061,160.632156,200.364531,158.942192,193.756305,109.813210,187.008038,-0.000484,0.037453,75.928801,64.101772,193.712744,21.170195,41.178855,0.595173,763702.450743,0.870810,8.562945,10.600115,4.009854,0.075113,0.058523,32.000000,88.567185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199015,65.962734,103.830875,100.000000,36.645275,48.873418,68.607595,35.407479,48.101266,45.797468,64.993255,178.808453,75.048103,180.088087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.492366,48.371118,198.812361,162.141969,197.504186,199.418217,89.402300,14.170719,193.593503,2.286188,47.457000,49.824249,160.630362,200.380432,158.958101,193.817337,109.773396,186.810276,-0.000483,0.037479,75.953209,64.037500,193.738606,21.169900,42.424555,0.594850,763623.153384,0.869170,8.514604,10.623731,4.005939,0.077851,0.060721,32.000000,88.600305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219046,65.968250,103.850658,100.000000,36.598088,48.873418,68.607595,35.376401,48.101266,45.797468,64.930526,178.804601,74.871288,180.098984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.518879,48.356279,198.744470,162.132158,197.553473,199.414280,89.445710,14.171433,193.551069,2.281439,47.341752,49.793612,160.629850,200.514557,158.957211,193.903288,109.758282,186.617386,-0.000483,0.037471,75.965040,64.190461,193.894810,21.169777,42.640027,0.596597,763831.412436,0.869071,8.537576,10.645767,4.008535,0.078072,0.061060,32.000000,88.568582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230940,65.975186,103.827858,100.000000,36.598389,48.873418,68.607595,35.442393,48.101266,45.797468,64.847489,178.891420,74.976497,180.006813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617495,48.303240,198.775541,162.117583,197.554811,199.402975,89.370325,14.170291,193.636222,2.284232,47.229400,49.671292,160.582383,200.491234,158.949580,193.860261,109.709816,186.928687,-0.000484,0.037468,76.013286,63.911451,193.758899,21.169689,42.439591,0.596400,763934.457896,0.870405,8.587198,10.529762,4.013509,0.078007,0.060573,32.000000,88.513253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219204,65.945477,103.793831,100.000000,36.534204,48.873418,68.607595,35.435254,48.101266,45.797468,64.778119,178.740649,75.099240,180.023217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579303,48.260645,198.716403,162.104689,197.506199,199.380074,89.492117,14.170291,193.515278,2.278376,47.321056,49.732206,160.568923,200.463997,158.964348,193.896116,109.793617,186.935707,-0.000484,0.037490,76.074493,64.016162,193.777010,21.169350,41.654797,0.594304,763800.476518,0.869036,8.431707,10.696900,4.006158,0.074895,0.059223,32.000000,88.514223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.211811,65.925964,103.799973,100.000000,36.541991,48.873418,68.607595,35.383835,48.101266,45.797468,64.651892,178.984233,75.042161,180.087655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.520270,48.260645,198.793080,162.104689,197.504087,199.363389,89.410101,14.174429,193.691843,2.280832,47.427839,49.678842,160.585735,200.449380,158.949925,193.957623,109.726276,187.258981,-0.000484,0.037476,76.135589,64.161113,193.705769,21.168841,40.875194,0.594887,763341.604437,0.868392,8.428771,10.615773,4.008052,0.072291,0.057922,32.000000,88.542296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222492,65.918340,103.804416,100.000000,36.482473,48.873418,68.607595,35.410601,48.101266,45.797468,64.532054,178.820201,75.139006,180.007875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.551027,48.277683,198.701296,162.094037,197.467302,199.370182,89.457499,14.171290,193.638529,2.272841,47.561729,49.744576,160.590882,200.402858,158.936245,193.824752,109.719609,186.950908,-0.000483,0.037474,76.197112,63.926009,193.870683,21.168588,40.944930,0.594864,763633.231546,0.870268,8.490119,10.806191,4.014378,0.071548,0.058059,32.000000,88.541152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232331,65.911122,103.825642,100.000000,36.498011,48.873418,68.607595,35.452605,48.101266,45.797468,64.471257,178.914998,74.829762,180.037576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.588703,48.329622,198.843750,162.106651,197.455301,199.376286,89.341842,14.175428,193.523685,2.269657,47.592824,49.775192,160.570733,200.421511,158.925097,193.783094,109.762598,187.013160,-0.000483,0.037461,76.189509,63.990589,193.739726,21.168152,40.844014,0.596849,763671.443897,0.869278,8.475187,10.695572,4.010034,0.072429,0.057770,32.000000,88.525087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242468,65.930056,103.827414,100.000000,36.468530,48.873418,68.607595,35.442187,48.101266,45.797468,64.447311,178.683685,74.878478,180.010983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.536838,48.347485,198.711375,162.115060,197.468921,199.388524,89.478987,14.167722,193.523823,2.266632,47.543296,49.638835,160.590611,200.409402,158.922034,193.911964,109.761024,186.878942,-0.000482,0.037474,76.160845,63.958706,193.828284,21.167896,40.910617,0.596482,763611.808963,0.869822,8.487987,10.676294,4.009860,0.069962,0.057431,32.000000,88.538093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228293,65.910821,103.827026,100.000000,36.472414,48.873418,68.607595,35.427295,48.101266,45.797468,64.375526,178.957975,75.024186,180.096742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.528336,48.334294,198.741724,162.106651,197.528166,199.375399,89.405418,14.167580,193.623868,2.247777,47.439442,49.734855,160.592102,200.446281,158.930687,193.929097,109.838621,187.252947,-0.000483,0.037477,76.191466,64.013287,193.745746,21.167716,41.511639,0.595658,763784.511666,0.869597,8.559736,10.626738,4.011386,0.068608,0.058255,32.000000,88.563979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.243231,65.897465,103.870030,100.000000,36.389477,48.873418,68.607595,35.469110,48.101266,45.797468,64.298963,178.810837,75.210906,180.084862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.527815,48.319729,198.801316,162.108893,197.523721,199.383483,89.437354,14.170862,193.576158,2.251620,47.368370,49.726279,160.582075,200.440430,158.920639,194.007349,109.859702,186.964355,-0.000482,0.037311,76.201781,63.970994,193.907292,21.167825,42.787195,0.595658,763784.511666,0.869597,8.559736,10.626738,4.011386,0.064014,0.053857,32.000000,88.592883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.261642,65.926373,103.883672,100.000000,36.360778,48.873418,68.607595,35.477394,48.101266,45.797468,64.215055,178.874708,74.912741,180.004138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.522165,48.319729,198.776002,162.108893,197.486483,199.405323,89.308988,14.168293,193.701234,2.257409,47.288354,49.779914,160.598511,200.513863,158.949919,193.955724,109.797498,187.242071,-0.000482,0.037302,76.201814,64.002566,193.914839,21.168113,42.216458,0.596770,763335.989468,0.870088,8.541358,10.560602,4.013933,0.069950,0.055394,32.000000,88.623369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249065,65.913746,103.890888,100.000000,36.382242,48.873418,68.607595,35.484585,48.101266,45.797468,64.128519,178.617975,75.061603,180.084429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.558750,48.281805,198.460059,162.104128,197.474350,199.409121,89.419523,14.165867,193.627549,2.253434,47.347087,49.736067,160.602260,200.495617,158.936345,193.812322,109.819566,186.947281,-0.000483,0.037272,76.169316,64.138829,193.855960,21.167856,41.134429,0.595658,763673.410734,0.871544,8.547232,10.728536,4.013879,0.074442,0.058688,32.000000,88.609023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251545,65.913735,103.900733,100.000000,36.337033,48.873418,68.607595,35.495154,48.101266,45.797468,64.017474,178.839047,75.048250,180.002210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626225,48.263118,198.733297,162.098522,197.501234,199.419073,89.520486,14.172432,193.710112,2.255376,47.424449,49.757900,160.582430,200.579651,158.903287,193.977138,109.849561,186.975229,-0.000485,0.037250,76.163035,63.946100,193.933172,21.167915,41.857846,0.594634,763440.282308,0.869676,8.471285,10.594233,4.004541,0.078805,0.060709,32.000000,88.625535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.255389,65.887989,103.938912,100.000000,36.211664,48.873418,68.607595,35.482072,48.101266,45.797468,63.941358,179.040972,74.876570,180.077230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.536040,48.280981,198.861400,162.104128,197.546024,199.404674,89.388918,14.182135,193.722431,2.255074,47.409726,49.754447,160.584473,200.541406,158.909478,193.950498,109.878590,186.973180,-0.000486,0.037272,76.158215,64.052020,193.967513,21.168353,41.615794,0.595857,763215.573821,0.867380,8.382524,10.574885,4.004602,0.075845,0.059988,32.000000,88.612231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.280072,65.899845,103.957762,100.000000,36.279866,48.873418,68.607595,35.448768,48.101266,45.797468,63.845774,178.777836,75.214794,180.071840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.518418,48.280981,198.675962,162.104128,197.559350,199.368900,89.340028,14.168578,193.646441,2.263099,47.442945,49.750474,160.581899,200.541222,158.912927,193.941015,109.838332,187.113886,-0.000486,0.037289,76.135044,64.008732,193.924098,21.169107,40.974499,0.594406,763232.838386,0.870396,8.494060,10.545075,4.014479,0.071564,0.057403,32.000000,88.594950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.272245,65.884481,103.975895,100.000000,36.301568,48.873418,68.607595,35.505677,48.101266,45.797468,63.786574,178.680055,75.069307,180.109370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556942,48.282630,198.796692,162.106090,197.543043,199.351761,89.323945,14.169435,193.772490,2.267322,47.574388,49.771797,160.587374,200.402307,158.924065,193.986202,109.811936,186.901713,-0.000485,0.037288,75.833232,64.156118,193.976839,21.169425,42.469393,0.595243,763280.723873,0.871060,8.512381,10.638915,4.012163,0.067902,0.057119,32.000000,88.585777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277878,65.907232,104.008382,100.000000,36.227274,48.873418,68.607595,35.523111,48.101266,45.797468,63.712051,178.647890,74.913694,180.093516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605582,48.307912,198.810526,162.099083,197.529725,199.364678,89.479030,14.176998,193.745895,2.276621,47.600381,49.610425,160.566030,200.558938,158.908327,194.053415,109.802576,187.297299,-0.000484,0.037275,75.591566,63.860167,193.910981,21.170556,41.813671,0.596275,763254.063097,0.870394,8.473988,10.584503,4.011480,0.069799,0.056069,32.000000,88.597711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.268005,65.856873,103.986989,100.000000,36.201014,48.873418,68.607595,35.512430,48.101266,45.797468,63.610663,178.958061,75.087868,180.080692,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.535336,48.341164,198.818305,162.101045,197.524071,199.370297,89.459044,14.166581,193.743486,2.281525,47.644121,49.794933,160.569740,200.512640,158.904511,194.044953,109.845510,186.889554,-0.000483,0.037274,75.517901,64.114712,194.049201,21.170968,41.214886,0.594078,763285.464749,0.868042,8.429785,10.630218,4.004448,0.076109,0.059898,32.000000,88.581188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262968,65.883505,104.005867,100.000000,36.212790,48.873418,68.607595,35.486853,48.101266,45.797468,63.561725,178.918089,74.954780,180.081596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.469374,48.380462,198.840071,162.121226,197.499188,199.354298,89.396363,14.165724,193.694416,2.288922,47.836118,49.807234,160.576739,200.515209,158.922826,194.045401,109.913902,187.215016,-0.000482,0.037247,75.443916,64.016170,193.980960,21.171659,42.200367,0.596390,763381.148368,0.869725,8.554976,10.546296,4.013666,0.078032,0.060594,32.000000,88.625261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291878,65.882094,104.053568,100.000000,36.183280,48.873418,68.607595,35.532773,48.101266,45.797468,63.523621,178.792727,74.857055,179.983878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.541156,48.380462,198.823330,162.121226,197.407279,199.336213,89.461653,14.165582,193.834829,2.292603,47.883807,49.715964,160.574752,200.626459,158.898607,194.062697,109.801989,187.403253,-0.000482,0.037264,75.381867,64.027135,194.155234,21.172082,42.546879,0.597953,763273.105560,0.871651,8.662872,10.601836,4.019458,0.077726,0.060438,32.000000,88.601170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282624,65.855288,104.015927,100.000000,36.187401,48.873418,68.607595,35.577720,48.101266,45.797468,63.493824,178.923307,75.043261,180.084114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
