OSU 80 Ton Compressor Load Stand
49.623554,48.451914,198.894556,162.157946,197.347828,199.323259,89.479151,14.173859,193.883638,2.285328,47.824051,49.796850,160.615626,200.620547,158.929394,194.126224,109.866928,187.014039,-0.000482,0.037530,75.391635,64.141593,194.127127,21.173247,41.002189,0.595608,763526.339439,0.869533,8.588224,10.785355,4.013296,0.073455,0.058016,32.000000,88.602722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.314068,65.854753,104.071321,100.000000,36.132087,48.873418,68.607595,35.544697,48.101266,45.797468,63.498927,178.958301,75.078477,179.996939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.590008,48.463181,198.743895,162.159067,197.354134,199.314858,89.394500,14.171718,193.916800,2.278458,47.658445,49.855949,160.612232,200.705825,158.915067,194.176399,109.880722,187.457056,-0.000483,0.037823,75.344808,64.231095,193.996091,21.174444,41.594423,0.594696,763278.745460,0.867877,8.574091,10.572299,4.008068,0.069199,0.057302,32.000000,88.592083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269205,65.831807,104.021363,100.000000,36.165858,48.873418,68.607595,35.503349,48.101266,45.797468,63.438222,178.788999,74.912667,180.102564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614903,48.431028,198.855184,162.140287,197.394309,199.320409,89.414328,14.167437,193.865122,2.264925,47.608410,49.791241,160.606793,200.712634,158.929962,194.091607,109.912758,187.637073,-0.000482,0.038165,75.360318,64.165065,194.049405,21.176848,42.799957,0.596044,763289.180276,0.869343,8.620189,10.727077,4.007741,0.067681,0.054342,32.000000,88.613938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.329644,65.841621,104.038850,100.000000,36.126042,48.873418,68.607595,35.527404,48.101266,45.797468,63.369701,178.828656,75.058742,180.108032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642931,48.413165,198.954827,162.125992,197.475901,199.339249,89.435615,14.176713,193.967884,2.263625,47.643532,49.728069,160.625350,200.842436,158.922939,194.306887,109.929783,187.198743,-0.000482,0.038428,75.341436,64.181202,194.244355,21.178297,41.238406,0.594813,763075.495883,0.868611,8.562186,10.763455,4.007973,0.074201,0.057958,32.000000,88.624070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.312351,65.839268,103.998927,100.000000,36.081235,48.873418,68.607595,35.519530,48.101266,45.797468,63.275547,178.871229,75.207384,179.986356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657883,48.413165,198.926316,162.125992,197.561069,199.362639,89.437414,14.158161,194.040040,2.275041,47.562316,49.817051,160.594945,200.751960,158.924116,194.236020,109.867625,187.365633,-0.000481,0.038693,75.343561,64.261317,194.258598,21.179671,41.377949,0.593574,762979.250344,0.867898,8.515233,10.579763,4.007717,0.076953,0.059286,32.000000,88.637137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.296622,65.792199,103.950315,100.000000,36.123552,48.873418,68.607595,35.507580,48.101266,45.797468,63.194339,178.874828,75.245608,179.998591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.589339,48.398325,198.928024,162.122067,197.590605,199.407878,89.419074,14.168721,193.971497,2.264990,47.602661,49.922962,160.561907,200.783233,158.921150,194.233378,109.854261,187.413902,-0.000481,0.038846,75.333837,63.893546,194.221027,21.181066,42.690592,0.593121,763287.319166,0.867692,8.499719,10.705412,4.005936,0.077630,0.060903,32.000000,88.630350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.289615,65.796838,103.928480,100.000000,36.085850,48.873418,68.607595,35.502336,48.101266,45.797468,63.115111,178.838149,75.214721,180.005200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636158,48.413165,198.931243,162.131878,197.606933,199.438429,89.314167,14.172432,193.891200,2.251355,47.796243,49.810043,160.619620,200.807004,158.922848,194.270336,109.960988,187.154468,-0.000480,0.038826,75.379870,64.182148,194.082300,21.183211,41.653150,0.594207,763577.879037,0.869364,8.556029,10.737131,4.011508,0.076412,0.060210,32.000000,88.606906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.309759,65.800803,103.954524,100.000000,36.069847,48.873418,68.607595,35.544707,48.101266,45.797468,63.042710,178.628333,75.202688,180.003862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658498,48.440646,198.948996,162.152901,197.567570,199.416552,89.419089,14.171004,194.071843,2.254401,47.807099,49.797083,160.581956,200.755507,158.920519,194.277547,109.906546,187.213440,-0.000480,0.038810,75.328058,64.364986,194.221679,21.184763,41.033227,0.593931,763247.785366,0.869642,8.522260,10.531707,4.007789,0.073092,0.058381,32.000000,88.549102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310514,65.794889,103.927645,100.000000,36.067971,48.873418,68.607595,35.522566,48.101266,45.797468,62.978494,178.838177,75.041574,179.978843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643044,48.489838,198.982023,162.170560,197.626325,199.372296,89.344512,14.168008,194.104639,2.244341,47.794878,49.802857,160.644826,200.923596,158.946224,194.251896,109.975167,187.299899,-0.000481,0.038789,75.310889,64.156978,194.190618,21.186736,42.144736,0.594989,763411.525199,0.868160,8.526561,10.608592,4.006343,0.066947,0.057736,32.000000,88.608440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.342585,65.821256,103.984763,100.000000,36.030018,48.873418,68.607595,35.531660,48.101266,45.797468,62.922334,178.689025,75.204449,180.100715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615468,48.491762,198.928977,162.174764,197.698670,199.382125,89.506449,14.166723,194.019838,2.253665,47.770968,49.815543,160.611540,200.815811,158.939993,194.299343,109.975767,187.645664,-0.000481,0.038811,75.285676,64.208621,194.279887,21.189064,42.599682,0.593895,763134.896815,0.869112,8.591788,10.572866,4.008256,0.065617,0.052973,32.000000,88.574540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315369,65.807687,103.982973,100.000000,36.088121,48.873418,68.607595,35.526983,48.101266,45.797468,62.913343,179.012897,75.328000,180.083131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586301,48.491762,199.052074,162.174764,197.831976,199.413158,89.428269,14.161586,194.078931,2.254693,47.791862,49.754852,160.605215,200.841988,158.952492,194.364123,109.951733,187.303435,-0.000482,0.038784,75.284593,64.000596,194.280297,21.191625,41.966710,0.593138,763228.979521,0.868123,8.622333,10.703709,4.009414,0.077443,0.060489,32.000000,88.621382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.312950,65.793165,103.983516,100.000000,36.044162,48.873418,68.607595,35.544230,48.101266,45.797468,62.839045,178.856538,75.150964,180.165546,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560382,48.495335,198.952965,162.173363,197.841884,199.438908,89.374837,14.164155,194.067117,2.255645,47.960829,49.730618,160.622836,200.778177,158.938880,194.282758,110.008491,187.488833,-0.000483,0.038772,75.340036,63.959059,194.285476,21.193332,42.387987,0.594477,763351.140130,0.868384,8.597767,10.461637,4.008698,0.078634,0.060625,32.000000,88.649887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.341135,65.796864,104.001954,100.000000,36.062374,48.873418,68.607595,35.567908,48.101266,45.797468,62.785564,178.749673,75.426459,180.038481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592762,48.548924,199.015207,162.190742,197.791408,199.439922,89.442675,14.174144,194.033959,2.259542,48.189216,49.776993,160.610765,200.861070,158.940724,194.418404,110.051976,187.781882,-0.000485,0.038767,75.328032,64.020342,194.294487,21.195966,42.517631,0.593176,763408.717587,0.870732,8.683119,10.611390,4.014355,0.077327,0.060411,32.000000,88.675355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.340260,65.787645,103.991469,100.000000,36.048057,48.873418,68.607595,35.561681,48.101266,45.797468,62.765699,178.885349,75.185741,179.992139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618569,48.674793,198.923021,162.260258,197.812318,199.454063,89.432924,14.173430,194.104014,2.252880,48.231491,49.932220,160.637091,200.925268,158.915867,194.202070,110.039659,187.574179,-0.000485,0.038756,75.338661,64.141165,194.278436,21.198150,41.503620,0.594960,763348.921513,0.869576,8.703074,10.679233,4.012989,0.075471,0.059882,32.000000,88.581123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.333210,65.747202,103.937564,100.000000,36.019534,48.873418,68.607595,35.561926,48.101266,45.797468,62.776932,178.865848,74.886548,179.992415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614898,48.736354,199.054476,162.282402,197.886290,199.480747,89.486414,14.180708,194.031208,2.259637,48.371583,49.831152,160.653911,200.917867,158.953067,194.338100,110.056763,187.486125,-0.000487,0.038722,75.367019,64.260015,194.319162,21.200432,41.370968,0.597138,763730.993154,0.869538,8.802146,10.612658,4.009044,0.074870,0.059054,32.000000,88.616108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.347221,65.740004,103.959177,100.000000,35.986594,48.873418,68.607595,35.577420,48.101266,45.797468,62.755680,178.972827,75.543847,179.973532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694669,48.778128,198.999277,162.281000,197.972563,199.516252,89.543414,14.163869,194.055228,2.265858,48.301449,49.866293,160.664687,200.875422,158.957085,194.329573,110.051693,187.628282,-0.000487,0.038716,75.377765,64.216548,194.326470,21.202429,41.325325,0.592456,763930.056622,0.869356,8.867518,10.562088,4.011990,0.074589,0.058755,32.000000,88.608882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317598,65.725685,103.960457,100.000000,35.970712,48.873418,68.607595,35.555323,48.101266,45.797468,62.769515,179.086829,75.235557,180.083367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622436,48.775105,199.021107,162.270068,197.905251,199.553835,89.420279,14.170576,194.074193,2.262294,48.189968,49.929366,160.664406,200.771715,158.972626,194.455906,110.036035,187.429142,-0.000488,0.038695,75.482929,64.313428,194.348514,21.205153,41.517348,0.594101,764078.893465,0.867509,8.826529,10.621180,4.004439,0.069744,0.058021,32.000000,88.657805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.346356,65.732463,103.953869,100.000000,35.942888,48.873418,68.607595,35.579164,48.101266,45.797468,62.755534,178.840558,75.047737,180.020109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673351,48.760265,198.950284,162.262220,197.852439,199.575198,89.385973,14.171433,194.123754,2.267118,48.156869,49.736272,160.669340,200.915604,158.941404,194.345611,109.996709,187.628499,-0.000489,0.038700,75.471765,64.184580,194.366828,21.207386,42.931230,0.596509,764376.360389,0.870266,8.898444,10.561153,4.010708,0.065174,0.054940,32.000000,88.677607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319831,65.684553,103.914668,100.000000,35.956041,48.873418,68.607595,35.586809,48.101266,45.797468,62.698619,178.771947,74.822572,180.077977,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578721,48.760814,198.950921,162.252689,197.918753,199.539964,89.478195,14.167151,194.107378,2.260853,48.361880,49.829940,160.663334,200.862069,158.966655,194.410270,110.081358,187.726080,-0.000488,0.038864,75.571221,64.203168,194.391426,21.209341,41.731245,0.597642,764498.714006,0.869665,8.830773,10.676246,4.005171,0.072684,0.057959,32.000000,88.678660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.322748,65.697075,103.911712,100.000000,35.936612,48.873418,68.607595,35.632224,48.101266,45.797468,62.644557,178.956390,75.137098,180.100715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614323,48.897681,198.948552,162.321365,197.908908,199.556663,89.529860,14.169577,194.036257,2.251213,48.768232,49.708751,160.665723,200.941149,158.962644,194.279054,110.039301,187.286451,-0.000487,0.038673,75.690454,64.170146,194.325978,21.211563,42.593471,0.596049,764190.565830,0.870459,8.929545,10.628663,4.012829,0.078156,0.060931,32.000000,88.656278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.313344,65.692218,103.836630,100.000000,35.937860,48.873418,68.607595,35.639911,48.101266,45.797468,62.630680,179.059720,75.131155,180.110904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.530721,48.986179,199.025340,162.371821,197.889363,199.563156,89.265882,14.168293,194.033012,2.241911,48.722451,49.853011,160.719904,200.817381,158.990193,194.282496,110.080009,187.433062,-0.000485,0.038361,75.740753,64.104010,194.298589,21.213294,41.144560,0.595826,764106.180105,0.869806,8.906535,10.486699,4.010489,0.074784,0.058793,32.000000,88.619622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.307167,65.705616,103.812571,100.000000,35.931442,48.873418,68.607595,35.608794,48.101266,45.797468,62.697699,178.531764,75.016629,180.160196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624212,48.985629,199.006900,162.384716,197.826700,199.571249,89.489063,14.171861,194.059787,2.244969,48.521557,49.794690,160.691131,200.788167,158.989613,194.357611,110.033612,187.514659,-0.000485,0.037983,75.765724,63.989962,194.262019,21.214637,42.638398,0.598168,764931.112319,0.874122,9.204788,10.518670,4.018220,0.069168,0.057821,32.000000,88.654916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.308604,65.718320,103.767039,100.000000,35.888457,48.873418,68.607595,35.665952,48.101266,45.797468,62.765475,178.978125,75.198873,180.098984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630674,48.985629,199.026723,162.384716,197.856677,199.557322,89.538358,14.170291,193.995458,2.249082,48.315645,49.869303,160.745725,200.927021,158.996104,194.344144,110.114132,187.491541,-0.000485,0.037713,75.843256,64.127407,194.326366,21.216056,42.172354,0.595611,764974.510226,0.869434,9.100920,10.487973,4.009557,0.074397,0.058369,32.000000,88.706960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.311606,65.725923,103.728394,100.000000,35.877221,48.873418,68.607595,35.619371,48.101266,45.797468,62.752598,179.076715,75.377670,180.246506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612961,48.916644,198.983026,162.357245,197.885701,199.577521,89.593868,14.168150,194.067191,2.245783,48.216728,49.948869,160.733463,200.936949,159.008679,194.379325,110.114204,187.267557,-0.000487,0.037402,75.944139,64.193549,194.400910,21.217593,42.221685,0.594223,764630.119007,0.869487,9.100417,10.506777,4.010156,0.075914,0.059322,32.000000,88.707846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.297645,65.720243,103.640246,100.000000,35.841405,48.873418,68.607595,35.664100,48.101266,45.797468,62.664256,179.187737,75.522643,180.160353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.590391,48.886687,199.018944,162.353321,197.898325,199.601947,89.458531,14.164725,194.044153,2.224227,48.265023,49.818743,160.738128,200.856544,159.025786,194.361884,110.082166,187.408437,-0.000487,0.037089,76.039261,63.945908,194.324879,21.219631,42.823566,0.593113,764546.363762,0.869212,9.049818,10.421526,4.010706,0.067808,0.053446,32.000000,88.744447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323562,65.724584,103.608770,100.000000,35.887258,48.873418,68.607595,35.628717,48.101266,45.797468,62.608240,178.917061,75.379137,180.189385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619373,48.858929,199.126853,162.339866,197.927657,199.612560,89.393734,14.172432,194.122301,2.222576,48.487606,49.783565,160.697316,200.978579,158.991291,194.421906,110.117913,187.256493,-0.000489,0.036837,76.099572,64.262029,194.358854,21.220776,41.634249,0.594574,764723.112695,0.871001,9.043297,10.507149,4.013256,0.077096,0.060000,32.000000,88.722202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317513,65.714338,103.588891,100.000000,35.907501,48.873418,68.607595,35.655899,48.101266,45.797468,62.586923,178.787469,75.224112,180.194972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680808,48.916919,199.118525,162.370700,197.961205,199.648149,89.429794,14.170006,194.028840,2.221578,48.584888,49.762784,160.738744,200.895748,159.004553,194.381343,110.097318,187.626093,-0.000488,0.036526,76.143009,64.050835,194.392649,21.222409,41.845603,0.595704,764506.721681,0.871045,8.985446,10.413607,4.013087,0.077517,0.060361,32.000000,88.730739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.322996,65.687314,103.564549,100.000000,35.875636,48.873418,68.607595,35.645005,48.101266,45.797468,62.586568,178.859588,75.368058,180.190841,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671312,48.974910,199.064235,162.410785,197.900050,199.691178,89.283279,14.167722,194.192446,2.228326,48.446398,49.900847,160.735773,200.956092,159.020789,194.528022,110.086833,187.019003,-0.000486,0.036282,76.253015,64.289501,194.320044,21.224068,41.426528,0.594110,764792.782343,0.869794,8.979693,10.574723,4.007957,0.069920,0.057890,32.000000,88.759378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319300,65.676511,103.568359,100.000000,35.856022,48.873418,68.607595,35.613967,48.101266,45.797468,62.620461,178.566558,75.362482,180.175892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650052,48.974360,199.027021,162.408262,197.868468,199.729888,89.516643,14.175999,194.131425,2.234538,48.471408,49.775275,160.777228,200.936154,159.051785,194.448780,110.105511,187.369269,-0.000486,0.036310,76.325158,64.255142,194.341537,21.224634,42.827504,0.594367,765141.207480,0.871736,9.047532,10.354284,4.007630,0.064392,0.052911,32.000000,88.772422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338103,65.662030,103.604342,100.000000,35.867943,48.873418,68.607595,35.622606,48.101266,45.797468,62.602138,179.033286,75.399313,180.175853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664374,48.970788,199.141433,162.397050,197.801994,199.726898,89.383795,14.170291,194.038278,2.237901,48.459686,49.626947,160.804600,200.851182,159.058121,194.458555,110.186461,187.584262,-0.000487,0.036331,76.387119,64.128551,194.288676,21.226046,41.436515,0.594342,765260.040117,0.870045,9.069038,10.468909,4.008596,0.072508,0.056961,32.000000,88.761171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.350070,65.676135,103.615634,100.000000,35.854704,48.873418,68.607595,35.643473,48.101266,45.797468,62.580690,178.767591,75.070407,180.101974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728800,48.972986,199.170932,162.406300,197.709873,199.722799,89.412377,14.172003,194.058786,2.231975,48.504692,49.836092,160.766671,200.996907,159.027644,194.397032,110.106183,187.146857,-0.000489,0.036349,76.419231,64.296069,194.292346,21.227379,41.569042,0.597023,764919.142174,0.871037,9.050608,10.469686,4.009744,0.077314,0.060008,32.000000,88.727235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.306508,65.634467,103.529962,100.000000,35.827225,48.873418,68.607595,35.633164,48.101266,45.797468,62.564649,178.824753,75.091610,180.097057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699382,48.999921,199.108823,162.413868,197.709380,199.741873,89.395879,14.171861,194.138564,2.229870,48.541759,49.829939,160.767635,200.938376,159.055733,194.378472,110.148840,187.439079,-0.000488,0.036346,76.480104,64.109211,194.351757,21.228480,41.265237,0.596224,765100.968073,0.869493,8.986006,10.383615,4.005143,0.076106,0.060089,32.000000,88.762412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328751,65.647632,103.552179,100.000000,35.834254,48.873418,68.607595,35.604751,48.101266,45.797468,62.546649,178.791758,75.256760,179.985373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657972,49.016686,199.067860,162.414990,197.736827,199.767797,89.532164,14.168150,194.141391,2.228642,48.568066,49.806411,160.802110,201.030565,159.060900,194.494551,110.123560,187.621299,-0.000487,0.036368,76.536289,64.318516,194.457526,21.229060,41.311775,0.595197,765136.803851,0.870374,9.043435,10.452125,4.006264,0.072592,0.058721,32.000000,88.755594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.346075,65.656690,103.554656,100.000000,35.847429,48.873418,68.607595,35.622123,48.101266,45.797468,62.575297,179.064328,75.271287,179.997057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680582,49.031527,199.171142,162.421717,197.696947,199.829772,89.355291,14.170862,194.126778,2.230772,48.635567,49.845996,160.792885,201.110746,159.046380,194.551860,110.126581,187.572753,-0.000486,0.036379,76.607789,64.156729,194.375884,21.230173,41.752294,0.595549,765444.853985,0.870008,9.103148,10.546659,4.008780,0.070586,0.056139,32.000000,88.726210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337544,65.588058,103.543326,100.000000,35.847462,48.873418,68.607595,35.649293,48.101266,45.797468,62.577590,178.710581,75.145829,179.995404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669845,49.060935,199.214067,162.432089,197.727173,199.813416,89.508584,14.171861,194.149514,2.218872,48.622697,49.907259,160.804749,200.980618,159.061661,194.480497,110.140674,187.407736,-0.000483,0.036375,76.658381,64.055794,194.401520,21.230585,42.124062,0.596735,765672.635059,0.871596,9.094535,10.525194,4.009034,0.068501,0.055063,32.000000,88.747956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.356464,65.600389,103.537564,100.000000,35.817658,48.873418,68.607595,35.638848,48.101266,45.797468,62.566662,179.017167,75.134750,179.987458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686007,49.074952,199.091611,162.431809,197.621438,199.824111,89.500605,14.171861,194.203285,2.221752,48.741321,49.890041,160.803167,200.944411,159.089458,194.469903,110.237573,187.638722,-0.000482,0.036376,76.694631,64.031454,194.468905,21.230827,42.225963,0.597033,765643.988735,0.870313,9.135080,10.448374,4.010765,0.068412,0.054379,32.000000,88.771723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355962,65.599468,103.554149,100.000000,35.797078,48.873418,68.607595,35.652271,48.101266,45.797468,62.602328,179.001210,75.272534,179.992375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675366,49.120302,199.102050,162.444143,197.592052,199.830888,89.410916,14.170006,194.127720,2.227642,48.938511,49.889160,160.811108,200.900967,159.082348,194.541225,110.200898,187.716365,-0.000482,0.036392,76.748850,64.379016,194.428870,21.231310,42.906225,0.595565,765336.873757,0.870157,9.132335,10.439267,4.006996,0.064450,0.052032,32.000000,88.811280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.353108,65.573659,103.563508,100.000000,35.832364,48.873418,68.607595,35.640288,48.101266,45.797468,62.642521,178.821832,75.067399,180.010550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635828,49.198633,199.161498,162.463204,197.567642,199.847807,89.367368,14.169577,194.142001,2.228138,48.990697,49.845524,160.804554,201.078474,159.062218,194.426223,110.144813,187.580774,-0.000482,0.036363,76.739624,64.253948,194.451774,21.231953,42.836256,0.597435,765638.320920,0.871378,9.188721,10.505433,4.008064,0.066718,0.055528,32.000000,88.782239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338392,65.548448,103.568483,100.000000,35.834711,48.873418,68.607595,35.652720,48.101266,45.797468,62.721559,178.734736,75.081486,180.003154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714560,49.244258,199.243115,162.485069,197.562177,199.865147,89.286856,14.169435,194.150848,2.226435,48.922006,49.922701,160.821824,201.066099,159.077642,194.559886,110.217917,187.724446,-0.000482,0.036397,76.742691,64.244330,194.460442,21.232580,42.488116,0.598069,766175.042850,0.872839,9.308072,10.510009,4.012454,0.068685,0.057396,32.000000,88.730473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.345844,65.548425,103.580656,100.000000,35.795356,48.873418,68.607595,35.679789,48.101266,45.797468,62.776971,178.573712,74.995939,179.993713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730764,49.244533,199.149914,162.492077,197.526931,199.886588,89.301377,14.166723,194.162682,2.226717,48.711492,49.789553,160.860633,201.092255,159.088661,194.510074,110.193770,187.311511,-0.000482,0.036393,76.703413,64.302877,194.483999,21.233212,42.844687,0.598221,765968.825920,0.872277,9.272037,10.491483,4.007742,0.065928,0.055170,32.000000,88.721971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.382491,65.560627,103.661321,100.000000,35.790538,48.873418,68.607595,35.629757,48.101266,45.797468,62.791739,178.602753,75.194031,180.081950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754711,49.216499,199.144061,162.482826,197.522260,199.881087,89.364194,14.165296,194.211103,2.222775,48.622315,49.724125,160.881893,200.938336,159.132945,194.458612,110.227094,187.807805,-0.000482,0.036398,76.672750,64.279887,194.402298,21.234055,42.735126,0.596336,766104.606586,0.871914,9.255518,10.358681,4.004562,0.067205,0.055540,32.000000,88.723636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407639,65.552936,103.706869,100.000000,35.816197,48.873418,68.607595,35.629218,48.101266,45.797468,62.806809,178.728388,75.122058,180.049535,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688039,49.171698,199.172231,162.470773,197.502985,199.870504,89.433119,14.174287,194.311292,2.226531,48.568014,49.850396,160.867706,201.055620,159.097633,194.585762,110.151647,187.661390,-0.000481,0.036413,76.643515,64.149699,194.558457,21.234767,42.910216,0.596571,765865.914467,0.870742,9.202672,10.513957,4.002517,0.067052,0.056456,32.000000,88.708856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389475,65.518003,103.700719,100.000000,35.825184,48.873418,68.607595,35.612280,48.101266,45.797468,62.745389,178.866237,75.613105,179.973217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782603,49.145038,199.259232,162.462363,197.579775,199.860017,89.399269,14.171290,194.236546,2.231544,48.672379,49.922607,160.856160,201.074804,159.147460,194.594174,110.126999,187.792250,-0.000481,0.036419,76.647936,64.059144,194.614198,21.236081,43.010739,0.593345,766090.667441,0.871213,9.226973,10.533802,4.008454,0.063717,0.052909,32.000000,88.729480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.426547,65.528131,103.790450,100.000000,35.806377,48.873418,68.607595,35.609924,48.101266,45.797468,62.725117,178.798538,75.348983,180.057442,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690673,49.152459,199.272339,162.462644,197.553470,199.901146,89.410015,14.164725,194.321016,2.235586,48.763881,49.906297,160.863272,201.092215,159.114660,194.540183,110.179865,187.471284,-0.000483,0.036443,76.666529,64.228513,194.571901,21.237651,42.418487,0.595243,765903.220861,0.870112,9.092571,10.611723,4.002020,0.068476,0.054711,32.000000,88.739391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.429421,65.504320,103.798198,100.000000,35.796745,48.873418,68.607595,35.631257,48.101266,45.797468,62.735631,178.820030,75.512225,179.983563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797465,49.198084,199.149493,162.476659,197.539454,199.892583,89.280784,14.169007,194.351774,2.247141,48.868621,50.037441,160.855811,201.165485,159.137317,194.607862,110.146083,187.956636,-0.000482,0.036285,76.671339,64.367726,194.481224,21.239369,42.244327,0.594380,766039.683812,0.871473,9.205002,10.433343,4.010256,0.068970,0.055252,32.000000,88.688945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391697,65.494788,103.870339,100.000000,35.827485,48.873418,68.607595,35.625847,48.101266,45.797468,62.786843,178.561568,75.479797,179.990369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733221,49.220896,199.200722,162.497123,197.560890,199.876644,89.419960,14.168721,194.381235,2.255447,48.948245,49.921988,160.859415,201.191294,159.137539,194.682547,110.184662,187.608648,-0.000485,0.036266,76.713245,64.344734,194.609508,21.240872,41.293411,0.593300,766111.085083,0.870730,9.139980,10.651454,3.999189,0.077069,0.060329,32.000000,88.749178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403153,65.530076,103.909195,100.000000,35.847245,48.873418,68.607595,35.646128,48.101266,45.797468,62.819800,178.839921,75.243627,180.066687,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677780,49.324516,199.154472,162.552346,197.544581,199.924427,89.296239,14.165011,194.317543,2.249569,48.890833,49.794663,160.875971,201.163609,159.138311,194.612668,110.179187,187.630893,-0.000484,0.036326,76.748936,64.377942,194.559950,21.242901,42.758126,0.593300,766111.085083,0.870730,9.139980,10.651454,3.999189,0.079073,0.060771,32.000000,88.766303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.417706,65.514243,103.941992,100.000000,35.836025,48.873418,68.607595,35.655614,48.101266,45.797468,62.904564,178.592477,75.239959,180.102879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716494,49.322317,199.227255,162.558793,197.497930,199.994337,89.412660,14.169435,194.400580,2.250066,48.825242,49.928387,160.899842,201.045549,159.135867,194.591667,110.172786,187.822227,-0.000483,0.036353,76.753785,64.351655,194.628332,21.244030,41.588015,0.596804,766604.567970,0.873358,9.390429,10.494677,4.008925,0.076723,0.060073,32.000000,88.811302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403386,65.512371,104.006179,100.000000,35.817811,48.873418,68.607595,35.662878,48.101266,45.797468,62.965629,178.825319,74.976130,180.083839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708926,49.325615,199.216218,162.562157,197.477655,199.985501,89.430171,14.167865,194.304216,2.270494,49.000790,50.007061,160.908660,201.104977,159.149977,194.501111,110.185579,187.941129,-0.000484,0.036678,76.765365,64.428332,194.442719,21.245495,41.041138,0.598854,766840.244603,0.871766,9.348090,10.573741,4.007267,0.070737,0.057797,32.000000,88.860942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.413958,65.499631,104.027442,100.000000,35.797995,48.873418,68.607595,35.671020,48.101266,45.797468,62.993783,178.860341,75.285887,179.992257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737311,49.366569,199.144232,162.578136,197.526770,199.995939,89.460205,14.171861,194.385845,2.294698,48.906377,49.936660,160.908004,201.116475,159.161374,194.594908,110.159284,187.762948,-0.000481,0.036990,76.740655,64.252637,194.458952,21.246822,41.374029,0.596859,766777.098439,0.872745,9.351541,10.605313,4.007206,0.070449,0.058594,32.000000,88.816955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403683,65.479714,104.014928,100.000000,35.805735,48.873418,68.607595,35.611549,48.101266,45.797468,63.021615,178.920409,75.082439,179.999181,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738607,49.351726,199.207223,162.569446,197.598874,200.013525,89.379996,14.175714,194.322852,2.289374,48.862966,49.781162,160.919636,201.076782,159.177927,194.556712,110.208541,187.551976,-0.000481,0.037329,76.758384,64.263841,194.460194,21.247542,42.661309,0.597693,766978.977083,0.871012,9.370769,10.564735,4.003920,0.066450,0.055312,32.000000,88.818704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.445184,65.481778,103.993104,100.000000,35.817554,48.873418,68.607595,35.634411,48.101266,45.797468,63.091350,178.759992,75.067179,180.111376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743270,49.329188,199.207838,162.561877,197.620485,199.975920,89.409763,14.167722,194.265666,2.280805,48.849450,50.062147,160.914460,201.113804,159.168597,194.523459,110.137227,187.217830,-0.000483,0.037621,76.887747,64.281660,194.502293,21.248034,43.013495,0.597957,766811.204085,0.871809,9.354584,10.435337,4.005082,0.065102,0.055118,32.000000,88.828052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.436975,65.454339,103.933655,100.000000,35.825057,48.873418,68.607595,35.639181,48.101266,45.797468,63.089117,178.819525,75.227927,179.985924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736731,49.336884,199.247412,162.571127,197.636686,199.968707,89.462316,14.166723,194.221356,2.290499,48.746802,49.926487,160.896227,200.989506,159.151831,194.538758,110.092529,187.337956,-0.000483,0.037595,77.120286,64.444997,194.494441,21.248752,42.443618,0.596478,766860.346360,0.871209,9.327214,10.379582,4.004719,0.068370,0.053810,32.000000,88.787135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.442991,65.424088,103.901411,100.000000,35.775049,48.873418,68.607595,35.633386,48.101266,45.797468,63.114144,178.924632,75.180531,180.085294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672340,49.321492,199.207423,162.558793,197.688209,199.979072,89.516784,14.172717,194.200383,2.293434,48.994138,50.044401,160.948179,200.950975,159.160204,194.504822,110.168645,187.717607,-0.000480,0.037576,77.142415,64.297436,194.477592,21.249044,42.238993,0.597004,767037.088500,0.870812,9.341685,10.469982,4.006042,0.070279,0.056460,32.000000,88.820050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.436857,65.405408,103.896654,100.000000,35.805854,48.873418,68.607595,35.676568,48.101266,45.797468,63.138106,179.033569,75.087502,180.099378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729513,49.367668,199.222701,162.566362,197.671085,200.007977,89.529785,14.170291,194.133562,2.296869,49.086462,49.914786,160.885326,200.980026,159.177066,194.487239,110.139892,187.683839,-0.000481,0.037593,77.106177,64.460489,194.366176,21.248958,41.991214,0.598345,766857.325733,0.871543,9.393048,10.538158,4.010430,0.069728,0.056138,32.000000,88.835654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.451708,65.377358,103.908004,100.000000,35.817491,48.873418,68.607595,35.658558,48.101266,45.797468,63.210310,179.059569,75.219123,179.998001,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663848,49.431160,199.143251,162.597758,197.564580,200.037427,89.578972,14.167437,194.203601,2.305492,49.093681,49.885779,160.922111,201.025285,159.167224,194.536864,110.138339,187.795090,-0.000482,0.037616,77.054648,64.354394,194.398891,21.248892,42.169777,0.596893,767111.266092,0.870542,9.379948,10.554086,4.006126,0.068414,0.054657,32.000000,88.775200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.442935,65.365204,103.916417,100.000000,35.791164,48.873418,68.607595,35.649290,48.101266,45.797468,63.315469,179.157944,75.425065,179.983485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716290,49.473764,199.140954,162.618222,197.625203,200.001233,89.524431,14.167722,194.214837,2.298766,49.009760,49.955263,160.939350,200.998823,159.190528,194.524437,110.115133,187.263374,-0.000483,0.037609,77.029865,64.213214,194.448450,21.248407,41.562097,0.595997,767498.125098,0.871625,9.511526,10.597885,4.009823,0.071754,0.057150,32.000000,88.740059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.449940,65.384759,103.914996,100.000000,35.793934,48.873418,68.607595,35.700559,48.101266,45.797468,63.400454,179.048861,75.049204,180.030888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735520,49.476787,199.145916,162.620745,197.542440,200.000169,89.503042,14.167151,194.224399,2.285135,49.039197,49.961515,160.971132,200.970037,159.212962,194.428687,110.099934,186.963257,-0.000485,0.037633,77.053865,64.132762,194.393384,21.247471,41.207440,0.598389,767460.132417,0.871081,9.499749,10.419006,4.005547,0.076419,0.059541,32.000000,88.772799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.468443,65.388749,103.931217,100.000000,35.705319,48.873418,68.607595,35.651906,48.101266,45.797468,63.449688,179.006084,75.055587,180.089307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685503,49.490530,199.114459,162.618222,197.611027,200.019928,89.560082,14.171718,194.259202,2.285245,48.940595,49.885025,160.952610,201.086649,159.219635,194.464708,110.056231,187.692449,-0.000486,0.037603,77.063162,64.448684,194.530436,21.246842,42.686422,0.598142,767482.298834,0.870918,9.482843,10.319951,4.004098,0.078335,0.060889,32.000000,88.772685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.444658,65.364849,103.910353,100.000000,35.732623,48.873418,68.607595,35.683171,48.101266,45.797468,63.506224,179.120165,75.219196,180.096978,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738860,49.474313,199.071291,162.621305,197.613342,199.995829,89.256306,14.166295,194.211122,2.290749,48.908360,49.908516,160.948254,200.998864,159.214516,194.387901,110.034332,187.655684,-0.000486,0.037651,77.084337,64.312577,194.476555,21.246062,41.069186,0.597393,767860.684455,0.871455,9.548435,10.641016,4.007496,0.071351,0.057898,32.000000,88.681233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.438185,65.332058,103.867547,100.000000,35.739865,48.873418,68.607595,35.638104,48.101266,45.797468,63.558461,178.512612,75.045169,180.129039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667845,49.451225,199.203961,162.617942,197.662827,199.978763,89.564999,14.164583,194.211861,2.288455,48.720305,49.900144,160.969723,201.035805,159.234902,194.452521,110.041934,187.400458,-0.000486,0.037659,77.149883,64.195372,194.393426,21.245317,42.881577,0.598014,767728.945333,0.873235,9.476908,10.648950,4.002329,0.065221,0.053461,32.000000,88.709728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.417061,65.334614,103.826511,100.000000,35.750334,48.873418,68.607595,35.623138,48.101266,45.797468,63.577660,179.129997,75.265051,180.087065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
