OSU 80 Ton Compressor Load Stand
49.725641,49.357773,199.146535,162.606448,197.688553,199.992014,89.294865,14.174287,194.143115,2.290750,48.720912,49.920406,160.997254,200.948794,159.230102,194.544366,110.078170,187.313850,-0.000487,0.037645,77.183613,64.232847,194.368540,21.245031,41.456992,0.597219,767671.204117,0.871476,9.527443,10.544346,4.010723,0.077076,0.060103,32.000000,88.738729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.430869,65.353914,103.852228,100.000000,35.411853,48.873418,68.607595,35.676638,48.101266,45.797468,63.578752,178.589731,75.190656,180.072666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782066,49.360797,199.195187,162.589348,197.707647,200.007940,89.427823,14.173145,194.125956,2.283958,48.684355,49.855102,160.995480,200.862843,159.235104,194.462550,109.981684,187.361191,-0.000488,0.037652,77.276301,64.281365,194.373599,21.244464,42.717262,0.596934,767251.886889,0.872814,9.374066,10.475172,4.004906,0.078319,0.060676,32.000000,88.766962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.445933,65.349441,103.846059,100.000000,35.674625,48.873418,68.607595,35.635600,48.101266,45.797468,63.568596,178.855645,75.174075,180.088127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685648,49.360797,199.092719,162.589348,197.839733,200.008629,89.430961,14.167437,194.210956,2.282254,48.658714,49.872947,160.958321,200.968528,159.219709,194.454234,109.992528,187.417841,-0.000491,0.037662,77.291177,64.297547,194.385349,21.244146,41.016956,0.596618,767605.447434,0.870496,9.318638,10.589663,4.001344,0.071003,0.057320,32.000000,88.758177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.426470,65.354500,103.855781,100.000000,35.682864,48.873418,68.607595,35.661491,48.101266,45.797468,63.600408,178.861922,75.220370,180.083052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723307,49.311048,199.121834,162.559354,197.912792,200.004336,89.425698,14.168150,194.159860,2.279133,48.785950,49.879995,160.962648,200.946735,159.246267,194.444680,110.024601,187.355217,-0.000491,0.037642,77.381555,64.223117,194.348862,21.243643,42.768024,0.597061,767712.639367,0.872345,9.418550,10.600362,4.007047,0.064165,0.053333,32.000000,88.807674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443707,65.367648,103.856949,100.000000,35.663572,48.873418,68.607595,35.615047,48.101266,45.797468,63.586137,178.851396,75.429247,180.095719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717345,49.337984,199.024701,162.555990,197.916708,200.002230,89.489885,14.169007,194.149766,2.281835,48.653306,49.839917,160.937775,200.989180,159.197235,194.454989,110.006879,187.518987,-0.000490,0.037669,77.466346,64.231814,194.327529,21.242427,41.509347,0.594964,767385.653244,0.871522,9.329760,10.544475,4.004598,0.073857,0.058276,32.000000,88.781808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407922,65.351718,103.831918,100.000000,35.672069,48.873418,68.607595,35.662151,48.101266,45.797468,63.641930,178.979769,74.912594,180.094657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740495,49.284112,199.162178,162.537208,197.994367,200.032852,89.412072,14.172717,194.085813,2.277482,48.568439,49.877740,160.903351,200.990281,159.223001,194.352600,110.041878,187.226579,-0.000490,0.038073,77.479152,64.338275,194.458666,21.240490,42.689268,0.598966,767529.625446,0.871069,9.362875,10.624462,4.003124,0.078049,0.061278,32.000000,88.803044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391068,65.333112,103.843217,100.000000,35.651665,48.873418,68.607595,35.650941,48.101266,45.797468,63.660103,178.824143,75.243994,180.107718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711261,49.279440,199.105679,162.529920,197.901194,200.026992,89.541642,14.169577,194.078914,2.272200,48.773032,49.957768,160.938728,200.894015,159.232841,194.392161,110.052123,187.447243,-0.000492,0.038478,77.560891,64.295440,194.502842,21.238776,41.479259,0.596372,767328.998862,0.871379,9.285013,10.478261,4.004025,0.073624,0.058283,32.000000,88.859003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.408560,65.344848,103.812824,100.000000,35.623328,48.873418,68.607595,35.698236,48.101266,45.797468,63.646147,179.083284,74.985081,180.083052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739197,49.296755,199.165307,162.535807,197.965930,199.993170,89.422576,14.166010,194.169487,2.278808,48.674864,49.833185,160.937571,200.975256,159.230175,194.453133,110.005684,187.406456,-0.000491,0.038861,77.608260,64.201863,194.452448,21.237523,41.761781,0.598597,767306.761901,0.870649,9.310638,10.551947,4.005243,0.069592,0.058021,32.000000,88.845941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384028,65.350657,103.790003,100.000000,35.634919,48.873418,68.607595,35.618484,48.101266,45.797468,63.682991,178.845152,75.133503,180.083681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700074,49.302252,199.157212,162.541413,198.010432,199.978097,89.380361,14.158161,194.153466,2.262672,48.574396,49.996058,160.949779,200.970506,159.227721,194.395901,110.030022,187.476963,-0.000493,0.039130,77.661591,64.440845,194.471031,21.236594,42.990620,0.597172,767356.172837,0.871160,9.299001,10.582877,4.004192,0.063081,0.053150,32.000000,88.831900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.387551,65.375476,103.788970,100.000000,35.594136,48.873418,68.607595,35.653930,48.101266,45.797468,63.715104,178.760722,75.083833,179.994303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750257,49.251130,199.140023,162.519268,198.073503,200.008391,89.333962,14.173430,194.222016,2.252039,48.640572,49.900707,160.931603,201.047099,159.244534,194.443441,110.058355,187.646495,-0.000493,0.039144,77.701458,64.246529,194.375026,21.234757,42.890044,0.597933,767281.214586,0.872281,9.345048,10.585346,4.007181,0.062629,0.052000,32.000000,88.793941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.395291,65.380331,103.756436,100.000000,35.601547,48.873418,68.607595,35.642781,48.101266,45.797468,63.704809,178.667923,75.084127,180.019362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718006,49.275042,199.042952,162.524594,198.048165,199.996292,89.434733,14.170291,194.140263,2.258271,48.684106,49.953284,160.899723,200.976112,159.199780,194.387333,110.027821,187.455792,-0.000492,0.039141,77.756232,64.346957,194.474351,21.233473,42.936224,0.597353,767087.402357,0.871763,9.241916,10.621437,4.002794,0.066772,0.055498,32.000000,88.813814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.405330,65.368306,103.695744,100.000000,35.564977,48.873418,68.607595,35.674146,48.101266,45.797468,63.709926,178.869467,75.002322,179.926364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742636,49.287685,199.154213,162.521230,197.978351,200.027725,89.478550,14.167580,194.048969,2.259233,48.762946,49.900379,160.928364,200.917133,159.222079,194.281130,109.967366,187.369664,-0.000491,0.039148,77.776457,64.267795,194.267038,21.232064,42.861423,0.598146,767260.422744,0.871414,9.299249,10.579498,4.003438,0.065833,0.055532,32.000000,88.845259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.380501,65.369643,103.683154,100.000000,35.574209,48.873418,68.607595,35.654677,48.101266,45.797468,63.769292,178.957099,75.231448,180.021132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727349,49.325890,199.000322,162.527958,197.972903,200.043374,89.328982,14.167865,194.177879,2.255350,48.919345,49.824319,160.948167,200.857726,159.227612,194.344162,110.052557,187.559962,-0.000492,0.039121,77.852895,64.481096,194.447288,21.231226,42.889489,0.596424,767604.527870,0.870676,9.286368,10.607203,4.003692,0.067174,0.056090,32.000000,88.855389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379126,65.355744,103.632438,100.000000,35.566187,48.873418,68.607595,35.664632,48.101266,45.797468,63.832958,178.657963,75.302541,180.012832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760087,49.372890,199.002917,162.551505,198.024618,200.019039,89.352082,14.165296,194.039494,2.256219,48.813044,49.908979,160.953534,201.024612,159.239769,194.489578,109.995703,187.655991,-0.000491,0.039077,77.885824,64.139238,194.461524,21.229922,41.869212,0.595805,767469.256903,0.872593,9.340413,10.594356,4.001828,0.070823,0.055307,32.000000,88.855609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.356818,65.360868,103.605508,100.000000,35.546721,48.873418,68.607595,35.710406,48.101266,45.797468,63.911182,178.704164,75.232989,180.085806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731702,49.342381,198.133853,162.546459,198.055607,199.953471,89.393164,14.171004,194.119076,2.236730,48.757432,49.963094,160.919100,200.987590,159.202626,194.388373,110.002624,186.998289,-0.000489,0.039031,77.884787,64.261746,194.396422,21.229258,41.895650,0.596031,767669.556586,0.871739,9.353494,10.687696,3.999248,0.078819,0.061001,32.000000,88.859045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.306314,65.350179,103.589324,100.000000,35.224496,48.873418,68.607595,35.656316,48.101266,45.797468,63.951678,178.786327,75.404815,180.147057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728491,49.334960,199.026209,162.537769,198.169344,199.956280,89.509181,14.166581,194.067746,2.255993,48.702295,49.848375,160.954534,200.837034,159.212147,194.311260,109.955299,187.602100,-0.000489,0.039039,77.898112,64.175481,194.329997,21.228402,41.272773,0.592845,767330.988936,0.871531,9.352394,10.430606,3.984055,0.070315,0.057790,32.000000,88.857256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290649,65.301894,103.581976,100.000000,35.488063,48.873418,68.607595,35.702826,48.101266,45.797468,63.954856,179.018362,75.255219,180.155790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699577,49.325890,199.029217,162.543376,198.177999,199.988629,89.481255,14.171433,194.076684,2.282331,48.780734,49.868658,160.933573,200.895870,159.200934,194.379674,109.955109,187.355561,-0.000489,0.039002,77.906910,64.303503,194.323428,21.228612,41.280165,0.595982,767528.990890,0.870457,9.348301,10.707627,4.002257,0.074558,0.058695,32.000000,88.867209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.296143,65.271111,103.618913,100.000000,35.438892,48.873418,68.607595,35.660921,48.101266,45.797468,63.977991,178.962509,75.097186,180.099142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702479,49.336609,199.045071,162.549543,198.166380,199.965335,89.350654,14.160730,193.992597,2.291402,48.779621,49.862666,160.945569,200.856626,159.229151,194.288134,109.920771,187.394646,-0.000488,0.039072,77.948349,64.133365,194.230004,21.229020,42.739726,0.597630,767664.336088,0.871411,9.369200,10.614098,4.004646,0.078276,0.061051,32.000000,88.835289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.303169,65.244788,103.637422,100.000000,35.400670,48.873418,68.607595,35.723195,48.101266,45.797468,64.024475,178.701309,75.082513,180.196309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626830,49.337984,198.917923,162.550664,198.111950,199.992926,89.446250,14.168578,193.986227,2.278263,48.900391,49.886109,160.922468,200.954013,159.222197,194.321896,109.933326,187.179998,-0.000487,0.039056,78.013621,64.192017,194.292511,21.228224,41.116423,0.597700,767730.091337,0.872552,9.376912,10.663298,4.004731,0.071687,0.058125,32.000000,88.935824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.309205,65.206620,103.691583,100.000000,35.387695,48.873418,68.607595,35.664762,48.101266,45.797468,64.058311,178.892499,75.088015,180.190172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646517,49.378387,199.052691,162.560756,198.126897,200.045077,89.567276,14.165154,194.048667,2.268636,48.701225,49.806176,160.949807,200.830388,159.226619,194.291091,109.904751,187.316307,-0.000483,0.038891,78.097377,64.287422,194.293981,21.227467,42.680067,0.598280,767898.726317,0.873219,9.456761,10.569085,4.008274,0.070847,0.056369,32.000000,88.924422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.279612,65.158101,103.755015,100.000000,35.375101,48.873418,68.607595,35.707378,48.101266,45.797468,64.131034,179.134553,75.421690,180.244185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682964,49.330013,199.083215,162.550664,198.091369,200.004816,89.488992,14.170719,193.966794,2.281563,48.574000,49.941529,160.949276,200.857971,159.232113,194.337727,109.950385,187.128106,-0.000480,0.038726,78.108466,64.215067,194.288615,21.226437,42.222830,0.595942,768287.649516,0.871981,9.476733,10.649525,4.009399,0.077449,0.061472,32.000000,88.949640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290238,65.157512,103.758660,100.000000,35.346356,48.873418,68.607595,35.732854,48.101266,45.797468,64.129711,178.977983,75.301954,180.247371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658791,49.284937,198.941011,162.544217,198.158017,199.993271,89.523126,14.165724,194.146483,2.273609,48.666971,49.900636,160.938886,200.780073,159.240156,194.213432,109.916242,187.109236,-0.000478,0.038708,78.163992,64.094254,194.212483,21.225187,41.679910,0.596356,767772.147978,0.871739,9.390551,10.532275,4.007072,0.069038,0.056861,32.000000,88.941465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.279172,65.139297,103.826856,100.000000,35.359720,48.873418,68.607595,35.719189,48.101266,45.797468,64.114157,179.046252,75.588527,180.187497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703052,49.274492,198.932055,162.524314,198.045484,200.052821,89.463750,14.173859,194.026319,2.267015,48.623963,49.929237,160.926173,200.820174,159.207830,194.296373,109.850162,187.330073,-0.000477,0.038683,78.177190,64.350525,194.232201,21.223353,41.700100,0.593930,767775.546360,0.871718,9.370547,10.559234,4.006159,0.071979,0.057431,32.000000,88.918042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282152,65.092625,103.828169,100.000000,35.325340,48.873418,68.607595,35.714086,48.101266,45.797468,64.133072,178.927499,75.105330,180.183249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674193,49.253878,198.975438,162.520389,198.019766,200.074116,89.397043,14.169292,193.995603,2.287338,48.455992,49.960407,160.949040,200.822784,159.224343,194.250084,109.929367,187.226093,-0.000478,0.038642,78.240870,64.296951,194.320309,21.221959,42.327434,0.597416,768169.596278,0.871668,9.314201,10.709350,4.002411,0.078838,0.060608,32.000000,88.930552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284163,65.098820,103.909915,100.000000,35.288216,48.873418,68.607595,35.744654,48.101266,45.797468,64.155573,178.794086,75.034530,180.190998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666869,49.182142,198.995736,162.482546,197.960643,200.058740,89.516150,14.171147,194.033414,2.269258,48.367993,49.973957,160.913295,200.789084,159.217524,194.271171,109.907945,187.172936,-0.000480,0.038571,78.279673,64.261235,194.181684,21.220827,42.315441,0.598410,767936.111921,0.872923,9.323512,10.590587,4.005610,0.077900,0.061035,32.000000,88.855035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.255048,65.102115,103.946213,100.000000,35.250714,48.873418,68.607595,35.694202,48.101266,45.797468,64.113567,179.032299,75.080752,180.117946,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696314,49.149710,198.965701,162.461522,197.994068,200.087702,89.446000,14.170006,194.025081,2.254267,48.371346,49.951049,160.909603,200.815669,159.197252,194.295454,109.825864,187.355929,-0.000478,0.038564,78.280869,64.388817,194.250538,21.220010,41.376911,0.597982,767781.456358,0.871662,9.259374,10.591778,4.006609,0.073604,0.059753,32.000000,88.840797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241416,65.095928,103.982898,100.000000,35.263348,48.873418,68.607595,35.696060,48.101266,45.797468,64.094935,178.891999,75.424038,180.137969,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717062,49.149710,198.975476,162.448628,198.043548,200.081349,89.477837,14.174001,193.939840,2.245312,48.440705,49.839877,160.887109,200.872344,159.213881,194.289019,109.920194,187.273081,-0.000478,0.038610,78.300474,64.109718,194.296792,21.218478,41.193282,0.594912,768083.134235,0.871819,9.196405,10.743481,4.003631,0.069962,0.057682,32.000000,88.837540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248954,65.091400,104.064691,100.000000,35.229631,48.873418,68.607595,35.714116,48.101266,45.797468,64.068126,178.955673,75.344948,180.112123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685538,49.136518,198.939843,162.429846,198.054601,200.070182,89.564433,14.169720,193.978870,2.252142,48.415915,49.810742,160.926610,200.791082,159.196969,194.227532,109.886261,187.292307,-0.000479,0.038597,78.334548,64.256214,194.246500,21.217789,41.996423,0.595312,767665.417127,0.871077,9.174897,10.617637,4.002157,0.070170,0.058101,32.000000,88.842569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234044,65.067651,104.105944,100.000000,35.193676,48.873418,68.607595,35.701348,48.101266,45.797468,64.068184,179.128866,75.361455,180.066333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670048,49.139816,198.977168,162.419755,198.030348,200.022614,89.313425,14.175571,193.938305,2.237781,48.411134,49.860452,160.888533,200.743601,159.175006,194.204862,109.854826,187.230902,-0.000480,0.038601,78.362210,64.239195,194.170608,21.216573,42.892657,0.595387,767765.820712,0.870767,9.194387,10.658886,4.003979,0.065057,0.054277,32.000000,88.848535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240145,65.072530,104.166070,100.000000,35.158698,48.873418,68.607595,35.721205,48.101266,45.797468,64.065262,178.626851,75.188235,180.197332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751925,49.091168,198.921796,162.413308,198.093027,200.053402,89.456337,14.172574,193.886277,2.231897,48.515584,49.899526,160.839919,200.836178,159.169229,194.274391,109.898014,187.131920,-0.000482,0.038598,78.352385,64.203201,194.128616,21.214839,42.848500,0.596870,767732.474521,0.873317,9.213750,10.666958,4.005979,0.064341,0.054464,32.000000,88.816854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246234,65.076145,104.199565,100.000000,35.132149,48.873418,68.607595,35.778573,48.101266,45.797468,64.039910,178.912674,75.010393,180.106655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685702,49.168125,198.895672,162.436013,198.145870,200.028494,89.568057,14.172146,193.917392,2.233936,48.747586,49.861737,160.858586,200.788126,159.149892,194.262228,109.862596,187.087417,-0.000484,0.038585,78.404131,64.199995,194.256594,21.213910,42.876745,0.598258,767643.769703,0.873185,9.202194,10.723334,4.005101,0.065241,0.055761,32.000000,88.796007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281395,65.067239,104.265250,100.000000,35.118285,48.873418,68.607595,35.734923,48.101266,45.797468,64.014340,179.136114,75.187428,180.106773,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755142,49.228042,198.835227,162.456757,198.002915,200.059210,89.408532,14.183134,193.913181,2.216718,48.579165,50.001701,160.877666,200.748229,159.134736,194.117572,109.891412,187.032293,-0.000487,0.038578,78.435468,64.283023,194.252082,21.211883,42.290615,0.596601,767769.468278,0.870624,9.225823,10.604573,4.003077,0.068723,0.057758,32.000000,88.849874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.275067,65.049611,104.308213,100.000000,35.072935,48.873418,68.607595,35.765211,48.101266,45.797468,64.158838,178.817065,75.203642,179.997175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766845,49.174721,198.908210,162.438817,198.073947,200.088538,89.433973,14.168578,193.923304,2.226111,48.443169,49.847124,160.879853,200.784558,159.158022,194.184179,109.871767,187.088910,-0.000489,0.038609,78.465064,64.280883,194.142894,21.210402,41.070869,0.595801,767827.523045,0.871106,9.213769,10.554767,3.996275,0.074150,0.058468,32.000000,88.865478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278315,65.016561,104.301208,100.000000,35.028417,48.873418,68.607595,35.748000,48.101266,45.797468,64.153341,178.867946,75.387868,180.013028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723165,49.117278,198.980301,162.406300,197.932407,200.087401,89.503944,14.168008,193.943162,2.216733,48.197698,49.898208,160.874263,200.725763,159.167862,194.101467,109.841930,187.354748,-0.000491,0.038628,78.486605,64.399071,193.982591,21.208441,42.172498,0.594367,767860.922797,0.870628,9.148325,10.595970,3.996802,0.077892,0.060815,32.000000,88.786614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.270477,64.999917,104.281950,100.000000,35.023027,48.873418,68.607595,35.731929,48.101266,45.797468,64.131258,179.007887,75.070627,179.983485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762000,49.066432,198.890776,162.370980,197.983430,200.094226,89.289215,14.167865,193.858849,2.210823,48.369479,49.977335,160.846051,200.705397,159.153527,194.206609,109.849088,187.181570,-0.000493,0.038274,78.577728,64.452019,194.165512,21.206265,41.305117,0.597397,767895.621555,0.870651,9.136138,10.726968,4.001763,0.075686,0.059331,32.000000,88.849559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.272529,64.982778,104.288356,100.000000,34.960727,48.873418,68.607595,35.787395,48.101266,45.797468,64.008617,178.578430,75.030202,180.027308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708710,49.090069,198.907543,162.377147,197.999680,200.118355,89.551064,14.170862,193.970205,2.207574,48.385860,49.985043,160.825965,200.777219,159.134528,194.152074,109.804582,186.879796,-0.000494,0.037696,78.607844,64.140556,194.246662,21.204119,41.438234,0.597032,767698.096153,0.871894,9.045054,10.653923,3.996840,0.076416,0.060708,32.000000,88.908712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223755,64.958801,104.241971,100.000000,34.925836,48.873418,68.607595,35.748277,48.101266,45.797468,64.032133,179.102127,75.444947,180.083406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772157,49.082648,198.865451,162.371261,198.093778,200.058373,89.502482,14.171433,194.019480,2.209581,48.201917,49.942405,160.841644,200.843843,159.131783,194.214577,109.839144,187.488929,-0.000495,0.037618,78.629162,64.332090,194.242338,21.203498,41.934205,0.594471,768091.244237,0.870542,9.123911,10.583505,4.001463,0.077875,0.060427,32.000000,88.891335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.183348,64.960769,104.275557,100.000000,34.907450,48.873418,68.607595,35.815665,48.101266,45.797468,64.018392,179.004963,75.385740,180.095758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667116,49.036200,198.969262,162.358366,198.053289,200.024236,89.347029,14.162870,193.885889,2.213232,48.344034,49.902492,160.830771,200.775915,159.115613,194.256049,109.818504,187.298353,-0.000498,0.037776,78.666304,64.267497,194.162639,21.203125,42.659609,0.593975,767636.208484,0.869503,9.050749,10.780772,3.995516,0.079404,0.061364,32.000000,88.837725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.175071,64.959129,104.279918,100.000000,34.890075,48.873418,68.607595,35.772621,48.101266,45.797468,63.949987,178.694057,75.123598,180.095680,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689078,49.040872,198.850649,162.365654,198.033556,200.038928,89.480150,14.164868,193.931524,2.200603,48.391630,49.872652,160.818355,200.812978,159.120876,194.223169,109.861522,187.523664,-0.000498,0.037965,78.678362,64.197945,194.368096,21.202484,41.228902,0.597209,767613.562876,0.872799,9.113176,10.728942,4.006056,0.073799,0.058694,32.000000,88.818045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.161352,64.937409,104.217493,100.000000,34.879894,48.873418,68.607595,35.774119,48.101266,45.797468,63.950767,178.960300,74.897700,180.096545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725760,49.051041,198.894293,162.363692,198.019472,200.021995,89.518456,14.169292,194.025512,2.219620,48.263360,50.002965,160.845860,200.938906,159.122448,194.304356,109.857866,187.331056,-0.000497,0.037982,78.710947,64.183746,194.131371,21.202792,41.119340,0.598574,767493.117355,0.871148,9.095069,10.771598,4.001899,0.070039,0.057477,32.000000,88.830539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.185930,64.942492,104.199850,100.000000,34.850611,48.873418,68.607595,35.761645,48.101266,45.797468,63.944853,179.036912,75.145535,180.099496,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745438,49.005692,198.988831,162.348555,198.014724,200.034300,89.390606,14.171004,194.098810,2.201954,48.078622,49.930769,160.825956,200.922515,159.113049,194.369956,109.819563,187.558694,-0.000497,0.038016,78.711916,64.132858,194.388264,21.203527,42.344009,0.596270,767406.683702,0.870013,9.067211,10.702021,3.999824,0.067989,0.056596,32.000000,88.867224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169752,64.977994,104.204387,100.000000,34.810161,48.873418,68.607595,35.772141,48.101266,45.797468,63.886908,178.781213,75.358814,180.102092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751335,48.904277,199.036785,162.335100,198.080514,200.026968,89.412216,14.170148,194.075563,2.177628,47.996833,50.070583,160.778496,200.920191,159.112197,194.304560,109.839275,187.177487,-0.000496,0.038008,78.718339,64.448748,194.373049,21.204686,42.829097,0.594528,767459.380291,0.870817,9.001472,10.826869,4.000142,0.068158,0.056512,32.000000,88.775776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128107,64.976215,104.196299,100.000000,34.830513,48.873418,68.607595,35.743940,48.101266,45.797468,63.806460,178.824432,75.051992,180.009881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722584,48.897956,199.063743,162.329494,198.244605,200.026940,89.455989,14.167722,194.164171,2.189739,48.369967,49.888501,160.772577,200.971913,159.104758,194.394869,109.898300,187.190732,-0.000495,0.037990,78.714218,64.379510,194.264570,21.204834,42.154187,0.596788,767070.929468,0.870212,8.893947,10.662180,4.000632,0.069014,0.057406,32.000000,88.835820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.144411,64.980494,104.185890,100.000000,34.783474,48.873418,68.607595,35.764507,48.101266,45.797468,63.713762,178.911978,75.097700,180.035688,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789964,49.016961,199.091237,162.360609,198.240076,199.991659,89.413374,14.172717,194.078131,2.190865,48.448516,49.914775,160.798993,200.892262,159.089795,194.382262,109.929099,187.085539,-0.000497,0.037967,78.712463,64.452624,194.286533,21.205457,41.211271,0.596779,766872.882863,0.870330,8.917416,10.608197,4.003487,0.075354,0.059832,32.000000,88.800383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.166125,64.972262,104.216093,100.000000,34.766811,48.873418,68.607595,35.784160,48.101266,45.797468,63.749809,178.826747,75.351184,179.928410,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825242,49.033451,199.146838,162.368458,198.293894,199.989919,89.365721,14.171147,194.017234,2.205058,48.311297,49.955115,160.829699,200.853833,159.099849,194.335547,109.861558,187.592954,-0.000497,0.037977,78.700047,64.330661,194.432622,21.205142,41.349847,0.594226,766826.072139,0.869573,8.966624,10.537355,3.998622,0.074085,0.058541,32.000000,88.779923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.153120,64.963366,104.214737,100.000000,34.830017,48.873418,68.607595,35.712522,48.101266,45.797468,63.796510,178.731441,75.272094,180.015939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716377,48.982056,199.064215,162.335100,198.328069,200.025989,89.401590,14.167580,194.110585,2.220160,48.228459,49.818511,160.801930,200.886635,159.101402,194.336380,109.938925,187.373745,-0.000495,0.037966,78.734024,64.295566,194.339644,21.206009,42.382170,0.594623,767084.169052,0.869385,8.946598,10.797892,3.996907,0.069171,0.057648,32.000000,88.837645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145279,64.955069,104.265877,100.000000,34.806256,48.873418,68.607595,35.737290,48.101266,45.797468,63.764556,178.803179,75.066225,179.983288,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781726,48.960893,199.180324,162.326130,198.476354,200.017573,89.388452,14.170576,194.130579,2.229892,48.222974,50.074910,160.770624,201.031197,159.072289,194.417770,109.872746,187.330545,-0.000493,0.037968,78.745883,64.435781,194.302993,21.208057,42.563579,0.597246,766950.187418,0.871182,9.007952,10.637197,4.003997,0.078371,0.061138,32.000000,88.872975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.148068,64.921554,104.268284,100.000000,34.762670,48.873418,68.607595,35.712590,48.101266,45.797468,63.687646,178.776903,75.414353,179.993988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672923,48.975735,199.158654,162.330896,198.541381,200.075076,89.362920,14.168578,194.010089,2.235491,48.521063,49.922820,160.775017,200.884046,159.078952,194.315540,109.927328,187.468281,-0.000491,0.037992,78.787419,64.173558,194.359732,21.209703,41.957223,0.593978,767013.620278,0.869951,8.919086,10.686946,4.001073,0.077767,0.061110,32.000000,88.915476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.173690,64.913909,104.331594,100.000000,34.743755,48.873418,68.607595,35.780244,48.101266,45.797468,63.663796,178.725839,75.312373,180.006380,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778064,49.083198,199.100303,162.373223,198.620787,200.050288,89.291234,14.175143,194.144788,2.230862,48.936616,50.019537,160.824440,200.854077,159.093826,194.439612,109.906253,187.537857,-0.000487,0.037982,78.820021,64.272745,194.313923,21.211571,41.443747,0.596100,767234.526113,0.872605,9.046686,10.684739,4.009401,0.076878,0.060306,32.000000,88.952343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182198,64.921625,104.382185,100.000000,34.759444,48.873418,68.607595,35.730138,48.101266,45.797468,63.752498,178.582469,74.951919,180.025105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756055,49.220072,199.099554,162.439658,198.620585,199.986150,89.399117,14.165296,194.055348,2.228425,48.612700,49.981751,160.835667,200.918112,159.099426,194.262712,109.935528,187.731408,-0.000487,0.037954,78.853858,64.350947,194.300323,21.213423,41.151219,0.597838,767342.941480,0.871411,9.045183,10.732259,3.999760,0.074756,0.058595,32.000000,88.970144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216201,64.901949,104.387713,100.000000,34.752594,48.873418,68.607595,35.739385,48.101266,45.797468,63.895212,178.798235,75.095058,179.999102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751230,49.115355,199.020132,162.393686,198.668372,200.002206,89.458314,14.168864,194.070029,2.221014,48.445035,49.988405,160.818163,200.985286,159.106745,194.339131,109.880255,187.443917,-0.000486,0.037731,78.818963,64.481768,194.278601,21.215401,41.413980,0.596992,767381.894946,0.870842,9.204852,10.776516,4.001514,0.072803,0.057529,32.000000,88.857121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228840,64.899207,104.423431,100.000000,34.717276,48.873418,68.607595,35.728251,48.101266,45.797468,63.855354,178.916627,75.090436,180.032659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812416,49.104361,199.097578,162.382754,198.632796,199.948781,89.468930,14.167009,194.049378,2.232181,48.379271,49.838569,160.795782,200.985225,159.090344,194.419254,109.865002,187.655255,-0.000486,0.037798,78.802432,64.178196,194.311825,21.216938,42.929440,0.596762,767378.418172,0.870174,9.105133,10.722549,4.000306,0.064879,0.055438,32.000000,88.917407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218647,64.871010,104.382955,100.000000,34.700726,48.873418,68.607595,35.738659,48.101266,45.797468,63.795707,178.937860,75.096012,180.017749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648634,49.071105,199.046621,162.377708,198.653740,199.985356,89.489491,14.162157,194.026058,2.221904,48.475614,49.953596,160.812773,200.810592,159.093810,194.269677,109.909309,187.578577,-0.000484,0.037659,78.818677,64.141816,194.267815,21.217747,41.277355,0.596056,767118.826769,0.868625,9.030781,10.818118,3.996947,0.069944,0.057198,32.000000,88.825580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.257355,64.866920,104.366512,100.000000,34.652577,48.873418,68.607595,35.749294,48.101266,45.797468,63.781605,178.978982,75.163070,180.018142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746763,49.090893,199.086620,162.379390,198.747188,200.060257,89.314601,14.174001,194.151492,2.222014,48.439025,50.014010,160.828588,200.906593,159.108529,194.274677,109.866695,187.468807,-0.000482,0.037171,78.837663,64.358508,194.271665,21.217964,41.687571,0.597211,767246.776753,0.871686,9.167254,10.744678,4.009106,0.075483,0.059645,32.000000,88.862719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240774,64.836892,104.366310,100.000000,34.654252,48.873418,68.607595,35.750789,48.101266,45.797468,63.761472,178.629202,75.428513,180.009567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770840,49.082098,199.089775,162.367056,198.880395,200.020265,89.525177,14.170148,194.151398,2.226759,48.511492,49.995537,160.803981,200.901273,159.082740,194.300323,109.897350,187.516864,-0.000482,0.037154,78.848010,64.152421,194.288860,21.219197,42.605356,0.594406,767597.114794,0.871854,9.085300,10.745572,4.002002,0.078516,0.060803,32.000000,88.908725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.155438,64.794947,104.334533,100.000000,34.645911,48.873418,68.607595,35.729205,48.101266,45.797468,63.762633,179.050355,74.906945,180.053862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734450,49.103811,198.947310,162.376306,198.793117,200.073832,89.383264,14.172146,194.051737,2.221180,48.453095,49.972682,160.824577,200.865759,159.086805,194.271518,109.897321,187.380761,-0.000482,0.037150,78.868806,64.143638,194.153478,21.219648,41.410579,0.598157,767270.114767,0.869141,9.051564,10.733185,4.000129,0.071092,0.056292,32.000000,88.946037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.149952,64.791520,104.381173,100.000000,34.618536,48.873418,68.607595,35.718143,48.101266,45.797468,63.770022,178.766528,75.225726,180.020385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676868,49.085946,199.026137,162.364813,198.684559,200.084272,89.447493,14.168721,194.072828,2.230029,48.460157,49.855713,160.809685,200.950894,159.057567,194.275101,109.898390,187.512336,-0.000481,0.037160,79.007105,64.138416,194.284006,21.219566,42.289971,0.595902,767581.093055,0.871515,9.110976,10.681469,4.000191,0.068836,0.058712,32.000000,88.931302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.075342,64.769134,104.354727,100.000000,34.621237,48.873418,68.607595,35.768267,48.101266,45.797468,63.747036,178.894985,74.970554,179.934114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802487,49.108483,199.017355,162.405459,198.626060,200.107095,89.489770,14.163013,194.006158,2.249341,48.529219,49.931549,160.798639,200.907674,159.083413,194.183829,109.848959,187.091180,-0.000478,0.037195,78.666642,64.329878,194.239140,21.218774,42.183810,0.598718,767662.557436,0.872012,9.152806,10.730424,4.006415,0.077524,0.060564,32.000000,88.908691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.053580,64.717614,104.403906,100.000000,34.566117,48.873418,68.607595,35.743529,48.101266,45.797468,63.763176,178.979541,75.260355,180.033367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757309,49.106834,199.045169,162.404898,198.530793,200.095977,89.497874,14.169435,193.967798,2.257794,48.475118,49.956001,160.802194,200.856034,159.079818,194.244849,109.881890,187.345238,-0.000476,0.037244,78.535960,64.330582,194.146687,21.218358,41.231372,0.595163,767793.392019,0.869312,9.045182,10.619643,3.996133,0.075172,0.059782,32.000000,88.886399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.072048,64.754549,104.420690,100.000000,34.542405,48.873418,68.607595,35.732445,48.101266,45.797468,63.774576,178.995747,75.410391,179.914877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814229,49.117004,198.942289,162.387799,198.469822,200.140226,89.367130,14.164297,193.904477,2.271851,48.532683,49.978153,160.810501,200.944839,159.094170,194.293983,109.852205,187.184205,-0.000476,0.037187,78.558064,64.253568,194.281866,21.217654,41.664427,0.594483,767696.858271,0.870058,9.090317,10.683389,4.000320,0.070956,0.058364,32.000000,88.851534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.043011,64.734131,104.470590,100.000000,34.497778,48.873418,68.607595,35.739474,48.101266,45.797468,63.768108,178.734261,75.264244,179.919559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731152,49.127723,198.904882,162.381913,198.355980,200.101268,89.474444,14.170291,193.900827,2.268066,48.530929,49.816024,160.821988,200.805516,159.078560,194.229733,109.841444,187.013899,-0.000475,0.037180,78.606206,64.219050,194.142812,21.217150,42.503402,0.594958,767915.065011,0.870442,9.041548,10.651808,3.993684,0.077610,0.060708,32.000000,88.862840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.028289,64.723509,104.503235,100.000000,34.469995,48.873418,68.607595,35.716402,48.101266,45.797468,63.785682,178.948887,75.298433,179.947214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
