OSU 80 Ton Compressor Load Stand
49.672419,49.121676,198.973460,162.389481,198.242812,200.126540,89.346190,14.151454,193.920071,2.268690,48.527418,49.935746,160.812214,200.848002,159.074792,194.195576,109.874621,187.276326,-0.000473,0.037195,78.657142,64.215568,194.221870,21.215569,42.551282,0.595398,767954.036259,0.870869,9.138304,10.597731,3.999603,0.068215,0.053701,32.000000,88.952828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.069414,64.703048,104.541002,100.000000,34.431341,48.873418,68.607595,35.723720,48.101266,45.797468,63.791859,178.692379,75.018243,180.029905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799207,49.118653,198.992730,162.376867,198.149960,200.038080,89.445470,14.169863,194.041282,2.275874,48.485986,50.010034,160.829772,200.913382,159.103689,194.253589,109.890094,187.056403,-0.000471,0.037231,78.767025,64.356167,194.251537,21.213456,42.952942,0.598462,768006.099728,0.873360,9.193151,10.664445,4.005713,0.064369,0.054940,32.000000,88.898859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086741,64.742595,104.562951,100.000000,34.396840,48.873418,68.607595,35.777527,48.101266,45.797468,63.773216,178.890940,75.324552,180.028607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778168,49.120851,199.090195,162.388080,198.214617,199.975926,89.341702,14.164297,194.081806,2.264692,48.365800,50.079514,160.831516,201.086731,159.113724,194.461688,109.872991,187.798807,-0.000470,0.037167,78.607263,64.367590,194.327877,21.213035,42.724189,0.594451,767402.536301,0.869531,9.058748,10.565267,3.995902,0.066506,0.055678,32.000000,88.917470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064159,64.779187,104.605961,100.000000,34.422144,48.873418,68.607595,35.741909,48.101266,45.797468,63.774965,178.683404,74.989850,180.010629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816425,49.017235,199.096489,162.363412,198.289323,200.022931,89.310066,14.171575,194.273932,2.277254,48.129917,49.929553,160.841374,201.136087,159.121719,194.500095,109.929054,187.666514,-0.000468,0.036902,78.663812,64.426489,194.549056,21.213552,42.485323,0.597360,767291.545797,0.870685,9.082728,10.864644,3.999548,0.068024,0.057180,32.000000,88.967167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.100808,64.821868,104.668344,100.000000,34.464836,48.873418,68.607595,35.697232,48.101266,45.797468,63.740969,178.620131,75.018903,180.018497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744622,48.992775,199.126594,162.349677,198.358619,200.084726,89.483282,14.167009,194.332779,2.264648,48.228502,49.981352,160.817201,201.115700,159.120096,194.623303,109.927471,187.722183,-0.000465,0.037076,78.774090,64.398399,194.543021,21.215361,42.764087,0.596679,766926.992267,0.870201,8.939507,10.758343,3.996603,0.068972,0.054097,32.000000,88.946064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113556,64.800446,104.697455,100.000000,34.431341,48.873418,68.607595,35.730334,48.101266,45.797468,63.625627,178.966563,75.272314,180.099181,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764128,49.029054,199.186280,162.375465,198.434782,200.142161,89.396821,14.171861,194.353484,2.256226,48.625544,50.133210,160.797085,201.226400,159.067918,194.635489,109.991163,187.816654,-0.000465,0.037648,78.410412,64.353101,194.669590,21.217500,41.599775,0.595638,767216.690300,0.870119,8.989399,10.781068,4.002977,0.076583,0.060103,32.000000,88.893581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.011983,64.748457,104.714480,100.000000,34.435465,48.873418,68.607595,35.752379,48.101266,45.797468,63.608581,178.793643,75.069893,180.077623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769696,49.191212,199.295348,162.456196,198.345174,200.069025,89.563193,14.161300,194.446544,2.260753,48.780615,49.921390,160.847568,201.240793,159.103443,194.684090,110.025544,187.713210,-0.000464,0.038207,78.293448,64.408700,194.698840,21.220816,42.224083,0.597408,767262.983473,0.870920,9.005473,10.753247,4.002608,0.075802,0.059719,32.000000,88.986834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.043267,64.750255,104.765417,100.000000,34.442202,48.873418,68.607595,35.710410,48.101266,45.797468,63.699854,179.126386,75.114868,180.147883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802817,49.236563,199.297669,162.507495,198.351520,200.070336,89.447019,14.168293,194.559280,2.261399,48.765267,49.980037,160.894136,201.440889,159.142201,194.928868,110.074170,187.821249,-0.000463,0.038578,78.241019,64.559935,194.821186,21.224888,43.027134,0.597308,767262.097260,0.869272,9.161862,10.679588,4.004351,0.066427,0.055835,32.000000,89.006193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088502,64.742695,104.788421,100.000000,34.482774,48.873418,68.607595,35.718327,48.101266,45.797468,63.838484,178.894038,75.273708,180.072470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834049,49.228317,199.339822,162.511419,198.423845,200.134666,89.388642,14.163726,194.611426,2.282577,48.565360,49.989765,160.887100,201.436812,159.170180,194.928539,110.114684,188.002450,-0.000461,0.038030,77.590693,64.424847,194.829999,21.229604,41.389422,0.595783,767153.709003,0.869874,9.172921,10.671984,4.001735,0.076530,0.059712,32.000000,88.900759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.082388,64.691870,104.756618,100.000000,34.513281,48.873418,68.607595,35.672813,48.101266,45.797468,63.859601,178.777284,75.271800,180.090094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795909,49.198633,199.591384,162.506373,198.404599,200.137526,89.516156,14.165582,194.598409,2.267108,48.743999,50.020534,160.909342,201.466230,159.177027,194.906600,110.152909,188.087232,-0.000460,0.037465,77.480044,64.319705,194.871501,21.234130,42.913116,0.595733,767184.461769,0.870096,9.132353,10.700234,4.000073,0.078872,0.061026,32.000000,88.961019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.092016,64.694033,104.767169,100.000000,34.572393,48.873418,68.607595,35.648624,48.101266,45.797468,63.847530,179.032313,75.274515,180.092887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872395,49.312147,199.504390,162.561877,198.496174,200.174427,89.463625,14.171290,194.722772,2.276000,48.843853,50.059867,160.892120,201.372124,159.166548,194.936755,110.231835,188.164603,-0.000458,0.036903,77.248172,64.439435,194.901520,21.240042,41.551285,0.596612,767032.147022,0.869536,9.142141,10.694164,4.008188,0.070966,0.058985,32.000000,89.019538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097490,64.671558,104.767641,100.000000,34.598355,48.873418,68.607595,35.668578,48.101266,45.797468,63.930983,178.927250,75.428586,180.186632,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800464,49.362446,199.442771,162.580658,198.508985,200.203853,89.555426,14.167580,194.808299,2.256545,48.976154,50.045111,160.926302,201.572118,159.188374,194.999213,110.268278,187.809435,-0.000458,0.036318,77.226888,64.327910,194.976126,21.245468,42.501379,0.594718,767056.565637,0.869001,9.176520,10.644575,4.000297,0.078025,0.060700,32.000000,88.995177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.102867,64.663601,104.751684,100.000000,34.671232,48.873418,68.607595,35.663618,48.101266,45.797468,64.075102,179.110851,75.223745,180.220660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797568,49.415493,199.478439,162.605888,198.577330,200.225779,89.416830,14.165011,194.898563,2.254882,48.954187,50.069832,160.961321,201.452122,159.212546,195.017995,110.266704,188.256105,-0.000456,0.035768,77.214625,64.448511,195.055953,21.251979,41.584793,0.597148,767258.093369,0.869754,9.301239,10.473393,4.004838,0.068492,0.057556,32.000000,88.972461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.156109,64.684137,104.810305,100.000000,34.693233,48.873418,68.607595,35.676328,48.101266,45.797468,64.182539,178.833661,75.623964,180.217119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890371,49.452050,199.618169,162.643451,198.640017,200.297769,89.330667,14.169007,194.830319,2.243654,49.115317,50.175676,160.960270,201.604370,159.196050,195.022806,110.256496,188.109266,-0.000452,0.035679,77.155392,64.352697,195.040206,21.258100,42.013642,0.594259,767506.255427,0.871383,9.357284,10.644387,4.005787,0.077750,0.060884,32.000000,88.991226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.136671,64.667936,104.812392,100.000000,34.758659,48.873418,68.607595,35.637489,48.101266,45.797468,64.281262,178.661335,75.244434,180.195640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837308,49.474863,199.599288,162.669802,198.702007,200.346889,89.524869,14.166723,194.797800,2.250885,48.909386,50.007869,160.999238,201.589529,159.236987,195.109998,110.310292,188.246064,-0.000452,0.035707,76.982611,64.402851,195.041349,21.265612,41.341416,0.596847,767771.086036,0.870824,9.297835,10.598933,4.001136,0.072426,0.058347,32.000000,89.041056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169355,64.672399,104.847387,100.000000,34.794903,48.873418,68.607595,35.684182,48.101266,45.797468,64.384355,179.049739,75.589408,180.207127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881645,49.484208,199.597057,162.686341,198.775138,200.416397,89.540778,14.170148,194.885232,2.234861,49.161128,50.050766,161.013469,201.598009,159.241080,195.064529,110.320840,188.380734,-0.000454,0.035691,77.077810,64.370664,195.119990,21.273918,41.559179,0.594839,767899.306920,0.870232,9.375527,10.596994,4.005017,0.075850,0.059615,32.000000,89.015741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.173038,64.669004,104.885509,100.000000,34.853985,48.873418,68.607595,35.598230,48.101266,45.797468,64.432548,179.081557,75.712738,180.193398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845293,49.571890,199.592906,162.716897,198.810858,200.521077,89.453767,14.168578,194.853589,2.247065,49.092790,49.975774,161.033635,201.587470,159.266187,195.083168,110.368498,187.998814,-0.000453,0.035711,77.136037,64.372362,195.091499,21.279817,41.172698,0.593614,768087.604411,0.869542,9.339016,10.637469,4.001413,0.071966,0.057742,32.000000,89.024383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182450,64.743188,104.947017,100.000000,34.903443,48.873418,68.607595,35.611016,48.101266,45.797468,64.626317,178.907534,75.514793,180.228410,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831872,49.566393,199.567991,162.722504,198.824325,200.530738,89.458851,14.168008,194.791566,2.262520,49.215248,50.210738,161.051624,201.620659,159.278189,194.994589,110.348602,188.310196,-0.000454,0.036061,76.871979,64.406095,194.949633,21.284516,42.939338,0.596023,768577.211447,0.871763,9.464292,10.445039,4.004248,0.066605,0.054208,32.000000,89.046615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.140445,64.752319,104.937761,100.000000,34.954663,48.873418,68.607595,35.617301,48.101266,45.797468,64.727099,178.917702,75.648615,180.115310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851931,49.640057,199.599806,162.719981,198.687318,200.474065,89.420749,14.169577,194.756036,2.262993,49.317147,49.981322,161.023785,201.523720,159.276276,194.923471,110.332026,188.014504,-0.000454,0.036074,76.738598,64.329745,194.975513,21.287893,42.785440,0.595078,768706.182150,0.872002,9.472680,10.582985,4.004826,0.078324,0.060774,32.000000,89.010154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.155365,64.733079,104.924271,100.000000,34.967277,48.873418,68.607595,35.622584,48.101266,45.797468,64.898546,178.841498,75.502981,180.195404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835653,49.642256,199.566815,162.742687,198.631336,200.459517,89.281278,14.165724,194.723908,2.244195,49.396083,49.956677,161.050697,201.541885,159.276506,194.917662,110.355336,188.019140,-0.000452,0.036053,76.739760,64.415574,194.872134,21.290131,42.155583,0.596049,768704.140601,0.871918,9.525593,10.487463,4.003853,0.076946,0.060362,32.000000,88.999130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.140251,64.760475,104.902680,100.000000,34.983606,48.873418,68.607595,35.613093,48.101266,45.797468,65.051714,178.562556,75.448176,180.045286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823329,49.784915,199.541235,162.775486,198.706722,200.571975,89.436320,14.171004,194.661361,2.232971,49.495369,49.937916,161.074053,201.357324,159.275810,194.838356,110.364064,188.097388,-0.000454,0.036055,76.609989,64.423141,194.889161,21.290413,42.263336,0.596542,768589.598421,0.873538,9.544632,10.465912,4.004499,0.077517,0.060829,32.000000,89.020652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176034,64.754693,104.872394,100.000000,35.022727,48.873418,68.607595,35.626370,48.101266,45.797468,65.218538,178.872639,75.178697,179.905161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824112,49.857758,199.548157,162.799875,198.651423,200.594377,89.456083,14.167722,194.569496,2.228639,49.513448,50.038106,161.075169,201.402154,159.275046,194.791233,110.331895,187.584142,-0.000452,0.036223,76.610317,64.332790,194.654683,21.289928,42.817444,0.599359,769381.646328,0.873102,9.700042,10.486861,4.004976,0.079067,0.061214,32.000000,89.071708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176853,64.731298,104.735963,100.000000,35.029468,48.873418,68.607595,35.581988,48.101266,45.797468,65.485885,178.912165,75.339445,180.109330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.051675,49.847862,199.477965,162.803239,198.422690,200.614631,89.462911,14.169577,194.527060,2.210062,49.436645,49.987494,161.091858,201.373348,159.324160,194.729852,110.325629,187.599873,-0.000453,0.036808,76.765556,64.464023,194.721312,21.287796,42.155332,0.598287,769761.391756,0.873169,9.772075,10.324207,4.005052,0.077669,0.060453,32.000000,89.013341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177023,64.741490,104.708125,100.000000,35.105046,48.873418,68.607595,35.596127,48.101266,45.797468,65.674101,178.925822,75.289629,180.243713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797641,49.837142,199.552838,162.805762,198.438549,200.576725,89.503325,14.174001,194.547174,2.224821,49.152638,49.970964,161.122574,201.236858,159.351178,194.800934,110.207092,187.696038,-0.000454,0.037428,76.924712,64.237462,194.763262,21.286016,42.110763,0.596151,769496.192690,0.868758,9.527105,10.336451,3.985440,0.077518,0.060051,32.000000,89.079015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.180654,64.747228,104.639869,100.000000,35.111720,48.873418,68.607595,35.557347,48.101266,45.797468,65.830905,179.006650,75.285153,180.064799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.910339,49.728291,199.508439,162.757545,198.353566,200.585864,89.362971,14.165011,194.610913,2.231056,49.109035,50.102644,161.109094,201.337630,159.355745,194.765378,110.241494,187.916890,-0.000454,0.037983,76.885757,64.439690,194.821657,21.284652,42.832981,0.596151,769496.192690,0.868758,9.527105,10.336451,3.985440,0.077668,0.060720,32.000000,89.072450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215179,64.737260,104.613081,100.000000,35.125247,48.873418,68.607595,35.567067,48.101266,45.797468,65.863791,178.725942,75.493370,180.131518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873392,49.665620,199.469273,162.703722,198.308479,200.609006,89.430138,14.174287,194.480286,2.215236,48.997221,50.017544,161.096856,201.313961,159.358544,194.757216,110.242065,187.587768,-0.000452,0.038199,76.889621,64.279893,194.618173,21.282034,41.299944,0.595798,769617.208039,0.872049,9.553438,10.540961,3.997337,0.073781,0.058499,32.000000,89.068571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217020,64.759570,104.499997,100.000000,35.193243,48.873418,68.607595,35.516318,48.101266,45.797468,65.941946,178.860276,75.169160,180.012360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896980,49.687060,199.460258,162.683258,198.290149,200.629686,89.434925,14.166010,194.652281,2.201870,49.042017,50.025023,161.052753,201.431430,159.318112,194.894804,110.212342,187.813089,-0.000451,0.037890,77.071737,64.534945,194.851208,21.278627,41.310880,0.598634,769584.860023,0.872058,9.528961,10.415414,3.999513,0.073678,0.058161,32.000000,89.055984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215625,64.757332,104.438570,100.000000,35.232515,48.873418,68.607595,35.517706,48.101266,45.797468,66.108260,178.869850,75.291536,180.082344,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879144,49.634010,199.530033,162.653823,198.278380,200.606777,89.273059,14.165582,194.561799,2.190077,49.091773,50.164454,161.078373,201.529184,159.370149,194.839452,110.252649,187.617588,-0.000451,0.037196,77.083902,64.422619,194.907233,21.275274,41.697881,0.597490,769805.393175,0.871696,9.526015,10.530715,3.997442,0.072423,0.057925,32.000000,88.997026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.268858,64.793313,104.410940,100.000000,35.234068,48.873418,68.607595,35.511610,48.101266,45.797468,66.196995,178.546117,75.317068,180.172273,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901914,49.694757,199.493439,162.676810,198.135184,200.502260,89.294963,14.165011,194.582311,2.179624,49.296086,50.096147,161.098530,201.387700,159.340639,194.755437,110.235810,187.806866,-0.000449,0.036477,77.053006,64.579686,194.768956,21.270495,42.946015,0.597461,769444.897921,0.873394,9.491404,10.416161,4.000270,0.067969,0.056324,32.000000,89.050801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.260817,64.820718,104.378432,100.000000,35.309691,48.873418,68.607595,35.497098,48.101266,45.797468,66.352211,178.589926,75.441352,179.973493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889983,49.747257,199.432762,162.711010,198.036956,200.473283,89.389798,14.165439,194.481081,2.169549,49.263803,50.087478,161.089423,201.431348,159.342810,194.775259,110.228121,187.624138,-0.000449,0.036505,76.937021,64.365628,194.778521,21.266709,42.058640,0.595956,769240.181096,0.872431,9.528610,10.504885,3.997711,0.077382,0.060209,32.000000,89.101365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262797,64.868215,104.399012,100.000000,35.319363,48.873418,68.607595,35.493908,48.101266,45.797468,66.566429,178.779595,75.407677,180.061769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863812,49.677165,199.521322,162.679053,198.132351,200.543589,89.455481,14.170148,194.517007,2.158354,49.055961,50.059538,161.083891,201.405233,159.353836,194.716896,110.234924,187.587221,-0.000450,0.036505,76.578482,64.547905,194.739015,21.262991,41.207315,0.596229,769306.911338,0.871739,9.593445,10.443177,3.997451,0.074309,0.058935,32.000000,89.174477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252115,64.844535,104.362782,100.000000,35.341188,48.873418,68.607595,35.446566,48.101266,45.797468,66.681117,178.910963,75.272241,180.045995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830578,49.749456,199.323499,162.686061,198.180981,200.605070,89.424169,14.162157,194.402291,2.178301,49.472011,50.041313,161.084902,201.298080,159.328487,194.607369,110.195956,187.750796,-0.000449,0.036542,76.739242,64.342253,194.597396,21.258530,42.489136,0.597856,769405.708139,0.871741,9.550413,10.422348,4.001325,0.066351,0.052818,32.000000,89.273747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.272751,64.873211,104.410509,100.000000,35.378396,48.873418,68.607595,35.483115,48.101266,45.797468,66.907116,178.848337,75.574514,180.001856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853666,49.807455,199.379761,162.706245,198.225007,200.583489,89.404467,14.171575,194.427236,2.181777,49.132033,49.988517,161.093851,201.177839,159.336326,194.614180,110.182621,187.603177,-0.000451,0.036560,77.036540,64.324882,194.635694,21.255068,42.076486,0.597181,770020.302013,0.874470,9.647633,10.526917,3.999474,0.069876,0.058193,32.000000,89.232096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.283887,64.881066,104.487226,100.000000,35.310935,48.873418,68.607595,35.426794,48.101266,45.797468,67.123904,178.808934,75.072168,179.986042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841909,49.723343,199.205842,162.656907,198.233245,200.519554,89.427334,14.169292,194.288809,2.173909,49.205656,50.047473,161.080977,201.115374,159.341124,194.574574,110.143479,187.515355,-0.000456,0.036626,77.154073,64.510947,194.660005,21.250926,41.281633,0.599613,770113.801361,0.872928,9.691196,10.480714,3.999300,0.075088,0.059474,32.000000,89.168074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.296653,64.824597,104.491701,100.000000,35.356762,48.873418,68.607595,35.444905,48.101266,45.797468,67.243781,178.854669,75.260722,180.152918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855911,49.668919,199.229534,162.623268,198.301320,200.509188,89.170724,14.172574,194.285881,2.178068,48.821326,49.963526,161.051327,201.048689,159.317060,194.532060,110.092240,187.040179,-0.000457,0.036212,77.389604,64.483192,194.543692,21.248201,42.714828,0.597515,769812.780475,0.872449,9.619247,10.486482,3.996754,0.079212,0.061296,32.000000,89.168763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265963,64.782887,104.485997,100.000000,35.359655,48.873418,68.607595,35.441826,48.101266,45.797468,67.364331,178.341448,75.293517,179.997293,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866274,49.568317,199.337420,162.590470,198.334685,200.525915,89.189414,14.168578,194.205723,2.173055,49.088125,50.040425,161.043030,201.058230,159.324562,194.438589,110.129167,187.570143,-0.000458,0.035765,77.304999,64.519382,194.377353,21.245146,42.001094,0.597024,769789.275175,0.874509,9.550337,10.356943,3.996107,0.078507,0.060587,32.000000,89.179794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281711,64.758220,104.531137,100.000000,35.312819,48.873418,68.607595,35.469132,48.101266,45.797468,67.298022,178.378828,75.111053,180.002840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903791,49.619992,199.208740,162.619063,198.452518,200.477864,89.533057,14.171575,194.259222,2.158083,48.938679,50.126265,161.035706,201.063184,159.304041,194.468477,110.071476,187.340359,-0.000460,0.035075,77.485567,64.469451,194.498314,21.239749,42.780590,0.598457,769453.289738,0.873950,9.439018,10.521616,3.997440,0.079803,0.061398,32.000000,89.100834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.305180,64.719183,104.473475,100.000000,35.346000,48.873418,68.607595,35.446225,48.101266,45.797468,67.499520,179.066113,75.438198,180.185412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796164,49.460845,199.334735,162.580378,198.533060,200.480489,89.405795,14.168721,194.249341,2.157482,48.632012,50.080852,161.034732,201.155740,159.324154,194.433027,110.062221,187.654518,-0.000464,0.034898,77.197833,64.225974,194.577692,21.236319,41.383641,0.595141,769558.435070,0.869786,9.451907,10.491948,3.991856,0.073425,0.057888,32.000000,89.186313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.344800,64.705992,104.494073,100.000000,35.337725,48.873418,68.607595,35.399577,48.101266,45.797468,67.526802,178.811591,75.264977,180.233642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803505,49.470191,199.284088,162.579257,198.638786,200.492978,89.472712,14.163441,194.235398,2.173174,49.000746,50.049744,161.018051,201.024225,159.321372,194.381950,110.064675,187.384952,-0.000467,0.035176,77.124260,64.283750,194.375642,21.231967,41.127466,0.597642,769362.011605,0.872738,9.404090,10.620618,4.003014,0.070078,0.057435,32.000000,89.215606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315155,64.682029,104.541609,100.000000,35.335051,48.873418,68.607595,35.411024,48.101266,45.797468,67.546802,178.945423,75.587720,180.116569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782316,49.507847,199.241675,162.589629,198.621894,200.589626,89.492411,14.170576,194.217037,2.174676,48.856543,50.108047,161.012374,201.157432,159.286684,194.544078,110.038860,187.680860,-0.000467,0.035934,76.558919,64.359657,194.465662,21.227907,41.502313,0.594957,769403.211578,0.872019,9.405836,10.515709,4.001407,0.069214,0.057912,32.000000,89.189175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323001,64.646907,104.570267,100.000000,35.396751,48.873418,68.607595,35.393159,48.101266,45.797468,67.685370,178.984823,75.615453,180.219598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848043,49.377013,199.263779,162.539731,198.838949,200.598277,89.457743,14.167722,194.197186,2.191933,48.590241,50.040868,160.987974,201.077760,159.262232,194.610164,110.027830,187.405557,-0.000472,0.036450,76.049460,64.399276,194.382208,21.224250,42.543174,0.595228,770013.374465,0.872752,9.465429,10.653986,4.002258,0.068288,0.056699,32.000000,89.091447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.293547,64.661136,104.611410,100.000000,35.348042,48.873418,68.607595,35.412289,48.101266,45.797468,67.714716,178.915485,75.269159,180.082895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841921,49.434184,199.223566,162.532163,198.842845,200.550674,89.518519,14.169435,194.201840,2.199854,48.820525,49.960387,161.019502,201.083550,159.277633,194.354044,110.033629,187.558104,-0.000473,0.036287,76.053407,64.362110,194.406762,21.220904,41.013018,0.597097,769639.099220,0.871530,9.266571,10.560389,3.997424,0.072864,0.058651,32.000000,89.212223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.308453,64.758802,104.634392,100.000000,35.358387,48.873418,68.607595,35.425032,48.101266,45.797468,67.736626,179.037039,75.601367,180.004059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895742,49.364919,199.207157,162.517586,198.567380,200.479476,89.451604,14.172574,194.108715,2.213889,48.468065,50.002511,160.942053,201.114742,159.235797,194.397276,110.000924,187.366171,-0.000476,0.036343,75.880688,64.406741,194.485771,21.217430,42.606394,0.594416,769597.744139,0.870990,9.330074,10.612578,3.997109,0.078760,0.060888,32.000000,89.254210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.301775,64.745406,104.679642,100.000000,35.361415,48.873418,68.607595,35.380670,48.101266,45.797468,67.803475,178.903207,75.579576,180.141982,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895910,49.262124,199.337052,162.472174,198.689132,200.528919,89.466946,14.168578,194.199023,2.193310,48.465002,50.113034,160.926470,201.104712,159.231480,194.370301,109.967537,187.239907,-0.000478,0.036333,75.507185,64.493081,194.421896,21.216995,42.599181,0.593641,769180.510412,0.870119,9.205154,10.572316,3.992468,0.077363,0.061122,32.000000,89.185539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.296600,64.780704,104.713040,100.000000,35.362169,48.873418,68.607595,35.342039,48.101266,45.797468,67.783215,178.933891,75.188308,180.127269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883595,49.190388,199.296376,162.435733,198.686612,200.579184,89.432350,14.168721,194.214855,2.186917,48.411780,50.094984,160.939151,201.053969,159.224979,194.497567,110.031413,187.653539,-0.000478,0.036358,75.536363,64.461533,194.537718,21.217560,42.715759,0.593877,769190.494262,0.869815,9.102627,10.557511,3.995084,0.078617,0.061135,32.000000,89.173840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.333452,64.846562,104.717494,100.000000,35.373434,48.873418,68.607595,35.342716,48.101266,45.797468,67.780595,178.864699,75.354339,180.074161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828239,49.227767,199.193269,162.440779,198.691216,200.610590,89.371400,14.171718,194.342391,2.196839,48.521667,49.974203,160.902413,201.143569,159.189293,194.455744,109.999235,187.061523,-0.000476,0.036593,75.212355,64.459956,194.585257,21.217543,42.014447,0.595711,769020.563385,0.870548,9.043179,10.651056,3.995229,0.077120,0.060680,32.000000,89.093415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.354735,64.814102,104.664385,100.000000,35.396897,48.873418,68.607595,35.339478,48.101266,45.797468,67.781433,178.742800,75.464390,180.079275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760747,49.259925,199.240571,162.465166,198.579785,200.623375,89.484816,14.166152,194.066337,2.189585,48.715392,49.909186,160.905447,201.073418,159.155421,194.359237,110.058729,187.231931,-0.000477,0.037374,75.222656,64.317498,194.409354,21.218333,41.281973,0.595376,769422.437618,0.872445,9.137815,10.458075,3.997598,0.076400,0.058885,32.000000,89.136073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.307425,64.775721,104.545995,100.000000,35.385465,48.873418,68.607595,35.359477,48.101266,45.797468,67.801968,178.969632,75.440399,180.070306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771990,49.416318,199.249699,162.532443,198.487195,200.646147,89.336786,14.168150,194.123086,2.188803,48.880368,49.992565,160.989778,201.070686,159.207167,194.348359,110.017601,187.413331,-0.000479,0.038084,75.089861,64.168066,194.232203,21.217492,42.531897,0.596478,769437.427205,0.872787,9.239845,10.463446,4.003971,0.078021,0.061484,32.000000,89.134945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.325025,64.830158,104.456348,100.000000,35.322725,48.873418,68.607595,35.377169,48.101266,45.797468,67.801968,178.673572,75.621469,180.029000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804342,49.376738,199.146551,162.531322,198.354303,200.641321,89.347987,14.167294,194.046232,2.168477,48.726616,49.972054,160.938914,200.879010,159.219093,194.355652,109.989987,187.454591,-0.000481,0.038876,75.046515,64.152671,194.161678,21.214875,42.629806,0.595310,770078.595188,0.874496,9.384594,10.573575,4.003250,0.078744,0.061002,32.000000,89.167946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.329038,64.840872,104.447304,100.000000,35.344538,48.873418,68.607595,35.350697,48.101266,45.797468,67.801968,178.695973,75.226680,180.010471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775864,49.324790,199.120782,162.485910,198.256952,200.640871,89.365589,14.169435,194.007840,2.147991,48.588254,49.987676,160.919813,200.905126,159.193924,194.310855,109.935208,187.306060,-0.000484,0.039073,74.836381,64.297258,194.324041,21.212496,41.212613,0.597774,770015.704042,0.873638,9.311516,10.616876,3.998578,0.075481,0.058831,32.000000,89.167049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.316653,64.768716,104.348699,100.000000,35.278798,48.873418,68.607595,35.375779,48.101266,45.797468,67.801968,178.731178,75.409071,180.059881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824966,49.251405,198.978969,162.435733,198.216134,200.603007,89.414148,14.168150,194.000181,2.141804,48.462807,49.983143,160.925835,201.055355,159.204479,194.233623,109.912368,187.065465,-0.000486,0.038332,75.014176,64.404605,194.308235,21.209916,41.569740,0.596481,770124.987809,0.873891,9.289054,10.615170,4.000348,0.071989,0.056926,32.000000,89.205344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.353621,64.756199,104.313347,100.000000,35.263108,48.873418,68.607595,35.314753,48.101266,45.797468,67.801968,178.828296,75.459474,180.126246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786200,49.129921,198.955747,162.371821,198.158709,200.672650,89.431314,14.169149,193.845261,2.139805,48.293702,49.961563,160.840467,200.901252,159.175804,194.324260,109.925932,187.263332,-0.000484,0.037994,75.498999,64.294848,194.132044,21.207098,41.378164,0.595008,769793.086735,0.872116,9.164838,10.546443,3.993560,0.076753,0.059454,32.000000,89.079638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.341940,64.701446,104.303462,100.000000,35.234000,48.873418,68.607595,35.326131,48.101266,45.797468,67.801968,178.862627,75.129174,180.111966,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784096,49.161804,199.002223,162.400413,198.140025,200.736895,89.520710,14.172717,193.878738,2.128480,48.382412,49.928095,160.861756,200.899601,159.159472,194.215046,109.872702,187.501313,-0.000484,0.038105,75.601777,64.262805,194.271686,21.204903,41.058554,0.597969,769755.283742,0.872709,9.083482,10.608191,3.996203,0.071691,0.058098,32.000000,89.176506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.353003,64.662461,104.301750,100.000000,35.174563,48.873418,68.607595,35.357213,48.101266,45.797468,67.801968,179.041420,75.275395,180.174201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829101,49.056813,199.101666,162.348836,198.118805,200.734646,89.507018,14.169007,194.015093,2.108692,48.130826,50.036142,160.862208,200.905350,159.151639,194.168961,109.843892,187.292409,-0.000483,0.037810,75.912575,64.211558,194.215275,21.202596,42.441542,0.597177,770300.813970,0.872235,9.117542,10.751921,3.997305,0.068701,0.057902,32.000000,89.198952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.366791,64.637908,104.337778,100.000000,35.147069,48.873418,68.607595,35.385324,48.101266,45.797468,67.801968,179.014036,75.294471,180.094264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781670,49.055164,198.969618,162.338464,198.068128,200.616994,89.496695,14.165439,194.018390,2.123677,48.376043,50.047519,160.829247,200.924289,159.125387,194.290072,109.828284,186.953872,-0.000481,0.037107,76.270491,64.249973,194.152318,21.198309,41.309609,0.596561,770051.942377,0.871227,8.965968,10.701293,3.995691,0.074544,0.058649,32.000000,89.148483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363181,64.588340,104.359568,100.000000,35.124086,48.873418,68.607595,35.331475,48.101266,45.797468,67.801968,178.993389,75.147076,180.132108,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828553,49.049117,198.913385,162.341548,197.992738,200.577325,89.433718,14.178425,193.935275,2.118216,48.415222,49.951509,160.816216,200.801092,159.103288,194.172839,109.837253,187.018605,-0.000480,0.036899,76.516475,64.296447,194.169546,21.193297,41.193891,0.597600,769715.081120,0.871734,9.013415,10.588026,3.996845,0.075643,0.058829,32.000000,89.147114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.313071,64.557157,104.365003,100.000000,35.099166,48.873418,68.607595,35.350378,48.101266,45.797468,67.801968,178.867435,75.230861,180.102013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739726,49.132120,198.951341,162.378269,198.043315,200.578796,89.495455,14.169292,193.841645,2.104763,48.326029,49.969016,160.795937,200.737322,159.109710,194.151156,109.792515,187.149859,-0.000480,0.036974,76.016403,64.278492,194.048323,21.187991,41.369035,0.596186,769444.941678,0.871249,8.958839,10.603713,3.991956,0.071020,0.056916,32.000000,89.164620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.325550,64.524601,104.393380,100.000000,35.004537,48.873418,68.607595,35.299741,48.101266,45.797468,67.801968,178.990911,75.137832,180.008740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789515,48.996348,198.966841,162.289410,198.171145,200.605862,89.426135,14.167580,193.810023,2.101313,47.923492,49.858145,160.767956,200.744091,159.083554,194.136405,109.761461,186.815299,-0.000477,0.036960,75.642102,64.411221,194.028989,21.182236,42.561485,0.596186,769444.941678,0.871249,8.958839,10.603713,3.991956,0.065590,0.053128,32.000000,89.243608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.298791,64.503953,104.461051,100.000000,34.963008,48.873418,68.607595,35.280366,48.101266,45.797468,67.801968,178.852269,75.087648,180.042769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.904256,48.905101,198.903942,162.242038,198.322671,200.593239,89.407694,14.177712,193.879483,2.113152,47.991475,49.917821,160.741093,200.666152,159.072078,194.096992,109.751405,186.805516,-0.000475,0.036954,75.528400,64.417596,194.040100,21.178299,42.874346,0.596297,769748.500751,0.871708,8.996219,10.558641,3.996271,0.062638,0.052794,32.000000,89.219115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.322269,64.519213,104.459709,100.000000,34.955283,48.873418,68.607595,35.333816,48.101266,45.797468,67.801968,178.815388,75.104816,180.025105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738206,48.897406,198.935739,162.216249,198.396985,200.580423,89.475879,14.166723,193.881570,2.148479,47.857784,49.990001,160.738017,200.703114,159.055058,194.070195,109.739955,187.260090,-0.000474,0.036699,75.515740,64.543173,194.064354,21.176046,42.571115,0.596134,769335.887082,0.869750,8.736536,10.608374,3.985711,0.066475,0.053295,32.000000,89.263390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355415,64.537932,104.463745,100.000000,34.925403,48.873418,68.607595,35.352933,48.101266,45.797468,67.801968,178.951759,75.295498,180.027820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718918,48.835568,199.033955,162.173923,198.504104,200.521393,89.489618,14.166581,193.863449,2.166497,47.899566,49.890933,160.703933,200.740482,159.034088,194.161483,109.744600,186.565358,-0.000470,0.036433,75.376633,64.201291,193.999601,21.173400,41.849648,0.596409,769576.931446,0.872238,8.900679,10.792933,3.999657,0.070206,0.055109,32.000000,89.291676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379222,64.540159,104.502718,100.000000,34.843248,48.873418,68.607595,35.292034,48.101266,45.797468,67.801968,178.979235,75.467031,180.095208,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
