OSU 80 Ton Compressor Load Stand
49.776994,48.802863,198.868542,162.173082,198.445675,200.479219,89.360226,14.168008,193.843302,2.166588,47.969157,49.857111,160.685387,200.637040,158.974062,194.144494,109.702747,186.904367,-0.000466,0.037251,75.394850,64.108135,193.994828,21.171520,42.472812,0.595184,769175.007799,0.872072,8.858829,10.523595,4.003184,0.077862,0.061852,32.000000,89.257363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.367456,64.511200,104.499299,100.000000,34.783520,48.873418,68.607595,35.285942,48.101266,45.797468,67.801968,178.720452,75.322424,180.217749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782482,48.798741,198.978323,162.167757,198.434047,200.393592,89.412017,14.166152,193.865636,2.150257,47.723495,49.998201,160.679815,200.780828,158.986184,194.155840,109.745410,187.253969,-0.000467,0.037542,75.417653,64.264735,194.111426,21.170851,41.105737,0.595166,769012.504798,0.871939,8.765957,10.694702,3.995190,0.068867,0.058779,32.000000,89.326585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.368775,64.515033,104.533842,100.000000,34.799015,48.873418,68.607595,35.306020,48.101266,45.797468,67.801968,178.824034,75.132256,180.225184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759794,48.741301,199.004050,162.147575,198.539277,200.362815,89.402778,14.168150,193.812555,2.125543,47.911943,49.872686,160.650954,200.835831,158.962536,194.027292,109.701087,187.102357,-0.000465,0.037579,75.222545,64.259872,194.117176,21.169451,41.574877,0.596588,768514.466964,0.870945,8.756152,10.785151,3.996955,0.078003,0.060510,32.000000,89.339243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.364303,64.482551,104.453758,100.000000,34.750872,48.873418,68.607595,35.280992,48.101266,45.797468,67.801968,178.805556,75.163217,180.183052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724059,48.809459,198.976639,162.169158,198.577976,200.365731,89.436012,14.162870,193.773607,2.119480,47.988780,49.900868,160.656496,200.628152,158.963946,194.098449,109.699325,187.068020,-0.000465,0.037960,75.228513,64.124724,193.943517,21.167923,41.024796,0.596438,768444.145534,0.871201,8.722208,10.771769,3.999294,0.073376,0.057888,32.000000,89.341902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379975,64.486202,104.323148,100.000000,34.697736,48.873418,68.607595,35.335676,48.101266,45.797468,67.801968,178.872024,75.362409,180.212595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742013,48.747348,199.012913,162.142529,198.666816,200.433397,89.554555,14.170006,193.866220,2.136095,47.690088,49.933343,160.625860,200.791205,158.960371,194.162626,109.681220,187.069279,-0.000465,0.038691,75.351674,64.269404,194.148074,21.167044,41.596893,0.595319,768692.718283,0.871753,8.827392,10.760459,4.001617,0.076230,0.059774,32.000000,89.317290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.408423,64.439217,104.222353,100.000000,34.660088,48.873418,68.607595,35.286034,48.101266,45.797468,67.801968,179.109111,75.153019,180.204374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730022,48.669297,198.930562,162.129635,198.751546,200.446153,89.550874,14.169292,193.772347,2.157232,48.010394,49.856284,160.643346,200.590375,158.951898,194.075371,109.711644,187.436673,-0.000464,0.038709,75.806189,64.188810,193.969517,21.167479,41.373725,0.596952,768831.985393,0.870392,8.746675,10.779044,4.000902,0.074490,0.059206,32.000000,89.341120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.414449,64.433165,104.170783,100.000000,34.617524,48.873418,68.607595,35.316911,48.101266,45.797468,67.801968,179.101748,75.094031,180.113658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750133,48.740752,198.873104,162.147295,198.777113,200.417561,89.447628,14.165439,193.748391,2.153874,47.573423,49.894665,160.603388,200.657631,158.901307,194.090424,109.657212,187.064712,-0.000463,0.038701,75.740494,64.319562,193.985080,21.168651,42.704840,0.597265,768591.979747,0.870525,8.681050,10.888406,4.000211,0.067056,0.055798,32.000000,89.330859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.381527,64.399630,104.123587,100.000000,34.582970,48.873418,68.607595,35.321806,48.101266,45.797468,67.801968,178.895256,74.888823,180.125499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815052,48.556070,198.981627,162.049470,198.836386,200.407392,89.343811,14.165154,193.769516,2.165813,47.609625,49.985994,160.575923,200.637285,158.926153,193.991536,109.676442,187.130213,-0.000465,0.038752,75.568541,64.505012,194.036353,21.168293,42.724189,0.598609,768833.579244,0.871189,8.731666,10.801313,3.997439,0.067625,0.057531,32.000000,89.326195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403098,64.347392,104.089074,100.000000,34.512258,48.873418,68.607595,35.322167,48.101266,45.797468,67.801968,178.687622,75.250010,179.985058,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761472,48.670121,198.971958,162.061803,198.798834,200.334798,89.410659,14.164583,193.754073,2.166389,47.748242,49.891047,160.575431,200.570009,158.854451,194.053875,109.667887,186.798100,-0.000464,0.038769,74.998701,64.238498,194.048672,21.167401,42.408016,0.594902,768142.949638,0.870441,8.479763,10.807020,3.994408,0.078279,0.060437,32.000000,89.332451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.423731,64.394884,103.961949,100.000000,34.474092,48.873418,68.607595,35.270459,48.101266,45.797468,67.801968,178.821318,75.315454,179.946585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759766,48.564039,198.954129,162.009107,198.821044,200.265009,89.479547,14.169007,193.756699,2.120498,47.666262,49.947776,160.560478,200.641627,158.888447,194.139299,109.660890,186.726943,-0.000464,0.038692,75.104675,64.265465,194.036617,21.167612,41.019247,0.594930,768264.549214,0.870796,8.649291,10.689066,3.998514,0.071422,0.057628,32.000000,89.337056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376490,64.387461,103.909412,100.000000,34.420275,48.873418,68.607595,35.259156,48.101266,45.797468,67.801968,178.959093,75.202835,180.017710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785797,48.599491,198.908395,162.004342,198.964460,200.281218,89.461531,14.164583,193.837099,2.103093,47.764757,49.949200,160.554762,200.647152,158.870285,194.039207,109.698420,186.856377,-0.000466,0.037897,74.913786,64.336675,194.116709,21.167203,41.191958,0.595398,767747.130897,0.869596,8.544976,10.668935,3.998293,0.075265,0.058194,32.000000,89.351930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.396752,64.333906,103.817482,100.000000,34.417188,48.873418,68.607595,35.281092,48.101266,45.797468,67.801968,178.923061,75.167766,180.121958,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795067,48.494785,198.921796,161.976312,198.949598,200.395186,89.423506,14.172574,193.916512,2.105182,47.443336,50.002511,160.526862,200.787413,158.870208,194.204310,109.743558,187.369435,-0.000468,0.037745,74.655635,64.213329,194.205790,21.167482,41.936943,0.595413,767723.533387,0.869422,8.553470,10.680743,3.995284,0.069301,0.057691,32.000000,89.354712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384209,64.315439,103.830596,100.000000,34.375378,48.873418,68.607595,35.260962,48.101266,45.797468,67.801968,178.847013,75.245241,180.024043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844163,48.478571,199.070183,161.978835,199.007988,200.450046,89.377351,14.162728,194.026792,2.117246,47.369494,50.092564,160.498826,200.963167,158.837215,194.344566,109.795744,187.039963,-0.000471,0.037762,74.753974,64.595698,194.264307,21.168460,42.184114,0.594875,767719.642271,0.869850,8.439166,10.830924,3.994809,0.077405,0.060979,32.000000,89.380530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317948,64.314367,103.866373,100.000000,34.364129,48.873418,68.607595,35.253269,48.101266,45.797468,67.801968,178.754701,75.104083,180.045365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774917,48.505503,199.149548,161.989206,199.015408,200.504658,89.381823,14.170291,194.012128,2.113789,47.813224,50.001853,160.498266,200.894402,158.831380,194.413573,109.811997,187.614135,-0.000474,0.037740,74.674364,64.389593,194.369276,21.171854,41.058769,0.592052,767570.131774,0.868287,8.364023,10.656344,3.993380,0.072428,0.057534,32.000000,89.437730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.301965,64.325025,103.830851,100.000000,34.368121,48.873418,68.607595,35.199483,48.101266,45.797468,67.801968,178.763646,75.278403,180.028921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745713,48.649784,199.139464,162.043023,199.164853,200.582183,89.364726,14.166723,194.188015,2.113078,47.989721,50.002508,160.519514,200.990811,158.825544,194.480575,109.868289,187.628034,-0.000476,0.037757,75.176930,64.287195,194.397361,21.175741,42.384210,0.595662,767944.924145,0.871150,8.470748,10.855501,4.001002,0.078281,0.061506,32.000000,89.385807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.325848,64.346962,103.784156,100.000000,34.332416,48.873418,68.607595,35.226624,48.101266,45.797468,67.801968,178.729452,75.425212,180.114130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830327,48.651708,199.221373,162.076659,199.172493,200.557167,89.478608,14.169577,194.230584,2.096584,47.884818,50.102175,160.502305,201.092174,158.828268,194.532648,109.904808,187.277472,-0.000477,0.037747,75.317238,64.209025,194.479511,21.180651,42.394735,0.596236,768523.501593,0.872463,8.645722,10.822430,4.003174,0.068045,0.053574,32.000000,89.418315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323867,64.361678,103.719546,100.000000,34.340131,48.873418,68.607595,35.218954,48.101266,45.797468,67.801968,178.957217,75.408337,180.078056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834359,48.692657,199.293331,162.090674,199.005084,200.573451,89.484589,14.167151,194.151670,2.115697,48.142040,49.956154,160.538217,201.153028,158.837504,194.579768,110.019678,187.667314,-0.000480,0.037780,76.001699,64.239597,194.484590,21.185712,42.313258,0.594629,768078.420097,0.869717,8.559594,10.634694,3.997994,0.070011,0.057768,32.000000,89.346438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.352733,64.398234,103.740632,100.000000,34.318861,48.873418,68.607595,35.240375,48.101266,45.797468,67.801968,178.969177,75.485226,180.120306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830472,48.731957,199.231846,162.127113,198.969308,200.585853,89.452622,14.165296,194.299687,2.094925,48.038081,49.997670,160.584510,201.084468,158.856767,194.594373,110.070531,187.567514,-0.000480,0.037743,76.277126,64.490616,194.502803,21.193547,41.907696,0.594261,767816.816261,0.869752,8.596370,10.668023,3.999115,0.078054,0.059942,32.000000,89.360766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355693,64.450083,103.826175,100.000000,34.390519,48.873418,68.607595,35.206817,48.101266,45.797468,67.801968,178.905244,75.629613,180.000440,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795047,48.764112,199.202492,162.154302,199.036978,200.665018,89.448846,14.151311,194.226700,2.073029,48.267439,50.074975,160.563889,201.104243,158.835725,194.636127,110.027363,187.202725,-0.000484,0.037710,76.372587,64.299390,194.485718,21.200905,42.502578,0.593141,767774.767893,0.870288,8.639694,10.579253,3.998193,0.064655,0.052243,32.000000,89.374995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.352434,64.423832,103.872501,100.000000,34.402648,48.873418,68.607595,35.219464,48.101266,45.797468,67.801968,178.897692,75.422644,180.023925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.916873,48.876518,199.249684,162.194386,198.923464,200.715733,89.412639,14.167151,194.295004,2.102444,48.264870,50.096338,160.610923,201.148299,158.890019,194.645285,110.055472,187.324019,-0.000481,0.038440,76.081314,64.397235,194.545448,21.207818,42.430211,0.595378,768367.549457,0.871436,8.708513,10.483699,4.000448,0.078653,0.060965,32.000000,89.411882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391925,64.409672,103.944707,100.000000,34.415742,48.873418,68.607595,35.203734,48.101266,45.797468,67.801968,178.825278,75.120810,180.049142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881595,48.854257,199.246516,162.180651,198.777578,200.781577,89.222601,14.173573,194.326595,2.099625,48.143021,50.146943,160.584489,201.235452,158.862022,194.671101,110.055472,187.442097,-0.000481,0.038873,76.130885,64.444005,194.533923,21.214239,42.696463,0.596929,768568.350865,0.869919,8.694914,10.501738,3.991630,0.078350,0.060989,32.000000,89.361172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.400933,64.365265,103.988205,100.000000,34.417745,48.873418,68.607595,35.168732,48.101266,45.797468,67.801968,178.445203,75.117289,179.936042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845164,48.912797,199.297063,162.182893,198.880160,200.780827,89.434083,14.166581,194.233962,2.108047,48.482836,50.008376,160.599566,201.220305,158.877508,194.594517,110.089667,187.298309,-0.000477,0.038664,76.006454,64.313843,194.491688,21.220487,42.425450,0.597481,768819.788126,0.872689,8.709117,10.546641,3.994389,0.069348,0.058114,32.000000,89.457433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404712,64.314343,104.063339,100.000000,34.474879,48.873418,68.607595,35.157460,48.101266,45.797468,67.801968,178.868166,75.476495,180.011376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830341,49.018335,199.278254,162.229424,198.912101,200.718372,89.489410,14.170148,194.287541,2.129316,48.386294,50.107782,160.631850,201.080186,158.893284,194.593195,110.093135,187.490746,-0.000476,0.038616,75.762116,64.441070,194.492482,21.225700,41.545146,0.595246,768889.951228,0.871473,8.805332,10.457762,3.998323,0.076112,0.059562,32.000000,89.508442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.412548,64.314707,104.033312,100.000000,34.465075,48.873418,68.607595,35.141569,48.101266,45.797468,67.801968,178.978821,75.629980,180.102800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803908,49.048018,199.243688,162.256614,198.849855,200.604911,89.332672,14.165582,194.256661,2.124415,48.559383,50.066179,160.642984,201.223872,158.914614,194.604112,110.114235,187.502993,-0.000475,0.038655,75.921633,64.250932,194.626274,21.229678,41.705613,0.594164,768941.889048,0.871209,8.926206,10.527471,3.999135,0.070936,0.058354,32.000000,89.477713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.419032,64.275275,103.910101,100.000000,34.529542,48.873418,68.607595,35.160923,48.101266,45.797468,67.801968,178.665344,75.333796,180.136514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877463,49.071654,199.270464,162.260818,198.734387,200.588367,89.295584,14.170719,194.306744,2.117065,48.471104,50.126220,160.654291,201.239121,158.917657,194.608108,110.069164,187.649987,-0.000478,0.038377,76.289229,64.570202,194.549016,21.231570,41.550355,0.596423,768545.664375,0.872832,8.983246,10.511028,4.000563,0.076794,0.060289,32.000000,89.497292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.417818,64.274054,103.952509,100.000000,34.514355,48.873418,68.607595,35.114321,48.101266,45.797468,67.801968,178.591167,75.310172,180.038402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835082,49.104086,199.329413,162.271190,198.857506,200.553301,89.470027,14.167580,194.314881,2.103974,48.500335,50.127629,160.677897,201.119207,158.919463,194.547274,110.111215,187.207403,-0.000475,0.037947,75.848436,64.218135,194.594498,21.232577,41.628091,0.595879,768609.775053,0.871749,8.930785,10.611955,3.995201,0.070234,0.057269,32.000000,89.507883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.400708,64.308225,103.917036,100.000000,34.544674,48.873418,68.607595,35.095566,48.101266,45.797468,67.801968,178.940055,75.340692,180.031911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860211,49.066432,199.277235,162.267546,198.648503,200.546077,89.409792,14.169007,194.368282,2.099189,48.390434,50.059533,160.663718,201.176901,158.964779,194.684625,110.098995,187.867343,-0.000475,0.037901,75.830881,64.526507,194.598046,21.232703,41.458442,0.596172,768447.412928,0.870799,9.007052,10.401627,3.999781,0.074170,0.058616,32.000000,89.528231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.397503,64.331737,103.977361,100.000000,34.572117,48.873418,68.607595,35.084787,48.101266,45.797468,67.801968,178.819583,75.491095,180.113304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837150,49.052690,199.450486,162.240075,198.673525,200.581855,89.441230,14.165582,194.368125,2.104085,48.593935,50.016798,160.674234,201.181305,158.973057,194.659687,110.114514,187.494015,-0.000472,0.037882,75.946098,64.339797,194.701000,21.233228,41.282456,0.594901,768406.095421,0.871331,8.976085,10.585195,3.999836,0.069862,0.057972,32.000000,89.324249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404551,64.330891,104.026908,100.000000,34.625320,48.873418,68.607595,35.043242,48.101266,45.797468,67.801968,178.882459,75.338932,180.131754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847631,49.195060,199.380683,162.298660,198.737093,200.559255,89.419846,14.175571,194.387921,2.119782,48.790037,50.132210,160.681319,201.245115,158.963958,194.587209,110.133449,187.456175,-0.000475,0.037250,75.954614,64.475897,194.594168,21.234155,42.124832,0.596415,768418.003955,0.871037,8.953516,10.507336,4.002044,0.077364,0.060068,32.000000,89.398402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.388293,64.310774,104.093058,100.000000,34.624614,48.873418,68.607595,35.056368,48.101266,45.797468,67.801968,178.839692,75.512812,180.109212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849283,49.222270,199.284380,162.355283,198.696892,200.554534,89.490224,14.166438,194.380095,2.134691,48.760785,49.994751,160.712684,201.246094,158.967512,194.750996,110.124656,187.625627,-0.000478,0.036548,76.267124,64.393581,194.741015,21.234247,42.849001,0.594975,768612.884186,0.871292,9.085045,10.474015,3.999803,0.065935,0.055343,32.000000,89.474183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.349024,64.300512,104.132484,100.000000,34.652390,48.873418,68.607595,35.045722,48.101266,45.797468,67.801968,178.980448,75.480237,180.128253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844564,49.265697,199.346339,162.363412,198.748441,200.498694,89.449162,14.171718,194.394201,2.141974,48.892956,50.080925,160.730015,201.231966,159.015395,194.676254,110.106680,187.458361,-0.000479,0.037113,76.257963,64.375501,194.694737,21.235176,42.420349,0.595043,768703.560000,0.870621,9.110545,10.547208,3.997738,0.077793,0.061006,32.000000,89.460650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384363,64.280083,104.149096,100.000000,34.699490,48.873418,68.607595,35.012144,48.101266,45.797468,67.801968,178.898323,75.163804,180.055790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.931810,49.235188,199.366351,162.358927,198.657852,200.524581,89.313690,14.157305,194.400381,2.153290,48.571483,50.026552,160.750449,201.286052,159.012516,194.627615,110.180257,188.092993,-0.000481,0.037196,76.478174,64.454364,194.665639,21.234194,42.533974,0.597649,768673.160836,0.870976,9.158853,10.501616,3.999360,0.068053,0.056501,32.000000,89.507167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.382851,64.267700,104.153755,100.000000,34.718629,48.873418,68.607595,35.025860,48.101266,45.797468,67.801968,178.627381,75.336804,180.005987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921401,49.260475,199.294220,162.364813,198.783833,200.623437,89.359193,14.165582,194.425492,2.145073,48.751301,50.112799,160.774400,201.258285,159.004875,194.752911,110.200963,187.628688,-0.000480,0.037215,77.048527,64.434707,194.566884,21.233608,42.608614,0.595409,768303.124154,0.870641,9.038150,10.669001,3.992772,0.078194,0.060932,32.000000,89.592853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373183,64.285546,104.194552,100.000000,34.751770,48.873418,68.607595,34.983114,48.101266,45.797468,67.801968,178.718385,75.469085,180.110550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853901,49.306375,199.437487,162.384716,198.878163,200.611335,89.379827,14.163156,194.396426,2.140100,48.919265,49.901153,160.747884,201.451898,159.017104,194.703710,110.183253,187.685845,-0.000478,0.037264,77.606250,64.485862,194.692211,21.234183,42.051946,0.594659,768667.425312,0.870891,9.074192,10.472065,3.992160,0.069253,0.057048,32.000000,89.498065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.346798,64.327515,104.201057,100.000000,34.770306,48.873418,68.607595,34.987396,48.101266,45.797468,67.801968,178.759653,75.085227,180.074004,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909217,49.371241,199.311149,162.424520,198.854364,200.637039,89.408797,14.160872,194.440885,2.148679,48.878957,50.043114,160.809357,201.230743,159.050834,194.617493,110.210057,187.633774,-0.000480,0.037882,77.398327,64.577834,194.609328,21.236535,42.719034,0.598784,768912.946356,0.872059,9.189873,10.511486,4.000439,0.078812,0.061273,32.000000,89.519014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.380657,64.365754,104.251582,100.000000,34.811879,48.873418,68.607595,34.985727,48.101266,45.797468,67.801968,178.817594,75.648322,180.036592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895749,49.399826,199.420226,162.427324,199.081923,200.658839,89.503067,14.164583,194.432501,2.138872,48.959210,49.992571,160.787151,201.352533,159.048544,194.759083,110.231395,187.623282,-0.000482,0.037639,77.119649,64.477487,194.690049,21.238463,42.371609,0.593661,768992.887367,0.870974,9.197547,10.464902,3.993474,0.069822,0.054696,32.000000,89.444317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355709,64.417937,104.353645,100.000000,34.845892,48.873418,68.607595,34.921338,48.101266,45.797468,67.801968,179.006135,75.618608,180.108347,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891972,49.499876,199.371628,162.475258,199.134403,200.590418,89.441872,14.175000,194.348942,2.137867,49.001167,50.117344,160.830261,201.232638,159.062366,194.708710,110.220405,187.440749,-0.000482,0.036848,76.929869,64.466669,194.637813,21.238407,42.741355,0.594391,769089.544852,0.870481,9.240054,10.439579,3.996738,0.078334,0.061131,32.000000,89.498780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.369700,64.467931,104.358936,100.000000,34.856961,48.873418,68.607595,34.943257,48.101266,45.797468,67.801968,178.883745,75.150818,180.043162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.964261,49.478711,199.404649,162.475538,199.360805,200.523019,89.541919,14.161300,194.312198,2.122498,49.007052,50.031360,160.848939,201.134130,159.066771,194.611728,110.200167,187.192799,-0.000482,0.037128,76.991229,64.302518,194.545471,21.238382,41.539812,0.598004,769130.237698,0.871098,9.344007,10.381195,3.996066,0.069848,0.058670,32.000000,89.597717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.398224,64.482004,104.401187,100.000000,34.876733,48.873418,68.607595,34.958691,48.101266,45.797468,67.801968,179.083839,75.475468,180.134232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870767,49.491355,199.367644,162.501888,199.414538,200.592790,89.423678,14.156877,194.309899,2.127450,49.096817,49.986814,160.850568,201.181896,159.128673,194.564930,110.176943,187.579336,-0.000481,0.037872,77.289276,64.504413,194.632253,21.237956,41.037415,0.594495,768775.385212,0.868382,9.248155,10.307116,3.990946,0.072175,0.057555,32.000000,89.555693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.463552,64.471283,104.410117,100.000000,34.901943,48.873418,68.607595,34.924136,48.101266,45.797468,67.801968,178.847357,75.332475,180.138717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.968743,49.552375,199.373885,162.527117,199.467101,200.622502,89.358196,14.166438,194.225484,2.136735,48.966530,50.117391,160.844506,201.099472,159.072875,194.601056,110.138007,187.579430,-0.000480,0.037132,77.340716,64.480976,194.518466,21.236600,42.428815,0.596772,769319.800009,0.871676,9.357410,10.477334,3.997686,0.069874,0.055755,32.000000,89.485821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.418240,64.456193,104.278378,100.000000,34.916688,48.873418,68.607595,34.918534,48.101266,45.797468,67.801968,178.716391,75.311419,180.046467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842987,49.496302,199.390301,162.491797,199.401103,200.628409,89.410985,14.166010,194.134674,2.114869,48.922708,49.953063,160.873553,201.062674,159.123081,194.478720,110.142892,187.676293,-0.000478,0.037105,77.650884,64.350190,194.351779,21.234925,42.506104,0.596114,769593.881480,0.870693,9.317193,10.516304,3.989972,0.077473,0.060737,32.000000,89.504208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.425416,64.441274,104.258562,100.000000,34.964756,48.873418,68.607595,34.901605,48.101266,45.797468,67.801968,178.821971,75.279431,180.102289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822565,49.489706,199.221331,162.468250,199.176085,200.642578,89.421422,14.173716,194.224753,2.127823,48.868354,49.939978,160.861564,201.104304,159.117469,194.512829,110.078862,187.595523,-0.000482,0.037064,77.746334,64.351362,194.502739,21.233321,41.917630,0.597654,769644.632389,0.872507,9.391090,10.548218,4.000368,0.067836,0.053630,32.000000,89.488559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.430441,64.430039,104.304208,100.000000,34.974532,48.873418,68.607595,34.910516,48.101266,45.797468,67.801968,178.842844,75.290729,180.119637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889488,49.447377,199.244378,162.455355,199.113060,200.646121,89.363584,14.167009,194.154142,2.109926,48.698198,49.988986,160.840227,201.175229,159.091942,194.474178,110.020024,187.537068,-0.000480,0.037045,77.287649,64.310514,194.445942,21.231440,42.384013,0.597451,769953.687805,0.872847,9.405623,10.581564,3.998616,0.079464,0.061136,32.000000,89.568277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315928,64.392123,104.348300,100.000000,34.980971,48.873418,68.607595,34.893112,48.101266,45.797468,67.801968,178.727169,75.265491,180.035255,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848230,49.441055,199.231360,162.451711,198.959205,200.656049,89.340079,14.168008,194.162986,2.100071,48.899622,49.991935,160.839793,200.951485,159.108458,194.413408,110.101437,187.222196,-0.000480,0.037031,77.543075,64.365093,194.380862,21.225708,41.609583,0.596916,769978.687495,0.872023,9.294075,10.618189,3.993715,0.074646,0.059902,32.000000,89.523023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328738,64.379528,104.356450,100.000000,34.922936,48.873418,68.607595,34.869129,48.101266,45.797468,67.801968,178.680158,75.307237,180.147725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901602,49.414394,199.260534,162.436854,198.939416,200.626748,89.378081,14.161158,194.176239,2.088791,48.699552,50.027806,160.847879,201.146708,159.108274,194.562855,110.076776,187.502813,-0.000475,0.037427,77.919171,64.379643,194.401749,21.221080,42.076629,0.597014,769740.598261,0.873082,9.330419,10.417034,3.996759,0.070038,0.056225,32.000000,89.442615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.343485,64.379324,104.358353,100.000000,34.927086,48.873418,68.607595,34.870863,48.101266,45.797468,67.801968,178.756161,75.315527,180.139307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869577,49.304726,199.225703,162.397891,198.943442,200.668506,89.371732,14.164440,194.200441,2.104289,48.539523,49.933626,160.858847,201.078393,159.109472,194.555869,110.073830,187.584614,-0.000476,0.038306,78.644734,64.379658,194.454794,21.217975,41.264933,0.596168,769649.408651,0.871164,9.279441,10.419772,3.991312,0.075092,0.059237,32.000000,89.541818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360586,64.367285,104.347011,100.000000,34.939320,48.873418,68.607595,34.853066,48.101266,45.797468,67.801968,178.743464,75.265124,180.122824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848905,49.343755,199.255370,162.415270,198.776835,200.703994,89.301054,14.177141,194.242234,2.111332,48.783341,50.105353,160.831437,200.978232,159.101591,194.543145,110.045933,187.292871,-0.000476,0.038428,78.531830,64.495436,194.430784,21.214740,41.965976,0.596891,769517.785229,0.872078,9.172011,10.582452,3.994935,0.069218,0.057471,32.000000,89.520973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.390100,64.402406,104.279040,100.000000,34.969220,48.873418,68.607595,34.819571,48.101266,45.797468,67.801968,178.602109,75.234677,180.006105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838978,49.309948,199.159748,162.383594,198.672042,200.647096,89.184771,14.171147,194.208782,2.071568,48.711259,49.968759,160.811728,201.005673,159.092763,194.482065,110.050892,187.496479,-0.000477,0.038763,79.331135,64.491239,194.415980,21.212679,41.272451,0.597598,769883.235693,0.873421,9.232421,10.499428,3.997186,0.075961,0.060401,32.000000,89.513069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319741,64.411414,104.249325,100.000000,34.951042,48.873418,68.607595,34.789871,48.101266,45.797468,67.801968,178.369542,75.120370,180.026443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864930,49.347603,199.220989,162.407702,198.807829,200.618114,89.362358,14.168578,194.158000,2.083114,48.546825,49.936627,160.831110,201.020718,159.084689,194.472488,110.053723,187.564430,-0.000475,0.039250,78.526380,64.317638,194.409333,21.211621,42.122666,0.595335,769543.529593,0.871963,9.218480,10.560568,3.996622,0.077480,0.060625,32.000000,89.561394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.300042,64.480569,104.234622,100.000000,34.941125,48.873418,68.607595,34.768845,48.101266,45.797468,67.801968,178.724716,75.417801,180.005987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800796,49.238212,199.266616,162.372382,198.817614,200.586602,89.477467,14.166010,194.244668,2.090304,48.713681,50.002444,160.820730,201.106057,159.078807,194.375066,110.073374,187.118336,-0.000472,0.039241,78.573598,64.464866,194.347537,21.209968,42.324051,0.596682,769557.154136,0.871856,9.217480,10.612592,3.995084,0.078172,0.061728,32.000000,89.546219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.336746,64.527926,104.256398,100.000000,34.968940,48.873418,68.607595,34.787992,48.101266,45.797468,67.801968,178.954934,75.232255,180.019677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890356,49.325890,199.196476,162.396489,198.903878,200.547678,89.365220,14.165582,194.128526,2.102578,48.691289,50.032230,160.791624,201.089972,159.085047,194.537616,110.058331,187.461693,-0.000468,0.039072,78.545836,64.491718,194.564600,21.208198,42.126371,0.596144,769087.098189,0.872702,9.167356,10.396572,4.000732,0.076262,0.060560,32.000000,89.481742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.365634,64.500179,104.164655,100.000000,34.960326,48.873418,68.607595,34.768361,48.101266,45.797468,67.801968,178.730441,75.389555,180.004925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896216,49.356949,199.149888,162.416952,198.994190,200.494512,89.283335,14.163869,194.181729,2.139972,48.751219,50.058132,160.835949,201.012421,159.106113,194.522703,110.072495,187.373463,-0.000465,0.039051,78.949244,64.475957,194.451450,21.207799,42.853511,0.595304,769133.018686,0.871265,9.171692,10.551232,3.992685,0.066609,0.055510,32.000000,89.583446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362696,64.503906,104.087546,100.000000,34.953128,48.873418,68.607595,34.815061,48.101266,45.797468,67.801968,178.566669,75.335924,180.112596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
