OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, April 28, 2020
11:04:37 AM

1
Test Comments:
after oil separator installation
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.687160,48.135884,199.031397,160.926420,212.928869,213.302351,94.494659,14.165867,193.169924,1.926150,46.788106,50.047297,159.526233,200.744172,157.788662,193.390696,110.254183,185.158815,-0.000485,0.038028,91.538006,63.889058,193.374316,21.107695,44.938162,0.598241,814022.853749,0.877824,7.991143,9.601205,4.000535,0.080206,0.062989,32.000000,90.796338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242594,65.189763,103.826762,100.000000,38.478373,48.873418,68.607595,45.655709,50.101266,54.197468,82.020560,188.989317,79.491010,189.769313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741901,48.157044,199.045694,160.946598,212.943778,213.303374,94.556527,14.167009,193.258178,1.926668,46.647405,49.986875,159.520569,200.836320,157.792791,193.469742,110.256581,185.386208,-0.000486,0.038273,91.564183,63.590606,193.565700,21.108857,44.971031,0.596807,813824.110668,0.875350,7.995910,9.496974,3.995174,0.080127,0.062734,32.000000,90.748159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226791,65.162615,103.797246,100.000000,38.478259,48.873418,68.607595,45.718158,50.101266,54.197468,81.911261,189.113055,79.776776,189.674585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809969,48.123518,198.993740,160.948280,212.872517,213.256596,94.333826,14.164725,193.279920,1.923990,46.633474,50.003597,159.494427,200.857360,157.756786,193.419543,110.217805,185.378048,-0.000485,0.038476,91.371871,63.966327,193.223884,21.109892,44.876246,0.597430,814161.595888,0.875825,8.156488,9.560656,4.001570,0.079006,0.062615,32.000000,90.741733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.178422,65.132376,103.768563,100.000000,38.503192,48.873418,68.607595,45.686663,50.101266,54.197468,81.825001,188.667652,79.539139,189.696733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792095,48.123518,199.075140,160.948280,212.832313,213.187275,94.567218,14.163013,193.241271,1.923980,46.794360,49.841883,159.503817,200.769860,157.782038,193.378389,110.262011,185.190568,-0.000486,0.038725,91.196197,63.782310,193.444067,21.110745,44.845558,0.598180,813937.253530,0.876283,8.052473,9.596303,3.995059,0.079585,0.062176,32.000000,90.743989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.162617,65.134023,103.751626,100.000000,38.445426,48.873418,68.607595,45.647315,50.101266,54.197468,81.682780,189.134436,79.396146,189.701060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720401,48.141655,198.969129,160.967617,212.913065,213.142865,94.657363,14.161015,193.279642,1.920780,46.925523,49.893327,159.505275,200.779768,157.788780,193.468148,110.284000,185.321938,-0.000485,0.038865,91.241484,63.701575,193.383332,21.110896,44.897287,0.599430,813515.383149,0.874185,8.070975,9.480197,3.998127,0.079516,0.062184,32.000000,90.762823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.186655,65.146491,103.755816,100.000000,38.476029,48.873418,68.607595,45.654394,50.101266,54.197468,81.590520,189.314725,79.741487,189.665537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732922,48.182051,198.946414,160.985272,212.899085,213.165309,94.324657,14.163013,193.134873,1.911682,46.931937,50.016666,159.545634,200.786332,157.814516,193.421416,110.265036,185.644051,-0.000485,0.038830,91.115533,63.869052,193.330182,21.111147,44.978604,0.597286,813426.511013,0.874616,8.163380,9.508595,4.001760,0.079716,0.062462,32.000000,90.782725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209596,65.158275,103.789799,100.000000,38.416778,48.873418,68.607595,45.694258,50.101266,54.197468,81.481861,188.649314,79.717716,189.661367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705898,48.202112,199.010909,160.992839,212.917558,213.147340,94.410400,14.165296,193.235219,1.918291,46.800870,49.910766,159.540403,200.755671,157.804748,193.456784,110.287907,185.355602,-0.000486,0.038817,90.924567,63.335203,193.330834,21.111599,44.803908,0.597415,813694.140667,0.877648,8.190798,9.650994,4.000296,0.079883,0.062480,32.000000,90.720236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.183473,65.148301,103.772126,100.000000,38.440548,48.873418,68.607595,45.686281,50.101266,54.197468,81.417184,188.820799,79.876336,189.662036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699800,48.202112,199.107767,160.992839,212.906400,213.107176,94.488688,14.158018,193.138377,1.916138,46.743958,49.995590,159.547574,200.676794,157.814574,193.383825,110.292552,185.726880,-0.000486,0.038810,90.833443,63.614450,193.269224,21.111999,44.732381,0.596646,813621.139084,0.877357,8.238870,9.517596,4.003769,0.079418,0.062483,32.000000,90.735516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208829,65.153331,103.773612,100.000000,38.403209,48.873418,68.607595,45.701250,50.101266,54.197468,81.334099,188.977376,79.726300,189.681981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680408,48.163914,198.990425,160.967056,212.841653,213.080085,94.523897,14.163869,193.152073,1.917460,46.889655,50.061868,159.515536,200.647906,157.776809,193.542550,110.282557,185.034713,-0.000487,0.038852,90.860335,63.799339,193.216175,21.112376,44.922836,0.597931,813473.083413,0.876584,8.245192,9.655193,4.006209,0.079249,0.062458,32.000000,90.739475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.193825,65.139506,103.747976,100.000000,38.396753,48.873418,68.607595,45.701933,50.101266,54.197468,81.157965,189.047794,79.729528,189.663727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700292,48.170509,199.011409,160.963133,212.816420,213.053785,94.425836,14.155592,193.264740,1.913994,46.879695,49.985367,159.519213,200.700300,157.778609,193.377325,110.246303,185.212694,-0.000488,0.038856,91.079991,63.733724,193.346093,21.112733,44.684023,0.600104,813301.306597,0.875692,8.213044,9.405040,4.004590,0.079970,0.061968,32.000000,90.771271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209928,65.128559,103.772923,100.000000,38.382674,48.873418,68.607595,45.715910,50.101266,54.197468,81.058464,188.851671,79.566946,189.681233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656988,48.194417,198.932716,160.974903,212.847620,213.029489,94.370747,14.160872,193.142538,1.896225,47.094698,49.875154,159.550287,200.623544,157.809374,193.339253,110.302729,184.838929,-0.000489,0.038841,91.371605,63.645891,193.223783,21.112934,44.889245,0.598703,813348.450552,0.876860,8.213080,9.504393,4.004230,0.079716,0.062587,32.000000,90.820852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226361,65.165104,103.797835,100.000000,38.364123,48.873418,68.607595,45.705641,50.101266,54.197468,80.952999,188.741494,79.636498,189.724821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.573406,48.194417,198.989900,160.974903,212.906353,213.039159,94.429835,14.166295,193.205491,1.882587,47.406078,49.991847,159.489693,200.699913,157.767507,193.272313,110.327333,185.492581,-0.000488,0.038855,91.470652,63.535822,193.274890,21.113465,44.798985,0.598456,813149.537547,0.878182,8.281900,9.304474,4.006137,0.078965,0.062228,32.000000,90.846814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215978,65.147994,103.769537,100.000000,38.371697,48.873418,68.607595,45.731022,50.101266,54.197468,80.873565,188.859669,79.379125,189.720808,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648310,48.277683,199.012035,161.000125,212.872751,213.047985,94.510166,14.165439,193.174726,1.869250,47.768282,49.962726,159.510722,200.872262,157.762556,193.320350,110.284325,185.121168,-0.000488,0.038840,91.866741,63.823942,193.374051,21.114203,44.962269,0.601445,813245.101964,0.879317,8.368669,9.530674,4.014045,0.080462,0.062583,32.000000,90.875345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227139,65.160461,103.768917,100.000000,38.329349,48.873418,68.607595,45.783149,50.101266,54.197468,80.855261,189.020332,79.350805,189.725411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632992,48.444494,198.955879,161.065704,212.793222,213.062051,94.461855,14.175428,193.115418,1.860310,47.594645,49.929345,159.527639,200.650821,157.768572,193.334740,110.285855,185.625450,-0.000488,0.038835,91.764506,63.630063,193.152518,21.114027,44.838111,0.601081,813548.994195,0.877339,8.374168,9.431253,4.008435,0.079562,0.061720,32.000000,90.887843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214658,65.171290,103.778441,100.000000,38.333281,48.873418,68.607595,45.743441,50.101266,54.197468,80.930973,188.923710,79.473329,189.672028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641289,48.444494,198.957637,161.065704,212.780448,213.065902,94.453739,14.164155,193.058872,1.856708,47.267330,49.930254,159.571780,200.552945,157.784144,193.344491,110.317987,185.461057,-0.000487,0.038858,91.699372,63.838339,193.256108,21.114094,44.941371,0.600554,814103.936403,0.878559,8.556876,9.623053,4.008541,0.079043,0.061850,32.000000,90.886670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230974,65.206047,103.764112,100.000000,38.287182,48.873418,68.607595,45.752715,50.101266,54.197468,80.855845,188.907478,79.573622,189.691658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694316,48.444494,198.955376,161.065704,212.864847,213.088714,94.268755,14.165582,193.157381,1.849797,46.873139,49.962706,159.570883,200.586828,157.791166,193.293276,110.304755,185.183179,-0.000487,0.038861,91.841626,63.710389,193.342704,21.114271,44.874479,0.599720,813968.107024,0.878487,8.548264,9.527938,4.007906,0.079664,0.061784,32.000000,90.837909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251581,65.267648,103.755172,100.000000,38.322061,48.873418,68.607595,45.750258,50.101266,54.197468,80.780717,188.537509,79.729821,189.757000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655033,48.371668,198.966850,161.053373,212.856101,213.079597,94.541590,14.165867,193.170088,1.846683,46.853834,49.953571,159.583225,200.667029,157.841251,193.360382,110.307706,185.051239,-0.000487,0.038841,91.789912,63.716228,193.253741,21.114987,45.032569,0.598037,814014.055193,0.879261,8.493260,9.434617,4.003584,0.078767,0.062630,32.000000,90.803664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.280152,65.292181,103.788480,100.000000,38.263892,48.873418,68.607595,45.719142,50.101266,54.197468,80.631673,189.083180,79.636425,189.699683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712049,48.301591,199.079158,161.019182,212.877397,213.027958,94.368837,14.162728,193.323194,1.851256,46.773886,49.937436,159.551401,200.732878,157.825576,193.464157,110.276549,185.608505,-0.000486,0.038877,91.647232,63.649544,193.391571,21.116281,44.691380,0.599020,813823.649877,0.877277,8.461179,9.381033,4.006983,0.079217,0.062214,32.000000,90.738194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240880,65.296538,103.763877,100.000000,38.297581,48.873418,68.607595,45.742476,50.101266,54.197468,80.477355,188.737674,79.746696,189.683554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632839,48.263393,199.082699,160.992278,212.849100,212.996686,94.437287,14.163441,193.251668,1.858100,46.939559,49.941398,159.568212,200.680586,157.834880,193.468293,110.324065,184.883777,-0.000486,0.038878,91.744167,63.580341,193.439437,21.117554,44.869033,0.597548,813486.448813,0.877377,8.331973,9.625868,4.004646,0.080264,0.061995,32.000000,90.805402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.256940,65.356067,103.793785,100.000000,38.268349,48.873418,68.607595,45.710218,50.101266,54.197468,80.347633,188.874575,79.705023,189.772185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626518,48.285927,198.896512,161.001807,212.817423,212.996654,94.471125,14.172003,193.298639,1.860584,47.078346,49.835442,159.546442,200.672513,157.817966,193.467239,110.323887,185.065864,-0.000486,0.038890,91.884784,63.548554,193.422221,21.118574,44.939496,0.598561,813169.279099,0.878073,8.375934,9.300367,4.011108,0.079559,0.062797,32.000000,90.793069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234162,65.332348,103.778438,100.000000,38.270983,48.873418,68.607595,45.756601,50.101266,54.197468,80.252453,188.942250,79.878977,189.797283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674259,48.342263,199.060830,161.035437,212.766964,213.002108,94.429389,14.164440,193.205761,1.864257,47.135555,49.878072,159.543450,200.693654,157.827038,193.433925,110.320334,185.181548,-0.000484,0.038884,92.245941,63.472545,193.347762,21.119884,44.969228,0.598561,813169.279099,0.878073,8.375934,9.300367,4.011108,0.079465,0.062565,32.000000,90.841685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230445,65.339045,103.759692,100.000000,38.274654,48.873418,68.607595,45.762686,50.101266,54.197468,80.180976,188.858778,79.528575,189.766481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687582,48.342263,198.988862,161.035437,212.726439,212.973245,94.479288,14.165011,193.272687,1.866719,47.075964,50.000633,159.530250,200.802193,157.814186,193.423903,110.322451,185.740075,-0.000485,0.038869,92.529903,63.698546,193.440681,21.120946,44.969589,0.599560,813367.918862,0.877550,8.411829,9.418412,4.007324,0.079151,0.062057,32.000000,90.826028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181405,65.322324,103.754640,100.000000,38.241196,48.873418,68.607595,45.735787,50.101266,54.197468,80.147550,188.958576,79.499007,189.794844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583818,48.319179,199.071548,161.047207,212.679426,212.930728,94.553819,14.168150,193.210288,1.856797,47.051572,49.974209,159.575752,200.726069,157.823578,193.444970,110.320640,185.259043,-0.000485,0.038864,92.145323,63.702829,193.397809,21.122002,44.888542,0.599399,813248.423190,0.876706,8.398012,9.630346,4.004801,0.078903,0.062168,32.000000,90.749651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.200055,65.326456,103.738445,100.000000,38.261225,48.873418,68.607595,45.728913,50.101266,54.197468,80.037673,189.107638,79.634884,189.796693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716431,48.334294,199.109539,161.054214,212.736089,212.895881,94.526892,14.160159,193.445328,1.841207,46.971732,49.931781,159.570184,200.823599,157.817244,193.579095,110.327205,185.525132,-0.000485,0.038888,91.890566,63.722282,193.474497,21.123614,44.922223,0.599506,813178.566617,0.877821,8.482616,9.447835,4.014849,0.079733,0.062363,32.000000,90.740160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203463,65.343232,103.733084,100.000000,38.216219,48.873418,68.607595,45.790207,50.101266,54.197468,79.964011,189.053784,79.602089,189.783908,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694806,48.302416,199.071535,161.057857,212.679000,212.870347,94.472441,14.162728,193.432370,1.835606,47.064084,49.953030,159.576274,200.939518,157.827874,193.581827,110.366015,185.500440,-0.000483,0.038922,91.681761,63.538462,193.354534,21.125242,44.883025,0.598341,812857.047507,0.875362,8.360134,9.543275,4.004904,0.079682,0.062189,32.000000,90.702879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214753,65.365839,103.728678,100.000000,38.227908,48.873418,68.607595,45.713498,50.101266,54.197468,79.876681,188.944883,79.569734,189.795867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.587551,48.312034,199.195091,161.064583,212.732906,212.849611,94.395444,14.160016,193.439465,1.835617,47.242698,50.069873,159.594880,200.921965,157.818988,193.604214,110.385277,185.393418,-0.000483,0.039100,91.692069,63.663984,193.410886,21.126891,44.970635,0.598602,812549.113971,0.876106,8.350675,9.495003,4.005882,0.079715,0.062104,32.000000,90.689358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219504,65.360181,103.703778,100.000000,38.177976,48.873418,68.607595,45.725710,50.101266,54.197468,79.755819,188.790888,79.714121,189.757748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654146,48.312034,199.130901,161.064583,212.773844,212.804700,94.561507,14.158161,193.476018,1.828089,47.324431,49.884950,159.579190,200.944737,157.813824,193.733068,110.361493,185.777953,-0.000483,0.039273,91.656648,63.632562,193.558647,21.128678,45.105592,0.598900,812587.191113,0.878867,8.471594,9.434723,4.017038,0.079059,0.062607,32.000000,90.678811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203434,65.334858,103.682607,100.000000,38.237447,48.873418,68.607595,45.787550,50.101266,54.197468,79.675077,189.123013,79.707958,189.665065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739207,48.370844,199.302477,161.094850,212.775440,212.751512,94.414702,14.165724,193.395815,1.826547,47.207691,50.066647,159.584846,200.913484,157.834956,193.611389,110.376703,185.535105,-0.000485,0.039325,91.632263,63.668059,193.604553,21.130735,44.759625,0.597962,812418.063531,0.875831,8.402465,9.605803,4.010358,0.079177,0.061959,32.000000,90.712188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202200,65.361574,103.688353,100.000000,38.203692,48.873418,68.607595,45.752203,50.101266,54.197468,79.585283,188.829404,79.723438,189.677693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767265,48.393378,199.272392,161.105220,212.763818,212.688028,94.359462,14.162442,193.487000,1.835486,47.485567,50.111284,159.603992,200.968263,157.835285,193.645266,110.406449,185.154900,-0.000485,0.039320,91.627871,63.666247,193.612366,21.132800,44.786094,0.597266,812171.076821,0.875452,8.373078,9.497597,4.006949,0.080492,0.062865,32.000000,90.700880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206716,65.349421,103.687190,100.000000,38.262473,48.873418,68.607595,45.703114,50.101266,54.197468,79.559520,188.718924,79.864304,189.656882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768017,48.485441,199.259759,161.128481,212.875714,212.628800,94.371235,14.164440,193.430651,1.833558,47.756180,49.903737,159.581547,201.088504,157.841078,193.811872,110.430279,185.695593,-0.000484,0.039247,91.624312,63.709411,193.572105,21.135035,44.956968,0.595715,811810.601545,0.875210,8.366546,9.322073,4.004086,0.079342,0.062276,32.000000,90.673803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204374,65.359168,103.708408,100.000000,38.226189,48.873418,68.607595,45.685513,50.101266,54.197468,79.500773,188.742471,79.481106,189.672972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771471,48.485441,199.174699,161.128481,212.901638,212.570992,94.388297,14.164583,193.382579,1.839105,47.715912,49.937504,159.623032,201.067282,157.848333,193.624101,110.414781,185.806249,-0.000483,0.039027,91.666511,63.912931,193.674875,21.137424,45.040845,0.598556,811762.271393,0.875069,8.457832,9.505488,4.003771,0.079486,0.062621,32.000000,90.733704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232713,65.377207,103.701174,100.000000,38.230775,48.873418,68.607595,45.685552,50.101266,54.197468,79.493294,188.776594,79.584114,189.703184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745366,48.485441,199.214238,161.128481,212.903752,212.612695,94.557672,14.162442,193.669233,1.852693,47.586577,49.944948,159.623109,200.972667,157.845016,193.622938,110.447469,185.709592,-0.000482,0.038994,91.863847,63.451435,193.631129,21.139443,44.861389,0.597400,811602.952594,0.874606,8.454255,9.563343,4.001784,0.079385,0.061800,32.000000,90.704344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227400,65.368531,103.711360,100.000000,38.211357,48.873418,68.607595,45.681542,50.101266,54.197468,79.422700,189.115343,79.676997,189.686937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749439,48.586025,199.202123,161.179487,212.934920,212.622236,94.342846,14.159303,193.653018,1.868024,47.502307,50.028387,159.646654,201.026610,157.865973,193.769250,110.458158,185.434004,-0.000481,0.038987,92.320283,63.629620,193.742037,21.140984,45.072200,0.597181,811668.716682,0.873720,8.481295,9.493658,4.004679,0.079657,0.061695,32.000000,90.698260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222651,65.387542,103.734505,100.000000,38.194003,48.873418,68.607595,45.694614,50.101266,54.197468,79.454197,188.685691,79.535765,189.681115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687478,48.586025,199.340896,161.179487,212.904988,212.570832,94.239855,14.166152,193.554287,1.870315,47.386688,50.111583,159.622550,201.071787,157.870479,193.914306,110.477164,186.048436,-0.000479,0.038985,92.282483,63.775975,193.721803,21.142155,44.803799,0.598391,811923.918377,0.875917,8.577660,9.377400,4.004108,0.079434,0.062095,32.000000,90.708785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241734,65.366659,103.744477,100.000000,38.212751,48.873418,68.607595,45.689687,50.101266,54.197468,79.394741,188.479709,79.571715,189.597480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783531,48.539580,199.292365,161.174443,212.919222,212.535277,94.482338,14.163726,193.644857,1.876420,47.265816,50.013644,159.673546,201.178634,157.909141,193.785571,110.515437,185.568694,-0.000478,0.038991,92.226039,64.037368,193.838320,21.143812,45.117691,0.598939,811772.382913,0.877877,8.641882,9.593601,4.011894,0.078685,0.062107,32.000000,90.750757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247347,65.436966,103.776257,100.000000,38.280109,48.873418,68.607595,45.724490,50.101266,54.197468,79.335284,188.964677,79.879784,189.623051,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749408,48.539580,199.425480,161.174443,213.010881,212.573050,94.591685,14.167009,193.698969,1.880110,47.371237,49.949189,159.694157,201.188766,157.916220,193.918258,110.535993,185.586178,-0.000479,0.039002,92.315257,63.661339,193.729675,21.145406,44.981056,0.595312,811181.933349,0.873486,8.495904,9.371730,4.003179,0.079536,0.062020,32.000000,90.771777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266771,65.443963,103.789787,100.000000,38.249092,48.873418,68.607595,45.667878,50.101266,54.197468,79.226973,189.183369,79.707884,189.587882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809184,48.528863,199.423870,161.176965,212.972296,212.594515,94.344658,14.165154,193.701036,1.882183,47.410236,50.004025,159.651615,201.225401,157.913938,194.009464,110.558208,185.986222,-0.000479,0.038977,92.387657,63.653440,193.990995,21.147035,44.952965,0.597349,811298.782088,0.873297,8.531247,9.357872,4.008600,0.078890,0.062307,32.000000,90.733737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248061,65.446445,103.799001,100.000000,38.277345,48.873418,68.607595,45.685235,50.101266,54.197468,79.151495,188.689316,79.891376,189.649329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762515,48.552222,199.580798,161.187335,212.892116,212.580543,94.458435,14.168150,193.649445,1.894555,47.648187,50.055753,159.661911,201.177023,157.908794,193.924452,110.599379,185.972568,-0.000479,0.038996,92.587416,63.981677,193.875702,21.149296,45.091889,0.595380,811178.911699,0.874477,8.458629,9.488769,4.003757,0.079849,0.062186,32.000000,90.751134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246965,65.485393,103.830512,100.000000,38.303390,48.873418,68.607595,45.648598,50.101266,54.197468,79.085709,188.916870,79.900400,189.562469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781822,48.611584,199.531067,161.231896,212.952388,212.534876,94.356134,14.167722,193.772412,1.899132,47.762644,49.990837,159.661786,201.264340,157.911309,194.007958,110.578134,185.734461,-0.000480,0.039004,92.710140,63.785386,193.913126,21.152601,44.914254,0.596149,811097.948221,0.874335,8.530310,9.442376,4.010665,0.078386,0.061472,32.000000,90.796239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245166,65.464396,103.802717,100.000000,38.332725,48.873418,68.607595,45.649188,50.101266,54.197468,79.024290,188.712269,79.836644,189.572225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742616,48.677816,199.442179,161.267489,212.973701,212.554576,94.517298,14.163298,193.796426,1.900007,47.840618,50.117663,159.683072,201.224851,157.925099,193.976154,110.630101,186.035624,-0.000479,0.038997,92.895063,63.866234,194.006271,21.155352,45.186170,0.596294,811134.596877,0.874864,8.569677,9.372513,4.008111,0.079987,0.062013,32.000000,90.838850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.272395,65.490080,103.836725,100.000000,38.352249,48.873418,68.607595,45.657904,50.101266,54.197468,79.025723,189.034596,79.570981,189.725568,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766405,48.677816,199.595229,161.267489,213.017107,212.554849,94.632957,14.163156,193.871791,1.904876,47.877654,50.072687,159.713494,201.347681,157.912973,194.052448,110.637031,186.073843,-0.000479,0.038974,93.139915,63.737530,194.157540,21.158349,45.117006,0.598692,811256.873016,0.874381,8.676519,9.435767,4.009483,0.079439,0.063329,32.000000,90.844317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277730,65.489181,103.789029,100.000000,38.343821,48.873418,68.607595,45.677577,50.101266,54.197468,79.038766,189.265913,79.910158,189.668094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722237,48.719865,199.488304,161.285145,212.983105,212.560961,94.327617,14.163441,193.825170,1.894851,47.936010,50.123003,159.709916,201.252230,157.936163,194.055993,110.654409,185.877587,-0.000478,0.038972,93.236664,63.948871,193.942293,21.161193,44.936936,0.596231,811193.857686,0.872850,8.651875,9.443447,4.010642,0.079403,0.062205,32.000000,90.849533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266306,65.503152,103.735095,100.000000,38.378246,48.873418,68.607595,45.662350,50.101266,54.197468,79.032151,188.655234,79.577584,189.678401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768129,48.775655,199.689483,161.321580,212.950921,212.587983,94.484848,14.160159,193.837251,1.894807,48.158553,50.002604,159.729261,201.372899,157.961962,193.975785,110.674962,185.960659,-0.000478,0.038994,93.022127,63.873876,193.961037,21.164251,44.892888,0.599059,811326.959145,0.876668,8.739685,9.351013,4.012054,0.078885,0.063087,32.000000,90.807775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277690,65.504993,103.691144,100.000000,38.383346,48.873418,68.607595,45.684628,50.101266,54.197468,78.987514,188.969697,79.673402,189.677142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784609,48.832820,199.556272,161.338676,212.992958,212.572373,94.396581,14.167722,193.883059,1.903684,48.073167,50.039731,159.755283,201.368557,157.952215,194.151868,110.649301,186.265810,-0.000477,0.038992,92.906908,63.682309,194.040880,21.167584,45.149821,0.598460,811430.238811,0.874561,8.747929,9.362237,4.012397,0.079578,0.061976,32.000000,90.793683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.287721,65.495045,103.678054,100.000000,38.422330,48.873418,68.607595,45.657055,50.101266,54.197468,79.003621,188.793162,80.006049,189.614278,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757932,48.832820,199.627818,161.338676,213.041249,212.584440,94.513286,14.169435,193.818089,1.914941,48.094653,50.059474,159.758882,201.343522,157.963742,194.083826,110.672182,185.707770,-0.000477,0.038981,92.681793,63.908798,193.919897,21.170819,45.079232,0.595572,811618.079669,0.875133,8.788028,9.504536,4.008393,0.078989,0.062356,32.000000,90.803312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317856,65.511133,103.667585,100.000000,38.434986,48.873418,68.607595,45.644884,50.101266,54.197468,79.025292,189.026572,79.844421,189.653381,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705855,48.871571,199.709291,161.360256,213.038820,212.603570,94.404943,14.165582,193.932401,1.919132,48.237706,49.989021,159.758854,201.343420,157.970879,194.189983,110.698757,186.103367,-0.000477,0.039002,92.302376,63.992830,194.118197,21.174248,44.959798,0.597251,811592.871201,0.874623,8.815656,9.268247,4.011980,0.078990,0.061349,32.000000,90.801734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.321563,65.536132,103.667626,100.000000,38.429747,48.873418,68.607595,45.658024,50.101266,54.197468,79.032494,188.809886,79.982718,189.737842,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728522,48.957320,199.457327,161.407061,213.125802,212.580824,94.337980,14.166152,193.846840,1.919654,48.528295,49.966526,159.793858,201.462397,157.984088,194.127155,110.672216,185.842589,-0.000477,0.039007,92.076786,63.868761,193.953815,21.179044,44.877219,0.597073,811764.000019,0.876821,8.908373,9.393007,4.017822,0.079705,0.061953,32.000000,90.814687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.295412,65.531972,103.671212,100.000000,38.497864,48.873418,68.607595,45.686763,50.101266,54.197468,78.995375,188.675961,79.885360,189.705191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784366,49.053240,199.621298,161.443215,213.141910,212.545509,94.480033,14.162299,193.845766,1.922389,48.519668,50.107730,159.810858,201.376671,157.990945,194.133896,110.706909,185.905012,-0.000478,0.038989,91.990962,63.973213,194.034151,21.182359,44.760815,0.598088,811993.965265,0.878339,9.028536,9.377115,4.018847,0.078891,0.062556,32.000000,90.850977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319990,65.528711,103.701391,100.000000,38.448233,48.873418,68.607595,45.674608,50.101266,54.197468,79.060899,188.960066,79.861662,189.658259,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796453,49.053240,199.551011,161.443215,213.190135,212.497989,94.481094,14.162585,193.858636,1.916939,48.673802,50.016725,159.829275,201.404193,157.992057,194.063938,110.696804,186.194234,-0.000478,0.038991,91.928411,63.940664,193.983205,21.185666,45.006659,0.597127,811879.632150,0.874796,9.008700,9.309005,4.009719,0.078816,0.062017,32.000000,90.829302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.308756,65.520347,103.706773,100.000000,38.479854,48.873418,68.607595,45.641071,50.101266,54.197468,79.146991,188.962188,79.740826,189.688118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703561,49.109583,199.664415,161.474606,213.256607,212.476518,94.443287,14.165582,193.767493,1.911176,48.543308,49.913001,159.855922,201.344072,158.019895,194.113057,110.675978,186.091940,-0.000477,0.038991,91.823187,63.916053,193.968907,21.188676,45.220572,0.597616,811730.448695,0.874355,8.996184,9.429688,4.007334,0.079555,0.062609,32.000000,90.845265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.311589,65.527364,103.735279,100.000000,38.508002,48.873418,68.607595,45.629740,50.101266,54.197468,79.196454,188.886573,79.884333,189.684498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743900,49.168400,199.579968,161.508238,213.349678,212.472388,94.414120,14.162157,193.763904,1.912058,48.442933,50.116684,159.871676,201.380932,158.038325,194.094150,110.698026,186.391980,-0.000477,0.038958,91.742596,63.568928,193.989140,21.191864,44.881114,0.597820,812033.692084,0.876571,9.148764,9.411419,4.017105,0.078914,0.062554,32.000000,90.839867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.303231,65.510626,103.728762,100.000000,38.501809,48.873418,68.607595,45.681141,50.101266,54.197468,79.254666,188.828240,79.557041,189.577889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788955,49.148061,199.628708,161.506557,213.383388,212.475199,94.478400,14.159873,193.736125,1.905444,48.480197,50.100431,159.878343,201.280629,158.043122,194.129840,110.708363,186.392145,-0.000477,0.038918,91.880620,63.596049,193.937909,21.194538,44.902750,0.599767,812036.940740,0.876180,9.165773,9.503996,4.012150,0.079783,0.061564,32.000000,90.812368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.318065,65.510926,103.775504,100.000000,38.545327,48.873418,68.607595,45.656598,50.101266,54.197468,79.259693,188.956800,79.569807,189.702673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786697,49.149435,199.647170,161.514685,213.382684,212.506007,94.539811,14.168008,194.007393,1.903293,48.609155,50.082250,159.865745,201.358567,158.047086,194.200721,110.695267,185.880031,-0.000477,0.038906,91.866111,63.856404,194.057155,21.197114,45.057163,0.599264,811878.224700,0.874665,9.098769,9.493721,4.009498,0.079051,0.061444,32.000000,90.796949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315372,65.488613,103.761905,100.000000,38.533059,48.873418,68.607595,45.628764,50.101266,54.197468,79.243326,189.079623,79.866211,189.580210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734704,49.149435,199.540976,161.514685,213.397141,212.534915,94.360855,14.165582,193.907886,1.888784,48.623554,50.036616,159.894542,201.347171,158.078588,194.137830,110.690139,186.029582,-0.000477,0.038929,91.927675,63.931572,194.156213,21.199820,45.276521,0.597192,812036.821663,0.874271,9.102481,9.311091,4.010050,0.079803,0.061797,32.000000,90.815196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.327225,65.482999,103.770308,100.000000,38.595319,48.873418,68.607595,45.626636,50.101266,54.197468,79.247547,188.721709,79.902014,189.668369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819297,49.211002,199.626716,161.521131,213.458103,212.598072,94.401229,14.168578,193.896663,1.893714,48.469761,49.963592,159.904855,201.266501,158.084777,194.068302,110.708492,186.118117,-0.000476,0.038935,91.852593,63.807152,194.022157,21.202372,45.018884,0.597328,812256.413090,0.877066,9.156337,9.373418,4.012107,0.079953,0.062570,32.000000,90.842471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.320751,65.484840,103.730529,100.000000,38.620144,48.873418,68.607595,45.654419,50.101266,54.197468,79.312962,188.802459,79.857921,189.615458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854320,49.216499,199.548697,161.529259,213.434381,212.665673,94.343767,14.166295,193.834889,1.909766,48.626813,50.057309,159.889595,201.551589,158.084565,194.111489,110.720912,186.171662,-0.000476,0.038907,91.763834,63.735279,193.969294,21.205554,44.991586,0.597236,812462.733191,0.875449,9.130301,9.388912,4.007016,0.078775,0.062308,32.000000,90.838162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335053,65.518397,103.725485,100.000000,38.603840,48.873418,68.607595,45.605810,50.101266,54.197468,79.331533,188.687535,79.824759,189.647756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746294,49.245633,199.673096,161.537387,213.468815,212.708236,94.455210,14.167009,193.914052,1.904465,48.686492,50.116500,159.908050,201.473854,158.097028,194.121167,110.711462,185.405471,-0.000479,0.038885,91.668538,63.964200,193.961197,21.208026,45.111344,0.598187,812721.341731,0.875329,9.203325,9.351180,4.010935,0.078761,0.062008,32.000000,90.809867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.341304,65.514664,103.711169,100.000000,38.610803,48.873418,68.607595,45.581152,50.101266,54.197468,79.341886,188.910419,79.808838,189.551768,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808962,49.292358,199.616676,161.553923,213.425388,212.715457,94.492401,14.164440,193.784166,1.906488,48.634190,50.023454,159.907626,201.218816,158.091702,194.115012,110.720693,185.983223,-0.000479,0.038864,91.675503,63.951830,194.012634,21.210262,45.029143,0.598858,813057.030378,0.876914,9.240525,9.113159,4.013829,0.079206,0.061952,32.000000,90.824168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335438,65.504182,103.731251,100.000000,38.635543,48.873418,68.607595,45.639533,50.101266,54.197468,79.383960,188.984801,79.803115,189.693586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821281,49.292358,199.647701,161.553923,213.373374,212.756026,94.548731,14.160302,193.785257,1.911069,48.836665,50.121976,159.912306,201.315470,158.094884,194.094576,110.729753,185.732264,-0.000478,0.038866,91.571643,63.892804,193.874705,21.212423,45.059308,0.598214,813098.425664,0.875488,9.222353,9.325137,4.007646,0.079096,0.061652,32.000000,90.810348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.346417,65.514795,103.710446,100.000000,38.665471,48.873418,68.607595,45.601281,50.101266,54.197468,79.446688,189.097461,79.942880,189.657236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764949,49.334685,199.537676,161.566255,213.400838,212.760550,94.393601,14.157733,193.798215,1.918637,48.800569,50.199164,159.940542,201.307682,158.117904,194.017200,110.710990,186.058463,-0.000478,0.038860,91.449557,63.884028,193.877521,21.214321,44.910431,0.597219,813188.100551,0.874893,9.209605,9.220054,4.007278,0.079611,0.062712,32.000000,90.870541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.353913,65.544851,103.721072,100.000000,38.668220,48.873418,68.607595,45.590569,50.101266,54.197468,79.508402,188.787202,79.535911,189.704640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
