OSU 80 Ton Compressor Load Stand
49.777346,49.370691,199.540247,161.578587,213.399691,212.753509,94.562627,14.163869,193.870053,1.922023,48.593994,49.943288,159.942588,201.261792,158.130890,193.957819,110.723839,186.497840,-0.000476,0.038872,91.448127,63.975763,194.018590,21.215651,44.849777,0.600731,813501.171707,0.877556,9.310253,9.363610,4.009603,0.079906,0.061639,32.000000,90.884086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.351189,65.533355,103.714465,100.000000,38.672156,48.873418,68.607595,45.618584,50.101266,54.197468,79.531841,189.125255,79.553373,189.689691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788543,49.330562,199.567493,161.568497,213.321607,212.773021,94.309521,14.165296,193.775052,1.923400,48.701553,49.982238,159.939578,201.313941,158.113922,194.045462,110.737447,185.582670,-0.000477,0.038964,91.467188,63.936514,194.045796,21.217241,44.939947,0.600519,813517.589749,0.875804,9.333420,9.518590,4.008656,0.079213,0.062817,32.000000,90.878158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.352020,65.543366,103.681477,100.000000,38.646452,48.873418,68.607595,45.609176,50.101266,54.197468,79.594483,188.619041,79.867532,189.622893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835707,49.330562,199.560033,161.568497,213.298852,212.804406,94.467933,14.165582,193.735459,1.918397,48.865651,50.045875,159.932798,201.281771,158.110143,194.001906,110.725621,185.884624,-0.000476,0.039191,91.439474,63.918340,193.934481,21.218982,44.809136,0.598079,813373.269153,0.877917,9.281697,9.155075,4.008302,0.080225,0.062954,32.000000,90.896843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.344120,65.548779,103.686721,100.000000,38.698983,48.873418,68.607595,45.599400,50.101266,54.197468,79.579698,188.935865,79.685287,189.649526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741585,49.404499,199.681533,161.602691,213.247359,212.777770,94.534871,14.172003,193.689417,1.926547,48.648690,50.079911,159.937091,201.144996,158.145741,194.027722,110.724767,186.015109,-0.000476,0.039197,91.498168,63.955636,194.007797,21.220419,45.054927,0.599009,813477.092821,0.875653,9.232883,9.282494,4.004358,0.078970,0.062697,32.000000,90.866406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362147,65.567305,103.693046,100.000000,38.688976,48.873418,68.607595,45.568975,50.101266,54.197468,79.602680,189.069742,79.882132,189.631115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837559,49.380311,199.659816,161.610259,213.094292,212.772588,94.361742,14.171433,193.711401,1.909005,48.548474,50.238366,159.968413,201.382053,158.125854,194.129828,110.735862,185.921981,-0.000476,0.039208,91.510247,63.916023,193.921731,21.222100,45.191092,0.598862,813739.949730,0.876944,9.404271,9.333256,4.014378,0.079371,0.061893,32.000000,90.855882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360593,65.580761,103.695048,100.000000,38.739085,48.873418,68.607595,45.623664,50.101266,54.197468,79.692004,188.723485,79.860048,189.664396,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760290,49.368767,199.564081,161.603252,213.108701,212.833845,94.485250,14.159303,193.814658,1.898717,48.602983,50.130398,159.982381,201.345296,158.144379,193.912019,110.729485,186.048442,-0.000478,0.039224,91.438571,63.924966,193.997381,21.222917,45.093458,0.597897,813450.746210,0.876593,9.280715,9.286543,4.006212,0.078536,0.061890,32.000000,90.889860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360648,65.572473,103.716163,100.000000,38.779045,48.873418,68.607595,45.562705,50.101266,54.197468,79.720495,188.970499,79.873548,189.683082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778197,49.353925,199.485968,161.598487,213.116894,212.870000,94.332665,14.163441,193.730703,1.896697,48.569706,50.124628,160.006554,201.115231,158.169361,193.982327,110.715351,185.386069,-0.000478,0.039219,91.604089,63.981705,193.906561,21.223520,44.856520,0.598569,813807.168931,0.877182,9.349161,9.341282,4.010509,0.079048,0.062555,32.000000,90.876216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379026,65.605950,103.696728,100.000000,38.723569,48.873418,68.607595,45.603565,50.101266,54.197468,79.736417,188.665329,79.665405,189.666678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795038,49.353925,199.495195,161.598487,213.136642,212.879822,94.406045,14.166152,193.745509,1.889817,48.523412,50.046120,159.978948,201.163772,158.163938,193.924899,110.707247,185.728647,-0.000478,0.039242,91.800239,64.144015,194.017773,21.223983,45.035490,0.599844,813907.571834,0.878362,9.315773,9.101832,4.007497,0.079172,0.062223,32.000000,90.851728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.369316,65.581180,103.684167,100.000000,38.742188,48.873418,68.607595,45.591440,50.101266,54.197468,79.748017,188.812090,79.909498,189.624034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753893,49.339358,199.576527,161.603812,213.187928,212.903680,94.492147,14.165724,193.667448,1.894047,48.757829,50.009794,160.004133,201.258917,158.170705,193.901817,110.701054,185.816859,-0.000480,0.039234,91.846244,64.000978,193.898239,21.224410,44.921826,0.597877,813963.846266,0.877390,9.298335,9.241175,4.006327,0.080263,0.062660,32.000000,90.868884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407912,65.603266,103.723431,100.000000,38.772515,48.873418,68.607595,45.579054,50.101266,54.197468,79.758801,188.984294,79.474356,189.679896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704860,49.413569,199.527285,161.620629,213.249884,212.928624,94.545762,14.158161,193.745853,1.901813,48.773684,50.017499,159.989993,201.140450,158.164074,193.871274,110.681450,185.484283,-0.000480,0.039258,91.886671,63.677811,193.891654,21.224826,44.945789,0.601813,814109.575823,0.877458,9.326377,9.281132,4.011275,0.080179,0.062165,32.000000,90.823320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.381923,65.613448,103.660958,100.000000,38.795517,48.873418,68.607595,45.599938,50.101266,54.197468,79.782757,189.091525,79.510599,189.635285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807799,49.442430,199.537336,161.628196,213.257939,212.945007,94.352399,14.156163,193.538087,1.898532,48.792447,50.094446,160.005408,201.052665,158.158410,193.963151,110.657838,185.858229,-0.000479,0.039281,91.659927,63.694599,193.893246,21.224729,45.165958,0.602170,814556.258563,0.878207,9.451402,9.173377,4.014241,0.078392,0.062444,32.000000,90.860735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377346,65.605097,103.658715,100.000000,38.794972,48.873418,68.607595,45.627010,50.101266,54.197468,79.887515,188.704798,79.708838,189.605545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765809,49.458921,199.448965,161.634643,213.261689,212.938125,94.307490,14.154593,193.684755,1.889931,48.524426,50.036186,159.999458,201.257245,158.159610,193.890686,110.626612,185.684930,-0.000480,0.039333,91.907400,64.024315,193.857576,21.224330,45.125624,0.599685,814643.739971,0.878126,9.373629,9.340177,4.006146,0.079240,0.061940,32.000000,90.883072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.380328,65.602253,103.654385,100.000000,38.781889,48.873418,68.607595,45.558153,50.101266,54.197468,79.961836,188.614979,79.728941,189.606292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843274,49.458921,199.500168,161.634643,213.248953,212.943689,94.429807,14.159445,193.615080,1.883477,48.315133,50.049160,160.025135,201.278733,158.191000,193.942150,110.655598,185.973331,-0.000479,0.039375,92.039400,63.884924,193.909091,21.223905,45.000673,0.598740,814439.993736,0.877196,9.314270,9.255067,3.999932,0.079612,0.062623,32.000000,90.936201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.396214,65.616542,103.664042,100.000000,38.789695,48.873418,68.607595,45.583002,50.101266,54.197468,80.014552,188.859614,79.553299,189.605033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795408,49.379212,199.527137,161.613622,213.339894,212.918217,94.554018,14.182849,193.734095,1.887497,48.346123,50.124868,160.034309,201.198572,158.227341,194.019010,110.644215,185.967025,-0.000480,0.039365,91.712876,64.212659,193.967411,21.223554,45.087760,0.600429,814641.343913,0.876747,9.353411,9.386448,4.002549,0.079315,0.062683,32.000000,90.933876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.406757,65.629218,103.662548,100.000000,38.802633,48.873418,68.607595,45.535375,50.101266,54.197468,79.970844,189.108036,79.841119,189.648660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830541,49.328638,199.577135,161.586715,213.406986,212.915309,94.452247,14.171004,193.752322,1.878384,48.424464,50.214222,160.008373,201.174985,158.226229,194.062579,110.632812,185.565525,-0.000480,0.039360,91.725431,64.109335,193.712460,21.223104,45.157538,0.598613,814445.265789,0.876230,9.323238,9.395419,4.006938,0.078270,0.062320,32.000000,90.913306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.397228,65.610886,103.672211,100.000000,38.829156,48.873418,68.607595,45.559295,50.101266,54.197468,79.999213,188.904494,79.834516,189.613137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841764,49.334960,199.532648,161.571580,213.389330,212.928115,94.293851,14.171147,193.631848,1.881336,48.400368,50.023176,159.996644,201.271516,158.205426,193.842374,110.625696,186.052451,-0.000481,0.039302,91.638539,63.958537,193.707218,21.222541,44.883782,0.598293,814268.146392,0.876351,9.236303,9.253142,4.005117,0.080114,0.062479,32.000000,90.869581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391341,65.584534,103.654261,100.000000,38.819331,48.873418,68.607595,45.535924,50.101266,54.197468,79.972518,188.587702,79.728060,189.658338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779927,49.334960,199.526852,161.571580,213.327645,212.908835,94.477292,14.166581,193.806082,1.884772,48.511423,50.110387,160.017683,201.152947,158.196727,194.003394,110.623149,185.779680,-0.000482,0.039041,91.569961,63.905944,193.877232,21.221788,45.367899,0.598920,814363.918096,0.877672,9.231013,9.446605,4.003322,0.079036,0.061803,32.000000,90.904640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.380929,65.617038,103.626543,100.000000,38.855689,48.873418,68.607595,45.525518,50.101266,54.197468,80.001937,188.954584,79.900107,189.621438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739139,49.329738,199.466799,161.581110,213.317034,212.901048,94.412124,14.165296,193.576476,1.888498,48.492471,49.924736,160.008192,201.149216,158.223786,193.885580,110.617679,186.066352,-0.000480,0.038790,91.401418,63.841441,193.756026,21.221197,45.027503,0.598229,814389.218174,0.877097,9.295017,9.344808,4.008179,0.079439,0.062082,32.000000,90.922130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.383741,65.592750,103.593084,100.000000,38.864114,48.873418,68.607595,45.557317,50.101266,54.197468,80.020105,188.824248,79.578978,189.707551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719115,49.345679,199.390200,161.591480,213.250732,212.920400,94.605962,14.161729,193.621449,1.889631,48.587619,50.123565,160.011030,201.087750,158.214565,193.996749,110.637078,185.614036,-0.000480,0.038543,91.230746,64.027039,193.890164,21.220284,45.040791,0.600917,814443.814896,0.878457,9.332043,9.459936,4.010258,0.079292,0.062405,32.000000,90.922933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.396423,65.638024,103.593476,100.000000,38.817634,48.873418,68.607595,45.577500,50.101266,54.197468,80.066807,189.211925,79.494826,189.740084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696507,49.371241,199.458078,161.609698,213.188408,212.943379,94.484469,14.171575,193.654831,1.885260,48.479192,50.208945,160.023850,201.088137,158.224775,193.876050,110.622274,186.031985,-0.000480,0.038538,91.084859,63.942140,193.822184,21.219787,45.122144,0.600868,814378.698490,0.876175,9.300524,9.275523,4.004115,0.079822,0.062619,32.000000,90.873777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.390643,65.650988,103.609693,100.000000,38.834855,48.873418,68.607595,45.586611,50.101266,54.197468,80.091464,188.968938,79.873988,189.665143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794955,49.344580,199.432441,161.617546,213.063264,212.992426,94.243461,14.172003,193.603122,1.887745,48.466685,50.051159,160.048118,201.153803,158.224592,193.904185,110.621652,185.764535,-0.000480,0.038542,91.053224,63.772841,193.934702,21.219237,45.234383,0.599333,814769.308216,0.878898,9.417736,9.442201,4.013523,0.080218,0.062019,32.000000,90.843575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.385459,65.677479,103.606670,100.000000,38.829936,48.873418,68.607595,45.599401,50.101266,54.197468,80.143951,188.486922,79.549778,189.684656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782900,49.344580,199.456320,161.617546,213.045972,212.984236,94.513751,14.166866,193.611714,1.884094,48.670543,49.902589,160.049036,201.055376,158.204399,193.932132,110.607810,185.823714,-0.000481,0.038518,91.178454,63.833373,193.719090,21.218523,45.089942,0.600750,814717.643295,0.879347,9.289076,9.340507,4.005073,0.078863,0.062094,32.000000,90.830231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.397268,65.702270,103.582338,100.000000,38.858197,48.873418,68.607595,45.540309,50.101266,54.197468,80.143393,189.027501,79.565772,189.698070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688403,49.378113,199.381067,161.620909,213.032424,212.969040,94.426619,14.160587,193.696796,1.879145,48.812058,50.013265,160.049085,201.030178,158.231594,193.876470,110.623536,185.455530,-0.000483,0.038545,91.352230,63.704251,193.785253,21.217171,44.966362,0.600790,814763.544182,0.877035,9.301557,9.376998,4.006523,0.079193,0.062915,32.000000,90.837807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379467,65.721092,103.570642,100.000000,38.884723,48.873418,68.607595,45.544590,50.101266,54.197468,80.201963,188.853237,79.865331,189.612114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679469,49.447377,199.507653,161.659307,213.085486,212.965219,94.529620,14.166438,193.574349,1.876296,48.714538,50.044132,160.041437,201.048098,158.215634,193.760576,110.567430,185.718812,-0.000483,0.038578,91.551580,63.827881,193.793552,21.215934,45.155230,0.599400,814872.098345,0.879718,9.433010,9.220273,4.012628,0.078682,0.062399,32.000000,90.792584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.378914,65.765995,103.577168,100.000000,38.858036,48.873418,68.607595,45.596697,50.101266,54.197468,80.230210,189.059240,79.729821,189.699250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807466,49.412195,199.410669,161.660428,213.136868,212.964534,94.487841,14.162157,193.615013,1.869209,48.512798,50.130816,160.084660,200.926552,158.244251,193.863861,110.616515,185.493992,-0.000483,0.038571,91.712900,63.910831,193.783397,21.214699,45.102347,0.600909,815301.451756,0.879090,9.511539,9.377225,4.015897,0.079097,0.062367,32.000000,90.765013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391747,65.784304,103.567159,100.000000,38.862974,48.873418,68.607595,45.602475,50.101266,54.197468,80.333873,188.975682,79.636278,189.690478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791225,49.412195,199.363066,161.660428,213.141233,212.985762,94.319326,14.166438,193.556534,1.871929,48.350619,50.107482,160.084584,201.050870,158.238897,193.765955,110.623869,185.671635,-0.000483,0.038554,91.740486,63.970980,193.709688,21.213237,44.799111,0.599962,814789.067336,0.876880,9.343740,9.242032,4.003630,0.079931,0.061714,32.000000,90.758763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389587,65.797148,103.536245,100.000000,38.883674,48.873418,68.607595,45.528227,50.101266,54.197468,80.332782,188.638653,79.812433,189.655191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776646,49.336334,199.354174,161.622591,213.094654,212.964732,94.476169,14.166152,193.722301,1.867095,48.535307,50.011846,160.086282,201.006713,158.231928,193.946249,110.582938,185.536513,-0.000484,0.038538,91.859022,63.645454,193.629455,21.212014,45.252738,0.598772,814873.431538,0.878852,9.360552,9.302725,4.003980,0.079255,0.062055,32.000000,90.819377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384403,65.800699,103.515345,100.000000,38.836745,48.873418,68.607595,45.534344,50.101266,54.197468,80.364803,188.952337,79.557848,189.692878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762542,49.352001,199.420821,161.621189,213.152490,212.906827,94.582250,14.164440,193.623997,1.853298,48.506410,50.033200,160.059691,201.096170,158.252403,193.794271,110.577659,185.930006,-0.000483,0.038536,92.059996,63.990382,193.752396,21.210424,45.118989,0.600621,814766.002114,0.877405,9.299788,9.291901,4.004974,0.079880,0.061817,32.000000,90.830990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391590,65.807500,103.527591,100.000000,38.938322,48.873418,68.607595,45.542051,50.101266,54.197468,80.338003,189.164500,79.706197,189.713176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783246,49.330562,199.408076,161.618667,213.170363,212.910947,94.323226,14.168293,193.632753,1.859285,48.292066,49.984586,160.065577,201.046528,158.264710,193.815888,110.581326,185.868073,-0.000482,0.038545,92.257542,63.677489,193.856265,21.209314,44.920276,0.599665,814647.047748,0.876497,9.330062,9.447817,4.007448,0.079566,0.061920,32.000000,90.860660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377740,65.798595,103.515317,100.000000,38.900430,48.873418,68.607595,45.545890,50.101266,54.197468,80.363359,188.646452,79.740019,189.676080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719884,49.330562,199.352135,161.618667,213.157862,212.941187,94.436125,14.160302,193.631463,1.866427,48.334602,49.990076,160.060349,200.999231,158.250800,193.724126,110.577583,185.612609,-0.000483,0.038522,92.406519,63.787603,193.791005,21.208120,44.951324,0.599135,814553.468967,0.878463,9.287181,9.420456,4.005526,0.080131,0.062702,32.000000,90.866958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379444,65.783625,103.510746,100.000000,38.892058,48.873418,68.607595,45.531956,50.101266,54.197468,80.365373,188.872249,79.551759,189.756213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808591,49.292907,199.401513,161.611099,213.136253,212.936360,94.585974,14.181279,193.606351,1.862524,48.510288,50.057349,160.078117,201.057883,158.264460,193.824311,110.570597,185.955987,-0.000484,0.038537,92.718567,64.028784,193.626471,21.207009,45.134387,0.601193,814776.771706,0.878779,9.352822,9.326405,4.009505,0.079614,0.062179,32.000000,90.848880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379956,65.785808,103.522070,100.000000,38.888318,48.873418,68.607595,45.566228,50.101266,54.197468,80.350136,189.171948,79.521605,189.642051,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760169,49.336609,199.329940,161.629317,213.099880,212.969334,94.466179,14.168721,193.598696,1.864815,48.603567,50.063796,160.063601,201.164873,158.234455,193.884768,110.573199,185.882703,-0.000485,0.038530,92.821265,64.032725,193.647524,21.205708,44.982661,0.600497,814552.937997,0.875539,9.223288,9.464816,4.003356,0.078441,0.062360,32.000000,90.797673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.387186,65.778473,103.563419,100.000000,38.913035,48.873418,68.607595,45.513847,50.101266,54.197468,80.413306,188.932358,79.843100,189.547048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781813,49.373165,199.468191,161.646975,213.056466,212.981248,94.459980,14.165582,193.510569,1.859783,48.618185,50.055133,160.067634,201.105955,158.246037,193.922373,110.574612,185.333034,-0.000485,0.038536,92.727865,63.891060,193.703121,21.204548,44.885657,0.598616,814864.105625,0.877841,9.317129,9.434181,4.005813,0.078789,0.062017,32.000000,90.760640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376689,65.763760,103.542886,100.000000,38.887127,48.873418,68.607595,45.539068,50.101266,54.197468,80.436957,188.919959,79.737231,189.584105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752655,49.384984,199.243978,161.641930,213.059005,212.988473,94.340973,14.165011,193.547262,1.850445,48.582109,50.068045,160.109165,200.977030,158.229603,193.756542,110.556270,185.539779,-0.000485,0.038514,92.634906,63.948480,193.873051,21.203282,44.897161,0.599577,814950.473430,0.877613,9.331269,9.222238,4.006849,0.079549,0.061900,32.000000,90.742287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377690,65.730568,103.563123,100.000000,38.925943,48.873418,68.607595,45.524546,50.101266,54.197468,80.500411,188.681947,79.765331,189.598424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768873,49.384984,199.388760,161.641930,213.059254,213.013246,94.496962,14.162870,193.556072,1.847810,48.707581,49.997356,160.080155,201.007834,158.255570,193.808836,110.553784,185.989325,-0.000486,0.038533,92.218726,63.741002,193.597620,21.201857,45.016486,0.599236,815138.365549,0.879351,9.373287,9.319820,4.004690,0.078481,0.062252,32.000000,90.723947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348155,65.737606,103.554629,100.000000,38.867267,48.873418,68.607595,45.538763,50.101266,54.197468,80.540543,188.993925,79.750437,189.563727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819237,49.427312,199.164431,161.645574,213.171356,213.013089,94.425747,14.165011,193.543666,1.859939,48.587774,49.936958,160.078448,201.066405,158.259514,193.677660,110.535434,185.222765,-0.000487,0.038555,91.971271,63.707041,193.745135,21.200105,44.932212,0.599560,815234.635423,0.877684,9.356487,9.494379,4.006294,0.079976,0.062162,32.000000,90.778091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.283979,65.685666,103.569270,100.000000,38.888279,48.873418,68.607595,45.514454,50.101266,54.197468,80.622183,188.851494,79.854032,189.574231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746861,49.435283,199.356991,161.641650,213.265252,213.009112,94.321473,14.164297,193.504382,1.870964,48.362811,50.096895,160.083985,201.062267,158.252623,193.845140,110.506559,185.679616,-0.000486,0.038564,91.777025,63.668756,193.660232,21.199008,45.028783,0.599973,815424.902500,0.878465,9.350514,9.244468,3.997965,0.079076,0.061790,32.000000,90.816611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.300059,65.653434,103.552942,100.000000,38.899615,48.873418,68.607595,45.494732,50.101266,54.197468,80.663969,188.642946,79.703556,189.711288,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722978,49.383060,199.258525,161.615864,213.395528,212.986039,94.548380,14.165296,193.482663,1.878068,48.302181,49.969568,160.073029,200.972585,158.285751,193.760901,110.512371,185.451425,-0.000485,0.038569,91.632054,63.966571,193.605430,21.198065,45.058858,0.600158,815573.387995,0.879856,9.429589,9.423090,4.007429,0.078409,0.061896,32.000000,90.854549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.307067,65.663391,103.555207,100.000000,38.913751,48.873418,68.607595,45.533393,50.101266,54.197468,80.698546,189.096760,79.833929,189.574074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767722,49.315445,199.288250,161.586155,213.479915,212.980266,94.321321,14.166866,193.450401,1.863544,48.362249,50.104824,160.060558,200.981657,158.251386,193.606338,110.493358,185.442057,-0.000484,0.038608,91.382150,64.040834,193.649258,21.197243,44.958663,0.599062,815346.506891,0.877989,9.402114,9.329865,4.007373,0.080115,0.061758,32.000000,90.849689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.274195,65.613692,103.512087,100.000000,38.915926,48.873418,68.607595,45.545846,50.101266,54.197468,80.678191,188.642642,79.478391,189.526670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731347,49.315445,199.235159,161.586155,213.483752,212.958765,94.267724,14.162585,193.368487,1.856014,48.405307,50.041253,160.073358,200.840541,158.278164,193.713697,110.495652,185.599711,-0.000483,0.038598,91.504814,63.901132,193.624908,21.196453,44.903075,0.601182,815141.478257,0.879033,9.288140,9.345287,4.004368,0.079888,0.061802,32.000000,90.850820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.312413,65.614539,103.507613,100.000000,38.888883,48.873418,68.607595,45.518029,50.101266,54.197468,80.635863,188.535447,79.581766,189.489455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859216,49.327264,199.257634,161.581670,213.493558,212.932038,94.389078,14.171290,193.580345,1.843897,48.259846,50.186893,160.058630,200.985755,158.250208,193.783030,110.498876,185.887721,-0.000482,0.038543,91.658581,63.864751,193.559539,21.195265,45.022292,0.600614,815114.401030,0.880159,9.325825,9.403397,4.006229,0.078743,0.062264,32.000000,90.879225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.311934,65.608217,103.499682,100.000000,38.908328,48.873418,68.607595,45.537210,50.101266,54.197468,80.669167,188.778156,79.670907,189.596694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844410,49.289884,199.261777,161.575504,213.488582,212.923002,94.171958,14.166581,193.544746,1.825978,48.143279,50.145473,160.074168,201.053133,158.243161,193.758763,110.506989,185.775599,-0.000480,0.038278,91.462003,63.633140,193.654194,21.193895,44.971428,0.598571,814838.623396,0.876443,9.205265,9.510423,3.996405,0.080002,0.062713,32.000000,90.886306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.324936,65.596250,103.443576,100.000000,38.876122,48.873418,68.607595,45.461386,50.101266,54.197468,80.691785,188.343915,79.764010,189.537213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803380,49.243434,199.337961,161.543553,213.481305,212.930018,94.407667,14.167151,193.536164,1.822370,48.114075,50.115181,160.071748,200.923392,158.257323,193.731954,110.506982,185.750215,-0.000481,0.038027,91.466423,63.880705,193.856592,21.193054,45.013277,0.597940,814686.002336,0.878624,9.183201,9.459405,3.997676,0.079346,0.062095,32.000000,90.897638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.331815,65.570207,103.458343,100.000000,38.910387,48.873418,68.607595,45.465018,50.101266,54.197468,80.673702,188.815335,79.887414,189.561249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788564,49.243434,199.318594,161.543553,213.419580,212.932706,94.415847,14.167580,193.463209,1.827041,48.197895,50.008238,160.012883,200.906043,158.246961,193.723418,110.459093,186.141931,-0.000481,0.037936,91.655993,63.883257,193.755698,21.192633,44.971500,0.597551,814649.751307,0.877147,9.179209,9.449696,4.002499,0.079681,0.062443,32.000000,90.921573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.313341,65.550816,103.436822,100.000000,38.906754,48.873418,68.607595,45.484077,50.101266,54.197468,80.643320,188.831694,79.735177,189.495946,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781907,49.220896,199.213537,161.522813,213.446138,212.948063,94.453045,14.167151,193.520311,1.837162,48.335278,49.977271,160.034123,200.948182,158.239219,193.679638,110.485927,185.512863,-0.000482,0.037895,92.224632,64.003385,193.627843,21.191690,44.998906,0.598820,814892.515977,0.877372,9.194547,9.647411,4.003301,0.079525,0.061791,32.000000,90.915799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.318102,65.538495,103.450694,100.000000,38.895699,48.873418,68.607595,45.489569,50.101266,54.197468,80.633780,188.906091,79.565258,189.523484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860761,49.250030,199.374283,161.526456,213.403967,212.948864,94.360124,14.164868,193.574577,1.850960,48.232945,50.044349,160.029820,200.846575,158.236791,193.762918,110.487156,185.659455,-0.000482,0.037881,92.315541,63.941640,193.568618,21.190113,45.012141,0.599945,814766.889823,0.877164,9.178901,9.379851,4.001726,0.079466,0.061824,32.000000,90.947833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.341174,65.570848,103.459919,100.000000,38.890901,48.873418,68.607595,45.491336,50.101266,54.197468,80.677803,188.720249,79.710599,189.558023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735929,49.236288,199.137325,161.524774,213.368598,212.951143,94.385786,14.168150,193.460511,1.855221,48.029539,50.028139,160.020512,200.973809,158.210496,193.728552,110.470629,185.573608,-0.000482,0.037897,92.391637,63.760004,193.559663,21.188591,45.008444,0.599020,814831.883689,0.876977,9.204452,9.411815,4.002959,0.079670,0.061593,32.000000,90.943896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328408,65.538418,103.455238,100.000000,38.922126,48.873418,68.607595,45.441114,50.101266,54.197468,80.691869,188.771571,79.663644,189.462233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742400,49.168950,199.324105,161.497868,213.366578,212.967513,94.530433,14.163869,193.474208,1.848372,47.966636,50.179960,160.027225,200.884882,158.204783,193.752955,110.476714,185.337361,-0.000482,0.037950,92.462132,64.057114,193.595845,21.187288,44.886721,0.599568,814959.015319,0.878742,9.241921,9.418421,4.003893,0.079758,0.061759,32.000000,90.935538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.320038,65.555040,103.460573,100.000000,38.913329,48.873418,68.607595,45.509200,50.101266,54.197468,80.690971,189.060867,79.547943,189.520179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813583,49.168950,199.318313,161.497868,213.381354,212.961088,94.441602,14.166438,193.448992,1.841560,48.045656,50.039096,160.019442,200.798075,158.228651,193.556853,110.453629,186.109284,-0.000483,0.038220,92.639679,63.875091,193.570024,21.186342,45.037347,0.600696,814791.066902,0.877172,9.167876,9.321796,4.007127,0.077951,0.061745,32.000000,90.933806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.318505,65.573105,103.483222,100.000000,38.903303,48.873418,68.607595,45.503834,50.101266,54.197468,80.632683,188.883204,79.524613,189.620022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757332,49.142564,199.301777,161.484976,213.391828,212.938679,94.176221,14.162442,193.509881,1.844742,48.174742,50.008461,159.991825,200.937602,158.225857,193.698886,110.486931,185.414127,-0.000483,0.038454,92.750223,63.741064,193.621013,21.185242,44.938324,0.600079,814775.844303,0.876577,9.094164,9.640398,4.001284,0.079276,0.062144,32.000000,90.920875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337437,65.583779,103.521580,100.000000,38.921639,48.873418,68.607595,45.460838,50.101266,54.197468,80.610990,188.352443,79.654546,189.524074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723020,49.179119,199.176972,161.491702,213.404864,212.905428,94.325744,14.165011,193.407360,1.846341,48.351331,49.985527,159.998616,200.901843,158.230401,193.648487,110.460951,185.426653,-0.000482,0.038702,93.059357,63.868763,193.617871,21.184053,44.881222,0.599553,814545.581228,0.879993,9.126021,9.341009,4.005476,0.078771,0.061643,32.000000,90.838425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.347840,65.590057,103.539312,100.000000,38.900433,48.873418,68.607595,45.490281,50.101266,54.197468,80.613156,188.651488,79.595999,189.491068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796386,49.257726,199.245049,161.512442,213.452898,212.869266,94.379165,14.171861,193.434966,1.851796,48.497723,50.011219,160.015304,200.935930,158.190949,193.662182,110.438016,185.189785,-0.000481,0.038690,92.672066,63.762244,193.423709,21.182598,44.979145,0.600064,814679.812566,0.879225,9.198130,9.371790,4.005730,0.079575,0.062269,32.000000,90.824291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348820,65.583534,103.561312,100.000000,38.885763,48.873418,68.607595,45.508628,50.101266,54.197468,80.655123,188.758331,79.628207,189.557433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847185,49.257726,199.167300,161.512442,213.531011,212.800525,94.518118,14.168864,193.388005,1.851899,48.345300,50.093827,160.011879,200.957886,158.204107,193.744260,110.409747,184.982247,-0.000482,0.038690,92.548131,63.872616,193.522524,21.181211,45.005037,0.599230,814725.570668,0.877333,9.200741,9.303891,4.001195,0.079743,0.061987,32.000000,90.844395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.343379,65.594753,103.570749,100.000000,38.874158,48.873418,68.607595,45.465162,50.101266,54.197468,80.744023,189.036237,79.831728,189.497362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840509,49.283837,199.231163,161.528698,213.484668,212.785807,94.413976,14.166581,193.429196,1.851409,48.087687,50.105351,160.041829,200.916624,158.193406,193.678089,110.433556,185.813144,-0.000481,0.038718,92.122814,64.005428,193.467866,21.180188,44.941498,0.596799,814487.801646,0.874769,9.148172,9.252503,3.995558,0.078825,0.061870,32.000000,90.865092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.374779,65.563726,103.601531,100.000000,38.912779,48.873418,68.607595,45.432476,50.101266,54.197468,80.785443,188.827951,79.321092,189.553106,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754545,49.206329,199.317268,161.510481,213.419886,212.815600,94.317477,14.162442,193.467224,1.853206,47.935668,49.979059,160.029590,200.800766,158.199235,193.549272,110.431487,185.268026,-0.000479,0.038731,91.840377,63.625245,193.627376,21.179171,44.861407,0.600859,814450.545443,0.875868,9.181189,9.547207,3.997374,0.079431,0.062083,32.000000,90.866216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360437,65.564336,103.573096,100.000000,38.877443,48.873418,68.607595,45.434430,50.101266,54.197468,80.730519,188.634954,79.679711,189.550785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769963,49.149161,199.217944,161.479651,213.364545,212.833224,94.525068,14.167009,193.470647,1.861365,48.030793,50.146551,160.042109,200.902863,158.222339,193.613326,110.410006,185.500477,-0.000479,0.038734,91.796438,64.184730,193.663922,21.178545,44.916562,0.598800,814402.826432,0.876175,9.166258,9.404820,4.003026,0.080128,0.061634,32.000000,90.862885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.375503,65.551104,103.594166,100.000000,38.898819,48.873418,68.607595,45.478101,50.101266,54.197468,80.739745,189.050137,79.744935,189.477457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695461,49.107109,199.351979,161.465637,213.351774,212.811778,94.372775,14.162728,193.436620,1.874464,47.755127,50.120503,160.011929,200.909346,158.208680,193.593236,110.397998,185.529007,-0.000480,0.038739,91.855850,63.793460,193.565498,21.178111,44.852355,0.598273,814455.475772,0.876081,9.119535,9.451027,4.002775,0.079041,0.062617,32.000000,90.837245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.382882,65.531403,103.603224,100.000000,38.877914,48.873418,68.607595,45.467342,50.101266,54.197468,80.686727,188.745550,79.582133,189.581784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804780,49.107109,199.202143,161.465637,213.397048,212.772272,94.263786,14.167437,193.417304,1.882158,47.707261,50.119690,160.016415,200.936725,158.230896,193.647001,110.395594,185.520494,-0.000479,0.038728,91.745595,63.739851,193.720966,21.178073,44.995985,0.600445,814424.968813,0.878764,9.154688,9.473966,4.011473,0.079355,0.062537,32.000000,90.870426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.394063,65.533458,103.631142,100.000000,38.909954,48.873418,68.607595,45.504662,50.101266,54.197468,80.645390,188.527571,79.571494,189.593468,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726632,49.043071,199.339039,161.441534,213.490122,212.759868,94.417345,14.168721,193.458794,1.881391,47.838480,49.937907,160.000162,200.986285,158.214607,193.754548,110.428467,185.500883,-0.000479,0.038734,91.663915,63.788018,193.491544,21.178019,44.968742,0.598921,814107.836810,0.877472,9.041435,9.473109,3.999659,0.078998,0.062046,32.000000,90.858674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.396884,65.525029,103.611573,100.000000,38.922342,48.873418,68.607595,45.440776,50.101266,54.197468,80.578633,188.834689,79.683306,189.602083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736025,49.063409,199.146979,161.452745,213.519792,212.788609,94.336064,14.167722,193.319036,1.881645,47.901743,50.089924,159.954797,200.971586,158.173289,193.692106,110.393394,185.066154,-0.000478,0.038739,91.665309,63.784406,193.442087,21.177754,44.849633,0.599061,813874.162008,0.877365,9.058337,9.432721,4.008698,0.078921,0.062114,32.000000,90.911106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.419063,65.506846,103.620541,100.000000,38.902609,48.873418,68.607595,45.483070,50.101266,54.197468,80.569782,188.672129,79.552199,189.606568,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714597,49.046369,199.198490,161.444897,213.481454,212.772867,94.400684,14.160587,193.513093,1.895184,47.860832,50.061672,159.992234,200.997722,158.202138,193.648300,110.427203,185.556903,-0.000477,0.038749,91.635271,63.631394,193.670063,21.177121,45.233193,0.599648,814151.766936,0.878106,9.068941,9.301069,4.004079,0.079752,0.062020,32.000000,90.933114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403913,65.504557,103.626667,100.000000,38.895319,48.873418,68.607595,45.477002,50.101266,54.197468,80.582326,188.801368,79.904435,189.636741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
