OSU 80 Ton Compressor Load Stand
49.777896,49.046369,199.095299,161.444897,213.475012,212.734783,94.438770,14.171861,193.435620,1.886939,47.969998,50.064011,159.974525,200.955827,158.182504,193.690214,110.422422,185.713461,-0.000476,0.038752,91.775656,63.849476,193.733548,21.176499,44.813301,0.597268,813959.928914,0.877818,9.074109,9.455448,4.006841,0.079902,0.062427,32.000000,90.903523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410941,65.501189,103.638216,100.000000,38.852472,48.873418,68.607595,45.487755,50.101266,54.197468,80.557803,188.877540,79.879931,189.661249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781618,49.059286,199.276362,161.451063,213.541338,212.743922,94.279351,14.163584,193.513474,1.895434,47.940993,49.975166,159.962971,201.086343,158.202217,193.767990,110.430529,185.426695,-0.000476,0.038761,91.740038,63.827640,193.524749,21.175937,45.181645,0.596443,813738.701496,0.876067,9.008528,9.520186,3.999673,0.079632,0.062439,32.000000,90.872122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407322,65.485456,103.628022,100.000000,38.868834,48.873418,68.607595,45.450375,50.101266,54.197468,80.562429,188.558702,79.475677,189.698503,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721223,49.033726,199.384013,161.445738,213.618002,212.724407,94.399637,14.161443,193.487635,1.892552,47.881717,50.027442,159.963156,200.894035,158.185437,193.612324,110.428131,185.374276,-0.000474,0.038770,91.610059,63.786621,193.594561,21.175030,44.974619,0.599885,813759.336215,0.877545,9.017592,9.402228,4.003011,0.078984,0.061743,32.000000,90.848205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.412094,65.493170,103.658740,100.000000,38.833066,48.873418,68.607595,45.442735,50.101266,54.197468,80.553023,188.799274,79.636278,189.679070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786431,49.019709,199.299076,161.456949,213.601420,212.719320,94.499754,14.169577,193.461611,1.888546,47.797098,50.099089,159.976024,200.869061,158.190416,193.554289,110.426580,185.566056,-0.000475,0.038769,91.554162,64.006627,193.583606,21.174671,44.868565,0.598724,813716.120405,0.876293,9.026750,9.387855,4.003524,0.079225,0.062446,32.000000,90.910608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.440415,65.517034,103.697895,100.000000,38.908484,48.873418,68.607595,45.478323,50.101266,54.197468,80.518138,188.999508,79.815147,189.651886,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781622,48.978483,199.333954,161.449662,213.588904,212.705051,94.351999,14.169292,193.444001,1.893329,47.613423,50.060306,159.938926,200.905798,158.162662,193.710462,110.412769,185.347845,-0.000475,0.038774,91.419000,63.484748,193.559989,21.174213,45.011924,0.597188,813569.197408,0.875206,8.973030,9.459577,4.003080,0.078888,0.061495,32.000000,90.930912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.411926,65.474645,103.696353,100.000000,38.874630,48.873418,68.607595,45.439543,50.101266,54.197468,80.492992,188.703997,79.554473,189.684577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808765,48.978483,199.243350,161.449662,213.564884,212.677083,94.463695,14.159588,193.422530,1.898689,47.701944,49.875981,159.965039,200.825964,158.188078,193.682831,110.415576,185.442288,-0.000474,0.038766,91.476987,63.809596,193.582427,21.174150,45.054747,0.599151,813455.325227,0.876510,8.936783,9.389760,4.004168,0.078748,0.061970,32.000000,90.956460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.424969,65.484412,103.709959,100.000000,38.892856,48.873418,68.607595,45.441158,50.101266,54.197468,80.438190,188.927390,79.580739,189.695828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725122,48.978483,199.210712,161.449662,213.548233,212.706389,94.253555,14.170719,193.470598,1.882687,47.892282,49.929346,159.948276,200.826168,158.160721,193.592426,110.420589,185.798510,-0.000473,0.038765,91.599582,63.810926,193.477389,21.174158,44.791881,0.598386,813297.276554,0.874829,8.908683,9.423157,4.000166,0.078439,0.061791,32.000000,90.970088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457123,65.502117,103.737763,100.000000,38.842726,48.873418,68.607595,45.422659,50.101266,54.197468,80.422188,188.507111,79.549411,189.600824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753222,48.968039,199.199800,161.442094,213.509273,212.714263,94.463384,14.164725,193.524259,1.880530,48.122329,49.946744,159.947659,200.950812,158.171036,193.542591,110.430731,185.504397,-0.000474,0.038752,91.685527,63.500274,193.552649,21.173774,45.009021,0.599531,813537.273644,0.878539,8.995314,9.554575,4.006239,0.079160,0.062013,32.000000,90.967902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.446892,65.478905,103.745986,100.000000,38.841626,48.873418,68.607595,45.469881,50.101266,54.197468,80.406186,188.926767,79.386389,189.580564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711970,49.059011,199.281418,161.461153,213.408176,212.706145,94.459395,14.164583,193.446810,1.868237,48.198708,49.961708,159.941390,200.762296,158.156082,193.683262,110.438859,185.979121,-0.000475,0.038726,91.632222,63.815081,193.502906,21.173336,45.061724,0.600443,813441.680314,0.876045,8.955753,9.431803,4.003757,0.080044,0.062532,32.000000,90.952318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.454506,65.492396,103.741004,100.000000,38.826367,48.873418,68.607595,45.452786,50.101266,54.197468,80.379199,188.918789,79.727547,189.611721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751226,49.059011,199.244426,161.461153,213.289899,212.671270,94.421559,14.165582,193.463172,1.887432,48.106257,50.040189,159.962352,200.879255,158.154468,193.666659,110.445791,185.365029,-0.000477,0.038660,91.621157,63.557488,193.529031,21.172536,44.938541,0.598635,813713.463552,0.877080,9.089474,9.605402,4.008721,0.079587,0.061611,32.000000,90.935917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.438197,65.481850,103.777526,100.000000,38.864159,48.873418,68.607595,45.475941,50.101266,54.197468,80.455372,188.843119,79.845301,189.647284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759168,49.097490,199.225696,161.469281,213.296139,212.662128,94.508276,14.169720,193.339666,1.898959,48.044731,50.072754,159.946621,200.877848,158.172635,193.718225,110.466232,185.515921,-0.000477,0.038641,91.626630,63.773825,193.519627,21.172068,44.809425,0.597158,813465.432617,0.876518,9.048794,9.363327,4.004814,0.078806,0.061469,32.000000,90.900523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443671,65.479006,103.790140,100.000000,38.845841,48.873418,68.607595,45.451978,50.101266,54.197468,80.487341,189.016553,79.722998,189.692287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712441,49.090344,199.128581,161.451343,213.248849,212.687910,94.189070,14.167151,193.384494,1.889201,48.005324,50.083668,159.983759,200.959762,158.181201,193.663177,110.459450,185.681327,-0.000478,0.038728,91.589965,63.744466,193.462074,21.172168,44.948998,0.597995,813446.689959,0.875616,9.079046,9.400718,4.003799,0.078793,0.062275,32.000000,90.927203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.470543,65.504336,103.826013,100.000000,38.807476,48.873418,68.607595,45.445839,50.101266,54.197468,80.477264,188.378141,79.720650,189.658456,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738044,49.064234,199.272954,161.448260,213.193119,212.680279,94.389362,14.164725,193.362783,1.895116,47.939493,49.991576,159.952487,201.006917,158.175499,193.653580,110.410506,185.482849,-0.000476,0.038977,91.584109,63.892327,193.664249,21.172399,45.013475,0.598358,813635.360539,0.879590,9.120318,9.470855,4.005609,0.080730,0.062920,32.000000,90.911185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.460111,65.460898,103.817810,100.000000,38.793528,48.873418,68.607595,45.471577,50.101266,54.197468,80.473648,188.778724,79.726960,189.603696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718380,49.051041,199.088866,161.441534,213.157285,212.646132,94.450437,14.163584,193.415412,1.896630,47.829841,50.098781,159.945602,200.645011,158.166336,193.595070,110.405724,185.141024,-0.000476,0.039225,91.755481,63.708391,193.530459,21.172126,44.968309,0.598280,813683.078579,0.877126,9.067674,9.443772,4.006449,0.079482,0.062420,32.000000,90.935050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.447944,65.458686,103.797427,100.000000,38.792515,48.873418,68.607595,45.456396,50.101266,54.197468,80.442567,188.900873,79.328869,189.733279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715841,49.051041,199.130374,161.441534,213.242557,212.658387,94.401310,14.165011,193.380066,1.902731,47.976101,50.022887,159.954091,200.729290,158.166926,193.608068,110.431303,185.144083,-0.000475,0.039323,92.028834,63.732851,193.583771,21.171297,45.101517,0.600971,813553.484531,0.876770,9.074859,9.317474,4.004331,0.079590,0.062232,32.000000,90.973346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.478489,65.493130,103.837965,100.000000,38.769735,48.873418,68.607595,45.467074,50.101266,54.197468,80.422183,188.802619,79.470468,189.703735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707776,49.038123,199.257658,161.433966,213.253976,212.648147,94.507188,14.162585,193.234305,1.901975,48.014042,50.030208,159.938301,200.770247,158.143561,193.513396,110.390759,185.644929,-0.000474,0.039236,91.936590,63.793154,193.473986,21.170727,44.803547,0.600056,813500.979129,0.877327,9.077493,9.293069,4.005371,0.079049,0.062415,32.000000,90.908007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.482238,65.457265,103.791528,100.000000,38.786093,48.873418,68.607595,45.468094,50.101266,54.197468,80.401104,189.014376,79.676703,189.586465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753734,49.059286,199.092199,161.430603,213.304282,212.661072,94.442384,14.169007,193.468558,1.900162,47.804632,49.962395,159.928888,200.772591,158.126208,193.608153,110.396393,185.347233,-0.000474,0.038930,92.017121,63.748445,193.433582,21.170263,44.951486,0.598811,813621.530208,0.876428,9.072934,9.525608,4.008581,0.079730,0.062289,32.000000,90.928346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492608,65.456421,103.795609,100.000000,38.818999,48.873418,68.607595,45.470842,50.101266,54.197468,80.388573,188.884768,79.409866,189.664514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715087,49.013113,199.159390,161.407902,213.291349,212.653026,94.382351,14.165011,193.304721,1.905405,47.894453,49.942318,159.941034,200.844271,158.164020,193.558849,110.409152,185.175915,-0.000472,0.038659,92.210635,63.833151,193.511002,21.170254,44.854050,0.600046,813622.506665,0.876235,9.046471,9.405902,4.001553,0.079672,0.062729,32.000000,90.937339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.483593,65.462798,103.804073,100.000000,38.754161,48.873418,68.607595,45.443850,50.101266,54.197468,80.402218,188.764703,79.570247,189.638196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657474,49.038123,199.051921,161.407061,213.327343,212.626769,94.346333,14.159588,193.246181,1.907056,48.046888,49.925362,159.924588,200.862008,158.176947,193.592378,110.408831,185.527173,-0.000472,0.038395,92.377967,63.501018,193.579980,21.170039,45.004370,0.599290,813467.963259,0.877402,9.040346,9.327434,4.006015,0.079094,0.061603,32.000000,90.941060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492431,65.454157,103.795368,100.000000,38.769988,48.873418,68.607595,45.464908,50.101266,54.197468,80.344889,188.692667,79.667165,189.675450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761914,49.038123,199.095929,161.407061,213.361954,212.619668,94.396576,14.172860,193.416352,1.915603,47.997091,49.954878,159.921869,200.720503,158.158763,193.561645,110.389152,185.613740,-0.000471,0.038138,92.551754,63.784969,193.521951,21.169433,45.023356,0.598917,813542.735159,0.878822,9.125102,9.462430,4.008499,0.079630,0.062072,32.000000,90.890166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.504376,65.442797,103.799888,100.000000,38.728016,48.873418,68.607595,45.497021,50.101266,54.197468,80.359030,188.793153,79.471054,189.666560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664042,49.048842,199.069702,161.416590,213.382485,212.601378,94.583180,14.164583,193.361496,1.908571,48.065930,49.937504,159.925595,200.795894,158.153071,193.581727,110.368422,185.408758,-0.000471,0.037927,92.507006,63.424988,193.480553,21.168457,44.655409,0.599350,813431.970845,0.876277,9.016836,9.515270,4.000970,0.080815,0.062162,32.000000,90.855203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.527586,65.460279,103.793371,100.000000,38.711247,48.873418,68.607595,45.437339,50.101266,54.197468,80.360512,189.166361,79.709792,189.673523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743289,49.077701,199.258078,161.428361,213.368693,212.586868,94.469764,14.164725,193.345949,1.905767,48.133297,50.040632,159.938203,200.652840,158.156281,193.536561,110.376427,185.487093,-0.000469,0.037687,92.501060,63.972698,193.441864,21.167980,44.927434,0.598512,813624.432864,0.876414,9.129006,9.457459,4.008327,0.079197,0.062062,32.000000,90.882422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.485036,65.461328,103.801037,100.000000,38.710077,48.873418,68.607595,45.492973,50.101266,54.197468,80.352301,188.939527,79.922777,189.634813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705765,49.058462,199.149903,161.416870,213.288765,212.583907,94.397673,14.164868,193.419802,1.911621,47.862912,50.024856,159.937326,200.849511,158.150124,193.520080,110.344371,185.312895,-0.000470,0.037456,92.409843,63.855878,193.538107,21.167752,44.729514,0.596489,813492.997921,0.875925,9.075707,9.479476,4.005728,0.079338,0.063040,32.000000,90.859372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431751,65.440330,103.799475,100.000000,38.741769,48.873418,68.607595,45.447768,50.101266,54.197468,80.375511,188.795346,79.481546,189.692523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716263,49.058462,199.125461,161.416870,213.247533,212.583892,94.489516,14.164155,193.332957,1.903261,47.695654,50.022843,159.941196,200.837707,158.131757,193.532568,110.334023,185.385803,-0.000470,0.037207,92.447984,63.464255,193.453367,21.167713,44.789916,0.599922,813610.163119,0.877269,9.095357,9.444757,4.006576,0.079341,0.061957,32.000000,90.845553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.421074,65.409159,103.799427,100.000000,38.727385,48.873418,68.607595,45.468042,50.101266,54.197468,80.350258,188.979032,79.538846,189.670572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754358,48.984529,199.179092,161.400895,213.266931,212.594634,94.438496,14.167009,193.330744,1.895915,47.508217,49.993697,159.895956,200.751838,158.127891,193.565573,110.340088,185.281898,-0.000470,0.036859,92.580353,63.827472,193.481674,21.167472,44.908538,0.599326,813638.930276,0.876211,9.084474,9.483060,4.005238,0.079393,0.061638,32.000000,90.842033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.419725,65.392366,103.806734,100.000000,38.683939,48.873418,68.607595,45.437745,50.101266,54.197468,80.262961,188.876991,79.849557,189.641265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687484,48.909774,199.029188,161.376231,213.296052,212.609990,94.446472,14.165011,193.445441,1.904551,47.687266,49.947029,159.906443,200.765986,158.154614,193.625344,110.344398,185.846835,-0.000470,0.036609,92.519209,63.663098,193.516713,21.167384,44.977522,0.596597,813385.516265,0.875801,8.971068,9.437154,4.003249,0.079038,0.062239,32.000000,90.835098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.465346,65.387307,103.807883,100.000000,38.719902,48.873418,68.607595,45.438122,50.101266,54.197468,80.171753,188.892943,79.359609,189.706528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735269,48.899055,199.237811,161.372027,213.307600,212.617125,94.531557,14.164868,193.442356,1.914402,47.645973,49.958907,159.899170,200.798299,158.132244,193.560988,110.363598,185.264902,-0.000468,0.036348,92.272962,63.773221,193.424222,21.166975,45.052421,0.600580,813349.007428,0.876916,8.965625,9.649258,4.005620,0.079602,0.062250,32.000000,90.804910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.433237,65.380076,103.812858,100.000000,38.660342,48.873418,68.607595,45.476189,50.101266,54.197468,80.148143,189.063115,79.518523,189.795434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738100,48.894932,199.113039,161.369505,213.316430,212.644732,94.423801,14.165011,193.432529,1.911971,47.662900,49.945567,159.907748,200.779523,158.143857,193.545647,110.380230,185.851732,-0.000466,0.036101,92.114123,63.479160,193.472497,21.166681,44.986844,0.599318,813169.662828,0.875194,8.905370,9.407123,4.005966,0.079257,0.061590,32.000000,90.852290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.441459,65.406694,103.821233,100.000000,38.703940,48.873418,68.607595,45.448688,50.101266,54.197468,80.112863,188.847602,79.746329,189.772264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694376,48.894932,199.086104,161.369505,213.301921,212.659192,94.548054,14.166723,193.408255,1.915860,47.800075,49.911543,159.912735,200.672615,158.108134,193.466849,110.365189,185.248148,-0.000465,0.035848,92.229544,63.597182,193.572594,21.166490,44.907546,0.597373,813213.643840,0.876241,8.898315,9.615299,4.003230,0.078667,0.061180,32.000000,90.826788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.441566,65.383855,103.817255,100.000000,38.678377,48.873418,68.607595,45.446614,50.101266,54.197468,80.083730,189.096108,79.557481,189.682256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700768,48.899055,198.991714,161.359415,213.246675,212.669441,94.420016,14.164297,193.431815,1.921787,47.749540,49.938356,159.888745,200.719117,158.130092,193.583723,110.351173,185.345952,-0.000464,0.035674,92.059693,63.878504,193.522689,21.166067,45.013277,0.599241,813378.593066,0.876005,8.943636,9.399106,4.006210,0.078955,0.062109,32.000000,90.858225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.468236,65.406900,103.835463,100.000000,38.677824,48.873418,68.607595,45.471130,50.101266,54.197468,80.062662,188.840031,79.887488,189.741186,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695377,48.911148,199.082826,161.358855,213.197965,212.622026,94.550159,14.170576,193.272859,1.928515,47.643286,49.931965,159.910317,200.751165,158.122301,193.605322,110.342860,185.487884,-0.000464,0.035636,91.930192,63.510372,193.508410,21.165488,44.890345,0.596532,813478.301187,0.877120,8.941131,9.450631,4.003796,0.080046,0.061443,32.000000,90.922624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457996,65.401617,103.849040,100.000000,38.650472,48.873418,68.607595,45.470773,50.101266,54.197468,80.041874,189.100318,79.860855,189.746379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645922,48.858379,198.581090,161.343160,213.244857,212.631811,94.492545,14.175999,193.271908,1.927303,47.527687,49.943560,159.894209,200.769961,158.131796,193.518336,110.360680,185.258077,-0.000465,0.035598,91.908062,63.653177,193.438616,21.164992,44.797254,0.596294,813297.138932,0.874146,8.897071,9.409297,4.001633,0.078634,0.062101,32.000000,90.922617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.470529,65.361639,103.853423,100.000000,38.632858,48.873418,68.607595,45.470624,50.101266,54.197468,80.018417,188.985090,79.709058,189.768920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634694,48.824575,199.101923,161.325503,213.224060,212.606408,94.378709,14.162870,193.284439,1.931938,47.620583,49.973153,159.885962,200.717527,158.086580,193.506348,110.352518,185.739404,-0.000462,0.035612,91.777082,63.756847,193.421735,21.164456,44.870584,0.597385,813268.626539,0.877267,8.957344,9.407424,3.999948,0.079244,0.061919,32.000000,90.930876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.469732,65.367931,103.828836,100.000000,38.666141,48.873418,68.607595,45.500064,50.101266,54.197468,79.937505,188.757418,79.472815,189.886780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675009,48.824575,199.059482,161.325503,213.100037,212.569941,94.536198,14.163584,193.282047,1.927611,47.711381,49.867632,159.866583,200.609946,158.085634,193.553184,110.342798,184.903835,-0.000461,0.035592,91.613117,63.489658,193.340053,21.163870,45.052980,0.600279,813146.106955,0.878357,8.935191,9.600022,4.011346,0.079971,0.061934,32.000000,90.899882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.467860,65.371057,103.841793,100.000000,38.612758,48.873418,68.607595,45.507983,50.101266,54.197468,79.872646,189.072396,79.800401,189.886622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621342,48.856181,198.968285,161.340918,213.097258,212.582329,94.539478,14.165582,193.232235,1.934306,47.695680,49.848026,159.859473,200.664460,158.092460,193.417791,110.309483,185.232967,-0.000462,0.035559,91.704415,63.640473,193.300935,21.163386,44.913803,0.597189,812951.112079,0.875953,8.893363,9.289338,4.007236,0.080007,0.061941,32.000000,90.883242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.460014,65.330211,103.849741,100.000000,38.552477,48.873418,68.607595,45.486491,50.101266,54.197468,79.871682,189.078957,79.546990,189.789101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580036,48.867724,199.008489,161.342599,213.094421,212.590819,94.477089,14.165582,193.320328,1.935976,47.636247,49.897244,159.893057,200.658589,158.089543,193.434415,110.318445,185.280470,-0.000461,0.035537,91.948041,63.617603,193.344662,21.162703,44.984121,0.599565,813317.994511,0.877104,8.980655,9.448989,4.009732,0.079070,0.061420,32.000000,90.916702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.453895,65.371210,103.857572,100.000000,38.540110,48.873418,68.607595,45.518555,50.101266,54.197468,79.842139,188.954179,79.517203,189.884262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.528751,48.839141,199.043450,161.342599,213.108307,212.568411,94.463046,14.165011,193.183123,1.944292,47.604595,49.878643,159.865766,200.603382,158.095750,193.440852,110.288430,185.426163,-0.000460,0.035549,92.137563,63.796560,193.335933,21.162100,44.866834,0.600362,813415.195815,0.878559,9.035089,9.458249,4.013884,0.079035,0.061997,32.000000,90.953246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.467374,65.355548,103.872834,100.000000,38.520360,48.873418,68.607595,45.545402,50.101266,54.197468,79.824737,188.926093,79.500328,189.773680,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667959,48.839141,199.065906,161.342599,213.114635,212.572038,94.551282,14.165582,193.177157,1.942897,47.734196,49.928270,159.861619,200.589763,158.084807,193.511504,110.291647,185.756480,-0.000461,0.035534,92.365188,63.719047,193.443373,21.160862,44.960772,0.601005,813458.834790,0.879537,9.059798,9.544123,4.018746,0.079376,0.062065,32.000000,90.946815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.466119,65.350949,103.881662,100.000000,38.538841,48.873418,68.607595,45.577311,50.101266,54.197468,79.766406,189.102563,79.480812,189.730328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.591693,48.847661,198.935838,161.339516,213.071212,212.576599,94.450170,14.167437,193.235071,1.947906,47.924045,49.939871,159.876652,200.582485,158.091577,193.351521,110.276004,185.145367,-0.000461,0.035534,92.625468,63.768112,193.390570,21.159540,44.945374,0.599713,813249.498193,0.875996,8.915242,9.667428,4.007934,0.079411,0.061385,32.000000,90.986305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.494334,65.363865,103.888254,100.000000,38.470131,48.873418,68.607595,45.501372,50.101266,54.197468,79.734975,188.900340,79.747723,189.838786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.545610,48.905926,198.874268,161.357173,213.038403,212.557818,94.606589,14.162299,193.141514,1.946619,47.943886,49.947404,159.866667,200.539673,158.081571,193.321611,110.254957,185.052732,-0.000460,0.035580,92.755226,63.594881,193.234347,21.158407,45.086083,0.598272,813452.321404,0.878472,9.002919,9.448861,4.011475,0.079273,0.062018,32.000000,90.958314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.508642,65.348620,103.885012,100.000000,38.451863,48.873418,68.607595,45.549882,50.101266,54.197468,79.761797,189.213178,79.677510,189.832059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612842,48.949625,198.933252,161.387722,213.083304,212.583481,94.432643,14.168293,193.120704,1.944672,47.975911,49.982149,159.854755,200.511580,158.084715,193.413495,110.235016,185.516943,-0.000460,0.035618,92.887694,63.879233,193.161698,21.157024,44.903526,0.599035,813676.923492,0.878326,9.085347,9.502639,4.012693,0.079323,0.062475,32.000000,90.963041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.508367,65.334575,103.883285,100.000000,38.426114,48.873418,68.607595,45.579262,50.101266,54.197468,79.737761,188.865285,79.547723,189.873050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.595677,48.949625,198.908070,161.387722,213.066348,212.627659,94.439674,14.164012,193.042222,1.942283,47.963871,49.791552,159.871793,200.549703,158.082560,193.307189,110.203932,185.156470,-0.000459,0.035646,93.032547,63.691830,193.237039,21.155790,44.955724,0.599752,813906.309620,0.878499,9.082923,9.632326,4.009713,0.079230,0.062971,32.000000,90.967719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.500182,65.310076,103.886299,100.000000,38.433284,48.873418,68.607595,45.544860,50.101266,54.197468,79.761305,188.879347,79.639286,189.853853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643114,48.964191,198.983035,161.392767,213.091163,212.630472,94.555354,14.166438,193.184060,1.942047,47.979793,49.885755,159.898389,200.416925,158.082444,193.344003,110.232310,185.417469,-0.000458,0.035625,93.236846,63.560631,193.244196,21.154583,45.003540,0.599313,814215.501671,0.878954,9.100747,9.525194,4.010593,0.078577,0.062250,32.000000,90.978093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.508358,65.315789,103.915680,100.000000,38.401467,48.873418,68.607595,45.558586,50.101266,54.197468,79.756893,189.110709,79.824245,189.835875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638918,48.965566,198.968830,161.396691,213.129066,212.596655,94.433704,14.171290,193.154917,1.951396,47.893067,49.886546,159.878538,200.522405,158.107042,193.304362,110.210155,184.890483,-0.000457,0.035614,93.098710,63.686203,193.281190,21.152944,44.875272,0.597613,814085.648319,0.876994,9.066069,9.596910,4.008271,0.079379,0.062004,32.000000,90.985012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.502643,65.313383,103.948439,100.000000,38.383051,48.873418,68.607595,45.534291,50.101266,54.197468,79.740704,188.867408,79.426374,189.911721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634767,48.942479,198.910485,161.380155,213.154788,212.596360,94.483654,14.164583,193.056849,1.960121,47.715918,49.907778,159.875162,200.502814,158.069346,193.325687,110.161218,185.156878,-0.000458,0.035613,92.901659,63.618238,193.231083,21.151205,44.904012,0.600532,814036.655044,0.878070,9.071797,9.416853,4.008323,0.079894,0.062300,32.000000,90.953223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.474006,65.285439,103.913120,100.000000,38.388820,48.873418,68.607595,45.540845,50.101266,54.197468,79.723272,188.967308,79.394679,189.806646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.588475,48.886413,198.881686,161.351288,213.153392,212.595933,94.497487,14.166152,193.139320,1.957346,47.656553,49.983257,159.896696,200.485465,158.113174,193.280319,110.176187,185.467789,-0.000459,0.035615,92.769774,63.870721,193.367422,21.149892,44.886397,0.600642,814186.642828,0.877629,9.053018,9.568064,4.007483,0.078907,0.061850,32.000000,90.985124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.516453,65.323925,103.986459,100.000000,38.335043,48.873418,68.607595,45.545470,50.101266,54.197468,79.680703,188.994974,79.569734,189.780722,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586488,48.886413,198.902978,161.351288,213.110816,212.572696,94.504746,14.161871,193.204500,1.954758,47.662159,49.840417,159.870863,200.351361,158.104252,193.323465,110.196491,185.128211,-0.000460,0.035589,92.603895,63.579751,193.202266,21.148604,44.835930,0.599654,814055.355193,0.878271,9.045013,9.672320,4.010643,0.079159,0.062005,32.000000,90.938652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.483794,65.309462,103.987752,100.000000,38.321774,48.873418,68.607595,45.574323,50.101266,54.197468,79.601739,189.009493,79.505977,189.700588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688704,48.848485,198.945149,161.326064,213.008488,212.563395,94.480783,14.161871,193.006904,1.951420,47.282627,49.893046,159.835142,200.655205,158.094847,193.441298,110.179753,185.107643,-0.000459,0.035752,92.485224,63.712069,193.172082,21.147733,44.959907,0.600135,813873.763078,0.878147,9.047076,9.521789,4.011233,0.079746,0.062585,32.000000,90.894816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457245,65.297802,103.993641,100.000000,38.276167,48.873418,68.607595,45.510548,50.101266,54.197468,79.528315,188.961567,79.397394,189.727693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608775,48.749821,198.785107,161.292712,212.972235,212.560055,94.495591,14.163013,193.076199,1.949998,47.230527,49.930412,159.854679,200.479716,158.106885,193.424349,110.217396,185.258313,-0.000459,0.035990,92.365830,63.719745,193.323656,21.146776,44.984933,0.597752,813666.361146,0.876862,8.908547,9.535398,4.004150,0.079109,0.061581,32.000000,90.907371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479635,65.321138,104.024368,100.000000,38.317519,48.873418,68.607595,45.521866,50.101266,54.197468,79.397777,188.991182,79.643688,189.660383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613303,48.691558,198.955622,161.248711,212.957733,212.550177,94.486783,14.173573,193.214894,1.949699,47.285768,49.861053,159.859561,200.389647,158.099713,193.368903,110.194578,185.597313,-0.000459,0.036232,92.332628,63.609586,193.396543,21.145826,44.839175,0.598311,813332.679894,0.877405,8.887342,9.550799,4.007055,0.079573,0.061693,32.000000,90.907538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.466754,65.316956,104.000191,100.000000,38.225096,48.873418,68.607595,45.569343,50.101266,54.197468,79.356457,188.973566,79.676410,189.666953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750630,48.688260,198.817260,161.223768,212.903124,212.556967,94.235375,14.154593,193.015479,1.954056,47.293640,49.954967,159.802045,200.635858,158.063564,193.248877,110.173413,185.212185,-0.000458,0.036488,92.499695,63.489489,193.204615,21.145020,44.723402,0.598255,813231.327667,0.877213,8.824377,9.703553,4.010127,0.079731,0.062427,32.000000,90.903726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.473037,65.285299,103.982069,100.000000,38.276053,48.873418,68.607595,45.569892,50.101266,54.197468,79.251699,188.470751,79.578538,189.715655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683002,48.688260,198.972593,161.223768,212.920518,212.583638,94.544724,14.164725,193.138383,1.942868,47.213911,49.914581,159.780493,200.514699,158.048752,193.290790,110.167380,184.884735,-0.000458,0.036747,92.967769,63.719661,193.233347,21.144298,44.840022,0.597229,813099.516413,0.876876,8.678659,9.577088,3.996276,0.079958,0.061783,32.000000,90.907280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457143,65.293945,103.946463,100.000000,38.205913,48.873418,68.607595,45.491929,50.101266,54.197468,79.200458,189.089449,79.620284,189.665301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685575,48.690733,198.919282,161.204991,212.933402,212.625880,94.392949,14.163298,193.086617,1.948805,47.204344,49.928261,159.777879,200.533659,158.037459,193.351294,110.167148,185.144656,-0.000458,0.036968,92.885974,63.809059,193.307625,21.143978,45.026439,0.598050,813322.102142,0.875439,8.748758,9.457419,4.004842,0.078932,0.062483,32.000000,90.948349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.465469,65.277693,103.944233,100.000000,38.227110,48.873418,68.607595,45.529923,50.101266,54.197468,79.154832,188.785899,79.321825,189.736623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648434,48.651708,198.912177,161.193781,212.932858,212.648353,94.469202,14.166152,193.268599,1.950921,47.359414,50.002912,159.774243,200.615124,158.049276,193.477523,110.193341,185.250515,-0.000460,0.037185,92.790385,63.618500,193.395975,21.143278,44.916273,0.600282,813497.082161,0.876976,8.748564,9.557443,4.003562,0.078604,0.061764,32.000000,90.942722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.472252,65.297028,103.939885,100.000000,38.203821,48.873418,68.607595,45.528660,50.101266,54.197468,79.106969,188.938404,79.319624,189.688550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623801,48.657754,198.927533,161.209195,212.925293,212.653697,94.410225,14.160730,193.102354,1.944568,47.598270,49.777224,159.766911,200.536962,158.023828,193.345140,110.212777,185.354301,-0.000459,0.037428,92.620013,63.836875,193.383536,21.142509,44.776231,0.600671,813432.661154,0.876993,8.748064,9.571864,4.006414,0.079858,0.062346,32.000000,90.907510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.484922,65.286811,103.938708,100.000000,38.218902,48.873418,68.607595,45.551030,50.101266,54.197468,79.016616,188.820450,79.479272,189.692641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687168,48.727835,198.874507,161.234979,212.991539,212.657424,94.253477,14.167580,193.073247,1.944206,47.576071,49.909800,159.801558,200.617367,158.041582,193.422560,110.218946,185.231700,-0.000458,0.037782,92.597734,63.808930,193.282375,21.141168,45.048057,0.599793,813434.833263,0.878062,8.779676,9.592227,4.008712,0.078669,0.061654,32.000000,90.912600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.480803,65.303536,103.918183,100.000000,38.194392,48.873418,68.607595,45.565272,50.101266,54.197468,78.953620,188.506955,79.339067,189.649172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698599,48.727835,198.904678,161.234979,212.946491,212.635198,94.527697,14.158161,193.225795,1.943181,47.385110,50.003367,159.766883,200.588540,158.039261,193.345505,110.199551,185.400051,-0.000456,0.037998,92.338478,63.633215,193.324514,21.139920,45.000854,0.600521,813367.489233,0.876372,8.731242,9.659426,4.006385,0.079346,0.062050,32.000000,90.913431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.436727,65.285529,103.901043,100.000000,38.133340,48.873418,68.607595,45.532348,50.101266,54.197468,78.975823,189.055394,79.401062,189.694215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690567,48.687710,198.878358,161.223208,212.898512,212.613887,94.455815,14.167865,193.115046,1.937286,47.136037,49.901964,159.795490,200.649782,158.063405,193.474346,110.216582,185.135511,-0.000458,0.038235,92.251224,63.876681,193.377129,21.139077,45.006569,0.599609,813492.876144,0.875601,8.772161,9.622993,4.002219,0.080253,0.062411,32.000000,90.956755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.434248,65.286375,103.874296,100.000000,38.131718,48.873418,68.607595,45.526058,50.101266,54.197468,78.932068,188.911630,79.850584,189.752988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681045,48.610209,198.902194,161.182850,212.872851,212.617375,94.473450,14.166866,193.340244,1.925589,47.109237,50.092804,159.769780,200.578000,158.043672,193.556303,110.212517,185.358478,-0.000458,0.038502,92.012252,63.929099,193.451999,21.138542,44.889949,0.596126,813234.039930,0.876238,8.740363,9.504501,4.002336,0.079281,0.061685,32.000000,90.924254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.421654,65.290410,103.894547,100.000000,38.101462,48.873418,68.607595,45.529938,50.101266,54.197468,78.844626,188.946900,79.520871,189.718645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655941,48.590147,199.014257,161.175844,212.840004,212.601269,94.419532,14.163726,193.242474,1.914982,47.237107,49.989115,159.751304,200.684786,158.053814,193.445598,110.221569,185.386191,-0.000458,0.038764,91.880262,63.825660,193.522444,21.137788,44.901109,0.598619,813072.427468,0.876084,8.672737,9.594089,4.003583,0.079211,0.062689,32.000000,90.863848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.439465,65.296626,103.889696,100.000000,38.132479,48.873418,68.607595,45.535842,50.101266,54.197468,78.712045,188.839063,79.724906,189.671398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633717,48.590147,199.026143,161.175844,212.797440,212.600439,94.347252,14.171433,193.302807,1.906159,47.388206,49.863135,159.759418,200.806821,158.031403,193.529741,110.213938,185.563504,-0.000460,0.039032,91.932449,63.577224,193.470924,21.137112,44.927831,0.597511,812960.594958,0.876961,8.678715,9.595661,4.007864,0.079724,0.062394,32.000000,90.851189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.399839,65.286430,103.883208,100.000000,38.116799,48.873418,68.607595,45.549782,50.101266,54.197468,78.634164,188.694504,79.789175,189.715183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
