OSU 80 Ton Compressor Load Stand
49.709870,48.632745,199.074249,161.185653,212.754361,212.569690,94.598179,14.169007,193.297439,1.897586,47.324209,49.906354,159.758088,200.623197,158.028184,193.546221,110.236483,185.406652,-0.000459,0.039198,91.907871,63.881416,193.435376,21.136755,44.984176,0.597295,813031.114292,0.878066,8.701777,9.671242,4.009898,0.079346,0.062023,32.000000,90.830896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409166,65.287458,103.890350,100.000000,38.183854,48.873418,68.607595,45.564348,50.101266,54.197468,78.575163,189.196359,79.480005,189.758456,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659572,48.625325,198.997110,161.186214,212.731346,212.594777,94.494410,14.166866,193.436509,1.895813,47.360524,49.971301,159.756430,200.718587,158.017473,193.556955,110.237965,185.597299,-0.000459,0.039205,91.905756,63.559753,193.506984,21.136735,44.985636,0.598892,812811.926664,0.874224,8.665385,9.588592,4.004723,0.079992,0.062230,32.000000,90.829982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.395710,65.289793,103.913793,100.000000,38.118931,48.873418,68.607595,45.521384,50.101266,54.197468,78.562543,188.988819,79.455721,189.856646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678150,48.623951,199.040322,161.193220,212.743824,212.611619,94.336460,14.147743,193.306412,1.893181,47.343757,50.067996,159.749270,200.862069,158.016330,193.613944,110.261506,185.531000,-0.000458,0.039204,91.936090,63.879919,193.544967,21.136630,44.990378,0.599505,812969.525701,0.876255,8.710125,9.660161,4.007226,0.079987,0.061636,32.000000,90.805848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.426841,65.325248,103.916752,100.000000,38.134499,48.873418,68.607595,45.550739,50.101266,54.197468,78.500180,188.672921,79.634444,189.803263,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666717,48.607461,199.119696,161.205271,212.778085,212.632470,94.472624,14.161586,193.335945,1.889683,47.292201,49.910792,159.722313,200.887002,158.015712,193.625668,110.252502,185.428778,-0.000460,0.039185,91.965160,63.744455,193.490609,21.136866,45.263971,0.598099,812901.449311,0.877423,8.689480,9.611222,4.006597,0.078819,0.061609,32.000000,90.768697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.374670,65.288262,103.914468,100.000000,38.131600,48.873418,68.607595,45.526268,50.101266,54.197468,78.425211,188.945247,79.372962,189.716520,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654711,48.607461,199.140752,161.205271,212.850413,212.655424,94.486530,14.167151,193.470135,1.894780,47.479373,49.955342,159.734866,200.788350,157.996616,193.607438,110.279424,185.592198,-0.000461,0.039190,91.973184,63.716859,193.482469,21.137390,44.902245,0.599939,812931.516373,0.875875,8.644585,9.510011,4.005694,0.079332,0.061934,32.000000,90.776777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.369006,65.311362,103.908461,100.000000,38.108807,48.873418,68.607595,45.547534,50.101266,54.197468,78.352608,188.973061,79.460269,189.768959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696620,48.650334,199.295779,161.234418,212.870275,212.661415,94.399049,14.165296,193.480211,1.881184,47.573399,50.011315,159.735522,200.943228,158.027063,193.623185,110.323026,185.836673,-0.000460,0.039206,92.005380,63.554589,193.648178,21.138027,44.913136,0.599976,812990.917257,0.876629,8.697305,9.616747,4.010511,0.079806,0.062539,32.000000,90.812440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.375959,65.332534,103.910876,100.000000,38.148678,48.873418,68.607595,45.555788,50.101266,54.197468,78.339040,188.798098,79.661810,189.733751,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725693,48.693756,199.197366,161.253196,212.954693,212.642041,94.502827,14.164012,193.465688,1.874324,47.568967,50.007107,159.761756,200.959558,158.006972,193.687418,110.345028,185.134759,-0.000460,0.039215,92.134288,63.911053,193.699920,21.138851,44.893104,0.598437,812897.909907,0.876750,8.696710,9.666741,4.010248,0.079958,0.062689,32.000000,90.802936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.367122,65.299037,103.879561,100.000000,38.161581,48.873418,68.607595,45.533573,50.101266,54.197468,78.286704,189.005655,79.494239,189.686426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667390,48.694581,199.132959,161.265247,212.973267,212.659808,94.340152,14.160587,193.369758,1.875401,47.525486,49.936432,159.761919,200.773142,158.018826,193.677311,110.338812,185.388602,-0.000460,0.039220,92.462893,63.864992,193.594195,21.139890,44.835695,0.599202,812781.808280,0.875245,8.709997,9.375765,4.005924,0.079135,0.062307,32.000000,90.861789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.367303,65.306312,103.853344,100.000000,38.150266,48.873418,68.607595,45.516699,50.101266,54.197468,78.281646,188.680305,79.864597,189.641265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639428,48.694581,199.185426,161.265247,213.029067,212.639588,94.568735,14.158589,193.568788,1.874805,47.533421,50.048141,159.778389,200.845515,158.026658,193.788746,110.357726,185.321960,-0.000460,0.039242,92.536349,63.837838,193.540965,21.141370,44.927470,0.596961,812980.571389,0.877973,8.771272,9.479343,4.009330,0.078764,0.062084,32.000000,90.887198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.383818,65.313727,103.856832,100.000000,38.097637,48.873418,68.607595,45.550140,50.101266,54.197468,78.234985,189.137470,79.695265,189.674742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704690,48.686611,198.502953,161.260763,213.049500,212.611532,94.511179,14.156877,193.430769,1.872056,47.554432,49.920864,159.767690,200.906431,158.001984,193.795508,110.344106,185.886530,-0.000460,0.039236,92.238302,63.792999,193.581021,21.143273,45.046705,0.598582,812869.049985,0.876316,8.800283,9.434878,4.012645,0.079349,0.061617,32.000000,90.873275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.381146,65.291848,103.847102,100.000000,38.152784,48.873418,68.607595,45.567630,50.101266,54.197468,78.179459,189.022357,79.495119,189.717897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659599,48.717116,199.227492,161.278139,213.038426,212.663735,94.369638,14.163156,193.497356,1.872714,47.768388,49.925844,159.770972,200.808166,158.030537,193.693407,110.393374,185.766298,-0.000460,0.039202,91.946485,63.776572,193.537047,21.144663,44.989170,0.597819,812711.051688,0.875435,8.724620,9.664738,3.993646,0.079801,0.062254,32.000000,90.876661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.392657,65.318436,103.860816,100.000000,37.856784,48.873418,68.607595,45.531174,50.101266,54.197468,78.131139,188.739275,79.665111,189.805977,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688720,48.785549,199.186076,161.301120,213.038192,212.648738,94.552917,14.167722,193.460246,1.865153,47.847733,49.961598,159.761971,200.847635,158.021140,193.736273,110.414547,185.818857,-0.000460,0.039127,91.922934,63.530388,193.674099,21.146571,44.888344,0.598797,812863.576573,0.877924,8.801890,9.569460,4.011863,0.078679,0.061243,32.000000,90.868338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403071,65.323477,103.872170,100.000000,38.110925,48.873418,68.607595,45.557502,50.101266,54.197468,78.116035,189.105835,79.718082,189.765812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658734,48.785549,199.281993,161.301120,213.007499,212.583968,94.569202,14.172289,193.566308,1.860046,48.051134,49.970388,159.816394,200.926572,158.032694,193.817114,110.435781,185.325213,-0.000459,0.039094,91.918752,63.783582,193.683723,21.148884,44.835605,0.598081,812865.314274,0.875758,8.840118,9.568404,4.008678,0.078543,0.061506,32.000000,90.858862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.433233,65.327082,103.899150,100.000000,38.082067,48.873418,68.607595,45.542977,50.101266,54.197468,78.143076,189.138405,79.457555,189.678204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703717,48.861952,199.297851,161.338115,212.992371,212.530409,94.571417,14.168721,193.517468,1.858145,47.622389,49.972831,159.826738,200.971117,158.035520,193.739391,110.458395,185.702159,-0.000461,0.039164,91.915568,63.901877,193.693698,21.151647,44.994723,0.600390,812562.413121,0.875928,8.871219,9.358070,4.013030,0.078982,0.061857,32.000000,90.888461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.411846,65.303504,103.919139,100.000000,38.157859,48.873418,68.607595,45.553771,50.101266,54.197468,78.173625,189.142834,79.634297,189.751847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756493,48.819903,199.377133,161.338676,212.916820,212.526440,94.391907,14.160587,193.559182,1.865319,47.650419,50.017326,159.824915,201.051380,158.011821,193.813072,110.422824,185.683578,-0.000460,0.039168,91.921283,63.839509,193.672511,21.154038,45.075932,0.596661,812668.268610,0.877117,8.902746,9.529300,4.009821,0.078930,0.061954,32.000000,90.833870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389072,65.289798,103.904455,100.000000,38.110129,48.873418,68.607595,45.536426,50.101266,54.197468,78.102041,188.783813,79.807591,189.672303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666825,48.777304,199.303094,161.336434,212.965970,212.525495,94.446552,14.161300,193.651257,1.856260,47.817825,49.930324,159.817343,201.049321,158.057778,193.839047,110.439244,185.995265,-0.000459,0.039150,92.023623,63.709865,193.735388,21.156434,44.928245,0.596817,812346.231200,0.875505,8.804229,9.508342,4.007058,0.079808,0.062980,32.000000,90.827976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.399401,65.280149,103.907427,100.000000,38.156351,48.873418,68.607595,45.507247,50.101266,54.197468,78.068481,188.893104,79.690570,189.775057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717510,48.816880,199.371448,161.353249,212.999389,212.541039,94.459949,14.162157,193.645903,1.859029,47.880980,49.974551,159.835336,200.927041,158.073926,193.887167,110.465866,185.899482,-0.000459,0.039128,92.140734,63.797136,193.782418,21.158373,44.897413,0.598413,812313.764416,0.876645,8.854581,9.611191,4.012801,0.079256,0.061875,32.000000,90.816720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409708,65.294679,103.938239,100.000000,38.112078,48.873418,68.607595,45.557978,50.101266,54.197468,77.990111,188.919898,79.890202,189.732807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672654,48.816880,199.407455,161.353249,213.028198,212.560778,94.425361,14.157590,193.627771,1.857388,47.891934,50.036421,159.843691,201.074968,158.062691,193.869073,110.455915,185.714045,-0.000459,0.038963,92.381528,63.724614,193.766430,21.160904,45.000421,0.596642,812290.394803,0.875690,8.841600,9.547933,4.010085,0.078825,0.062291,32.000000,90.828011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.416022,65.326060,103.947769,100.000000,38.154126,48.873418,68.607595,45.529686,50.101266,54.197468,77.993463,188.850723,79.890349,189.737331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730255,48.858654,199.331712,161.359415,213.028060,212.576851,94.376895,14.162870,193.581078,1.845222,47.950231,49.968929,159.822438,201.151846,158.047048,193.857403,110.487106,186.078292,-0.000462,0.038720,92.547443,63.993713,193.782968,21.163157,44.844837,0.597249,812471.235290,0.876971,8.888110,9.486917,4.014431,0.079949,0.061942,32.000000,90.850587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409592,65.340878,103.934895,100.000000,38.159273,48.873418,68.607595,45.555451,50.101266,54.197468,78.001968,188.753790,79.562323,189.720730,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670169,48.872396,199.306839,161.367823,213.103773,212.561919,94.509124,14.166152,193.667713,1.839417,48.075552,49.833002,159.826453,201.010464,158.051071,193.904527,110.479634,185.745461,-0.000463,0.038477,92.674905,63.891631,193.868972,21.165237,45.025934,0.599053,812443.366437,0.876461,8.870166,9.595073,4.008258,0.079455,0.062204,32.000000,90.893977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.413607,65.357013,103.957697,100.000000,38.150669,48.873418,68.607595,45.522376,50.101266,54.197468,77.972698,189.018247,79.627841,189.792287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676702,48.872396,199.351496,161.367823,213.118272,212.568361,94.303482,14.161015,193.599162,1.842374,48.167145,50.007846,159.839159,201.013970,158.043820,193.898575,110.466351,185.744078,-0.000464,0.038272,93.045149,63.546714,193.711118,21.167703,44.980606,0.599137,812537.414142,0.876384,8.946204,9.475224,4.012606,0.078996,0.061387,32.000000,90.879586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407284,65.362759,103.967460,100.000000,38.156434,48.873418,68.607595,45.556718,50.101266,54.197468,77.958390,188.606964,79.738919,189.672461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796735,48.986728,199.398657,161.426679,213.158968,212.541756,94.336646,14.166866,193.711084,1.833315,48.169100,49.973250,159.864918,201.170194,158.060586,193.930339,110.476500,185.866320,-0.000464,0.037979,92.963043,63.996565,193.790390,21.170501,45.053052,0.598346,812606.303707,0.878193,8.939429,9.487978,4.012978,0.079432,0.062333,32.000000,90.881457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.428653,65.363369,103.965314,100.000000,38.115659,48.873418,68.607595,45.554315,50.101266,54.197468,77.981236,188.673291,79.532170,189.698346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676845,48.986728,199.395588,161.426679,213.138832,212.505297,94.533888,14.166010,193.669695,1.823541,48.148076,49.865834,159.881231,201.126607,158.062608,193.975606,110.491279,185.917211,-0.000464,0.037749,92.587047,63.542561,193.865403,21.172547,45.041765,0.599965,812702.777877,0.877058,9.025330,9.623339,4.012600,0.079519,0.061939,32.000000,90.848778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.434615,65.367275,103.981400,100.000000,38.177293,48.873418,68.607595,45.486591,50.101266,54.197468,78.020209,189.067776,79.604436,189.674585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674114,49.007341,199.457323,161.439572,213.119170,212.472157,94.368474,14.159017,193.714185,1.812710,48.074647,50.079432,159.870572,201.093683,158.076057,193.862188,110.487502,185.679559,-0.000464,0.037527,92.274480,64.028575,193.730657,21.174680,44.972798,0.599485,812587.032272,0.876071,9.053612,9.529303,4.013854,0.078798,0.061522,32.000000,90.850181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.437385,65.355454,103.961632,100.000000,38.162150,48.873418,68.607595,45.553897,50.101266,54.197468,78.026042,188.736947,79.800547,189.630250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767946,48.989202,199.417413,161.449662,213.163282,212.472160,94.471450,14.165582,193.667959,1.807600,47.997286,50.079824,159.846233,201.066324,158.065616,193.938507,110.495895,185.702611,-0.000463,0.037311,91.987432,63.925201,193.824511,21.177022,45.136460,0.598115,812527.776672,0.877574,9.077058,9.442126,4.015317,0.078650,0.062513,32.000000,90.844588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.432115,65.338476,103.967295,100.000000,38.211605,48.873418,68.607595,45.555554,50.101266,54.197468,78.013236,188.942900,79.538552,189.686229,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764073,48.980957,199.418524,161.450502,213.231251,212.498223,94.465073,14.164725,193.645693,1.802079,48.014192,49.927413,159.872860,201.062858,158.080236,193.909619,110.477653,185.718895,-0.000464,0.037132,91.992238,63.850672,193.898219,21.179509,44.986015,0.598960,812293.898238,0.874737,8.961666,9.442559,4.006945,0.078938,0.062384,32.000000,90.841327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.450705,65.336711,103.981241,100.000000,38.182721,48.873418,68.607595,45.501405,50.101266,54.197468,77.980679,188.930147,80.010158,189.634066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791771,48.980957,199.482141,161.450502,213.173066,212.533066,94.526636,14.178425,193.785076,1.810407,48.011047,49.847874,159.889627,201.187461,158.102319,193.907836,110.480255,186.021694,-0.000466,0.037138,91.927710,63.732544,193.901640,21.182131,44.974421,0.595534,812451.430208,0.874959,8.957431,9.467035,4.007279,0.079255,0.062583,32.000000,90.841557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.455922,65.337782,103.973487,100.000000,38.204995,48.873418,68.607595,45.500251,50.101266,54.197468,77.957191,189.053272,79.871200,189.637803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740884,48.971887,199.481487,161.459471,213.209539,212.565868,94.593321,14.162157,193.610600,1.825176,48.014783,49.879037,159.881128,201.057027,158.110769,193.933290,110.478603,185.934416,-0.000465,0.037160,91.996017,63.634434,193.896955,21.185035,45.087075,0.596509,812541.810016,0.873992,8.928748,9.580286,4.006327,0.079203,0.063035,32.000000,90.870647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.442391,65.342126,103.959850,100.000000,38.200980,48.873418,68.607595,45.482313,50.101266,54.197468,77.941463,189.186642,79.568633,189.691894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660768,48.970238,199.469269,161.460032,213.278841,212.570249,94.354700,14.175143,193.673925,1.831448,48.216325,49.911029,159.914449,201.047506,158.109097,193.968278,110.475953,186.161900,-0.000465,0.037179,92.200032,63.850471,193.761467,21.187687,45.171584,0.599396,812726.663293,0.874481,8.972384,9.548560,4.010413,0.079358,0.062085,32.000000,90.889403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.471276,65.323169,103.967955,100.000000,38.243326,48.873418,68.607595,45.510648,50.101266,54.197468,77.915861,188.709400,79.737231,189.670690,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686872,49.043620,199.394117,161.485817,213.285388,212.524479,94.386055,14.165154,193.720975,1.832985,48.356615,49.896816,159.882558,201.028710,158.094103,193.884948,110.497985,185.938719,-0.000466,0.037166,92.271852,63.774813,193.826857,21.190491,44.969012,0.598972,812887.011372,0.878278,9.053798,9.638184,4.016637,0.079487,0.062012,32.000000,90.916383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457671,65.348302,103.958226,100.000000,38.234759,48.873418,68.607595,45.512344,50.101266,54.197468,77.891756,188.772110,79.866651,189.681902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727409,49.081274,199.368561,161.500671,213.348741,212.542185,94.186651,14.161729,193.598731,1.836173,48.225181,49.970549,159.899527,201.046324,158.116766,193.845179,110.494939,185.511031,-0.000467,0.037162,92.438820,63.632209,193.854432,21.192152,45.033723,0.600325,812820.770683,0.878139,9.103212,9.529676,4.013196,0.079480,0.062928,32.000000,90.937971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.462697,65.320806,103.945979,100.000000,38.226376,48.873418,68.607595,45.542987,50.101266,54.197468,77.957670,188.373301,79.521605,189.683633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721115,49.081274,199.462305,161.500671,213.355297,212.524958,94.373410,14.166581,193.533796,1.835782,48.089603,49.911401,159.925641,201.060473,158.123331,193.832267,110.521703,185.573834,-0.000466,0.037147,92.482061,63.834231,193.822574,21.193851,44.786833,0.599787,812878.282627,0.878693,9.095736,9.370137,4.009229,0.079162,0.061987,32.000000,90.939417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.483628,65.343092,103.961769,100.000000,38.224847,48.873418,68.607595,45.518335,50.101266,54.197468,77.988488,188.746820,79.489396,189.604876,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723714,49.046644,199.347966,161.484695,213.374896,212.530950,94.450651,14.154165,193.599503,1.839988,48.198789,49.926437,159.904371,201.104161,158.110686,194.005158,110.510237,185.693970,-0.000467,0.037139,92.515043,63.607983,193.497709,21.195319,45.018920,0.600256,812716.032511,0.877007,9.102259,9.367433,4.011622,0.079159,0.062283,32.000000,90.943082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.460153,65.331185,103.951414,100.000000,38.228123,48.873418,68.607595,45.521184,50.101266,54.197468,77.948718,188.901303,79.723878,189.567150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744582,49.087595,199.394898,161.485817,213.414707,212.528769,94.416830,14.172574,193.662531,1.845850,48.301681,50.040522,159.917356,201.015907,158.116158,193.971740,110.503585,185.599253,-0.000467,0.037166,92.280351,63.769328,193.869194,21.196749,45.010897,0.598165,812690.663961,0.876178,9.064934,9.424910,4.009113,0.079770,0.062328,32.000000,90.952885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.473238,65.346004,103.973445,100.000000,38.229469,48.873418,68.607595,45.518630,50.101266,54.197468,77.940264,188.833661,79.565845,189.625765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775445,49.087595,199.376538,161.485817,213.359630,212.506312,94.455686,14.168721,193.674368,1.835775,48.372434,50.011166,159.935231,201.076802,158.129549,193.836037,110.520720,186.018030,-0.000469,0.037220,92.295331,63.760738,193.798282,21.197918,44.891463,0.599302,812785.037645,0.876175,9.084262,9.395288,4.008374,0.080056,0.062916,32.000000,90.937196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.472206,65.365829,103.980732,100.000000,38.233329,48.873418,68.607595,45.505708,50.101266,54.197468,77.976397,188.911372,79.872888,189.581194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781807,49.137067,199.465587,161.490021,213.381706,212.482123,94.433312,14.161871,193.515194,1.827882,48.199336,49.983524,159.979518,201.003410,158.146034,193.881177,110.509560,185.793907,-0.000470,0.037219,92.587510,63.604581,193.810848,21.199350,44.945789,0.596564,812596.533148,0.875119,9.052293,9.538420,4.005520,0.080010,0.062963,32.000000,90.895414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479564,65.407017,104.019769,100.000000,38.243561,48.873418,68.607595,45.489084,50.101266,54.197468,78.020319,188.866623,79.870320,189.591225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734768,49.137067,199.549925,161.490021,213.377054,212.513613,94.384869,14.162728,193.683083,1.811600,48.266779,49.945720,159.945768,201.058740,158.123519,193.846830,110.513289,185.795253,-0.000471,0.037238,92.470709,63.716029,193.828021,21.200207,44.977504,0.597148,812717.749817,0.877471,9.153004,9.527359,4.009555,0.078968,0.062142,32.000000,90.873307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.441484,65.365832,104.017141,100.000000,38.282746,48.873418,68.607595,45.482077,50.101266,54.197468,78.024463,188.769738,79.732536,189.589298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687499,49.136243,199.279501,161.485256,213.366573,212.514923,94.499445,14.158732,193.599820,1.802827,48.291491,50.110010,159.947889,201.037130,158.149399,193.799808,110.500778,185.575942,-0.000472,0.037221,92.513483,63.711870,193.858125,21.201527,45.043297,0.598535,812847.732027,0.876723,9.143903,9.460627,4.012282,0.079048,0.061868,32.000000,90.877930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431784,65.354416,104.020099,100.000000,38.300987,48.873418,68.607595,45.507110,50.101266,54.197468,78.025184,188.998890,79.890863,189.705191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747296,49.151085,199.317854,161.500671,213.328328,212.533642,94.467149,14.164012,193.644652,1.797879,48.335997,49.926050,159.926755,201.068342,158.141792,193.939056,110.534528,185.985407,-0.000470,0.037256,92.245017,63.882629,193.904521,21.202764,44.884287,0.597274,812968.692118,0.876589,9.192078,9.389167,4.010657,0.079497,0.062252,32.000000,90.871534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.428389,65.334314,103.987859,100.000000,38.234955,48.873418,68.607595,45.532758,50.101266,54.197468,78.026650,188.934298,79.817789,189.540596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746886,49.170049,199.330746,161.488059,213.272263,212.506777,94.352273,14.167437,193.647097,1.794514,48.269952,49.973496,159.963344,201.076986,158.131332,194.076939,110.573297,185.341582,-0.000471,0.037250,92.358348,63.791798,193.692576,21.203664,45.163686,0.597349,812863.999683,0.875832,9.144938,9.512135,4.006607,0.079490,0.062834,32.000000,90.891329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443444,65.366967,103.994196,100.000000,38.314523,48.873418,68.607595,45.498157,50.101266,54.197468,78.044276,188.704546,79.546623,189.659046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716685,49.170049,199.451523,161.488059,213.208671,212.484633,94.430047,14.163298,193.601118,1.793764,48.319929,49.803833,159.944506,201.107097,158.157697,193.915526,110.516710,185.636664,-0.000470,0.037249,92.537288,63.557328,193.803302,21.204375,44.983617,0.599372,812633.431560,0.876842,9.164328,9.226832,4.006899,0.079563,0.062178,32.000000,90.942816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.437185,65.346074,103.961528,100.000000,38.255823,48.873418,68.607595,45.500261,50.101266,54.197468,78.067334,188.860095,79.713387,189.714947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761940,49.138167,199.351123,161.487778,213.271181,212.470099,94.529860,14.161871,193.536604,1.798050,48.371070,49.996357,159.956835,201.032767,158.120283,193.902038,110.527760,185.640460,-0.000471,0.037255,92.478159,63.887513,193.757496,21.204857,45.008517,0.598644,812837.292953,0.876619,9.195624,9.396492,4.011762,0.079942,0.062801,32.000000,90.935485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.412177,65.366006,103.929561,100.000000,38.345538,48.873418,68.607595,45.516694,50.101266,54.197468,78.040184,189.059720,79.719770,189.684577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689566,49.172523,199.435449,161.506276,213.362522,212.438205,94.477302,14.168864,193.623518,1.805601,48.245779,49.929278,159.933848,201.085100,158.131556,193.866331,110.496003,185.554569,-0.000470,0.037268,92.474069,63.478276,193.787983,21.205421,45.056730,0.597790,812577.010447,0.874671,9.116850,9.386895,4.006096,0.080684,0.062433,32.000000,90.861304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.428743,65.364294,103.931088,100.000000,38.286451,48.873418,68.607595,45.491447,50.101266,54.197468,78.041863,188.954603,79.579785,189.678086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773366,49.149985,199.369361,161.512442,213.530712,212.396686,94.393536,14.165724,193.654537,1.810550,48.199342,49.964474,159.960608,201.020311,158.156114,193.866940,110.534521,186.008340,-0.000470,0.037302,92.337885,63.653520,193.908355,21.206201,44.826139,0.599778,812790.470599,0.876527,9.226214,9.385753,4.013628,0.079335,0.061596,32.000000,90.861806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.454541,65.387297,103.927593,100.000000,38.311720,48.873418,68.607595,45.501439,50.101266,54.197468,78.081509,188.787072,79.594972,189.716953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678291,49.149435,199.486475,161.514685,213.639851,212.426598,94.428686,14.164440,193.579869,1.820805,48.363791,49.854356,159.970881,201.080839,158.156984,193.899718,110.541937,185.803495,-0.000470,0.037303,92.021312,63.518611,193.825491,21.206733,45.057469,0.596352,812297.675001,0.874698,9.120086,9.519714,4.005733,0.079876,0.062309,32.000000,90.869389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.463804,65.391598,103.883583,100.000000,38.332868,48.873418,68.607595,45.482223,50.101266,54.197468,78.062454,188.857372,79.891963,189.778597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768036,49.149435,199.437217,161.514685,213.634625,212.456904,94.459879,14.163869,193.632089,1.821032,48.459493,49.901217,159.967515,201.017314,158.172085,194.017958,110.559863,185.843081,-0.000469,0.037270,92.105871,63.892451,193.915963,21.207311,44.937206,0.597584,812523.972659,0.877094,9.214819,9.435133,4.015566,0.079505,0.062376,32.000000,90.858154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.463825,65.395374,103.879695,100.000000,38.352166,48.873418,68.607595,45.536223,50.101266,54.197468,78.064863,188.919758,79.736204,189.768920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678825,49.193686,199.367299,161.532062,213.683357,212.497321,94.521737,14.164155,193.710170,1.816738,48.428588,49.930416,159.960359,201.170092,158.151717,193.872704,110.561816,186.048560,-0.000469,0.037284,92.130374,63.744410,193.799263,21.208064,45.013709,0.597777,812424.827700,0.875173,9.121806,9.432355,4.007335,0.079499,0.061980,32.000000,90.819245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.475027,65.413723,103.870488,100.000000,38.391172,48.873418,68.607595,45.484424,50.101266,54.197468,78.112704,189.043474,79.914854,189.719707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666902,49.209627,199.414972,161.566816,213.611871,212.506147,94.438996,14.154165,193.702959,1.813101,48.446170,49.933747,159.959346,201.183751,158.135243,193.959687,110.541049,185.843661,-0.000468,0.037285,92.195746,63.719555,193.827453,21.208256,44.978532,0.597432,812844.571033,0.876621,9.258516,9.508996,4.013124,0.078958,0.061643,32.000000,90.814210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.459792,65.398414,103.872711,100.000000,38.328631,48.873418,68.607595,45.534375,50.101266,54.197468,78.120531,188.877992,79.926959,189.756292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700670,49.223095,199.427530,161.588957,213.536903,212.491442,94.603944,14.166723,193.700808,1.816551,48.373585,49.977330,160.005164,201.184893,158.172493,193.974201,110.517836,185.898825,-0.000467,0.037284,92.396934,63.672979,193.781927,21.208818,44.894060,0.597627,813017.529572,0.877699,9.286825,9.451393,4.015048,0.079367,0.062403,32.000000,90.871477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.480882,65.368706,103.898012,100.000000,38.382094,48.873418,68.607595,45.542034,50.101266,54.197468,78.145714,189.207889,79.534004,189.749604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788633,49.223095,199.424727,161.588957,213.477850,212.493730,94.445576,14.166010,193.726571,1.815859,48.285998,50.014627,160.005869,201.038863,158.184887,193.948388,110.561386,185.750379,-0.000466,0.037392,92.718464,63.849016,193.925935,21.209409,44.956787,0.600227,813041.770490,0.875480,9.265273,9.495711,4.012572,0.080033,0.062671,32.000000,90.902235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.489964,65.392435,103.890009,100.000000,38.363711,48.873418,68.607595,45.522867,50.101266,54.197468,78.169472,188.891153,79.733490,189.762980,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673146,49.216224,199.453461,161.590919,213.507683,212.447945,94.397017,14.164868,193.692742,1.826779,48.295990,50.003252,160.041490,201.101980,158.218326,194.013090,110.555690,185.641988,-0.000463,0.037719,92.821987,63.724541,193.746134,21.210058,45.085452,0.597785,812727.371181,0.875236,9.174136,9.395355,4.005427,0.078917,0.061601,32.000000,90.911396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.487760,65.402737,103.940143,100.000000,38.394913,48.873418,68.607595,45.564154,50.101266,54.197468,78.177022,188.794035,80.081618,189.732453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780046,49.204405,199.598577,161.583912,213.473910,212.447132,94.540253,14.161586,193.727541,1.833847,48.271169,50.010203,160.025431,201.029872,158.199591,194.091949,110.524925,186.040931,-0.000461,0.037969,92.568133,63.670455,194.008148,21.210473,45.207969,0.598223,812751.787161,0.876312,9.286500,9.359713,4.015292,0.079101,0.061538,32.000000,90.926512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492455,65.408290,103.917526,100.000000,38.390788,48.873418,68.607595,45.538991,50.101266,54.197468,78.187344,189.080506,79.639359,189.747323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801621,49.206879,199.506877,161.589238,213.458821,212.453962,94.539515,14.169720,193.718841,1.830049,48.401962,49.917626,160.000940,201.310699,158.177308,194.026091,110.540448,185.756864,-0.000461,0.038182,92.375662,63.748995,193.783781,21.210980,45.100345,0.598793,812669.277170,0.874290,9.164338,9.542971,4.009610,0.079849,0.061481,32.000000,90.953316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492413,65.384882,103.942344,100.000000,38.455420,48.873418,68.607595,45.477596,50.101266,54.197468,78.184799,189.079030,79.678611,189.820100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735244,49.206879,199.569302,161.589238,213.476855,212.472902,94.514557,14.164155,193.815587,1.827255,48.401422,50.012935,160.024264,201.239081,158.206716,194.127602,110.544695,185.425797,-0.000461,0.038408,92.307607,63.549690,193.806116,21.211687,44.968219,0.598097,812594.781487,0.873910,9.144474,9.418775,4.006032,0.080347,0.062588,32.000000,90.941866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.506529,65.419094,103.941037,100.000000,38.423653,48.873418,68.607595,45.462488,50.101266,54.197468,78.196414,189.029113,79.874648,189.821910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734878,49.192861,199.517453,161.602130,213.489509,212.537425,94.472127,14.165296,193.787637,1.837728,48.296887,49.959010,160.029107,201.285562,158.233814,194.073494,110.583463,185.844019,-0.000461,0.038715,92.082781,63.476015,194.052485,21.212877,45.030153,0.597524,812742.974850,0.875515,9.213221,9.287718,4.012633,0.079233,0.061566,32.000000,90.956395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.504816,65.413201,103.977304,100.000000,38.435075,48.873418,68.607595,45.496474,50.101266,54.197468,78.246671,188.944253,79.711699,189.768605,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690091,49.192861,199.573495,161.602130,213.435190,212.549192,94.466397,14.161586,193.809260,1.843063,48.349605,50.081676,160.031721,201.139471,158.230778,194.095046,110.550042,185.705308,-0.000460,0.038942,91.966397,63.741678,193.802405,21.213692,45.115365,0.598614,812899.317774,0.875178,9.236715,9.514617,4.009629,0.078905,0.062473,32.000000,90.909671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.504795,65.421106,103.980345,100.000000,38.460727,48.873418,68.607595,45.497201,50.101266,54.197468,78.207327,188.932795,79.534591,189.868605,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736041,49.220621,199.511042,161.603252,213.423208,212.550274,94.423392,14.168721,193.841564,1.845030,48.385334,50.048364,160.040942,201.228480,158.243791,194.131354,110.573200,186.005787,-0.000460,0.039168,92.081207,63.414098,194.020342,21.214444,45.062518,0.600761,813057.639910,0.877126,9.246009,9.389444,4.016364,0.080315,0.062212,32.000000,90.894470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.528259,65.431334,103.984920,100.000000,38.435380,48.873418,68.607595,45.522412,50.101266,54.197468,78.243238,188.846784,80.059681,189.814750,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737606,49.249481,199.523871,161.613061,213.449727,212.570769,94.592677,14.164583,193.858673,1.860145,48.384043,49.997606,160.051331,201.277184,158.262497,194.145143,110.596943,186.181703,-0.000459,0.039317,92.163625,63.677209,193.877844,21.215031,44.964414,0.596253,812982.921354,0.876697,9.226137,9.481258,4.011398,0.079718,0.062539,32.000000,90.905788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.527270,65.436598,103.994876,100.000000,38.477930,48.873418,68.607595,45.494978,50.101266,54.197468,78.254047,189.185354,79.923804,189.738786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748523,49.249481,199.651089,161.613061,213.476387,212.577916,94.467274,14.167009,193.939875,1.847788,48.202865,50.069880,160.052614,201.352512,158.245687,194.156696,110.579803,185.892255,-0.000458,0.039286,92.371787,64.091617,193.956466,21.215438,45.103807,0.597387,813048.928778,0.875253,9.253375,9.524760,4.011529,0.079080,0.062280,32.000000,90.903247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.523704,65.410486,103.987981,100.000000,38.465439,48.873418,68.607595,45.492954,50.101266,54.197468,78.296278,188.934549,79.856013,189.775017,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773519,49.239861,199.536828,161.615584,213.411172,212.590122,94.477612,14.163156,193.861495,1.844810,48.244902,49.962392,160.055518,201.344419,158.239926,194.074776,110.599750,185.793232,-0.000458,0.039273,92.560863,63.924899,193.991607,21.216054,45.095477,0.598072,813118.111944,0.876231,9.242064,9.431231,4.013206,0.079301,0.061910,32.000000,90.925262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.511963,65.393680,104.008876,100.000000,38.549981,48.873418,68.607595,45.486144,50.101266,54.197468,78.300519,188.955225,80.004729,189.688157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709400,49.198908,199.624765,161.613622,213.339052,212.600342,94.658542,14.161586,193.906014,1.837703,48.234566,50.048701,160.052249,201.243851,158.265302,194.092438,110.595618,185.899238,-0.000459,0.039240,92.778513,63.569665,193.977474,21.216660,45.092322,0.596461,813012.987598,0.875673,9.206553,9.373393,4.008895,0.079505,0.061865,32.000000,90.940881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.500051,65.415922,104.035041,100.000000,38.518457,48.873418,68.607595,45.470030,50.101266,54.197468,78.271892,189.317084,79.734297,189.668409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
