OSU 80 Ton Compressor Load Stand
49.800668,49.187639,199.592210,161.615303,213.370073,212.594440,94.421525,14.164440,193.943681,1.832305,48.408488,50.146744,160.055115,201.331351,158.281369,194.073453,110.635279,186.021911,-0.000460,0.039263,92.985490,63.925530,194.182972,21.217620,44.891121,0.599318,813062.675050,0.875193,9.232036,9.418087,4.015835,0.080136,0.062839,32.000000,90.933647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.488266,65.424523,104.041879,100.000000,38.566855,48.873418,68.607595,45.504944,50.101266,54.197468,78.280297,188.843050,79.568853,189.707315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816275,49.233264,199.500616,161.626515,213.379704,212.567312,94.418366,14.160016,193.901993,1.838399,48.416473,50.071172,160.075361,201.292678,158.274893,194.112870,110.624934,185.862408,-0.000461,0.039275,93.093503,63.876510,193.887310,21.218245,44.924261,0.599472,812706.102317,0.875552,9.126221,9.425345,4.007822,0.079143,0.062144,32.000000,90.917400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.507292,65.435714,104.049013,100.000000,38.535980,48.873418,68.607595,45.451250,50.101266,54.197468,78.276433,188.836733,79.935176,189.621516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800252,49.252779,199.381987,161.620349,213.442678,212.609007,94.443032,14.169007,193.896274,1.843576,48.364241,49.939492,160.083047,201.351738,158.279204,194.162931,110.653258,186.437028,-0.000461,0.039299,93.185694,63.734397,193.857305,21.219553,44.935457,0.596374,812740.211980,0.875277,9.155692,9.374681,4.004728,0.079586,0.063579,32.000000,90.949196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.518682,65.442570,104.092713,100.000000,38.564370,48.873418,68.607595,45.439063,50.101266,54.197468,78.335652,188.886065,79.744495,189.698660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773085,49.252779,199.465831,161.620349,213.438841,212.612966,94.406067,14.166295,193.902062,1.844155,48.479954,50.063157,160.087370,201.268621,158.286552,194.048091,110.655067,186.094123,-0.000460,0.039305,93.045333,63.657848,193.796835,21.220758,44.977739,0.597950,812748.057119,0.875812,9.152638,9.347938,4.005294,0.079476,0.062374,32.000000,90.927559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.501864,65.471979,104.095333,100.000000,38.516297,48.873418,68.607595,45.444441,50.101266,54.197468,78.368388,188.812135,79.551098,189.620612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775883,49.264323,199.564889,161.619227,213.431416,212.614799,94.539562,14.161586,193.940663,1.837880,48.562226,50.106204,160.075643,201.288050,158.266128,194.158607,110.637457,185.743343,-0.000460,0.039266,92.954354,63.582733,194.120402,21.222120,45.067476,0.599802,812923.817750,0.876471,9.219921,9.433164,4.007504,0.079910,0.062588,32.000000,90.937899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.503036,65.452297,104.103926,100.000000,38.593785,48.873418,68.607595,45.457291,50.101266,54.197468,78.382758,189.079125,79.914707,189.581351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801387,49.297855,199.521465,161.634923,213.420456,212.631584,94.447645,14.154308,193.873404,1.844157,48.658839,49.931290,160.083841,201.329537,158.275475,194.099176,110.672493,186.055038,-0.000457,0.039235,92.672462,63.629689,194.048676,21.223461,45.018235,0.597285,813016.114179,0.875214,9.228566,9.316591,4.009269,0.079705,0.062086,32.000000,90.917434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.519558,65.469316,104.112890,100.000000,38.605460,48.873418,68.607595,45.453776,50.101266,54.197468,78.409697,188.895290,79.925345,189.585325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750116,49.353101,199.415352,161.649217,213.387976,212.641800,94.462347,14.164012,193.888828,1.850773,48.582452,50.084264,160.088183,201.326519,158.259846,194.107087,110.657191,185.955370,-0.000457,0.039237,92.609108,63.911216,194.091012,21.224481,44.925685,0.596951,813002.980561,0.875719,9.235693,9.400796,4.006344,0.079628,0.062466,32.000000,90.929325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.531408,65.487065,104.098271,100.000000,38.619698,48.873418,68.607595,45.436339,50.101266,54.197468,78.461855,188.924695,79.798346,189.546340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748513,49.353101,199.457183,161.649217,213.418547,212.615171,94.361784,14.162442,193.931386,1.855886,48.537559,49.947547,160.083890,201.355122,158.270624,194.161256,110.660694,186.085699,-0.000457,0.039258,92.707911,63.797585,193.879293,21.225405,45.099408,0.598348,813334.857023,0.876763,9.344033,9.377987,4.008339,0.079773,0.061636,32.000000,90.983931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.527916,65.471457,104.105391,100.000000,38.574180,48.873418,68.607595,45.462494,50.101266,54.197468,78.539328,188.723569,79.815588,189.628912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843789,49.344305,199.573263,161.643612,213.414902,212.570882,94.404654,14.167009,193.893296,1.856323,48.636588,50.137617,160.093054,201.302932,158.292248,194.212109,110.694821,186.156705,-0.000456,0.039264,92.867508,63.851648,193.953692,21.226002,44.884485,0.598255,813226.439463,0.877619,9.345694,9.424317,4.009309,0.079731,0.062022,32.000000,90.990480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.551315,65.501644,104.123814,100.000000,38.634237,48.873418,68.607595,45.461874,50.101266,54.197468,78.555879,188.809309,79.604290,189.604443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855571,49.367118,199.489713,161.652300,213.438803,212.573061,94.369450,14.160302,193.931697,1.869075,48.752509,49.944269,160.099227,201.335857,158.303336,194.165309,110.702011,186.096128,-0.000457,0.039249,92.921007,63.631599,193.964443,21.226457,44.989693,0.598932,812744.921773,0.875154,9.238263,9.417330,4.003975,0.079093,0.061739,32.000000,90.977180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.552732,65.513079,104.123078,100.000000,38.651002,48.873418,68.607595,45.404048,50.101266,54.197468,78.580383,188.738901,79.581546,189.604640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729229,49.367118,199.512206,161.652300,213.526840,212.604260,94.577224,14.165582,193.961656,1.868445,48.808521,50.059357,160.102806,201.205932,158.295990,194.029775,110.686757,185.928210,-0.000458,0.039222,92.820753,63.764623,193.957975,21.226982,45.013205,0.598847,812765.611715,0.875316,9.248888,9.386987,4.001352,0.079706,0.061778,32.000000,90.961177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.557927,65.538323,104.107311,100.000000,38.642886,48.873418,68.607595,45.392502,50.101266,54.197468,78.629726,189.154448,79.912139,189.589022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851181,49.425113,199.549918,161.668837,213.525379,212.620575,94.409237,14.168008,193.733636,1.874853,48.725318,50.010777,160.115595,201.269844,158.318232,194.029431,110.675750,185.809511,-0.000459,0.039187,92.753328,63.750387,193.926138,21.227834,45.063365,0.597851,813143.309721,0.875987,9.379692,9.338031,4.011971,0.080388,0.062139,32.000000,91.008639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.565815,65.558763,104.094625,100.000000,38.651546,48.873418,68.607595,45.461941,50.101266,54.197468,78.715620,188.818475,79.568560,189.562823,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801745,49.454523,199.454478,161.685934,213.472150,212.623649,94.409280,14.170434,193.793592,1.870708,48.592062,50.153712,160.101456,201.191865,158.294638,193.953953,110.647577,185.755129,-0.000457,0.039153,92.935693,63.923519,193.982080,21.228483,44.975701,0.599358,813210.738264,0.875371,9.311426,9.303624,4.002913,0.078892,0.061648,32.000000,91.010608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.557683,65.540998,104.050279,100.000000,38.642260,48.873418,68.607595,45.430831,50.101266,54.197468,78.791158,188.818560,79.564084,189.635915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773951,49.451225,199.456811,161.675283,213.445978,212.638381,94.413378,14.166866,193.876646,1.865460,48.533031,49.965940,160.110301,201.174597,158.302748,194.126239,110.670315,185.971773,-0.000459,0.039182,93.136719,64.065174,193.767548,21.228570,44.981237,0.597185,813515.402486,0.875813,9.397309,9.309016,4.005280,0.079735,0.061245,32.000000,91.041955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.584881,65.552058,104.066405,100.000000,38.678759,48.873418,68.607595,45.413852,50.101266,54.197468,78.827866,188.826755,79.904802,189.460856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766042,49.414394,199.335315,161.661269,213.386829,212.677812,94.193961,14.167580,193.767693,1.871774,48.594891,50.112198,160.108536,201.098168,158.306635,193.959737,110.637157,185.683551,-0.000459,0.039194,93.164946,63.850259,193.947084,21.228698,44.999646,0.597560,813503.530003,0.876979,9.417470,9.371136,4.007253,0.079798,0.061674,32.000000,91.041662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.575046,65.533833,104.058934,100.000000,38.666428,48.873418,68.607595,45.426079,50.101266,54.197468,78.860983,188.387923,79.650731,189.476473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827153,49.433084,199.514667,161.663231,213.315151,212.701397,94.380611,14.161158,193.719431,1.854256,48.671874,50.088558,160.095949,201.220101,158.274039,193.998623,110.634405,185.614281,-0.000459,0.039207,92.939205,63.854292,193.885514,21.228727,44.954479,0.599331,813688.333276,0.879249,9.388829,9.293999,4.005448,0.078723,0.061407,32.000000,91.068002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.548699,65.547405,104.056162,100.000000,38.700817,48.873418,68.607595,45.428398,50.101266,54.197468,78.857224,188.761221,79.738258,189.509400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753305,49.433084,199.442025,161.663231,213.242027,212.702154,94.350203,14.161300,193.658121,1.853612,48.653072,50.110304,160.083199,201.105915,158.296697,193.910920,110.629468,185.864672,-0.000460,0.039187,92.780709,63.695490,193.617261,21.228654,44.831819,0.598510,813740.189559,0.876458,9.344255,9.270224,4.004135,0.079068,0.061927,32.000000,91.023273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.552893,65.549951,104.071937,100.000000,38.702248,48.873418,68.607595,45.391176,50.101266,54.197468,78.909149,188.700407,79.878317,189.499211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758261,49.445453,199.415523,161.671920,213.191540,212.685574,94.396626,14.162585,193.748806,1.854270,48.780931,50.076340,160.104601,201.164608,158.294396,193.970714,110.603881,185.930273,-0.000461,0.039187,92.362859,63.937723,193.883352,21.228315,44.972456,0.598096,813891.640459,0.878189,9.420714,9.371013,4.008619,0.079701,0.061734,32.000000,91.031937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.561984,65.536977,104.086061,100.000000,38.695198,48.873418,68.607595,45.430377,50.101266,54.197468,78.956037,188.793252,79.501942,189.524821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825292,49.489981,199.395735,161.683692,213.210898,212.680817,94.412816,14.165296,193.698564,1.857029,48.712262,50.083275,160.121662,201.167319,158.284353,193.943437,110.564902,185.891848,-0.000462,0.039187,92.234436,63.810077,193.854410,21.228099,44.869124,0.600790,813959.521155,0.877622,9.427949,9.421697,4.007687,0.080036,0.062800,32.000000,91.023671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.522277,65.515018,104.064748,100.000000,38.682895,48.873418,68.607595,45.426042,50.101266,54.197468,78.991741,188.825633,79.522192,189.489141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767855,49.475963,199.456052,161.679207,213.210643,212.704952,94.456154,14.155164,193.601973,1.854299,48.657308,49.998909,160.131298,201.111032,158.302305,193.860128,110.584720,185.313965,-0.000462,0.039190,92.360697,63.708302,193.710325,21.227760,44.901813,0.599943,814114.208764,0.876250,9.403077,9.445975,4.001898,0.079900,0.062237,32.000000,91.018826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553672,65.558659,104.124214,100.000000,38.697848,48.873418,68.607595,45.395369,50.101266,54.197468,79.089471,188.912307,79.707004,189.615026,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770624,49.475963,199.465738,161.679207,213.167277,212.720897,94.522553,14.168293,193.542699,1.854976,48.638601,49.987997,160.129639,201.064958,158.311951,193.861685,110.567989,185.347662,-0.000463,0.039191,92.129403,63.962217,193.797854,21.227218,45.015693,0.598892,814143.960295,0.876935,9.441574,9.208088,4.007323,0.079907,0.062409,32.000000,91.012250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.557237,65.539716,104.138481,100.000000,38.667326,48.873418,68.607595,45.413737,50.101266,54.197468,79.114842,189.045105,79.705610,189.481273,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695315,49.462769,199.382847,161.666034,213.152351,212.744509,94.338483,14.169007,193.590483,1.855213,48.692040,49.974903,160.112317,201.060126,158.278380,193.863866,110.572101,185.519615,-0.000463,0.039184,92.140011,63.722798,193.612730,21.226659,44.961511,0.599385,814282.705188,0.876431,9.445653,9.234470,4.007700,0.078203,0.061572,32.000000,91.013213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.538533,65.518419,104.150203,100.000000,38.722225,48.873418,68.607595,45.410092,50.101266,54.197468,79.140533,188.676965,79.363791,189.511997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713985,49.471015,199.384472,161.666595,213.181216,212.752937,94.264161,14.155878,193.518680,1.850120,48.941276,50.085552,160.101804,200.964145,158.302904,193.794183,110.556469,185.997351,-0.000464,0.039151,92.273321,63.684676,193.680202,21.226033,44.968832,0.602643,814447.878757,0.879684,9.510499,9.296266,4.012106,0.079677,0.062264,32.000000,91.015859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.550594,65.506343,104.157199,100.000000,38.702906,48.873418,68.607595,45.452083,50.101266,54.197468,79.186523,188.528323,79.743174,189.582099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775838,49.527637,199.268901,161.707796,213.247929,212.776230,94.370584,14.163869,193.496272,1.843028,48.972694,50.032304,160.106570,200.919947,158.289961,193.801197,110.524912,185.526394,-0.000464,0.039137,92.320091,63.891308,193.673835,21.224848,44.929039,0.599618,814553.785344,0.880066,9.499389,9.494763,4.010631,0.078980,0.062456,32.000000,91.005059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553778,65.511211,104.176879,100.000000,38.703706,48.873418,68.607595,45.439863,50.101266,54.197468,79.225058,188.741168,79.817348,189.477811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806760,49.527637,199.420208,161.707796,213.275157,212.775577,94.440322,14.168008,193.416731,1.834437,48.689073,50.008178,160.140981,201.040045,158.283735,193.785126,110.513076,185.249106,-0.000463,0.039136,92.378435,63.927954,193.674384,21.223413,44.923359,0.598316,814812.012480,0.878096,9.491927,9.346052,4.003326,0.079670,0.061708,32.000000,90.984051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.557716,65.486383,104.180518,100.000000,38.671354,48.873418,68.607595,45.403093,50.101266,54.197468,79.323151,188.880644,79.918522,189.551808,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776315,49.584809,199.286770,161.733862,213.228004,212.744319,94.343539,14.167722,193.542455,1.831054,48.405601,50.080990,160.159450,201.030137,158.297723,193.738718,110.521675,185.566323,-0.000465,0.039136,92.525043,63.882746,193.607367,21.222113,44.863390,0.597557,814796.639882,0.876840,9.459913,9.251586,4.003878,0.079382,0.061720,32.000000,90.902940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.565647,65.486844,104.197158,100.000000,38.715350,48.873418,68.607595,45.382559,50.101266,54.197468,79.425984,188.687078,79.890642,189.577496,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816693,49.495478,199.451560,161.716485,213.283238,212.725058,94.528688,14.168008,193.577553,1.829062,48.372717,50.010615,160.135909,201.118819,158.305795,193.760353,110.500388,185.392268,-0.000465,0.039156,92.808880,63.924360,193.713053,21.220674,44.949503,0.597823,814861.074969,0.878347,9.548604,9.364585,4.003647,0.079306,0.061896,32.000000,90.902235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.545475,65.502033,104.201251,100.000000,38.686478,48.873418,68.607595,45.397163,50.101266,54.197468,79.386448,189.057376,79.413975,189.546497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855820,49.408347,199.370645,161.679487,213.323549,212.724208,94.377173,14.167009,193.539454,1.833418,48.275232,50.046977,160.133082,200.964675,158.312386,193.871158,110.447526,185.562835,-0.000464,0.039150,92.987895,63.873374,193.585116,21.219356,44.902624,0.601109,814554.576798,0.875539,9.417472,9.319172,4.003709,0.078868,0.061431,32.000000,90.916633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.542770,65.502236,104.219025,100.000000,38.734086,48.873418,68.607595,45.371243,50.101266,54.197468,79.427691,188.754347,79.586755,189.608377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858447,49.357223,199.520301,161.641089,213.305070,212.672108,94.407806,14.165439,193.488036,1.815620,48.229359,50.053691,160.130189,201.089340,158.326074,193.731871,110.453693,185.504294,-0.000466,0.039149,92.902146,63.999875,193.541451,21.217775,44.959564,0.599050,814468.219848,0.875963,9.289859,9.437396,3.998944,0.079875,0.062298,32.000000,90.934682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.569469,65.508205,104.236008,100.000000,38.718303,48.873418,68.607595,45.351957,50.101266,54.197468,79.384597,188.815611,79.730188,189.494845,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853622,49.299779,199.336283,161.595124,213.257489,212.673825,94.407166,14.166581,193.428215,1.835276,48.035197,50.095605,160.101304,201.006978,158.314465,193.724049,110.455326,185.470502,-0.000466,0.039171,92.912641,63.871476,193.747357,21.216842,44.986393,0.598025,814095.569469,0.875288,9.236019,9.408801,4.001735,0.078828,0.061757,32.000000,91.013290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.548381,65.505371,104.225284,100.000000,38.707701,48.873418,68.607595,45.337101,50.101266,54.197468,79.360529,188.814333,79.545376,189.437292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804882,49.299779,199.408388,161.595124,213.273242,212.667373,94.379238,14.163441,193.435209,1.840023,47.953118,50.057541,160.106368,201.024062,158.301445,193.800117,110.433559,185.598118,-0.000467,0.039173,92.989398,63.784045,193.679444,21.215581,44.942309,0.598962,813943.143975,0.875254,9.183566,9.394220,3.998431,0.080077,0.061747,32.000000,90.971198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.560198,65.515159,104.244055,100.000000,38.713613,48.873418,68.607595,45.337290,50.101266,54.197468,79.326038,188.758476,79.557188,189.582374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814580,49.214849,199.379989,161.551681,213.318357,212.689901,94.520348,14.167009,193.509218,1.830425,48.122993,49.983626,160.059039,201.073948,158.315460,193.706549,110.402038,185.410205,-0.000465,0.039183,93.049026,63.777485,193.691169,21.214253,45.017099,0.599536,814089.198768,0.876438,9.233999,9.464880,4.003792,0.078923,0.061284,32.000000,90.935331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.551968,65.517735,104.257392,100.000000,38.722476,48.873418,68.607595,45.360920,50.101266,54.197468,79.345612,189.040696,79.728354,189.528362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765257,49.215949,199.501141,161.551681,213.333111,212.718443,94.325755,14.165582,193.553880,1.828144,48.283526,50.021996,160.088340,201.015112,158.310521,193.759557,110.418451,185.118046,-0.000464,0.039162,92.884482,63.607148,193.653847,21.212797,44.844728,0.597992,814046.476817,0.874824,9.139031,9.424397,4.002442,0.079654,0.062102,32.000000,90.932266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.563550,65.507263,104.268335,100.000000,38.735969,48.873418,68.607595,45.351976,50.101266,54.197468,79.272715,188.651511,79.579198,189.504955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722438,49.263498,199.446005,161.567376,213.333562,212.731405,94.297720,14.164297,193.525138,1.831830,48.428413,49.973118,160.082159,201.082816,158.283214,193.658693,110.430540,185.765480,-0.000462,0.039154,92.806739,63.804831,193.627110,21.211429,45.022202,0.599980,814160.035195,0.877715,9.191198,9.295929,4.008844,0.079259,0.061811,32.000000,90.930451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.575824,65.496236,104.276520,100.000000,38.723603,48.873418,68.607595,45.377308,50.101266,54.197468,79.284041,188.595440,79.822044,189.602594,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735481,49.263498,199.279874,161.567376,213.362528,212.687375,94.364758,14.165867,193.488791,1.836767,48.610277,50.009124,160.078552,200.926838,158.288647,193.657981,110.379444,185.500968,-0.000463,0.039144,92.815988,63.758864,193.482327,21.209949,44.991243,0.598619,814383.979637,0.878987,9.283112,9.531980,4.011187,0.080029,0.062296,32.000000,90.914664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.571844,65.476801,104.289293,100.000000,38.772027,48.873418,68.607595,45.400948,50.101266,54.197468,79.344350,188.729516,79.895265,189.578558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682975,49.341831,199.370998,161.603812,213.312257,212.647438,94.479498,14.166010,193.398389,1.835060,48.438105,50.029572,160.068241,201.098066,158.260971,193.656983,110.366329,185.457688,-0.000462,0.039129,92.852913,63.975616,193.548875,21.208059,44.950441,0.597454,814392.391500,0.877924,9.269594,9.481776,4.006795,0.079942,0.061930,32.000000,90.910168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.555482,65.470788,104.283667,100.000000,38.685839,48.873418,68.607595,45.392714,50.101266,54.197468,79.439414,188.958996,79.601575,189.716835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738071,49.337159,199.199500,161.623151,213.283447,212.637943,94.421758,14.163441,193.426710,1.829700,48.154779,50.077358,160.080413,200.913158,158.251682,193.780885,110.367224,185.828614,-0.000461,0.039129,92.926142,63.822107,193.575512,21.206002,45.087832,0.600448,814591.969571,0.877915,9.402357,9.478306,4.012864,0.079575,0.061974,32.000000,90.890833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.561028,65.474276,104.274594,100.000000,38.745177,48.873418,68.607595,45.423048,50.101266,54.197468,79.463644,188.843516,79.500548,189.705859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757307,49.244808,199.401478,161.597926,213.264219,212.625602,94.466055,14.164155,193.482665,1.836163,48.105477,49.903777,160.077078,200.866085,158.263796,193.741343,110.417727,185.686656,-0.000463,0.039153,92.957272,63.639699,193.567741,21.203517,44.750862,0.600216,814463.719675,0.877321,9.340571,9.619460,4.004970,0.079712,0.061856,32.000000,90.895484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.589313,65.486846,104.252846,100.000000,38.714439,48.873418,68.607595,45.381531,50.101266,54.197468,79.490691,188.932111,79.743541,189.707944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741673,49.220896,199.301886,161.581951,213.220280,212.645813,94.344385,14.165011,193.404581,1.848255,48.185308,49.923963,160.074010,200.942943,158.300683,193.666740,110.371247,185.436611,-0.000462,0.039162,93.087299,63.763889,193.642182,21.201916,44.983581,0.599771,813921.723610,0.877381,9.222379,9.516803,4.007136,0.079886,0.062382,32.000000,90.906690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.623706,65.501383,104.274656,100.000000,38.682194,48.873418,68.607595,45.378190,50.101266,54.197468,79.413852,188.688770,79.492184,189.745789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724655,49.220896,199.386134,161.581951,213.085906,212.677088,94.470451,14.171433,193.501057,1.858800,48.289025,50.075766,160.098181,201.001555,158.298518,193.727923,110.397851,185.460826,-0.000461,0.039138,93.371716,63.796284,193.541082,21.200000,44.760707,0.600263,814135.835903,0.877716,9.220577,9.465309,4.006739,0.080584,0.062684,32.000000,90.880429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.643738,65.495650,104.271527,100.000000,38.719890,48.873418,68.607595,45.387456,50.101266,54.197468,79.402187,188.940903,79.538552,189.659203,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686047,49.239311,199.293827,161.592321,213.080641,212.694723,94.488276,14.166295,193.436919,1.863583,48.276866,49.921836,160.072940,200.879805,158.280384,193.621087,110.361507,185.669370,-0.000462,0.039130,93.530825,63.613252,193.475086,21.197820,45.030009,0.600365,814176.282796,0.877007,9.238211,9.447986,4.009804,0.079608,0.061790,32.000000,90.892684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.598862,65.487681,104.228545,100.000000,38.693741,48.873418,68.607595,45.396194,50.101266,54.197468,79.431717,188.976553,79.844274,189.679463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658641,49.233539,199.144011,161.585594,213.061219,212.684829,94.435640,14.171147,193.381462,1.860429,48.280834,49.945693,160.080773,200.801153,158.288611,193.690153,110.355715,185.352638,-0.000461,0.039147,93.426182,63.582656,193.385796,21.195749,44.695689,0.598364,814511.773287,0.877717,9.296651,9.564220,4.011062,0.079645,0.062632,32.000000,90.904177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637395,65.485104,104.224308,100.000000,38.719240,48.873418,68.607595,45.418200,50.101266,54.197468,79.444596,188.871280,79.729161,189.661052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722125,49.221721,199.172798,161.589238,213.001289,212.674921,94.367554,14.167722,193.430337,1.854126,48.233466,49.805333,160.068495,200.816321,158.278945,193.517882,110.373160,185.815919,-0.000460,0.039178,93.154712,63.666463,193.413697,21.193226,44.906194,0.599166,814512.412950,0.878689,9.319306,9.448652,4.010259,0.079605,0.062110,32.000000,90.868552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.618034,65.485254,104.224321,100.000000,38.663258,48.873418,68.607595,45.434908,50.101266,54.197468,79.451190,188.735109,79.763937,189.761013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717169,49.221721,199.077704,161.589238,213.013663,212.707333,94.406581,14.166438,193.310561,1.853104,48.133885,49.836537,160.042974,200.901476,158.271086,193.631660,110.326268,185.418939,-0.000459,0.039210,93.089896,63.653417,193.516998,21.190940,44.878049,0.598232,814286.919690,0.878006,9.241658,9.608666,4.005718,0.079450,0.062479,32.000000,90.856255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.602323,65.474889,104.205426,100.000000,38.664264,48.873418,68.607595,45.400210,50.101266,54.197468,79.450997,188.813163,79.739799,189.744490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715413,49.206054,199.092996,161.580269,213.009222,212.757921,94.470737,14.169435,193.312577,1.851570,48.115195,50.008306,160.106757,200.800746,158.279594,193.561806,110.380475,185.297383,-0.000459,0.039192,93.617896,63.706891,193.448857,21.188689,45.001917,0.598355,814593.968370,0.877874,9.246796,9.503515,4.004204,0.079051,0.061869,32.000000,90.948116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.623315,65.502242,104.218922,100.000000,38.637485,48.873418,68.607595,45.402509,50.101266,54.197468,79.446027,188.941473,79.557995,189.773483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667614,49.171423,199.187271,161.555885,213.000140,212.770548,94.437417,14.166581,193.329989,1.852116,47.936058,49.827420,160.077852,200.821051,158.257786,193.680371,110.317757,185.330115,-0.000459,0.039167,93.861018,63.710244,193.432135,21.186799,44.956535,0.599890,814523.353870,0.877482,9.232949,9.402704,4.004653,0.079606,0.061979,32.000000,90.951635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.592659,65.478944,104.198850,100.000000,38.618005,48.873418,68.607595,45.404179,50.101266,54.197468,79.455223,188.874834,79.553079,189.880525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712098,49.104361,199.243063,161.520010,212.971395,212.774576,94.363491,14.163726,193.361620,1.847856,47.808949,50.029887,160.066800,200.826841,158.279131,193.635468,110.327538,185.403821,-0.000459,0.039154,93.892197,63.843955,193.469091,21.185201,45.021877,0.600610,814808.046275,0.878697,9.247883,9.477974,4.010405,0.079496,0.061664,32.000000,90.977831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.592915,65.482539,104.164814,100.000000,38.667684,48.873418,68.607595,45.431790,50.101266,54.197468,79.426713,188.726982,79.603189,189.778991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746880,49.104361,199.241923,161.520010,212.981391,212.771356,94.528292,14.166152,193.388889,1.860947,47.674148,49.889693,160.040969,200.859276,158.274354,193.634797,110.355892,185.023774,-0.000458,0.039143,94.117942,63.740200,193.435459,21.183270,44.975665,0.599764,814529.962355,0.878363,9.134692,9.496451,4.007939,0.079035,0.062047,32.000000,90.963888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.611319,65.469745,104.187783,100.000000,38.599833,48.873418,68.607595,45.406192,50.101266,54.197468,79.360845,189.056583,79.603996,189.792091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701108,49.049392,199.180818,161.491142,212.933853,212.770012,94.375588,14.174144,193.417473,1.862140,47.756181,49.824750,160.038308,200.963330,158.266410,193.664139,110.324901,185.481167,-0.000457,0.039153,94.086155,63.475061,193.547056,21.182009,44.868024,0.599514,814532.171948,0.877105,9.149948,9.394371,4.005526,0.078583,0.061957,32.000000,90.950838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.575586,65.457616,104.171734,100.000000,38.655520,48.873418,68.607595,45.385900,50.101266,54.197468,79.302989,188.751175,79.579712,189.899250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644928,49.005692,199.183771,161.470962,212.959577,212.762728,94.563438,14.161729,193.379725,1.866403,47.757254,49.885919,160.021504,200.914544,158.259748,193.450771,110.325906,185.461079,-0.000456,0.039067,94.196703,63.803569,193.437235,21.180511,44.936467,0.599808,814390.019064,0.878312,9.091115,9.528732,4.007573,0.078998,0.061258,32.000000,90.959154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.574063,65.419372,104.177533,100.000000,38.638888,48.873418,68.607595,45.411416,50.101266,54.197468,79.250484,189.126875,79.734443,189.758770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687709,49.010364,199.241278,161.466478,212.972806,212.745982,94.592422,14.164155,193.327890,1.870645,47.615312,49.876812,160.007683,200.967693,158.238356,193.660832,110.305194,185.703796,-0.000457,0.038804,94.193784,63.641659,193.359877,21.179097,44.937693,0.599154,814326.561612,0.877531,9.105687,9.520029,4.012168,0.078541,0.062161,32.000000,90.929885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.576660,65.402373,104.132338,100.000000,38.629636,48.873418,68.607595,45.444883,50.101266,54.197468,79.237495,189.184845,79.697319,189.854915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680406,48.975735,199.109379,161.444617,213.055553,212.716415,94.423063,14.163441,193.221759,1.868913,47.660950,49.902738,160.021861,200.750880,158.236732,193.439934,110.297981,185.149206,-0.000456,0.038585,94.057687,63.859515,193.471416,21.177666,44.864868,0.599059,814299.692090,0.876366,9.065982,9.633714,4.009870,0.078521,0.061577,32.000000,90.940735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.570305,65.386807,104.119089,100.000000,38.634771,48.873418,68.607595,45.421590,50.101266,54.197468,79.229421,188.846127,79.923364,189.817818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662922,48.975735,199.126638,161.444617,213.081651,212.700298,94.413221,14.158446,193.451951,1.882044,47.631934,50.045237,160.020597,200.778178,158.227548,193.577546,110.290241,185.293251,-0.000456,0.038347,94.070714,64.142190,193.508027,21.176509,44.992884,0.597013,814111.460737,0.877874,9.038924,9.428356,4.007805,0.079596,0.061899,32.000000,90.961577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.567249,65.409187,104.093340,100.000000,38.593095,48.873418,68.607595,45.426035,50.101266,54.197468,79.180522,188.826442,79.878243,189.732099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653234,48.961168,199.119915,161.431164,213.049709,212.692111,94.520577,14.166723,193.236646,1.880354,47.474755,49.964985,159.988699,200.812549,158.234034,193.489340,110.260444,184.947622,-0.000455,0.038122,93.923763,63.530206,193.393119,21.175044,44.919302,0.597528,814114.314199,0.878242,9.057061,9.491354,4.009563,0.078933,0.062418,32.000000,90.943270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.572317,65.363378,104.076898,100.000000,38.611824,48.873418,68.607595,45.436882,50.101266,54.197468,79.149432,189.041155,79.586608,189.882492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708242,48.897956,199.102379,161.412106,212.986058,212.704828,94.401683,14.185703,193.406642,1.888533,47.486393,50.016128,159.982700,200.826147,158.201630,193.669016,110.282823,185.421553,-0.000454,0.037904,93.667882,63.798793,193.401657,21.173300,44.957977,0.599753,814166.204269,0.877365,9.052546,9.388510,4.010210,0.079861,0.062613,32.000000,90.961284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.572753,65.363400,104.065918,100.000000,38.581600,48.873418,68.607595,45.442645,50.101266,54.197468,79.131513,188.803366,79.610159,189.891894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648075,48.854807,199.113691,161.400615,212.845968,212.684942,94.487621,14.161729,193.325301,1.890465,47.748912,49.823868,159.999174,200.789614,158.229829,193.602993,110.292741,185.478383,-0.000453,0.037601,93.436642,63.686933,193.446209,21.172277,44.936161,0.598866,813878.648511,0.877287,8.932284,9.547963,4.005420,0.080141,0.062420,32.000000,90.990453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.584292,65.353717,104.047976,100.000000,38.633427,48.873418,68.607595,45.400006,50.101266,54.197468,79.036462,188.975243,79.834003,189.865576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593845,48.923515,199.241868,161.417991,212.803343,212.672736,94.546885,14.164868,193.290032,1.893603,47.962684,49.707291,159.959954,200.672228,158.217668,193.426693,110.270971,185.772744,-0.000455,0.037377,93.131041,63.620973,193.342806,21.171414,44.926983,0.600341,813777.196811,0.877368,8.948130,9.561083,4.010303,0.079576,0.061628,32.000000,90.972657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.579203,65.338172,104.018468,100.000000,38.572134,48.873418,68.607595,45.446896,50.101266,54.197468,78.964563,189.093769,79.579418,189.905623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566780,48.923515,199.099550,161.417991,212.819373,212.677312,94.535818,14.158161,193.199809,1.908297,47.888954,49.770269,159.955459,200.621811,158.183755,193.527226,110.257021,185.416375,-0.000454,0.037122,93.008037,63.589763,193.318641,21.170375,44.890526,0.600589,814070.824057,0.878115,9.076540,9.694331,4.017472,0.079651,0.062199,32.000000,90.918714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.568016,65.295216,103.996039,100.000000,38.606728,48.873418,68.607595,45.480933,50.101266,54.197468,79.007142,189.071636,79.567239,189.934970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667184,48.965566,199.087720,161.437330,212.717253,212.700943,94.549859,14.163298,193.152156,1.915753,47.865974,49.872382,159.976025,200.708169,158.174958,193.623631,110.266018,185.147595,-0.000454,0.037125,93.038851,63.614993,193.383168,21.169626,44.917283,0.600672,814174.334501,0.878769,9.104652,9.571779,4.016794,0.079587,0.062402,32.000000,90.919000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553763,65.289653,103.970382,100.000000,38.528545,48.873418,68.607595,45.500308,50.101266,54.197468,79.027734,189.099718,79.663864,189.843389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678347,48.954572,199.014887,161.438451,212.658298,212.736493,94.477370,14.164725,193.345949,1.916407,47.645760,49.882256,159.969948,200.595105,158.186965,193.411557,110.288520,185.248762,-0.000455,0.037113,93.132765,63.507298,193.439906,21.168871,44.873920,0.598991,814174.618105,0.876867,9.042471,9.459702,4.008436,0.078748,0.061463,32.000000,90.949693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.598535,65.312538,103.989056,100.000000,38.535007,48.873418,68.607595,45.447234,50.101266,54.197468,79.010302,188.954741,79.553299,189.836111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606374,48.954572,199.013765,161.438451,212.601293,212.776162,94.485278,14.163726,193.131991,1.922965,47.550092,49.896688,159.990223,200.618570,158.218973,193.571581,110.284578,185.352890,-0.000454,0.037146,93.042405,63.524105,193.383270,21.168032,45.032840,0.599622,814174.087881,0.877440,9.019898,9.476012,4.006069,0.079227,0.062275,32.000000,90.944045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.598907,65.314164,103.994264,100.000000,38.530948,48.873418,68.607595,45.441869,50.101266,54.197468,78.980900,188.970555,79.850584,189.841894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
