OSU 80 Ton Compressor Load Stand
49.664935,48.954572,199.037112,161.438451,212.611643,212.792719,94.546693,14.166295,193.251907,1.909402,47.569051,49.932394,159.957630,200.680994,158.190832,193.460227,110.256358,185.451281,-0.000456,0.037175,92.956745,63.730705,193.233122,21.166588,44.915822,0.598267,814462.617280,0.878945,9.094586,9.519884,4.011859,0.079230,0.061782,32.000000,90.906697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.573318,65.284689,103.958259,100.000000,38.486948,48.873418,68.607595,45.485162,50.101266,54.197468,78.962251,189.093386,79.733123,189.717268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639741,48.856181,199.093962,161.401736,212.644633,212.786910,94.442067,14.164868,193.257672,1.894262,47.625043,49.913749,159.941868,200.709739,158.184085,193.520243,110.223964,185.158796,-0.000456,0.037164,92.873674,63.703958,193.373643,21.165354,45.049752,0.598622,814549.307666,0.877292,9.033809,9.585821,4.007598,0.078898,0.061410,32.000000,90.971588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601590,65.318947,103.952768,100.000000,38.515492,48.873418,68.607595,45.453943,50.101266,54.197468,78.843736,188.884134,79.567312,189.894136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.558573,48.866075,199.015458,161.387442,212.640870,212.732418,94.464551,14.165296,193.087471,1.899656,47.579381,49.864309,159.951824,200.699240,158.193685,193.415550,110.216893,185.694164,-0.000459,0.037139,92.792972,63.721375,193.427098,21.163558,44.890039,0.600065,814415.186068,0.878492,8.961559,9.506055,4.010778,0.079333,0.061580,32.000000,91.022673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.588913,65.332076,103.961610,100.000000,38.498201,48.873418,68.607595,45.466269,50.101266,54.197468,78.804345,188.929102,79.722411,189.752870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693230,48.847386,198.897685,161.374550,212.634307,212.723425,94.566074,14.167151,193.259301,1.904659,47.571716,49.939261,159.944280,200.683155,158.146913,193.437778,110.222399,185.320565,-0.000459,0.037139,92.708542,63.741199,193.362547,21.162280,44.943084,0.598886,814286.880089,0.878958,8.980340,9.555717,4.011783,0.078446,0.061085,32.000000,90.987807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.597195,65.307853,103.943610,100.000000,38.453645,48.873418,68.607595,45.518085,50.101266,54.197468,78.785574,189.132148,79.903115,189.740006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645252,48.826774,198.923027,161.358294,212.579117,212.751767,94.388414,14.168150,193.153576,1.904918,47.539557,49.934412,159.912554,200.691330,158.161870,193.430628,110.210533,185.032301,-0.000459,0.037121,92.498360,63.514481,193.454752,21.160573,44.963855,0.596351,814074.270395,0.876008,8.897277,9.569670,4.002511,0.079547,0.062025,32.000000,91.024677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.596227,65.323988,103.951612,100.000000,38.456130,48.873418,68.607595,45.443942,50.101266,54.197468,78.736777,188.776828,79.558728,189.824152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605020,48.826774,198.925405,161.358294,212.538853,212.791576,94.376270,14.164012,193.123614,1.912842,47.696519,49.851979,159.934712,200.732695,158.153537,193.340762,110.219537,185.224052,-0.000459,0.037123,92.539249,63.647724,193.354513,21.158789,44.973862,0.599542,814240.619177,0.878665,8.926433,9.470936,4.006889,0.079803,0.061359,32.000000,91.055338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.582485,65.336880,103.967066,100.000000,38.390480,48.873418,68.607595,45.470977,50.101266,54.197468,78.684578,188.752539,79.491744,189.780564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657690,48.858105,198.845961,161.359415,212.530542,212.793168,94.499185,14.163869,193.120039,1.923442,47.707234,49.863856,159.879679,200.573372,158.152677,193.390328,110.217282,185.003861,-0.000459,0.037120,92.253945,63.570314,193.214380,21.157726,44.917878,0.600599,814427.081185,0.879735,8.968193,9.535516,4.010187,0.079437,0.062362,32.000000,91.079353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.580708,65.322994,103.956415,100.000000,38.385682,48.873418,68.607595,45.496427,50.101266,54.197468,78.683578,188.998370,79.757627,189.759715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691127,48.864151,198.952063,161.367263,212.600560,212.819036,94.452519,14.168293,193.195558,1.944956,47.742123,49.977438,159.925683,200.539306,158.135438,193.386114,110.211106,185.112922,-0.000461,0.037140,92.123828,63.868615,193.369399,21.156035,44.870205,0.597925,814436.990858,0.877639,8.944858,9.453268,4.004334,0.079804,0.061783,32.000000,91.071423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.592033,65.342722,103.955383,100.000000,38.329252,48.873418,68.607595,45.469618,50.101266,54.197468,78.654248,188.905039,79.517569,189.847401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616231,48.840515,198.926152,161.365861,212.583112,212.832293,94.367315,14.154308,193.088087,1.938978,47.607004,49.875737,159.902108,200.693308,158.126517,193.414503,110.200743,185.190678,-0.000462,0.037138,91.832569,63.605186,193.382825,21.154993,44.889227,0.599681,814528.059451,0.877538,8.916224,9.501308,4.003774,0.079736,0.061981,32.000000,91.046256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.619572,65.325338,103.946940,100.000000,38.388830,48.873418,68.607595,45.451544,50.101266,54.197468,78.631500,188.734630,79.795632,189.785560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714260,48.799290,198.920068,161.344281,212.633267,212.796866,94.577574,14.177854,193.197274,1.914330,47.433494,50.009903,159.883114,200.571374,158.130104,193.326084,110.181422,185.217816,-0.000462,0.037133,91.911106,63.776242,193.305539,21.153957,44.958861,0.598335,814679.119248,0.879800,8.970294,9.541506,4.009296,0.079746,0.062007,32.000000,91.048378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.632655,65.312201,103.956215,100.000000,38.334335,48.873418,68.607595,45.492859,50.101266,54.197468,78.567551,189.155148,79.717936,189.743586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706357,48.799290,198.904403,161.344281,212.680097,212.752807,94.447386,14.167722,193.131247,1.904944,47.473747,49.819303,159.888382,200.589131,158.131235,193.355392,110.194519,185.461196,-0.000462,0.037121,92.056724,63.654865,193.244012,21.153264,44.910341,0.599108,814615.596663,0.877671,8.987292,9.548418,4.011313,0.079697,0.061651,32.000000,91.010741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.644693,65.361019,103.999733,100.000000,38.298699,48.873418,68.607595,45.442840,50.101266,54.197468,78.492909,188.894772,79.590570,189.771634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562539,48.758066,198.905396,161.317656,212.665878,212.765690,94.440015,14.158018,193.130859,1.914025,47.373356,49.896178,159.899226,200.587256,158.155300,193.499377,110.182215,185.383421,-0.000462,0.037113,92.154022,63.801819,193.391919,21.152502,44.839085,0.598560,814151.168411,0.876854,8.835572,9.651461,4.001589,0.079759,0.061968,32.000000,90.969821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.622618,65.353017,104.002506,100.000000,38.347098,48.873418,68.607595,45.447266,50.101266,54.197468,78.415224,188.880031,79.526667,189.799250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579245,48.738278,198.847432,161.287948,212.601433,212.766669,94.576400,14.164725,193.132990,1.916412,47.413400,49.839047,159.866358,200.653655,158.138951,193.381080,110.187981,185.544064,-0.000463,0.037073,92.204910,63.621484,193.301221,21.151592,44.943427,0.600549,814364.186608,0.879701,8.943607,9.633953,4.013220,0.078946,0.061479,32.000000,90.955061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637413,65.360795,104.002726,100.000000,38.271886,48.873418,68.607595,45.531624,50.101266,54.197468,78.374816,189.152801,79.710232,189.729856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734941,48.716292,198.942826,161.274495,212.578037,212.765288,94.487183,14.167294,193.222507,1.922713,47.150831,49.956947,159.856114,200.632249,158.124914,193.433031,110.170983,184.996675,-0.000463,0.037063,92.129354,63.843112,193.327284,21.151051,44.804917,0.598827,814268.056426,0.878059,8.906466,9.689753,4.010699,0.079410,0.061676,32.000000,90.938500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.604108,65.346513,103.986805,100.000000,38.265655,48.873418,68.607595,45.526270,50.101266,54.197468,78.312864,188.974366,79.571641,189.819235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725745,48.716292,198.889180,161.274495,212.563053,212.757623,94.398171,14.163441,193.043286,1.924996,46.924869,49.948546,159.849892,200.583056,158.108498,193.436675,110.130838,185.125700,-0.000463,0.037052,92.201208,63.505524,193.288842,21.150506,44.897071,0.598362,814000.769687,0.875772,8.722947,9.496807,4.000062,0.079443,0.061562,32.000000,90.909622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.605961,65.308736,103.985883,100.000000,38.247300,48.873418,68.607595,45.438747,50.101266,54.197468,78.247139,188.796342,79.606931,189.833318,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.588268,48.639341,198.973199,161.234698,212.544585,212.749971,94.394389,14.166438,193.144345,1.920699,46.943908,49.839785,159.812442,200.578224,158.089443,193.533873,110.108223,184.981780,-0.000462,0.037068,92.273556,63.492185,193.229675,21.149724,44.914290,0.598053,814153.645656,0.876746,8.732478,9.586480,3.999722,0.078948,0.062193,32.000000,90.950090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.591208,65.317275,103.963907,100.000000,38.264408,48.873418,68.607595,45.443097,50.101266,54.197468,78.124002,188.788778,79.755867,189.702791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539079,48.583552,198.948963,161.201628,212.476462,212.758571,94.374417,14.165439,193.199732,1.926265,47.153658,49.895964,159.811438,200.487850,158.071091,193.397928,110.115772,185.259270,-0.000461,0.037052,92.216883,63.657809,193.316129,21.148944,44.927254,0.598430,814216.998878,0.879261,8.798156,9.553847,4.012505,0.080124,0.062478,32.000000,90.973598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.617915,65.303226,103.967918,100.000000,38.227093,48.873418,68.607595,45.522016,50.101266,54.197468,78.070448,188.748835,79.352566,189.725529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645699,48.598117,198.849182,161.188736,212.489458,212.741867,94.591966,14.163156,193.067352,1.939882,47.240316,49.909925,159.794556,200.598754,158.072649,193.484631,110.102128,185.114641,-0.000461,0.037053,92.217916,63.569927,193.200940,21.148088,44.917679,0.601867,814154.630360,0.880315,8.793474,9.652789,4.016000,0.080140,0.062861,32.000000,90.911060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.596798,65.296188,103.985305,100.000000,38.206259,48.873418,68.607595,45.554484,50.101266,54.197468,77.958211,189.183932,79.934443,189.649998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621604,48.619553,198.934451,161.199105,212.517852,212.679536,94.423530,14.158304,193.036677,1.943439,47.337130,49.898250,159.778252,200.528991,158.051785,193.451421,110.084917,185.421905,-0.000462,0.037065,92.207690,63.691023,193.214036,21.146341,44.821649,0.596107,814010.056696,0.876162,8.697312,9.610945,4.005366,0.080071,0.061728,32.000000,90.908455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.603302,65.261416,103.997104,100.000000,38.167036,48.873418,68.607595,45.491457,50.101266,54.197468,77.894429,188.847061,79.748456,189.673523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633316,48.619553,198.698496,161.199105,212.670888,212.669369,94.429447,14.169720,193.098923,1.948287,47.284580,49.784265,159.771509,200.470766,158.025420,193.386400,110.111044,185.197438,-0.000462,0.037050,92.204043,63.719265,193.178299,21.145025,44.962016,0.597806,813950.216581,0.877994,8.743756,9.746004,4.009029,0.079292,0.061536,32.000000,90.923411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.565558,65.241419,103.993485,100.000000,38.158749,48.873418,68.607595,45.511516,50.101266,54.197468,77.858860,188.858895,79.750071,189.724191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686398,48.622577,198.906401,161.203309,212.688264,212.684462,94.605327,14.161729,193.103679,1.942893,47.301968,49.918406,159.744891,200.414825,158.024009,193.495590,110.111065,184.822971,-0.000463,0.037031,92.284481,63.660796,193.278645,21.144060,44.690911,0.597130,813778.413750,0.877667,8.731599,9.633799,4.003329,0.079304,0.061599,32.000000,90.923432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.572307,65.230260,104.013857,100.000000,38.056486,48.873418,68.607595,45.508255,50.101266,54.197468,77.821697,189.210654,79.720137,189.803971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652835,48.606087,198.901472,161.191258,212.726332,212.698119,94.449066,14.167865,193.081705,1.932628,47.196421,49.925517,159.785799,200.447708,158.050299,193.349668,110.128432,185.258431,-0.000461,0.037350,92.344317,63.830288,193.145281,21.142663,44.937297,0.597281,813745.691306,0.875065,8.679553,9.490007,4.003236,0.079386,0.061654,32.000000,90.976007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.593363,65.237654,104.046509,100.000000,38.114033,48.873418,68.607595,45.473551,50.101266,54.197468,77.734038,188.898131,79.739212,189.803263,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583339,48.588224,198.849953,161.173602,212.714721,212.677832,94.563222,14.168721,193.082561,1.930969,47.262093,49.925399,159.755612,200.522936,158.018915,193.374319,110.128050,185.494191,-0.000462,0.037554,92.413880,63.600650,193.329527,21.141451,44.957887,0.597995,813832.970033,0.877109,8.736779,9.645585,4.009653,0.080720,0.062486,32.000000,90.994648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.567945,65.209600,104.035749,100.000000,38.082886,48.873418,68.607595,45.499139,50.101266,54.197468,77.676803,189.126443,79.751685,189.774663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620472,48.595369,198.744749,161.178086,212.755980,212.650037,94.404880,14.169007,193.095921,1.923602,47.336552,49.896933,159.743012,200.481143,158.032684,193.303057,110.109343,185.097801,-0.000462,0.037740,92.468870,63.473518,193.213644,21.139972,44.976008,0.597949,813746.456056,0.877364,8.752158,9.730573,4.010419,0.079590,0.062415,32.000000,91.005902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.582273,65.224003,104.046041,100.000000,38.034977,48.873418,68.607595,45.541581,50.101266,54.197468,77.600118,188.809761,79.520357,189.815301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653076,48.595369,198.891443,161.178086,212.774976,212.613328,94.584998,14.165582,193.044282,1.918075,47.444913,49.909914,159.750828,200.417210,158.019400,193.318537,110.111269,185.098294,-0.000463,0.037966,92.579351,63.637696,193.150176,21.139051,44.857079,0.598993,813661.139735,0.878008,8.720745,9.597268,4.005297,0.079194,0.062617,32.000000,91.001797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.587576,65.231002,104.077110,100.000000,37.982532,48.873418,68.607595,45.523957,50.101266,54.197468,77.548421,189.169996,79.740239,189.679542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597596,48.635493,198.869449,161.191538,212.792650,212.587829,94.336755,14.163013,193.125884,1.907088,47.417255,49.774959,159.765118,200.588499,158.006194,193.293315,110.095295,185.271372,-0.000464,0.038216,92.480749,63.683480,193.209934,21.138277,44.773003,0.597209,813460.769416,0.875545,8.686911,9.595531,4.005622,0.079905,0.062074,32.000000,90.956723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.582585,65.205954,104.070602,100.000000,37.985944,48.873418,68.607595,45.507588,50.101266,54.197468,77.489998,188.673510,79.418817,189.628558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679091,48.626974,198.903380,161.184252,212.792513,212.575885,94.435754,14.167437,193.132923,1.901688,47.327460,49.913556,159.760913,200.521814,158.001225,193.334409,110.067944,185.561141,-0.000465,0.038288,92.433307,63.768602,193.363648,21.137005,44.992343,0.600177,813634.721099,0.878934,8.784622,9.677909,4.009659,0.079344,0.062430,32.000000,90.929178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.587493,65.219234,104.059422,100.000000,37.986821,48.873418,68.607595,45.540482,50.101266,54.197468,77.475263,188.871508,79.420358,189.639691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706724,48.592621,198.871655,161.183411,212.786478,212.578221,94.401122,14.176285,193.221038,1.913706,47.204747,50.003298,159.777352,200.437209,158.034669,193.380253,110.100952,185.027866,-0.000465,0.038346,92.492516,63.800319,193.316043,21.135880,44.789231,0.599314,813556.419843,0.876342,8.691528,9.816331,4.003764,0.079063,0.062835,32.000000,90.928892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.597328,65.215767,104.073504,100.000000,37.961449,48.873418,68.607595,45.496088,50.101266,54.197468,77.412008,188.802244,79.688882,189.604325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604008,48.592621,198.831592,161.183411,212.753000,212.578108,94.424065,14.164868,193.113030,1.905343,47.061415,49.853810,159.734565,200.545993,158.017431,193.343086,110.100822,185.476789,-0.000463,0.038569,92.672850,63.763909,193.290269,21.134969,44.935890,0.596868,813272.364359,0.876047,8.628523,9.578814,4.000900,0.079330,0.062380,32.000000,90.925924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.594956,65.206289,104.059807,100.000000,37.944397,48.873418,68.607595,45.482059,50.101266,54.197468,77.320950,188.848130,79.574869,189.609754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606943,48.537107,198.970105,161.167997,212.731532,212.566423,94.297869,14.166295,193.094681,1.889404,47.032758,49.956598,159.741454,200.561446,157.993791,193.452567,110.079170,185.264370,-0.000462,0.038591,92.870701,63.526021,193.339991,21.134260,44.657248,0.598738,813453.378684,0.877850,8.735092,9.751133,4.008378,0.079414,0.062699,32.000000,90.916351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.571836,65.165937,104.004087,100.000000,37.925077,48.873418,68.607595,45.542209,50.101266,54.197468,77.205878,188.595738,79.739065,189.733357,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639384,48.520618,198.770302,161.158188,212.632074,212.518437,94.467307,14.160872,193.182581,1.881382,47.116390,49.862971,159.736275,200.587500,157.983321,193.468821,110.108652,185.374522,-0.000462,0.038577,92.873271,63.649485,193.265062,21.132954,45.140409,0.597640,813330.924320,0.878781,8.676530,9.691348,4.010933,0.079270,0.061828,32.000000,90.931496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.573595,65.178138,103.932813,100.000000,37.915172,48.873418,68.607595,45.544968,50.101266,54.197468,77.119381,188.934613,79.738038,189.715104,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727439,48.503579,198.994778,161.144736,212.664533,212.481836,94.240275,14.189984,193.157268,1.887876,47.211634,49.908327,159.721494,200.615471,157.986232,193.347666,110.116905,185.049728,-0.000461,0.038572,92.857130,63.806505,193.379833,21.131811,44.783119,0.596356,812881.888852,0.874783,8.563075,9.601279,4.001940,0.079455,0.062221,32.000000,90.888093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.559363,65.162162,103.924364,100.000000,37.849687,48.873418,68.607595,45.526047,50.101266,54.197468,77.036554,188.480550,79.752492,189.718763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652088,48.503579,198.921258,161.144736,212.711840,212.466269,94.598117,14.169577,193.101559,1.898882,47.078633,49.999027,159.746243,200.568479,157.983506,193.359692,110.124059,185.031117,-0.000459,0.038532,92.517964,63.780217,193.324836,21.131198,45.099192,0.596004,812560.149645,0.876519,8.518009,9.571252,4.001710,0.080274,0.062457,32.000000,90.905124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.590405,65.191698,103.919595,100.000000,37.881897,48.873418,68.607595,45.476676,50.101266,54.197468,76.951303,189.196233,79.577217,189.720808,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633562,48.510175,198.973056,161.153984,212.734046,212.459959,94.598877,14.166295,193.185388,1.903462,46.963713,49.889186,159.726339,200.548562,157.968461,193.433662,110.129518,185.203645,-0.000459,0.038536,92.543197,63.595447,193.325796,21.130561,44.956409,0.597924,812592.564709,0.874612,8.596145,9.556954,4.006302,0.080432,0.062080,32.000000,90.940670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.562217,65.176717,103.908331,100.000000,37.864048,48.873418,68.607595,45.520850,50.101266,54.197468,76.889412,189.197753,79.672888,189.696457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647373,48.472800,198.921993,161.140812,212.769088,212.478210,94.389700,14.166010,193.251622,1.899062,46.984220,49.868758,159.710391,200.511254,157.977367,193.342271,110.133241,184.997186,-0.000459,0.038577,92.450904,63.590587,193.232347,21.130044,44.917012,0.597508,812599.679156,0.874958,8.621965,9.617707,4.008841,0.079404,0.062440,32.000000,90.947310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.585722,65.185738,103.894920,100.000000,37.823683,48.873418,68.607595,45.533429,50.101266,54.197468,76.783622,188.779400,79.413314,189.729896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639273,48.439272,199.061379,161.121755,212.783100,212.438569,94.516506,14.177284,193.147836,1.904027,47.084725,49.843321,159.701747,200.518613,158.006792,193.335780,110.105188,185.434192,-0.000457,0.038560,92.521734,63.585525,193.219473,21.129470,45.118592,0.599186,812521.119307,0.876609,8.570258,9.534745,4.006697,0.079309,0.062283,32.000000,90.972501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.574941,65.194097,103.873052,100.000000,37.830556,48.873418,68.607595,45.526078,50.101266,54.197468,76.711628,189.033013,79.409499,189.718212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752648,48.453288,198.893241,161.117831,212.846955,212.405842,94.346503,14.170576,193.193592,1.901420,47.011638,49.971762,159.709052,200.507177,157.964712,193.347653,110.116085,185.283180,-0.000457,0.038575,92.444354,63.812743,193.314903,21.129204,44.944346,0.599427,812420.476853,0.875346,8.545136,9.730442,4.010159,0.079837,0.062329,32.000000,90.947191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.587981,65.195104,103.843718,100.000000,37.794655,48.873418,68.607595,45.532810,50.101266,54.197468,76.603130,188.693006,79.657261,189.562469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766949,48.453288,198.977640,161.117831,212.860760,212.351209,94.412465,14.167437,193.234908,1.885839,47.025620,49.904785,159.704990,200.533883,157.958001,193.460065,110.111726,185.367048,-0.000457,0.038604,92.408979,63.654089,193.395301,21.129344,45.004189,0.595919,812102.151755,0.874602,8.441598,9.661647,3.997641,0.079442,0.062633,32.000000,90.957315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.593878,65.178079,103.838529,100.000000,37.788691,48.873418,68.607595,45.468974,50.101266,54.197468,76.542167,188.824930,79.514928,189.608456,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683650,48.445318,198.986798,161.104659,212.872633,212.343344,94.399493,14.167865,193.203956,1.877390,47.088121,49.913335,159.683707,200.502508,157.990222,193.448107,110.106383,185.497415,-0.000456,0.038592,92.259627,63.645860,193.415308,21.129593,44.876678,0.596865,811891.629459,0.873487,8.426784,9.698165,3.998188,0.080228,0.062084,32.000000,90.971293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.600704,65.184940,103.829556,100.000000,37.786863,48.873418,68.607595,45.458966,50.101266,54.197468,76.468013,188.798986,79.729454,189.590714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659651,48.452463,198.898306,161.096252,212.854817,212.317334,94.529433,14.169863,193.321014,1.858394,47.237378,49.848083,159.673085,200.485913,157.957705,193.466892,110.135837,185.387430,-0.000455,0.038572,92.148779,63.781809,193.439985,21.130217,44.837174,0.596129,811998.841045,0.875183,8.505144,9.753476,4.005076,0.078567,0.061836,32.000000,91.001391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601024,65.172325,103.814919,100.000000,37.769723,48.873418,68.607595,45.510357,50.101266,54.197468,76.367421,189.058866,79.742074,189.635561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698865,48.495060,199.050693,161.113347,212.909795,212.293864,94.502006,14.171147,193.181415,1.861987,47.306778,49.843845,159.670229,200.545748,157.949563,193.488385,110.142512,185.327989,-0.000454,0.038574,92.276583,63.774272,193.286269,21.130332,44.976206,0.596420,811911.130015,0.875397,8.560425,9.657086,4.008030,0.079312,0.062080,32.000000,91.024409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.611574,65.172915,103.842795,100.000000,37.735142,48.873418,68.607595,45.523493,50.101266,54.197468,76.293176,189.004011,79.718156,189.608692,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690156,48.537107,198.990657,161.141653,212.911699,212.270118,94.302798,14.166438,193.161342,1.865945,47.372573,49.907847,159.690677,200.545606,157.954970,193.448310,110.129572,185.215541,-0.000453,0.038545,92.392510,63.706508,193.452060,21.130292,44.771038,0.596145,811770.889104,0.873855,8.539108,9.652403,4.005136,0.079330,0.062153,32.000000,91.049248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.622092,65.171386,103.870472,100.000000,37.731314,48.873418,68.607595,45.502004,50.101266,54.197468,76.265310,188.605595,79.554547,189.560030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618004,48.537107,198.988627,161.141653,212.961932,212.253755,94.414764,14.166866,193.138726,1.874172,47.408513,49.946123,159.666690,200.592842,157.942623,193.462265,110.099796,185.298732,-0.000453,0.038546,92.465618,63.719024,193.409741,21.130216,45.001845,0.597341,811857.355193,0.875877,8.590186,9.622217,4.004629,0.079311,0.061892,32.000000,91.101424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.611406,65.157304,103.855649,100.000000,37.740453,48.873418,68.607595,45.508498,50.101266,54.197468,76.240010,188.829528,79.763350,189.554404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.550892,48.553321,198.980982,161.158188,212.967250,212.242470,94.556227,14.163156,193.078793,1.867135,47.475036,49.873214,159.682514,200.621913,157.949807,193.471430,110.129551,185.232827,-0.000452,0.038539,92.507457,63.653892,193.383352,21.130638,44.691722,0.596498,812034.866139,0.876185,8.665046,9.683900,4.010412,0.080274,0.061870,32.000000,91.106318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.606030,65.160665,103.882823,100.000000,37.715068,48.873418,68.607595,45.551196,50.101266,54.197468,76.191594,189.112453,79.363351,189.668959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668624,48.578880,199.035957,161.171640,213.052366,212.218818,94.460451,14.167722,193.111961,1.869571,47.231988,49.904420,159.696941,200.514434,157.949935,193.353600,110.134361,185.485519,-0.000452,0.038573,92.697218,63.952499,193.446003,21.131459,44.781712,0.600213,812021.071801,0.876184,8.750966,9.628868,4.015689,0.078676,0.061645,32.000000,91.081675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.635645,65.180003,103.904030,100.000000,37.711628,48.873418,68.607595,45.592232,50.101266,54.197468,76.128516,188.920902,79.585214,189.676591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723438,48.515946,198.930716,161.156226,213.109401,212.210196,94.467206,14.163298,193.252179,1.873752,47.120136,49.779468,159.705075,200.617163,157.970909,193.537253,110.134347,185.288471,-0.000450,0.038574,92.683138,63.814287,193.491342,21.132510,44.763033,0.597374,811801.963585,0.874728,8.654290,9.720939,4.007277,0.078851,0.062104,32.000000,91.054938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.669940,65.167741,103.925566,100.000000,37.677980,48.873418,68.607595,45.528045,50.101266,54.197468,76.093266,188.934411,79.694385,189.586898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655475,48.515946,199.053690,161.156226,213.102205,212.200521,94.407006,14.174144,193.167087,1.874091,47.058076,49.888263,159.698072,200.730269,157.969547,193.504420,110.142874,185.310907,-0.000451,0.038585,92.381883,63.856660,193.365134,21.133003,45.022364,0.595606,811501.211755,0.873404,8.534523,9.645414,4.000743,0.078992,0.061531,32.000000,91.035711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.661800,65.142863,103.915397,100.000000,37.658583,48.873418,68.607595,45.497244,50.101266,54.197468,75.966819,188.814012,79.395413,189.699683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679103,48.486266,198.949178,161.131564,213.117242,212.167097,94.292015,14.155450,193.201020,1.866968,47.202394,49.951112,159.687730,200.551090,157.968610,193.480837,110.145511,184.942877,-0.000451,0.038551,92.102297,63.710548,193.513188,21.133852,44.958771,0.598810,811538.144474,0.875250,8.604998,9.645492,4.008696,0.079787,0.061585,32.000000,91.001963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647070,65.145165,103.945988,100.000000,37.650316,48.873418,68.607595,45.560209,50.101266,54.197468,75.845977,188.584031,79.594238,189.746575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628132,48.490388,199.100081,161.137729,213.087636,212.154893,94.558381,14.166438,193.290621,1.859084,47.264180,49.996375,159.668057,200.640200,157.943615,193.494432,110.135946,185.427754,-0.000450,0.038562,91.942976,63.648026,193.334586,21.134807,44.938360,0.594334,811275.422030,0.875802,8.536897,9.506773,4.003874,0.078892,0.061870,32.000000,90.978015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.649029,65.139622,103.917199,100.000000,37.664173,48.873418,68.607595,45.525413,50.101266,54.197468,75.779658,189.116762,79.695192,189.659518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625530,48.495610,199.114881,161.151462,213.011880,212.144014,94.480006,14.161443,193.221396,1.847976,47.204555,49.925268,159.683054,200.665378,157.940543,193.636933,110.151495,185.543884,-0.000450,0.038553,91.933017,63.703147,193.463545,21.135651,44.784020,0.596776,811370.234374,0.874133,8.607814,9.697216,4.011839,0.080409,0.061836,32.000000,90.978113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.651044,65.144569,103.928869,100.000000,37.675512,48.873418,68.607595,45.555408,50.101266,54.197468,75.709612,188.960012,79.643174,189.570415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619907,48.495610,199.039373,161.151462,212.950225,212.156021,94.511584,14.164868,193.293791,1.842874,47.292427,49.792895,159.707031,200.663257,157.944208,193.514376,110.171090,185.461281,-0.000449,0.038521,91.805683,63.659525,193.493728,21.136882,44.668914,0.597206,811288.036023,0.874878,8.615737,9.726168,4.012348,0.079065,0.061993,32.000000,90.973030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.646776,65.142783,103.935433,100.000000,37.664779,48.873418,68.607595,45.559373,50.101266,54.197468,75.645251,189.023168,79.494532,189.653696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.545261,48.485166,199.146617,161.169118,212.824368,212.174428,94.449467,14.162442,193.297413,1.833736,47.380224,49.943323,159.679515,200.584830,157.935110,193.490600,110.148619,185.013697,-0.000449,0.038491,91.591357,63.508119,193.311827,21.138260,44.875380,0.598254,811261.009584,0.874745,8.621573,9.674922,4.011281,0.079591,0.061647,32.000000,90.980033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.627629,65.132715,103.920784,100.000000,37.635960,48.873418,68.607595,45.562875,50.101266,54.197468,75.565184,188.898934,79.652345,189.611446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627449,48.533809,198.933353,161.176965,212.846912,212.154339,94.365573,14.172574,193.287115,1.839371,47.464471,49.829353,159.689011,200.658568,157.941610,193.523223,110.179103,185.082922,-0.000448,0.038527,91.575234,63.667395,193.307112,21.139359,44.984085,0.598133,811496.568579,0.876836,8.688663,9.525707,4.019489,0.079104,0.062023,32.000000,90.992153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.642256,65.121127,103.941907,100.000000,37.616390,48.873418,68.607595,45.609262,50.101266,54.197468,75.543931,188.731146,79.610232,189.723798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670982,48.568162,199.042078,161.187335,212.828085,212.136243,94.577867,14.164868,193.229560,1.847875,47.388118,49.831880,159.695458,200.567195,157.914130,193.468905,110.141343,185.527720,-0.000448,0.038564,91.777897,63.595163,193.492259,21.140598,44.820315,0.597140,811300.967004,0.876038,8.651944,9.521796,4.008535,0.079830,0.062052,32.000000,90.973407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.632763,65.117008,103.954561,100.000000,37.572464,48.873418,68.607595,45.565343,50.101266,54.197468,75.478692,189.155735,79.576337,189.653774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610479,48.543703,199.044001,161.185093,212.808204,212.150590,94.378734,14.165439,193.304986,1.844374,47.306989,49.832126,159.681255,200.572496,157.936100,193.553899,110.170843,185.354439,-0.000446,0.038572,91.924903,63.664833,193.275013,21.141595,44.952694,0.597178,811426.904682,0.873230,8.641126,9.730129,4.007210,0.079209,0.062134,32.000000,90.937547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.624567,65.084561,103.949552,100.000000,37.586785,48.873418,68.607595,45.542343,50.101266,54.197468,75.449589,188.757467,79.694091,189.581076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570141,48.543703,199.112624,161.185093,212.773049,212.172863,94.386028,14.162014,193.266748,1.851675,47.442683,49.837636,159.699600,200.688619,157.937514,193.524234,110.167434,185.390029,-0.000446,0.038607,91.642652,63.510958,193.407989,21.143189,44.968074,0.596940,811385.150467,0.876257,8.679454,9.634213,4.012136,0.078528,0.061658,32.000000,90.925964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.618652,65.093222,103.985625,100.000000,37.587060,48.873418,68.607595,45.578680,50.101266,54.197468,75.362426,188.772056,79.356161,189.614199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643638,48.579979,199.089885,161.191819,212.827741,212.195858,94.320378,14.156734,193.167982,1.848648,47.658792,49.850873,159.685806,200.581894,157.917657,193.506894,110.184227,185.729187,-0.000445,0.038616,91.477017,63.614799,193.262882,21.145146,44.863570,0.600126,811550.148946,0.877074,8.721347,9.651268,4.016785,0.079136,0.061592,32.000000,90.953250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.615474,65.071662,104.029272,100.000000,37.590215,48.873418,68.607595,45.576329,50.101266,54.197468,75.315061,188.640757,79.409573,189.708141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.540230,48.628073,198.990761,161.206953,212.831938,212.219031,94.115743,14.166295,193.143548,1.854875,47.764241,49.940516,159.676795,200.598631,157.908248,193.492497,110.138295,185.273348,-0.000444,0.038614,91.537817,63.543173,193.319922,21.146300,44.929670,0.595433,811653.113863,0.874755,8.673317,9.799523,4.009913,0.079041,0.061777,32.000000,90.945590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.582284,65.065841,104.046465,100.000000,37.554582,48.873418,68.607595,45.566755,50.101266,54.197468,75.303750,188.231485,79.713974,189.611210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614926,48.684412,199.008663,161.235819,212.880442,212.197932,94.517998,14.167722,193.169001,1.863623,47.791479,49.926024,159.693180,200.595981,157.911470,193.538906,110.159434,185.373210,-0.000444,0.038761,91.604753,63.647024,193.337013,21.147294,44.993461,0.595433,811653.113863,0.874755,8.673317,9.799523,4.009913,0.079552,0.062267,32.000000,90.914143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.594134,65.065233,104.069347,100.000000,37.534185,48.873418,68.607595,45.627523,50.101266,54.197468,75.248949,189.035996,79.563277,189.604325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611094,48.724812,198.995602,161.239183,212.918967,212.171262,94.521495,14.161300,193.152446,1.867893,47.758702,49.924313,159.704682,200.656591,157.939591,193.504941,110.146186,185.213668,-0.000443,0.038911,91.644414,63.701370,193.435991,21.148315,44.974764,0.598191,811994.853547,0.875421,8.815546,9.652819,4.011064,0.079369,0.062018,32.000000,90.930977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.598936,65.059208,104.085135,100.000000,37.530869,48.873418,68.607595,45.589067,50.101266,54.197468,75.253410,189.042990,79.736718,189.727299,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665809,48.724812,199.017052,161.239183,212.957798,212.166157,94.450294,14.166152,193.265003,1.870516,47.610271,49.926079,159.704220,200.558368,157.954213,193.567161,110.161797,185.458647,-0.000443,0.038900,91.652620,63.534209,193.357306,21.149137,44.940235,0.596907,812057.562785,0.875453,8.859924,9.604883,4.011111,0.080027,0.061972,32.000000,90.979732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.605068,65.077478,104.118810,100.000000,37.511120,48.873418,68.607595,45.593820,50.101266,54.197468,75.247343,188.900588,79.718669,189.654129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
