OSU 80 Ton Compressor Load Stand
49.580667,48.715742,198.892943,161.232176,213.029896,212.189526,94.402271,14.164868,193.191480,1.872110,47.579267,49.869891,159.702629,200.587908,157.931877,193.449347,110.145066,185.223439,-0.000445,0.038921,91.564812,63.614439,193.177852,21.149834,44.890814,0.596486,811897.363184,0.875019,8.803143,9.683205,4.007124,0.079589,0.061559,32.000000,90.964253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.597086,65.075296,104.116725,100.000000,37.500242,48.873418,68.607595,45.564644,50.101266,54.197468,75.194049,188.804541,79.438406,189.820336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.549679,48.685511,199.092463,161.208914,213.156275,212.220096,94.442558,14.165582,193.225698,1.870745,47.546722,49.852899,159.717277,200.597429,157.952968,193.548663,110.167311,185.103681,-0.000443,0.038925,91.463056,63.592446,193.393283,21.150516,44.869971,0.599283,812155.666211,0.877209,8.882454,9.609753,4.011502,0.079644,0.061898,32.000000,91.001969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.613246,65.093212,104.152290,100.000000,37.447617,48.873418,68.607595,45.615355,50.101266,54.197468,75.148955,188.885115,79.567386,189.756804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688410,48.685511,198.943788,161.208914,213.193387,212.198678,94.547342,14.171575,193.253265,1.870850,47.620067,49.836313,159.711547,200.691982,157.944585,193.629627,110.143624,185.440074,-0.000443,0.038906,91.442621,63.603177,193.415429,21.151186,44.949287,0.599111,812144.687685,0.877496,8.884416,9.541556,4.018037,0.079981,0.061675,32.000000,90.998415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.605264,65.093535,104.169934,100.000000,37.461292,48.873418,68.607595,45.637407,50.101266,54.197468,75.070946,189.094685,79.576850,189.841855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578732,48.689634,198.889410,161.219564,213.148337,212.150753,94.388413,14.162442,193.305421,1.858027,47.527755,49.821495,159.712648,200.482407,157.944181,193.429646,110.174525,185.377071,-0.000445,0.038894,91.694513,63.624591,193.449533,21.152073,44.899901,0.597171,811949.937278,0.873717,8.740401,9.694261,4.003827,0.079224,0.062458,32.000000,90.991524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.612705,65.092669,104.173917,100.000000,37.481481,48.873418,68.607595,45.568647,50.101266,54.197468,74.993638,188.776826,79.557408,189.794176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575394,48.689634,198.858941,161.219564,213.138925,212.137457,94.438330,14.166152,193.281837,1.854167,47.275060,49.908536,159.727517,200.490847,157.962099,193.565369,110.173862,185.686042,-0.000445,0.038898,91.589226,63.505949,193.453570,21.152761,44.920691,0.597976,811736.453433,0.875073,8.773196,9.605830,4.010211,0.078835,0.062021,32.000000,90.977079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.624958,65.109579,104.186815,100.000000,37.400458,48.873418,68.607595,45.626869,50.101266,54.197468,74.960914,188.876661,79.329529,189.821713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653638,48.612958,199.061633,161.200507,213.106396,212.124575,94.560396,14.159588,193.297991,1.853702,47.360807,50.032896,159.727625,200.624869,157.972012,193.587325,110.202966,185.058183,-0.000444,0.038859,91.511341,63.748991,193.360205,21.153418,44.964919,0.599896,811794.093212,0.876698,8.861821,9.758247,4.011243,0.079129,0.061727,32.000000,90.976045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.611793,65.090917,104.208138,100.000000,37.383504,48.873418,68.607595,45.632769,50.101266,54.197468,74.835105,189.120793,79.756087,189.704286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658662,48.602514,198.994462,161.197424,213.080599,212.132639,94.522441,14.163726,193.256693,1.847120,47.344589,49.918618,159.710645,200.773998,157.961029,193.566039,110.148563,185.219359,-0.000445,0.038844,91.588484,63.619832,193.205916,21.154228,44.855420,0.596109,811266.688995,0.873792,8.703914,9.488437,4.009004,0.079235,0.061528,32.000000,90.996984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.617138,65.095038,104.224378,100.000000,37.425297,48.873418,68.607595,45.590484,50.101266,54.197468,74.778630,189.044883,79.730041,189.669904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618488,48.598667,199.086313,161.198265,212.992580,212.130662,94.451123,14.170006,193.312331,1.845637,47.315415,49.864957,159.697032,200.620119,157.961339,193.649896,110.171594,185.460378,-0.000445,0.038802,92.010532,63.890747,193.553360,21.155266,44.928534,0.596109,811266.688995,0.873792,8.703914,9.488437,4.009004,0.079090,0.062840,32.000000,90.991363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.609592,65.074096,104.214852,100.000000,37.415286,48.873418,68.607595,45.589138,50.101266,54.197468,74.711170,188.902245,79.685434,189.761131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660218,48.598667,199.078754,161.198265,212.978280,212.147528,94.493958,14.169577,193.275783,1.848301,47.350956,49.853646,159.701163,200.594248,157.960577,193.474918,110.197316,185.409672,-0.000445,0.038770,92.021356,63.541718,193.425179,21.155861,45.148559,0.597054,811449.418693,0.875482,8.726104,9.674072,4.012341,0.079134,0.061859,32.000000,90.971486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637811,65.077009,104.215216,100.000000,37.408462,48.873418,68.607595,45.614071,50.101266,54.197468,74.649492,188.987916,79.860929,189.598936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668157,48.581353,199.153168,161.192940,212.967072,212.142939,94.340219,14.163584,193.267501,1.843775,47.629111,50.016587,159.695452,200.746782,157.932226,193.557422,110.156051,185.132699,-0.000446,0.038774,91.880524,63.670819,193.520833,21.156542,44.647530,0.595328,811340.881716,0.874337,8.682798,9.628916,4.008818,0.078964,0.061811,32.000000,90.939034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.594150,65.018082,104.207182,100.000000,37.396832,48.873418,68.607595,45.592456,50.101266,54.197468,74.591435,188.680438,79.409206,189.725529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634449,48.665174,199.019344,161.210036,212.979072,212.135597,94.532068,14.166723,193.293358,1.847324,47.675938,49.900335,159.695192,200.786128,157.942525,193.541004,110.190368,185.797453,-0.000446,0.038761,91.941505,63.788961,193.443535,21.157340,44.995949,0.598744,811419.116202,0.875545,8.657247,9.563952,4.009675,0.079527,0.061960,32.000000,90.957906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.618771,65.035325,104.232557,100.000000,37.416716,48.873418,68.607595,45.589208,50.101266,54.197468,74.514527,189.064135,79.565772,189.656686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707228,48.701176,199.018821,161.227692,212.987398,212.147727,94.437395,14.164725,193.176627,1.858172,47.634345,49.841971,159.721543,200.535412,157.950079,193.542754,110.187895,185.138901,-0.000445,0.038772,92.044370,63.608906,193.254557,21.157505,44.725277,0.597775,811562.688857,0.874603,8.776044,9.784391,4.009702,0.078661,0.061655,32.000000,90.960643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.628746,65.047024,104.232460,100.000000,37.365989,48.873418,68.607595,45.610171,50.101266,54.197468,74.542724,188.874791,79.574723,189.625765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658872,48.701176,198.925322,161.227692,212.908007,212.154247,94.337790,14.164297,193.225394,1.874134,47.589188,49.947615,159.718292,200.588479,157.935507,193.590242,110.162275,185.649743,-0.000445,0.038767,92.009117,63.625957,193.440620,21.157651,44.952911,0.597034,811576.907491,0.874194,8.736554,9.534488,4.003821,0.078210,0.062143,32.000000,90.950659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601497,65.016287,104.208661,100.000000,37.345968,48.873418,68.607595,45.571749,50.101266,54.197468,74.529901,188.675580,79.403043,189.683712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608970,48.694306,198.949731,161.227131,212.889496,212.190777,94.519537,14.167437,193.239320,1.864512,47.767190,49.833150,159.721834,200.658324,157.950370,193.499832,110.208021,185.381250,-0.000445,0.038467,92.203936,63.798169,193.217295,21.157935,44.811480,0.598659,811802.150936,0.876091,8.786704,9.755935,4.005836,0.078808,0.061494,32.000000,90.939907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.604989,65.040668,104.217617,100.000000,37.317995,48.873418,68.607595,45.611837,50.101266,54.197468,74.460652,189.039074,79.356014,189.587528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609513,48.719865,199.171483,161.245909,212.836807,212.162466,94.437748,14.164440,193.228969,1.870835,47.694551,49.988529,159.717628,200.695611,157.941629,193.558767,110.163013,185.005737,-0.000446,0.038403,92.547027,63.534293,193.577979,21.158120,44.993389,0.595809,811783.096147,0.875187,8.832070,9.607151,4.010384,0.080126,0.062090,32.000000,90.946959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601179,65.019307,104.191052,100.000000,37.310245,48.873418,68.607595,45.631577,50.101266,54.197468,74.439127,188.875496,79.732316,189.598503,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634494,48.719315,199.008265,161.259361,212.779591,212.139151,94.450621,14.169292,193.253270,1.871758,47.667018,49.989645,159.720359,200.604401,157.948138,193.361037,110.218474,185.183951,-0.000445,0.038377,92.487524,63.444399,193.294040,21.157920,45.026908,0.595809,811783.096147,0.875187,8.832070,9.607151,4.010384,0.079016,0.061301,32.000000,90.879314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.602947,65.004805,104.206199,100.000000,37.352039,48.873418,68.607595,45.633272,50.101266,54.197468,74.394489,188.901242,79.566139,189.667937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698803,48.687985,199.145703,161.252915,212.747132,212.112524,94.406338,14.164725,193.252136,1.863452,47.558695,49.854641,159.755481,200.648599,157.947511,193.508529,110.178119,185.397311,-0.000447,0.038359,92.524567,63.598287,193.442843,21.157778,44.837210,0.597861,811589.154322,0.875505,8.830138,9.521196,4.009475,0.078909,0.062510,32.000000,90.883022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.587727,65.033747,104.213841,100.000000,37.250204,48.873418,68.607595,45.621785,50.101266,54.197468,74.349274,188.812676,79.703336,189.611249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603691,48.687985,199.038164,161.252915,212.741810,212.092227,94.404180,14.165011,193.302923,1.848561,47.353658,49.802622,159.728629,200.689984,157.935307,193.593726,110.195089,185.472034,-0.000447,0.038369,92.549820,63.469195,193.693903,21.157405,44.984933,0.596308,811469.354687,0.874469,8.732098,9.643374,4.007052,0.079930,0.061715,32.000000,90.817746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.581350,65.025666,104.183850,100.000000,37.321031,48.873418,68.607595,45.586647,50.101266,54.197468,74.271620,188.808359,79.767239,189.779069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562173,48.631096,198.960814,161.236100,212.695983,212.091185,94.487391,14.164012,193.228377,1.862962,47.373761,49.853116,159.747405,200.482183,157.968077,193.607884,110.180612,185.485890,-0.000449,0.038365,92.523880,63.576664,193.454692,21.157475,44.863985,0.596559,811477.107167,0.876269,8.830783,9.655043,4.012568,0.079605,0.061988,32.000000,90.866131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.604140,65.061937,104.197201,100.000000,37.239840,48.873418,68.607595,45.642523,50.101266,54.197468,74.165712,188.974782,79.371788,189.755309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628971,48.637417,198.945858,161.228533,212.671565,212.085786,94.448288,14.163441,193.233854,1.873156,47.499114,49.819083,159.711312,200.676835,157.950761,193.501703,110.194877,185.591915,-0.000450,0.038392,92.457958,63.664469,193.321637,21.157255,45.026655,0.599702,811441.699436,0.876167,8.817019,9.674830,4.014368,0.079110,0.062229,32.000000,90.887190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.592965,65.082840,104.207973,100.000000,37.228386,48.873418,68.607595,45.670211,50.101266,54.197468,74.111245,188.896575,79.561443,189.929463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630492,48.678641,199.052623,161.243106,212.677982,212.109493,94.532262,14.166438,193.335730,1.872463,47.730193,49.966811,159.740394,200.687660,157.967839,193.568099,110.208260,185.258310,-0.000450,0.038394,92.241573,63.670733,193.492687,21.157054,44.955832,0.597516,811278.462071,0.875213,8.753973,9.701186,4.008664,0.079252,0.063657,32.000000,90.877785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.595160,65.123026,104.203495,100.000000,37.215591,48.873418,68.607595,45.635597,50.101266,54.197468,74.063661,189.064524,79.553519,189.604561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630236,48.678641,198.994557,161.243106,212.738309,212.130154,94.430213,14.165296,193.172132,1.880026,47.859234,49.813791,159.732143,200.782744,157.951274,193.630030,110.186406,185.469708,-0.000452,0.038408,92.174762,63.562593,193.493177,21.156928,44.833045,0.597936,811413.782362,0.874605,8.793617,9.559934,4.010692,0.078946,0.062082,32.000000,90.881367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.593530,65.120970,104.217397,100.000000,37.230164,48.873418,68.607595,45.636557,50.101266,54.197468,74.053258,188.860426,79.400842,189.612665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.589070,48.766036,199.098441,161.273935,212.645067,212.118133,94.494770,14.162585,193.230382,1.897640,47.670091,49.832846,159.730959,200.549581,157.951595,193.521056,110.200349,185.540781,-0.000452,0.038446,92.370646,63.365816,193.525545,21.156311,45.058281,0.599018,811590.351592,0.875640,8.793883,9.662835,4.009543,0.078794,0.061262,32.000000,90.872939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.583921,65.116735,104.201115,100.000000,37.252215,48.873418,68.607595,45.605231,50.101266,54.197468,74.076360,188.989541,79.391818,189.632571,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654940,48.768509,199.085885,161.279540,212.614603,212.106339,94.356701,14.169577,193.313700,1.882897,47.504765,50.013809,159.745770,200.704010,157.967570,193.573520,110.169258,185.537653,-0.000453,0.038420,92.396992,63.859444,193.550648,21.156650,44.899397,0.599881,811796.923203,0.876014,8.924017,9.676126,4.014966,0.080468,0.062790,32.000000,90.886925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.563728,65.124816,104.220478,100.000000,37.171069,48.873418,68.607595,45.665094,50.101266,54.197468,74.039346,188.713401,79.748823,189.663255,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652836,48.719315,199.106149,161.257399,212.675642,212.104920,94.539736,14.165867,193.375855,1.878587,47.426700,50.011236,159.755351,200.726232,157.989994,193.548459,110.161592,185.416899,-0.000456,0.038363,92.382381,63.590445,193.402868,21.156931,44.876516,0.596436,811779.193624,0.875961,8.858116,9.706019,4.009387,0.080247,0.063551,32.000000,90.889215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.598377,65.145042,104.248666,100.000000,37.203882,48.873418,68.607595,45.629763,50.101266,54.197468,74.000094,189.079472,79.571274,189.721792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650441,48.677267,199.090320,161.235259,212.663331,212.095281,94.401523,14.167865,193.342387,1.882213,47.369767,49.771039,159.739190,200.668211,157.980963,193.602610,110.158251,185.295487,-0.000456,0.038351,92.206508,63.559935,193.561172,21.156994,45.195798,0.597741,811667.071652,0.874179,8.811105,9.667410,4.009965,0.079981,0.062191,32.000000,90.878511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553147,65.109588,104.240914,100.000000,37.181453,48.873418,68.607595,45.632526,50.101266,54.197468,73.907281,188.803047,79.735837,189.678833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.555912,48.677267,199.091229,161.235259,212.660932,212.107135,94.554160,14.166438,193.338345,1.866948,47.716003,49.827765,159.743457,200.613290,158.002962,193.564350,110.211622,185.523576,-0.000457,0.038338,92.143653,63.611435,193.510634,21.157013,44.878968,0.596394,811527.009595,0.875363,8.771541,9.624201,4.009840,0.079643,0.062366,32.000000,90.910379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.588576,65.174418,104.283077,100.000000,37.187659,48.873418,68.607595,45.636280,50.101266,54.197468,73.818352,189.108319,79.948456,189.899880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648197,48.659678,199.111574,161.224889,212.673571,212.127012,94.291282,14.166866,193.230087,1.877129,47.811571,49.873513,159.718470,200.772245,157.962083,193.628503,110.160410,185.204705,-0.000458,0.038332,92.166879,63.584419,193.376946,21.156447,44.982210,0.595847,811517.331204,0.875851,8.869695,9.658262,4.017507,0.079576,0.062244,32.000000,90.858038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.592144,65.157973,104.273805,100.000000,37.193202,48.873418,68.607595,45.693447,50.101266,54.197468,73.751146,188.582563,79.507445,189.679188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666258,48.733056,199.000157,161.251514,212.697310,212.102187,94.421168,14.164012,193.376615,1.883365,47.619600,49.919553,159.710722,200.685234,157.981093,193.562576,110.130902,185.410310,-0.000459,0.038323,92.046853,63.551018,193.389429,21.156033,44.880050,0.598232,811591.302846,0.876518,8.756281,9.587221,4.010449,0.078922,0.062487,32.000000,90.855419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.584843,65.150216,104.278806,100.000000,37.179410,48.873418,68.607595,45.642731,50.101266,54.197468,73.699844,188.842336,79.683746,189.753932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658737,48.711895,199.125575,161.251514,212.662941,212.080232,94.527408,14.165867,193.332708,1.877742,47.401691,49.871215,159.763972,200.815934,157.968843,193.562802,110.183366,185.580303,-0.000460,0.038318,92.077577,63.693032,193.572227,21.156637,44.712674,0.596543,811797.525646,0.875037,8.810922,9.695574,4.006748,0.079606,0.062335,32.000000,90.872590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.613701,65.171715,104.286145,100.000000,37.136502,48.873418,68.607595,45.633845,50.101266,54.197468,73.725729,189.054817,79.414562,189.677496,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611339,48.645662,199.157449,161.234979,212.647828,212.101523,94.413743,14.159873,193.427065,1.877500,47.428613,49.845079,159.741329,200.893607,157.985746,193.655736,110.177251,185.316062,-0.000458,0.038323,92.060915,63.586411,193.475680,21.157594,44.692714,0.598814,811460.743439,0.874058,8.797561,9.708249,4.009880,0.079417,0.062037,32.000000,90.935997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.598683,65.174145,104.259643,100.000000,37.140572,48.873418,68.607595,45.638418,50.101266,54.197468,73.645119,188.827486,79.581546,189.793153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684616,48.645662,199.110163,161.234979,212.647707,212.108340,94.453035,14.166438,193.468932,1.877265,47.314211,50.019279,159.743221,200.885330,157.985380,193.681695,110.173637,185.379108,-0.000458,0.038334,92.135264,63.567166,193.479797,21.158229,44.982841,0.596801,811445.048725,0.873494,8.729865,9.678848,4.003599,0.078948,0.062813,32.000000,90.957816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.611979,65.174575,104.265579,100.000000,37.164411,48.873418,68.607595,45.668069,50.101266,54.197468,73.529930,188.906071,79.492184,189.711760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667342,48.631096,199.249678,161.226010,212.614248,212.093276,94.316659,14.164440,193.511716,1.877787,47.366817,49.977809,159.739893,200.859521,157.978273,193.664214,110.161435,185.622624,-0.000459,0.038330,92.230246,63.483490,193.645200,21.159093,44.741378,0.597873,811375.840840,0.874193,8.704487,9.640878,4.007481,0.079340,0.062396,32.000000,90.977337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.610383,65.177143,104.280422,100.000000,37.134616,48.873418,68.607595,45.627987,50.101266,54.197468,73.477076,188.633318,79.758361,189.651690,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620764,48.614607,199.114982,161.221526,212.640036,212.060566,94.515285,14.165724,193.409871,1.873280,47.553453,49.889590,159.721862,200.996336,157.972270,193.764426,110.177176,185.166834,-0.000460,0.038335,92.249435,63.634898,193.661495,21.160027,45.067386,0.596294,811364.803074,0.875697,8.707836,9.746389,4.011684,0.079097,0.062121,32.000000,90.969531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601284,65.185523,104.279514,100.000000,37.181499,48.873418,68.607595,45.639350,50.101266,54.197468,73.408364,189.030569,79.567166,189.697834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672436,48.614607,199.148939,161.221526,212.632439,212.077592,94.397545,14.165011,193.367808,1.868530,47.731623,49.965060,159.752593,200.905758,157.989115,193.677171,110.222279,185.276635,-0.000461,0.038392,92.178596,63.682538,193.616892,21.161393,45.046849,0.597814,811188.279592,0.874593,8.739680,9.555926,4.012735,0.078932,0.062215,32.000000,90.927751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.610694,65.198739,104.282637,100.000000,37.128107,48.873418,68.607595,45.667812,50.101266,54.197468,73.335944,188.795089,79.855866,189.605545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685972,48.685511,199.112371,161.248992,212.601465,212.109479,94.325431,14.159303,193.461960,1.860088,47.744834,49.997362,159.751610,200.825189,157.968899,193.695258,110.224342,185.520685,-0.000462,0.038418,92.156161,63.688264,193.419472,21.162745,44.970202,0.595223,810991.671917,0.874742,8.686062,9.552942,4.009244,0.079038,0.063138,32.000000,90.920140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.605875,65.159673,104.287108,100.000000,37.132487,48.873418,68.607595,45.638888,50.101266,54.197468,73.351619,188.650863,79.796292,189.594766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680187,48.739927,199.300358,161.273655,212.566605,212.110993,94.537957,14.175286,193.597089,1.866600,47.761183,49.802338,159.759485,200.942943,157.971888,193.758179,110.286398,185.806668,-0.000461,0.038390,92.225573,63.675823,193.793589,21.164001,44.936756,0.595666,811289.299330,0.875452,8.742930,9.644433,4.007416,0.077913,0.061584,32.000000,90.954814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601278,65.166320,104.272196,100.000000,37.180509,48.873418,68.607595,45.631861,50.101266,54.197468,73.358409,189.075914,79.608838,189.758023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613835,48.748172,199.203148,161.284305,212.598656,212.084890,94.533734,14.163156,193.525141,1.877260,47.713632,49.820909,159.758367,200.785659,157.989623,193.690473,110.250213,185.803680,-0.000461,0.038386,92.419228,63.453292,193.618463,21.165279,45.007020,0.597636,811214.867439,0.873737,8.803346,9.691887,4.011667,0.078701,0.062641,32.000000,91.015422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.587175,65.155899,104.282437,100.000000,37.176844,48.873418,68.607595,45.631897,50.101266,54.197468,73.315993,189.067468,79.740680,189.671438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688967,48.748172,199.241051,161.284305,212.629734,212.090619,94.462947,14.164297,193.480847,1.881245,47.666902,49.855675,159.760317,200.871284,157.989692,193.819064,110.253629,185.319670,-0.000461,0.038389,92.412241,63.573193,193.786843,21.166451,44.928173,0.597095,811389.614515,0.874987,8.880440,9.726929,4.015073,0.078949,0.062164,32.000000,91.022962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.575212,65.136778,104.286674,100.000000,37.154528,48.873418,68.607595,45.671613,50.101266,54.197468,73.282554,188.925893,79.550731,189.872854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629947,48.747348,199.187394,161.291311,212.644802,212.147113,94.452521,14.166581,193.447501,1.875194,47.756133,49.851461,159.781342,200.911568,158.011140,193.626099,110.280482,186.012461,-0.000461,0.038410,92.288727,63.420778,193.716031,21.168016,44.994579,0.597808,811259.474277,0.874195,8.802484,9.538097,4.009764,0.079018,0.061769,32.000000,91.014773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.604635,65.137978,104.290175,100.000000,37.105436,48.873418,68.607595,45.628277,50.101266,54.197468,73.211317,188.905041,79.515735,189.703499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603275,48.747348,199.182432,161.291311,212.669563,212.158333,94.373483,14.167151,193.457387,1.879628,47.685501,49.906611,159.762799,200.883271,157.990671,193.727553,110.303523,185.953449,-0.000462,0.038419,92.056366,63.684678,193.713828,21.169204,44.776537,0.598413,811363.370386,0.875658,8.837394,9.603314,4.011121,0.079075,0.061814,32.000000,91.027388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.582932,65.117828,104.263908,100.000000,37.124426,48.873418,68.607595,45.664523,50.101266,54.197468,73.183173,188.746966,79.681399,189.604404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683791,48.746248,199.301013,161.295795,212.711972,212.171731,94.400471,14.167580,193.490013,1.878921,47.885812,49.871140,159.786061,200.926267,157.997015,193.813708,110.318660,185.511005,-0.000462,0.038437,92.015830,63.653742,193.788004,21.170345,44.946636,0.597813,811475.793986,0.876981,8.890578,9.730918,4.015510,0.078220,0.061822,32.000000,91.024638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.583274,65.104399,104.267182,100.000000,37.106223,48.873418,68.607595,45.682614,50.101266,54.197468,73.141579,188.800943,79.774722,189.656332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721227,48.818254,199.238865,161.320178,212.792548,212.198461,94.522320,14.167151,193.497266,1.865835,48.066878,49.869900,159.776945,200.847880,157.998438,193.808880,110.304732,185.575057,-0.000462,0.038451,92.151696,63.804091,193.591785,21.171538,44.934358,0.597813,811475.793986,0.876981,8.890578,9.730918,4.015510,0.078676,0.061812,32.000000,91.020526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.596879,65.098878,104.253556,100.000000,37.157529,48.873418,68.607595,45.640096,50.101266,54.197468,73.098788,189.044639,79.456161,189.515773,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707992,48.818254,199.373387,161.320178,212.771166,212.178445,94.537858,14.171718,193.528800,1.850849,47.954412,49.877228,159.770986,200.923392,158.005287,193.766345,110.315129,185.937121,-0.000462,0.038444,92.104743,63.598746,193.695552,21.172629,44.868366,0.598607,811616.637600,0.873632,8.839122,9.584874,4.007119,0.078965,0.062085,32.000000,91.031556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.559583,65.091433,104.218945,100.000000,37.159321,48.873418,68.607595,45.618836,50.101266,54.197468,73.132814,189.075716,79.916468,189.609243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709872,48.864701,199.308712,161.354090,212.812377,212.152763,94.320969,14.164583,193.567754,1.833386,47.886293,50.030419,159.803760,200.988997,158.035493,193.876555,110.317923,185.892767,-0.000464,0.038454,92.130501,63.714127,193.712401,21.173829,45.132602,0.595531,811533.921310,0.873664,8.852840,9.713068,4.010892,0.079805,0.061184,32.000000,90.989060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.551738,65.099824,104.230934,100.000000,37.187381,48.873418,68.607595,45.627336,50.101266,54.197468,73.146213,188.641938,79.745448,189.656764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684379,48.833370,199.391410,161.358575,212.832831,212.149726,94.436310,14.169577,193.598735,1.836613,47.904048,49.983108,159.801195,201.059229,158.017839,193.877964,110.321468,185.693874,-0.000464,0.038655,92.179137,63.848499,193.827855,21.175474,45.038393,0.596663,811547.329304,0.875645,8.897339,9.693308,4.009439,0.078506,0.061802,32.000000,90.958263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.535623,65.108665,104.186629,100.000000,37.164682,48.873418,68.607595,45.625946,50.101266,54.197468,73.085813,188.872620,79.603556,189.688432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760869,48.839966,199.363033,161.361377,212.930621,212.172240,94.534885,14.168864,193.688076,1.836898,47.977441,49.955430,159.819053,200.978110,158.031589,193.922884,110.326782,185.791105,-0.000462,0.038761,92.311187,63.588214,193.767588,21.177138,44.863174,0.598115,811468.694846,0.874985,8.892439,9.613640,4.013161,0.080446,0.061515,32.000000,90.962885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.549515,65.114702,104.164452,100.000000,37.193601,48.873418,68.607595,45.641117,50.101266,54.197468,73.053743,189.069770,79.914560,189.707630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.587705,48.882290,199.422026,161.377352,212.917826,212.187574,94.532178,14.165154,193.562278,1.815056,48.033572,49.988268,159.815880,200.986795,158.040475,193.886904,110.342486,185.865913,-0.000463,0.038772,92.484710,63.876910,193.771383,21.179223,44.874028,0.594988,811432.486345,0.872688,8.819760,9.645546,4.006422,0.078530,0.061940,32.000000,90.984605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.536050,65.097409,104.147152,100.000000,37.164673,48.873418,68.607595,45.597012,50.101266,54.197468,73.028855,189.064356,79.573402,189.875962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762884,48.913072,199.470325,161.395009,212.909169,212.206133,94.310408,14.165011,193.594332,1.814551,48.094748,49.834947,159.825616,201.021228,158.047216,193.892792,110.404117,185.623848,-0.000462,0.038761,92.605924,63.657218,193.882188,21.181901,44.899054,0.599639,811824.358925,0.876267,9.041690,9.658470,4.021602,0.078653,0.061747,32.000000,90.989290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.518146,65.114468,104.143788,100.000000,37.190277,48.873418,68.607595,45.696257,50.101266,54.197468,73.033153,188.620816,79.496366,189.611603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639779,48.913072,199.505187,161.395009,212.889084,212.212615,94.581706,14.163726,193.694215,1.821869,48.055015,49.921541,159.846224,201.072134,158.034686,193.982286,110.363354,186.107878,-0.000461,0.038746,92.386492,63.621955,193.815640,21.184648,44.957797,0.598556,811442.041833,0.875045,8.890779,9.504177,4.008416,0.080317,0.062311,32.000000,91.018082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.515975,65.102270,104.117097,100.000000,37.236770,48.873418,68.607595,45.599291,50.101266,54.197468,73.038879,189.163412,79.752712,189.878912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722299,48.949075,199.359270,161.418552,212.952476,212.185138,94.511406,14.167437,193.662296,1.810122,47.947750,50.000135,159.855688,201.135210,158.054353,193.891958,110.384958,185.898559,-0.000461,0.038756,92.355349,63.782814,193.637429,21.186972,45.093494,0.598040,811847.458989,0.874967,9.018410,9.730135,4.019059,0.078664,0.062095,32.000000,91.032876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.524343,65.118194,104.141648,100.000000,37.221535,48.873418,68.607595,45.669543,50.101266,54.197468,73.015635,189.022811,79.737965,189.526473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685085,48.931486,199.452164,161.433406,212.961599,212.163722,94.356129,14.166152,193.810557,1.800864,48.141198,50.012496,159.868394,201.170785,158.064071,193.912187,110.435324,185.928781,-0.000461,0.038763,92.375908,63.612130,193.832914,21.189120,45.099678,0.596947,811614.179658,0.873978,8.968833,9.628488,4.009454,0.078733,0.061511,32.000000,91.076662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.536288,65.109334,104.155269,100.000000,37.212472,48.873418,68.607595,45.622231,50.101266,54.197468,73.031591,188.712259,79.576263,189.652240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691774,48.931486,199.293866,161.433406,212.970613,212.138297,94.461926,14.166581,193.622052,1.798715,48.207377,50.031929,159.893516,201.034867,158.067001,194.084068,110.418057,185.687612,-0.000462,0.038787,92.616048,63.827370,193.819963,21.191534,44.987854,0.598666,811341.303205,0.876013,8.989824,9.589682,4.014327,0.079556,0.062164,32.000000,91.076829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.540761,65.098805,104.176181,100.000000,37.234119,48.873418,68.607595,45.643567,50.101266,54.197468,72.993831,188.923851,79.922264,189.553617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759486,48.963917,199.439149,161.441534,212.958185,212.171666,94.473880,14.162728,193.713810,1.781971,48.067995,50.039122,159.875919,201.029872,158.080662,193.892627,110.423043,185.540597,-0.000462,0.038776,92.471986,63.736285,193.840584,21.193870,44.990342,0.595587,811294.085093,0.874797,8.982887,9.514653,4.010601,0.078999,0.062340,32.000000,91.058036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.515945,65.077614,104.179207,100.000000,37.199894,48.873418,68.607595,45.641255,50.101266,54.197468,73.005542,188.947759,79.857921,189.680250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684136,48.997722,199.377045,161.461153,213.068038,212.184536,94.524951,14.161729,193.785540,1.769281,48.152447,49.937899,159.890940,201.243831,158.093831,193.985178,110.459720,185.972839,-0.000463,0.038780,92.132484,63.696734,193.864548,21.196130,44.903165,0.595812,811377.218617,0.873580,8.945143,9.453362,4.008063,0.078610,0.062335,32.000000,91.073660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.533352,65.094279,104.209363,100.000000,37.226718,48.873418,68.607595,45.601902,50.101266,54.197468,73.022239,189.049902,79.716835,189.717464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733615,48.998546,199.478338,161.460312,213.125692,212.213473,94.480755,14.168721,193.741214,1.773997,48.262558,49.999958,159.910003,201.110726,158.076362,194.023788,110.466160,185.649759,-0.000462,0.038613,92.202959,63.553113,193.970415,21.198034,45.111326,0.597638,811508.224099,0.874716,9.057043,9.582138,4.012891,0.079546,0.061833,32.000000,91.066477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.529063,65.094141,104.202684,100.000000,37.237176,48.873418,68.607595,45.644551,50.101266,54.197468,73.008368,188.961509,79.911185,189.670769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683430,49.053240,199.385904,161.476287,212.989267,212.220176,94.406850,14.172432,193.719755,1.775326,48.378737,49.898896,159.903300,201.083122,158.117154,193.981702,110.453737,185.888373,-0.000462,0.038326,92.289663,63.636378,193.902499,21.200298,45.135739,0.595956,811504.083123,0.874279,9.006577,9.452057,4.010936,0.079747,0.063030,32.000000,91.081311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.530800,65.049975,104.188576,100.000000,37.238104,48.873418,68.607595,45.576328,50.101266,54.197468,72.990801,188.813700,79.918082,189.764711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711673,49.114805,199.392044,161.507117,213.010450,212.203818,94.331476,14.161729,193.789463,1.764424,48.501287,49.850670,159.920335,201.157717,158.096521,194.093721,110.498000,185.823147,-0.000463,0.038067,92.470066,63.493030,193.841543,21.202453,44.983743,0.598680,811846.350340,0.875230,9.122026,9.552590,4.013637,0.079986,0.061601,32.000000,91.088900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.530916,65.083900,104.170519,100.000000,37.258365,48.873418,68.607595,45.642869,50.101266,54.197468,73.036571,188.662952,79.598127,189.682099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622096,49.114805,199.481838,161.507117,213.056591,212.194149,94.484994,14.165582,193.868170,1.769716,48.504984,49.878726,159.923915,201.080676,158.120093,194.027983,110.478488,186.127527,-0.000466,0.037829,92.342927,63.516649,194.058971,21.204246,45.020831,0.598542,811700.447384,0.876338,9.145577,9.486592,4.010970,0.078485,0.062384,32.000000,91.061262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.524071,65.063663,104.117750,100.000000,37.261608,48.873418,68.607595,45.626970,50.101266,54.197468,73.093606,188.969989,79.762543,189.755859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708114,49.159055,199.336821,161.541030,213.072382,212.191701,94.410547,14.169577,193.802869,1.775534,48.430341,49.949321,159.923973,201.131643,158.096396,193.969884,110.475524,186.027865,-0.000466,0.037671,92.394193,63.670279,193.901439,21.206334,44.954642,0.598427,811897.760512,0.876629,9.238496,9.622512,4.020020,0.078757,0.062544,32.000000,91.043655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.497979,65.065814,104.060899,100.000000,37.287018,48.873418,68.607595,45.679237,50.101266,54.197468,73.137612,188.821093,79.754986,189.662232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717819,49.152734,199.440492,161.545234,213.067847,212.228449,94.506713,14.172432,193.830565,1.779710,48.360103,50.093171,159.945928,201.230070,158.118024,193.965241,110.466392,186.112502,-0.000466,0.037672,92.356784,63.843349,193.979836,21.208697,44.902624,0.597327,811880.699066,0.875732,9.193515,9.587376,4.010147,0.078828,0.062087,32.000000,91.042824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.485673,65.045095,104.005812,100.000000,37.252536,48.873418,68.607595,45.630026,50.101266,54.197468,73.141604,189.013425,79.583600,189.862783,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
