OSU 80 Ton Compressor Load Stand
49.710592,49.178569,199.350299,161.554764,213.062818,212.268260,94.307634,14.166581,193.802160,1.783162,48.546809,49.944538,159.957823,201.172355,158.125044,193.943255,110.509344,186.262709,-0.000465,0.037682,92.520166,63.822306,193.964032,21.210994,44.917120,0.598825,812029.326799,0.874788,9.177133,9.628864,4.011449,0.079755,0.061859,32.000000,91.062030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.506689,65.068309,103.992815,100.000000,37.236302,48.873418,68.607595,45.624325,50.101266,54.197468,73.138714,188.615269,79.929087,189.579148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678922,49.178569,199.388756,161.554764,213.089148,212.297115,94.577005,14.163726,193.900964,1.768478,48.471441,50.033136,159.968791,201.062511,158.145463,194.084148,110.506093,185.824329,-0.000468,0.037701,92.443306,63.575399,193.929852,21.213012,45.098200,0.596283,812096.017613,0.877004,9.210461,9.643309,4.010218,0.079899,0.062232,32.000000,91.058706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.473538,65.045835,103.973578,100.000000,37.265605,48.873418,68.607595,45.628237,50.101266,54.197468,73.169182,189.154009,79.822337,189.738117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769934,49.193411,199.462875,161.583072,213.023841,212.330105,94.484670,14.175143,193.818240,1.767490,48.533838,50.001994,159.986829,201.167707,158.162033,194.159615,110.503532,186.505522,-0.000468,0.037693,92.516680,63.830052,194.000005,21.214993,45.044271,0.597580,812254.006242,0.875244,9.243300,9.478951,4.013548,0.079855,0.061941,32.000000,91.026530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.500089,65.050822,103.943063,100.000000,37.241864,48.873418,68.607595,45.646498,50.101266,54.197468,73.190399,188.969340,79.823805,189.759715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657808,49.213475,199.464399,161.595404,213.052275,212.360985,94.348124,14.165724,193.791334,1.765211,48.556587,50.001834,159.989241,201.159593,158.177270,194.064307,110.517709,185.746176,-0.000468,0.037710,92.655663,63.653194,193.974434,21.216858,44.999429,0.596877,812312.219796,0.874492,9.163816,9.741830,4.007698,0.079526,0.062300,32.000000,91.032520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492371,65.041811,103.919834,100.000000,37.308420,48.873418,68.607595,45.592843,50.101266,54.197468,73.198196,188.696249,80.094310,189.933161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754603,49.248931,199.531845,161.620629,213.036383,212.359057,94.504537,14.168008,193.810778,1.769406,48.607582,49.919488,159.979875,201.281913,158.145638,194.097393,110.507247,186.200962,-0.000467,0.037740,92.734666,63.895936,193.903133,21.219117,45.008066,0.596180,812578.493408,0.878132,9.300106,9.437422,4.016778,0.079430,0.061783,32.000000,91.089039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.484110,65.062307,103.912884,100.000000,37.279117,48.873418,68.607595,45.671277,50.101266,54.197468,73.231177,189.009074,79.844201,189.736859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807742,49.270919,199.322070,161.629037,212.986547,212.387774,94.585906,14.165154,193.791253,1.775258,48.528500,49.913872,159.995927,201.146301,158.177561,193.877940,110.490214,185.922884,-0.000468,0.037683,93.060914,63.788535,193.909089,21.220196,44.871612,0.597804,812570.302347,0.874353,9.237729,9.620888,4.010466,0.079200,0.062137,32.000000,91.109688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.501826,65.065090,103.928049,100.000000,37.283683,48.873418,68.607595,45.602245,50.101266,54.197468,73.279799,189.171812,79.593578,189.899486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617792,49.270919,200.199523,161.629037,213.030470,212.407361,94.368141,14.165867,193.793274,1.774323,48.574735,49.958119,159.997691,201.160388,158.193657,194.014415,110.503812,186.150992,-0.000467,0.037678,92.869812,63.710184,193.931829,21.221612,44.888849,0.598201,812718.690066,0.873247,9.202178,9.532536,4.001829,0.079617,0.061538,32.000000,91.121158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.496300,65.073309,103.913813,100.000000,37.281026,48.873418,68.607595,45.570341,50.101266,54.197468,73.316872,188.736283,79.691230,189.685206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772635,49.281364,199.342630,161.626234,213.095816,212.430864,94.282028,14.163584,193.848848,1.762970,48.567437,50.055410,160.006778,201.175556,158.168831,193.985729,110.502917,186.048969,-0.000468,0.037698,92.795372,64.114493,193.906540,21.222697,45.137326,0.601445,813050.156615,0.879065,9.399078,9.606156,4.034833,0.079069,0.061984,32.000000,91.111336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.477265,65.081304,103.886572,100.000000,37.367224,48.873418,68.607595,45.678336,50.101266,54.197468,73.343851,188.564057,79.483013,189.435325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770877,49.293182,199.469466,161.632400,213.045271,212.459931,94.417513,14.168578,193.845507,1.765590,48.529105,50.052120,160.007685,201.200448,158.196510,194.033587,110.478501,185.908190,-0.000470,0.037721,92.884720,63.773010,194.117441,21.224226,45.070920,0.599593,812921.433752,0.876951,9.248970,9.568052,4.005065,0.079752,0.062279,32.000000,91.112697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479928,65.100674,103.844411,100.000000,37.324717,48.873418,68.607595,45.588955,50.101266,54.197468,73.361386,188.835027,79.585361,189.629660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738094,49.269270,199.420017,161.614182,212.991589,212.447698,94.632434,14.161300,193.712219,1.765464,48.398734,49.931136,160.006991,201.302443,158.200715,194.116273,110.499400,185.866794,-0.000472,0.037681,92.941675,63.824867,193.871952,21.225503,44.943355,0.599220,813160.904407,0.875876,9.262610,9.538628,4.007755,0.079824,0.062142,32.000000,91.142155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.474179,65.082792,103.816775,100.000000,37.340696,48.873418,68.607595,45.587796,50.101266,54.197468,73.391789,189.264869,79.858434,189.839691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632019,49.239861,199.383462,161.597366,212.988002,212.401389,94.507634,14.161015,193.817351,1.776082,48.533473,49.771012,160.005409,201.195657,158.196113,193.955128,110.491307,185.826841,-0.000470,0.037388,92.759886,63.808083,193.995667,21.226643,45.089708,0.597336,813015.214316,0.874418,9.272658,9.501893,4.009402,0.079497,0.062383,32.000000,91.148054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.480737,65.111922,103.787466,100.000000,37.351059,48.873418,68.607595,45.602716,50.101266,54.197468,73.390878,189.015267,79.855499,189.465537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759652,49.239861,199.363316,161.597366,212.946429,212.380866,94.478164,14.165582,193.757033,1.768288,48.622805,49.938503,160.020948,201.254045,158.218851,194.040532,110.500909,186.007381,-0.000470,0.037154,92.809409,63.727868,193.990770,21.227525,44.948547,0.598032,812976.960896,0.877118,9.356132,9.473874,4.014961,0.079041,0.061264,32.000000,91.128313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.502040,65.108294,103.793150,100.000000,37.359468,48.873418,68.607595,45.666334,50.101266,54.197468,73.376139,188.956328,79.767972,189.488629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724094,49.290983,199.463203,161.623992,212.932767,212.380302,94.507198,14.163298,193.790869,1.773509,48.575822,50.016789,160.014003,201.241160,158.174187,194.039878,110.496511,185.886749,-0.000469,0.036897,92.695644,64.049682,193.939050,21.228191,45.154797,0.597421,812642.172611,0.875077,9.220915,9.554159,4.006526,0.078832,0.061886,32.000000,91.099929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.490222,65.093493,103.797101,100.000000,37.403265,48.873418,68.607595,45.593785,50.101266,54.197468,73.440967,189.014395,79.911699,189.532925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723710,49.320668,199.448835,161.639688,212.814342,212.378838,94.426265,14.167865,193.894479,1.769665,48.596944,49.989518,160.063129,201.296123,158.249816,193.999952,110.554717,186.250282,-0.000470,0.036665,92.797693,63.871127,193.978696,21.228783,45.090284,0.597034,812851.855103,0.875626,9.308880,9.512416,4.011399,0.079497,0.062151,32.000000,91.067921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.506247,65.127548,103.829809,100.000000,37.399860,48.873418,68.607595,45.613274,50.101266,54.197468,73.459567,188.852529,79.909278,189.743232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775908,49.338258,199.435032,161.642771,212.828334,212.407871,94.570591,14.162299,193.831220,1.771807,48.655336,49.894124,160.076784,201.355958,158.249175,194.144327,110.549206,186.515043,-0.000471,0.036436,92.840722,63.777023,194.074615,21.230014,45.012177,0.597077,812707.071612,0.876451,9.338962,9.593189,4.011141,0.079018,0.062278,32.000000,91.065932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.505126,65.133934,103.828246,100.000000,37.411525,48.873418,68.607595,45.612840,50.101266,54.197468,73.510487,189.141182,79.547063,189.647008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781230,49.338258,199.428815,161.642771,212.882699,212.459626,94.526072,14.160016,194.002180,1.770993,48.654913,49.969486,160.052605,201.252720,158.217401,194.247327,110.536135,185.832699,-0.000472,0.036329,92.737050,63.657287,194.160764,21.231593,45.204633,0.599318,812815.324063,0.874257,9.302477,9.699790,4.006658,0.079306,0.061150,32.000000,91.071195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.500858,65.106689,103.833036,100.000000,37.407670,48.873418,68.607595,45.582329,50.101266,54.197468,73.550877,189.052144,79.685214,189.485482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852193,49.374814,199.410656,161.658747,212.878683,212.476935,94.330228,14.164725,193.879082,1.771917,48.587188,50.025851,160.105479,201.312555,158.240235,194.123447,110.553897,185.933230,-0.000472,0.036370,92.690773,63.954239,194.117994,21.232739,44.823849,0.598357,813032.234090,0.874777,9.296965,9.452112,4.006105,0.079684,0.062883,32.000000,91.089758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.514794,65.126542,103.883661,100.000000,37.446119,48.873418,68.607595,45.576783,50.101266,54.197468,73.611815,188.660456,79.580152,189.555624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842403,49.358873,199.560237,161.652300,212.854736,212.503763,94.505560,14.169720,193.933434,1.777255,48.709153,49.909180,160.092237,201.422092,158.260516,194.244482,110.571099,185.845014,-0.000473,0.036402,92.778953,63.731516,194.127394,21.233768,45.200324,0.598461,813017.826225,0.875369,9.260079,9.472811,4.000038,0.078702,0.061658,32.000000,91.076976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.514709,65.116439,103.852703,100.000000,37.410750,48.873418,68.607595,45.533775,50.101266,54.197468,73.639697,189.011120,79.585874,189.619471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787259,49.383335,199.387221,161.663231,212.932665,212.547460,94.526770,14.171290,193.904441,1.788706,48.698298,49.938851,160.080653,201.288131,158.274543,194.236762,110.541523,185.945998,-0.000474,0.036391,92.642449,63.783890,194.146421,21.234346,45.073174,0.598896,813020.523004,0.874007,9.254265,9.421859,4.003825,0.079303,0.062976,32.000000,91.113144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.522683,65.103170,103.836869,100.000000,37.479112,48.873418,68.607595,45.594048,50.101266,54.197468,73.658928,189.053541,79.746329,189.765773,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706012,49.391031,199.494477,161.672480,212.951673,212.565255,94.566222,14.166295,193.801874,1.786586,48.621318,49.921674,160.087637,201.282484,158.288328,194.139359,110.545067,186.130852,-0.000476,0.036426,92.246065,63.823981,194.034721,21.235263,45.147225,0.596826,813445.568470,0.875859,9.347030,9.485920,4.005439,0.078524,0.061594,32.000000,91.131747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.542431,65.105910,103.871571,100.000000,37.480288,48.873418,68.607595,45.563465,50.101266,54.197468,73.711680,189.132445,79.873915,189.555112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742167,49.391031,199.351281,161.672480,212.980081,212.602145,94.292012,14.163013,193.812811,1.787828,48.633048,49.982717,160.098642,201.293717,158.268821,194.138195,110.583385,186.000079,-0.000477,0.036432,92.124524,63.885061,194.117913,21.235200,45.084064,0.598282,813678.389913,0.876441,9.427671,9.557204,4.013488,0.078793,0.061631,32.000000,91.100467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.547105,65.105183,103.864284,100.000000,37.476900,48.873418,68.607595,45.607234,50.101266,54.197468,73.748601,188.584025,79.552639,189.606607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795331,49.378662,199.399294,161.662951,213.009154,212.644679,94.198876,14.170576,193.902747,1.790444,48.768710,49.960391,160.092065,201.307641,158.278063,194.218447,110.568272,185.946427,-0.000476,0.036436,92.052878,63.789384,193.928544,21.235253,45.072272,0.600103,813602.065934,0.878433,9.390200,9.468891,4.007692,0.079917,0.062980,32.000000,91.044932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.530296,65.082025,103.866616,100.000000,37.485331,48.873418,68.607595,45.585952,50.101266,54.197468,73.765725,188.397753,79.859388,189.665458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758466,49.424839,199.463677,161.672200,213.040243,212.642262,94.422537,14.166723,193.889251,1.794670,48.720379,50.032884,160.112455,201.252740,158.287566,194.085515,110.585577,185.767090,-0.000476,0.036418,92.005296,63.895795,193.969070,21.236003,45.085182,0.597431,813704.919834,0.878404,9.322769,9.463484,4.004377,0.079632,0.062543,32.000000,90.975969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.542007,65.095049,103.892434,100.000000,37.456005,48.873418,68.607595,45.554233,50.101266,54.197468,73.794033,188.845074,79.822484,189.493192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854553,49.424839,199.457589,161.672200,213.102483,212.640864,94.366288,14.167151,193.910599,1.787853,48.507397,49.955505,160.106351,201.419687,158.267122,194.159446,110.599972,185.982506,-0.000476,0.036424,91.965215,63.851627,194.013877,21.236866,45.228361,0.598320,813804.846452,0.877148,9.407122,9.377561,4.008638,0.079220,0.061468,32.000000,90.964770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.533609,65.102050,103.895765,100.000000,37.526775,48.873418,68.607595,45.572934,50.101266,54.197468,73.872618,188.732576,79.758728,189.508377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809101,49.406148,199.590816,161.676685,213.116105,212.617151,94.470366,14.168578,193.971845,1.791397,48.579467,49.918109,160.083995,201.342992,158.282038,194.240407,110.615582,186.164478,-0.000476,0.036435,91.987905,63.743280,194.166063,21.237818,45.020074,0.597754,813595.686294,0.875786,9.307661,9.445583,4.000790,0.079114,0.061310,32.000000,91.012315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.512670,65.120650,103.903512,100.000000,37.494409,48.873418,68.607595,45.516197,50.101266,54.197468,73.887068,188.940732,79.887854,189.694333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766881,49.397353,199.502724,161.680328,213.070103,212.599704,94.470016,14.164583,193.964743,1.789878,48.673650,50.045200,160.140812,201.377486,158.299022,194.224351,110.602403,186.192640,-0.000476,0.036465,92.134987,63.675902,194.001029,21.238955,45.131502,0.597458,813469.555302,0.875564,9.336001,9.499539,4.007115,0.078789,0.061835,32.000000,91.074965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.524316,65.126097,103.905797,100.000000,37.555929,48.873418,68.607595,45.538130,50.101266,54.197468,73.909493,188.940032,79.567679,189.583043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846562,49.417967,199.485915,161.697706,213.060854,212.587668,94.415107,14.173716,194.031407,1.784223,48.765160,50.071714,160.117386,201.387435,158.298163,194.302750,110.605346,185.808363,-0.000477,0.036619,92.109423,63.873384,194.118500,21.240017,45.158259,0.600059,813500.721352,0.876299,9.370919,9.523480,4.008745,0.079030,0.061708,32.000000,91.101053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.513821,65.137666,103.888010,100.000000,37.537993,48.873418,68.607595,45.560738,50.101266,54.197468,73.939871,188.830214,79.761809,189.777575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786040,49.480360,199.486418,161.733582,213.080296,212.609383,94.521107,14.167580,193.937995,1.777734,48.789558,50.030004,160.120387,201.419626,158.302302,194.137057,110.600081,186.232529,-0.000474,0.036962,92.197371,63.870841,194.101432,21.241404,44.966325,0.597711,813358.508291,0.875253,9.309057,9.373587,4.001999,0.079977,0.061709,32.000000,91.126037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.547856,65.161446,103.865144,100.000000,37.557472,48.873418,68.607595,45.524683,50.101266,54.197468,74.003580,189.042214,79.785434,189.626591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860005,49.471565,199.634537,161.751520,213.088272,212.658177,94.555248,14.162014,194.002053,1.782504,48.647039,49.978144,160.145743,201.559540,158.303965,194.294144,110.620649,185.964963,-0.000474,0.037209,92.345707,63.604234,194.111693,21.242198,44.988845,0.596489,813734.580734,0.876203,9.439406,9.539079,4.007185,0.078981,0.061531,32.000000,91.169330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.566294,65.175389,103.877888,100.000000,37.598917,48.873418,68.607595,45.541933,50.101266,54.197468,74.104174,189.110497,79.820136,189.525962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809510,49.471565,199.632600,161.751520,213.122309,212.670213,94.417122,14.172003,194.129228,1.782220,48.620968,50.192480,160.164522,201.610792,158.308461,194.264204,110.636628,186.422068,-0.000473,0.037480,92.311672,63.769901,194.277499,21.243201,45.001773,0.597753,813698.902746,0.874115,9.348750,9.418197,4.003901,0.079364,0.061960,32.000000,91.126554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.535541,65.169099,103.826141,100.000000,37.625163,48.873418,68.607595,45.496395,50.101266,54.197468,74.134491,188.834243,79.722631,189.686741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826738,49.445728,199.717854,161.761050,213.099470,212.669342,94.428417,14.166152,194.129424,1.765271,48.723602,50.021592,160.174312,201.637397,158.346170,194.396722,110.671766,186.429113,-0.000474,0.037635,92.428550,63.916461,194.109142,21.244789,45.132890,0.599053,813778.468755,0.876430,9.400993,9.576881,4.007921,0.079029,0.062118,32.000000,91.132920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.579145,65.194151,103.866341,100.000000,37.713438,48.873418,68.607595,45.520937,50.101266,54.197468,74.146862,188.856833,80.074648,189.772775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802026,49.467442,199.718154,161.777867,213.138471,212.647094,94.459364,14.167437,193.944553,1.749740,48.686904,50.127649,160.165180,201.510979,158.323069,194.230301,110.671452,186.230265,-0.000474,0.037629,92.529127,63.823652,194.152195,21.246234,44.975016,0.596367,813532.995389,0.875921,9.357327,9.544432,4.008247,0.080438,0.062618,32.000000,91.098994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.567820,65.191948,103.858841,100.000000,37.694923,48.873418,68.607595,45.506200,50.101266,54.197468,74.182596,188.918727,79.915294,189.678794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850517,49.474039,199.655260,161.779829,213.180180,212.611046,94.479444,14.168721,194.044717,1.740208,48.716042,50.081014,160.170949,201.586960,158.339030,194.346486,110.661121,186.128871,-0.000474,0.037630,93.110523,64.058208,194.305380,21.246838,45.112967,0.597796,813541.424628,0.876078,9.404617,9.468806,4.010242,0.079850,0.061823,32.000000,91.083168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.566300,65.174979,103.871977,100.000000,37.721158,48.873418,68.607595,45.516687,50.101266,54.197468,74.241973,188.958887,79.698053,189.608889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863181,49.474039,199.709260,161.779829,213.200799,212.595068,94.549976,14.163584,194.119500,1.743660,48.904547,49.950475,160.167094,201.609222,158.338559,194.264748,110.655529,185.955922,-0.000474,0.037647,93.816754,63.816532,194.313622,21.247672,45.125804,0.598683,813382.313899,0.874814,9.361037,9.440392,4.005079,0.080232,0.062201,32.000000,91.084334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.539626,65.186977,103.876718,100.000000,37.712760,48.873418,68.607595,45.485752,50.101266,54.197468,74.287050,189.099952,80.027032,189.850273,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815961,49.544129,199.635224,161.801971,213.263491,212.588076,94.481722,14.167865,194.055628,1.738540,49.084067,49.991305,160.196307,201.447148,158.364822,194.417829,110.706111,186.378262,-0.000475,0.037651,94.160141,63.783895,194.297018,21.248332,45.014431,0.596158,813317.698066,0.873849,9.347939,9.379859,4.005145,0.079745,0.062999,32.000000,91.138882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.565229,65.230657,103.919311,100.000000,37.766771,48.873418,68.607595,45.473548,50.101266,54.197468,74.397059,188.963444,79.747136,189.512469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733387,49.612021,199.608911,161.825235,213.297474,212.590822,94.530926,14.164297,194.017739,1.746433,49.059758,50.080814,160.224623,201.364316,158.375862,194.341736,110.732440,185.984223,-0.000476,0.037687,94.040768,63.827701,194.228840,21.248943,45.031740,0.598710,813371.739421,0.875544,9.466881,9.490672,4.007455,0.079374,0.062204,32.000000,91.085633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.554139,65.252893,103.957815,100.000000,37.808544,48.873418,68.607595,45.496338,50.101266,54.197468,74.528141,189.061851,79.589690,189.822342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895344,49.636209,200.234366,161.850742,213.312006,212.617477,94.523462,14.164440,194.210901,1.745416,48.921230,50.051555,160.213072,201.613014,158.372954,194.337478,110.702445,186.212250,-0.000477,0.037678,93.931321,64.088722,194.192272,21.250043,45.127842,0.600374,813513.281172,0.875244,9.535003,9.463243,4.011092,0.079906,0.062271,32.000000,91.034314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.526027,65.253013,103.979068,100.000000,37.762810,48.873418,68.607595,45.540229,50.101266,54.197468,74.582288,189.046924,79.930334,189.729148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758161,49.609547,199.608983,161.859991,213.366309,212.584218,94.388230,14.162157,194.179035,1.742651,48.905203,50.108887,160.261956,201.418117,158.399333,194.345299,110.723468,185.964942,-0.000476,0.037706,93.852295,63.664328,194.341726,21.251587,44.963873,0.598031,813619.958506,0.873957,9.476854,9.430930,4.013087,0.079122,0.062758,32.000000,91.053785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492803,65.245493,103.989079,100.000000,37.854658,48.873418,68.607595,45.444235,50.101266,54.197468,74.662771,188.776459,79.936790,189.708298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783195,49.609547,199.710698,161.859991,213.331055,212.548236,94.555626,14.166866,193.965556,1.748841,49.034626,50.108235,160.251522,201.576298,158.389252,194.341045,110.765519,186.156725,-0.000477,0.037719,93.827888,64.013881,194.283946,21.252405,44.961475,0.597957,813543.648371,0.877687,9.592145,9.315369,4.011583,0.078714,0.062119,32.000000,91.025113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.487097,65.255615,104.016290,100.000000,37.817425,48.873418,68.607595,45.515912,50.101266,54.197468,74.691551,189.111252,79.754693,189.643428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800701,49.622466,199.612463,161.881013,213.306184,212.544389,94.519513,14.166866,194.084375,1.756887,49.138788,50.010448,160.260936,201.563087,158.400572,194.299974,110.736796,186.158194,-0.000476,0.037701,93.368804,63.833373,194.214277,21.253506,45.154274,0.597957,813543.648371,0.877687,9.592145,9.315369,4.011583,0.078814,0.062045,32.000000,91.020037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.461367,65.241022,104.005303,100.000000,37.880281,48.873418,68.607595,45.499455,50.101266,54.197468,74.758536,189.039026,79.901721,189.663452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769184,49.686785,199.725496,161.909322,213.297987,212.553938,94.449570,14.166295,194.149016,1.746275,49.130999,50.039928,160.263242,201.553220,158.426254,194.357587,110.710884,186.489165,-0.000475,0.037678,93.368631,63.912846,194.396607,21.254250,45.098308,0.597686,813311.870954,0.875504,9.561013,9.375924,4.008226,0.079962,0.062830,32.000000,91.040919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.473878,65.286562,104.051020,100.000000,37.856292,48.873418,68.607595,45.483403,50.101266,54.197468,74.813840,188.899140,79.913386,189.701768,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803102,49.723068,199.734452,161.923056,213.329216,212.636285,94.512109,14.166152,194.038553,1.754814,49.121629,50.035400,160.289684,201.626143,158.432402,194.350110,110.736953,186.158623,-0.000474,0.037746,93.037206,63.937534,194.240485,21.255320,45.133017,0.598326,813695.324463,0.876966,9.657966,9.528235,4.013035,0.080024,0.062549,32.000000,90.995902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.465703,65.269582,104.042970,100.000000,37.926867,48.873418,68.607595,45.498776,50.101266,54.197468,74.939174,189.024218,79.732756,189.768448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746843,49.723068,199.643352,161.923056,213.297416,212.690551,94.456204,14.165296,194.160438,1.756221,49.086880,50.073203,160.276754,201.399402,158.456758,194.221316,110.716668,186.322804,-0.000474,0.037971,92.814938,63.960037,194.231634,21.256401,45.062319,0.599633,813938.134002,0.876151,9.659130,9.375931,4.010482,0.078714,0.062010,32.000000,90.994192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479661,65.284027,104.041684,100.000000,37.941065,48.873418,68.607595,45.475166,50.101266,54.197468,75.039765,188.912408,79.924611,189.669510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857014,49.729391,199.701306,161.930905,213.282154,212.718772,94.413872,14.160302,194.138446,1.746510,49.215319,50.072757,160.287516,201.578051,158.451714,194.407332,110.694067,186.284018,-0.000474,0.038198,92.628446,63.907016,194.321597,21.258087,45.067458,0.598755,814323.995846,0.877994,9.717392,9.458939,4.013186,0.079366,0.062297,32.000000,91.017245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.454175,65.260083,104.004945,100.000000,37.930338,48.873418,68.607595,45.504963,50.101266,54.197468,75.106208,188.827744,79.535398,189.706174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729418,49.764574,199.738373,161.941556,213.220461,212.730243,94.529036,14.168721,194.178245,1.750774,49.171211,50.048689,160.275097,201.439686,158.433990,194.214962,110.710550,186.073695,-0.000475,0.038456,92.700231,63.848460,194.283353,21.259455,45.071190,0.600716,814363.411400,0.876365,9.609670,9.466725,4.005481,0.078627,0.062238,32.000000,91.065681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.466207,65.265499,104.020356,100.000000,37.965725,48.873418,68.607595,45.436994,50.101266,54.197468,75.179534,189.058073,79.720210,189.903578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857016,49.784640,199.766774,161.956692,213.251332,212.725198,94.446152,14.160730,194.186107,1.752989,49.188690,49.981408,160.317268,201.507044,158.484925,194.443615,110.722178,186.399857,-0.000475,0.038679,92.712835,63.862031,194.224946,21.261009,45.028873,0.600871,814633.930848,0.877925,9.776954,9.369872,4.016503,0.078795,0.062425,32.000000,91.134659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.453805,65.265137,103.996159,100.000000,37.960212,48.873418,68.607595,45.506771,50.101266,54.197468,75.284985,188.892304,79.991523,189.675332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790799,49.792062,199.642526,161.948843,213.324188,212.736726,94.420737,14.166438,194.158474,1.747139,49.081831,50.077919,160.319679,201.584187,158.486588,194.393911,110.723421,186.124628,-0.000474,0.038991,92.544090,63.799620,194.296897,21.262668,44.994777,0.597554,814431.396565,0.876227,9.664918,9.482851,4.006794,0.079383,0.061383,32.000000,91.134715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.469754,65.268647,103.969478,100.000000,37.996295,48.873418,68.607595,45.429383,50.101266,54.197468,75.401551,188.841474,79.736791,189.693153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.931594,49.792062,199.768616,161.948843,213.312494,212.725897,94.471211,14.165154,194.179581,1.746041,48.901231,50.243620,160.317779,201.654664,158.484684,194.281475,110.697966,186.112733,-0.000474,0.039095,92.523480,63.890959,194.286475,21.263725,45.048021,0.598997,814454.657687,0.875946,9.638406,9.478327,4.002452,0.079043,0.061847,32.000000,91.131364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.470148,65.248178,103.931456,100.000000,38.008545,48.873418,68.607595,45.463526,50.101266,54.197468,75.482618,188.942422,79.777730,189.664081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753990,49.745608,199.765832,161.933988,213.305158,212.755664,94.456976,14.172574,194.094986,1.749029,48.809627,50.123527,160.326595,201.697966,158.482589,194.376252,110.729374,186.033310,-0.000475,0.039072,92.556966,63.900666,194.186701,21.265060,45.016035,0.598378,814423.942797,0.874563,9.595247,9.397378,4.000846,0.080044,0.061584,32.000000,91.150923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.448741,65.246276,103.892470,100.000000,38.070456,48.873418,68.607595,45.378168,50.101266,54.197468,75.509550,188.913951,79.950143,189.714278,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850517,49.692832,199.766717,161.921655,213.321856,212.749537,94.365109,14.163869,194.146426,1.744158,48.955950,50.136751,160.316615,201.612280,158.501232,194.345545,110.745665,186.178214,-0.000477,0.039081,92.645845,63.953383,194.332344,21.265916,45.199747,0.598976,814561.870574,0.878171,9.732526,9.335608,4.015072,0.079734,0.062314,32.000000,91.152194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.478828,65.255650,103.889332,100.000000,38.095498,48.873418,68.607595,45.474265,50.101266,54.197468,75.578489,188.730219,80.076115,189.699172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847118,49.725542,199.722464,161.934268,213.305374,212.719660,94.590930,14.178140,194.249443,1.750663,49.107545,50.036666,160.328843,201.708913,158.518010,194.325590,110.736824,186.278513,-0.000477,0.039110,92.615169,63.818837,194.396215,21.267539,45.113021,0.596891,814177.139423,0.876982,9.579831,9.374704,4.007315,0.079408,0.062773,32.000000,91.158539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.464925,65.263793,103.850488,100.000000,38.105222,48.873418,68.607595,45.415979,50.101266,54.197468,75.589965,189.181860,79.894678,189.724073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879804,49.725542,199.843480,161.934268,213.258832,212.709567,94.654198,14.171290,194.174930,1.754624,49.092659,50.163990,160.330184,201.663899,158.505786,194.473570,110.730795,186.152660,-0.000477,0.039113,92.514193,63.949205,194.358854,21.268416,45.074418,0.598161,814198.400647,0.874912,9.616056,9.421866,4.006700,0.079247,0.061668,32.000000,91.148327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.470142,65.260691,103.870354,100.000000,38.119265,48.873418,68.607595,45.413351,50.101266,54.197468,75.687467,189.308396,80.244933,189.813727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817688,49.777219,199.771040,161.952487,213.259075,212.714334,94.448286,14.156020,194.204933,1.754607,48.781301,49.967115,160.367665,201.670158,158.521114,194.391805,110.752739,186.187996,-0.000477,0.039097,92.413864,63.656722,194.428264,21.269976,45.066899,0.595435,814127.364627,0.873649,9.582254,9.379810,4.006501,0.079198,0.062558,32.000000,91.124607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.453397,65.250538,103.847371,100.000000,38.146785,48.873418,68.607595,45.389711,50.101266,54.197468,75.806635,188.896572,79.730922,189.779187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789501,49.689534,199.763463,161.950805,213.270888,212.707523,94.480148,14.167009,194.261357,1.750086,48.847493,49.933270,160.349413,201.543659,158.507721,194.304354,110.768804,186.251384,-0.000478,0.039085,92.519412,63.802315,194.365505,21.271231,45.042594,0.599892,814301.120473,0.876913,9.698183,9.371369,4.010042,0.079534,0.061536,32.000000,91.093661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.480578,65.243220,103.838817,100.000000,38.190571,48.873418,68.607595,45.419357,50.101266,54.197468,75.879073,188.960295,79.710085,189.750785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804693,49.704927,199.908809,161.958934,213.316049,212.717333,94.574770,14.162728,194.156398,1.756390,49.183911,49.914695,160.347505,201.644736,158.520131,194.478372,110.810758,185.989999,-0.000478,0.039101,92.578075,63.983769,194.260554,21.272666,45.051014,0.600150,814014.895590,0.876925,9.639677,9.379523,4.012160,0.079465,0.061717,32.000000,91.123602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.477641,65.245694,103.847577,100.000000,38.219874,48.873418,68.607595,45.405448,50.101266,54.197468,75.880187,189.149541,79.724392,189.708889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849061,49.816526,199.757048,161.995092,213.256083,212.725716,94.530302,14.163298,194.230026,1.763141,49.261137,50.130820,160.361439,201.497381,158.522412,194.303252,110.695823,186.392795,-0.000478,0.039053,92.740342,63.825068,194.302404,21.272637,44.989549,0.598701,813887.080166,0.875655,9.638603,9.237936,4.013812,0.079385,0.061701,32.000000,91.170064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457732,65.254895,103.858656,100.000000,38.255317,48.873418,68.607595,45.418457,50.101266,54.197468,75.959676,189.060605,79.827326,189.732492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838966,49.816526,199.802352,161.995092,213.248458,212.746330,94.440509,14.163726,194.139256,1.765889,49.137565,50.117928,160.372894,201.575931,158.510148,194.369523,110.731293,186.276832,-0.000478,0.039043,92.466463,63.920242,194.281459,21.272573,45.043099,0.598910,814640.951176,0.875683,9.705031,9.506510,4.007238,0.079055,0.062085,32.000000,91.186084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457510,65.255506,103.864471,100.000000,38.269835,48.873418,68.607595,45.388006,50.101266,54.197468,76.141501,188.881017,79.783233,189.809557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828350,49.815976,199.716556,162.002099,213.277478,212.795345,94.436715,14.167437,194.255084,1.767852,49.116391,50.124075,160.359376,201.596929,158.531274,194.502312,110.764517,186.073227,-0.000478,0.039019,92.455568,63.775953,194.310132,21.272761,45.161883,0.599502,814588.317837,0.876797,9.715473,9.426754,4.008959,0.079254,0.061910,32.000000,91.241099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.451303,65.240505,103.872013,100.000000,38.406872,48.873418,68.607595,45.388964,50.101266,54.197468,76.218291,188.873430,80.054985,189.673365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813473,49.826147,199.855362,162.000698,213.349888,212.787443,94.510072,14.163869,194.160318,1.770960,49.105775,50.045624,160.396065,201.578520,158.531111,194.333485,110.718928,186.456213,-0.000477,0.039026,92.381953,63.958774,194.430239,21.273242,45.117979,0.597535,814649.788846,0.877241,9.725907,9.315726,4.008091,0.079276,0.061867,32.000000,91.271817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.459842,65.231978,103.887130,100.000000,38.304832,48.873418,68.607595,45.390889,50.101266,54.197468,76.294484,189.020144,79.925345,189.740163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875277,49.789038,199.772734,161.976873,213.391646,212.774174,94.442464,14.161158,194.104653,1.774878,48.916260,50.124619,160.400954,201.472081,158.542418,194.386023,110.706898,186.507698,-0.000479,0.039008,92.151011,63.770980,194.314132,21.273395,44.965767,0.598954,814869.428425,0.876843,9.751474,9.507614,4.012074,0.078822,0.061475,32.000000,91.236039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.462333,65.241576,103.902145,100.000000,38.347761,48.873418,68.607595,45.395517,50.101266,54.197468,76.382287,188.884927,79.947502,189.788235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847426,49.789038,199.792296,161.976873,213.452151,212.755433,94.500208,14.166581,194.082455,1.775429,48.901596,50.077899,160.390494,201.606348,158.557940,194.349560,110.741474,186.213900,-0.000480,0.039014,91.846674,63.821326,194.121154,21.273603,44.905347,0.597846,814668.940905,0.876118,9.650430,9.539296,4.005446,0.079133,0.061764,32.000000,91.181917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.471129,65.249581,103.918631,100.000000,38.374189,48.873418,68.607595,45.353812,50.101266,54.197468,76.421110,189.000416,80.104141,189.690478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
