OSU 80 Ton Compressor Load Stand
49.888007,49.754129,199.756703,161.965100,213.421467,212.745068,94.398900,14.170576,194.142510,1.763947,49.115553,50.078646,160.375480,201.537604,158.526685,194.322101,110.714627,186.349468,-0.000480,0.039019,92.014486,64.045362,194.212766,21.273786,45.188947,0.596963,814489.377328,0.876048,9.679234,9.392533,4.008076,0.079154,0.061363,32.000000,91.147183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.463686,65.230834,103.951438,100.000000,38.394825,48.873418,68.607595,45.364617,50.101266,54.197468,76.459425,188.797800,79.783746,189.577063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833129,49.812678,199.766326,161.968464,213.400605,212.766092,94.406984,14.168150,194.023389,1.766739,49.081001,49.983468,160.383012,201.546268,158.528581,194.256928,110.681061,186.351450,-0.000478,0.039025,92.203993,63.898693,194.294693,21.273756,45.082802,0.598758,814402.421507,0.876068,9.602359,9.471162,4.004103,0.079576,0.061467,32.000000,91.115295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.439201,65.231263,103.945548,100.000000,38.412884,48.873418,68.607595,45.334388,50.101266,54.197468,76.529307,188.813968,79.755060,189.751335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.990578,49.770347,199.815729,161.948843,213.395271,212.817915,94.462837,14.164440,194.075902,1.779183,48.897005,50.117180,160.365299,201.545656,158.560578,194.358991,110.738756,185.946657,-0.000479,0.039017,92.543176,64.113062,194.219193,21.273345,44.940975,0.599750,814869.722760,0.877295,9.717664,9.505484,4.008705,0.079458,0.061954,32.000000,91.202620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.460334,65.221622,104.000894,100.000000,38.425850,48.873418,68.607595,45.303503,50.101266,54.197468,76.688391,188.925673,79.919476,189.685088,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.928958,49.742859,199.720710,161.943798,213.339820,212.835595,94.279020,14.164583,194.021456,1.789900,48.975796,50.190257,160.365675,201.486596,158.521004,194.310240,110.731389,185.845754,-0.000479,0.039024,92.423145,63.971902,194.127314,21.273375,44.883476,0.597315,814650.876030,0.873988,9.551713,9.327075,3.996880,0.078728,0.061480,32.000000,91.223832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.461579,65.212859,104.013422,100.000000,38.470499,48.873418,68.607595,45.260537,50.101266,54.197468,76.720228,188.558040,79.774869,189.580761,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.002834,49.742859,199.763882,161.943798,213.298644,212.844114,94.519871,14.161158,194.107595,1.801435,49.012590,50.145086,160.372917,201.588530,158.541077,194.300459,110.714381,186.022220,-0.000479,0.039009,92.397438,63.723281,194.226516,21.273309,45.072795,0.598543,814565.509014,0.876728,9.548768,9.261854,4.000098,0.080046,0.062533,32.000000,91.246523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457119,65.213801,104.038981,100.000000,38.477429,48.873418,68.607595,45.290092,50.101266,54.197468,76.762992,189.039742,79.755867,189.595159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.987932,49.749181,199.755256,161.934268,213.279161,212.832599,94.471020,14.169007,194.079161,1.813445,49.241883,50.107615,160.393715,201.454813,158.546847,194.383278,110.719359,186.348551,-0.000479,0.039004,92.503389,63.942348,194.307786,21.273406,44.959853,0.598017,814556.372184,0.873094,9.472486,9.346360,3.995051,0.079399,0.061993,32.000000,91.257279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.485066,65.222276,104.071928,100.000000,38.493872,48.873418,68.607595,45.239386,50.101266,54.197468,76.838043,188.942039,79.907884,189.541737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.997233,49.804157,199.797410,161.937071,213.260166,212.824988,94.394073,14.164440,194.119703,1.813102,49.314244,50.078195,160.393475,201.618070,158.568842,194.336011,110.756290,186.035133,-0.000479,0.038965,92.579461,63.821799,194.210056,21.273881,45.019587,0.596993,814545.990698,0.873803,9.494189,9.466081,3.996070,0.078865,0.062531,32.000000,91.254550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.502653,65.222844,104.101159,100.000000,38.531071,48.873418,68.607595,45.241979,50.101266,54.197468,76.907377,188.788145,79.938918,189.560266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.945772,49.804157,199.787163,161.937071,213.279665,212.797759,94.268554,14.168578,194.206868,1.808526,49.132647,50.171999,160.387593,201.499236,158.543726,194.357262,110.719953,186.326086,-0.000479,0.038938,92.682848,63.764189,194.231326,21.273878,45.110208,0.596837,814492.905674,0.874438,9.539565,9.309389,3.996169,0.078938,0.061784,32.000000,91.247361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452149,65.217569,104.096467,100.000000,38.556047,48.873418,68.607595,45.227253,50.101266,54.197468,77.036568,188.537108,79.880224,189.556804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.942690,49.868203,199.820482,161.948283,213.246102,212.828509,94.416040,14.168578,193.983449,1.793879,49.172014,50.038475,160.389020,201.501845,158.577946,194.449671,110.731103,186.201696,-0.000481,0.038928,92.723499,63.783138,194.197226,21.273494,45.115329,0.597726,814627.707498,0.876492,9.592695,9.456906,4.000082,0.079337,0.062011,32.000000,91.254305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.435870,65.212475,104.135631,100.000000,38.588750,48.873418,68.607595,45.250425,50.101266,54.197468,77.176996,188.832081,80.043613,189.618802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.950999,49.840715,199.887816,161.935109,213.298395,212.888006,94.598609,14.164725,194.107240,1.794015,49.081926,50.165547,160.395432,201.535341,158.562513,194.378182,110.759547,186.006688,-0.000481,0.038904,92.722626,63.942968,194.117178,21.273188,45.234023,0.596816,814879.087807,0.875467,9.659926,9.398240,4.000996,0.079282,0.061280,32.000000,91.252212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.393953,65.219591,104.118406,100.000000,38.554254,48.873418,68.607595,45.244471,50.101266,54.197468,77.231609,189.197217,79.757040,189.738865,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905256,49.836317,199.672080,161.926140,213.321249,212.911897,94.469672,14.169435,193.976623,1.788128,48.973253,50.128022,160.374462,201.585716,158.567878,194.269947,110.740887,186.065920,-0.000481,0.038900,92.733830,64.254948,194.312783,21.273085,45.071064,0.599131,814893.989219,0.873793,9.623856,9.295256,4.001678,0.078660,0.061559,32.000000,91.247305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391560,65.217603,104.131524,100.000000,38.670949,48.873418,68.607595,45.234097,50.101266,54.197468,77.311078,188.939344,79.725346,189.553263,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.976927,49.792887,199.870820,161.913527,213.358232,212.932518,94.286414,14.166295,194.099494,1.784740,48.825831,50.188071,160.384018,201.521417,158.560119,194.354164,110.758810,186.174601,-0.000481,0.038919,92.865332,64.158043,194.269833,21.272962,45.070631,0.599451,815123.998576,0.875964,9.666717,9.336564,4.001023,0.079194,0.062306,32.000000,91.226359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389654,65.229042,104.129234,100.000000,38.638082,48.873418,68.607595,45.252907,50.101266,54.197468,77.385759,188.572828,79.927033,189.595081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870906,49.717296,199.744158,161.898671,213.417187,212.921646,94.384085,14.163441,194.191434,1.777382,48.792717,49.992079,160.358959,201.560967,158.562893,194.388143,110.720267,186.031196,-0.000482,0.038948,92.964840,63.871114,194.122746,21.272374,45.027593,0.597582,814899.497372,0.876246,9.549254,9.360180,3.999262,0.078625,0.061512,32.000000,91.215296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.383991,65.199981,104.135886,100.000000,38.679906,48.873418,68.607595,45.208648,50.101266,54.197468,77.443781,188.768171,79.754179,189.500824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.980126,49.717296,199.793128,161.898671,213.469410,212.877766,94.453646,14.168150,194.010641,1.775283,49.065203,49.977945,160.375477,201.490816,158.539121,194.345915,110.744274,186.075899,-0.000482,0.038942,92.996426,63.972856,194.397973,21.272121,45.054620,0.598828,815093.032005,0.874282,9.565268,9.305206,3.998359,0.079514,0.062849,32.000000,91.258054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389358,65.184509,104.123366,100.000000,38.695804,48.873418,68.607595,45.253925,50.101266,54.197468,77.438442,188.907292,79.727033,189.582689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913441,49.749181,199.790794,161.916329,213.482981,212.898110,94.237753,14.171718,194.028101,1.780697,49.092245,50.068255,160.336589,201.500418,158.528035,194.359913,110.721299,186.127623,-0.000482,0.038949,92.942182,63.873836,194.198734,21.271791,45.024942,0.598828,815093.032005,0.874282,9.565268,9.305206,3.998359,0.078820,0.061868,32.000000,91.271001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362196,65.181416,104.091040,100.000000,38.733158,48.873418,68.607595,45.184444,50.101266,54.197468,77.504245,188.475505,80.070906,189.481233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.886329,49.800583,199.755116,161.948283,213.554653,212.924615,94.310675,14.164440,194.058414,1.774033,49.083253,50.009971,160.390627,201.476668,158.544882,194.347094,110.731486,186.056518,-0.000481,0.038959,92.853680,64.003287,194.276625,21.271451,45.024618,0.596831,814898.890532,0.877688,9.571123,9.379737,4.002745,0.078805,0.061091,32.000000,91.284248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.364563,65.207999,104.067787,100.000000,38.755890,48.873418,68.607595,45.215200,50.101266,54.197468,77.604766,188.621350,79.665405,189.606686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847025,49.798934,199.796608,161.958093,213.559435,212.915984,94.152117,14.164868,194.104114,1.767128,49.008547,50.115496,160.386557,201.531732,158.534773,194.428685,110.726037,185.901867,-0.000481,0.038947,92.828865,64.049618,194.285864,21.270818,45.011113,0.600251,815141.961639,0.877775,9.650549,9.342370,4.004206,0.079525,0.061835,32.000000,91.227671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.393703,65.190545,104.044341,100.000000,38.735000,48.873418,68.607595,45.224400,50.101266,54.197468,77.730066,188.304234,79.923878,189.550824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.967956,49.798934,199.691582,161.958093,213.567373,212.907344,94.449956,14.166438,193.997979,1.778904,48.889236,50.088152,160.389491,201.493181,158.560704,194.271351,110.709698,186.094592,-0.000481,0.038956,92.794606,63.727581,194.096864,21.270245,45.112336,0.598796,815183.891109,0.879983,9.689545,9.288674,4.008195,0.078506,0.061922,32.000000,91.272502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.399434,65.189211,104.037455,100.000000,38.803363,48.873418,68.607595,45.240213,50.101266,54.197468,77.803357,188.899912,79.950143,189.499919,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807944,49.754404,199.710762,161.937351,213.517763,212.904551,94.349852,14.166438,194.020696,1.783559,48.953795,50.192762,160.384265,201.477850,158.569034,194.251630,110.706817,186.223879,-0.000479,0.038952,93.009448,64.047267,194.066190,21.269519,45.126526,0.597061,815030.854442,0.874815,9.564564,9.378713,3.996393,0.078822,0.061685,32.000000,91.210047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.383698,65.186333,104.042532,100.000000,38.804549,48.873418,68.607595,45.164639,50.101266,54.197468,77.833003,188.699704,79.530555,189.602476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800248,49.751930,199.662189,161.931185,213.458535,212.865237,94.340523,14.168150,193.909310,1.780686,49.032383,49.998250,160.388750,201.417424,158.575037,194.204123,110.709166,185.860585,-0.000478,0.038969,93.297414,63.760004,194.138387,21.268081,45.179192,0.601873,815169.047536,0.878747,9.685454,9.431002,4.009617,0.079914,0.062209,32.000000,91.195040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.396540,65.202577,104.054475,100.000000,38.813658,48.873418,68.607595,45.250022,50.101266,54.197468,77.902915,188.681046,79.686975,189.567583,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.885579,49.756878,199.733718,161.937351,213.449582,212.818713,94.498823,14.165296,193.962515,1.757622,48.975046,50.213062,160.389773,201.475893,158.561364,194.227509,110.683165,185.903765,-0.000478,0.038967,93.314018,63.923936,194.108122,21.266958,44.967984,0.600554,815001.112414,0.878817,9.690947,9.289751,4.009261,0.079183,0.061957,32.000000,91.189917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403068,65.207886,104.041445,100.000000,38.842398,48.873418,68.607595,45.251166,50.101266,54.197468,77.970134,188.997646,79.909131,189.487685,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823130,49.756878,199.678484,161.937351,213.510133,212.804313,94.428962,14.163298,193.852322,1.753958,48.926188,50.150313,160.365427,201.411919,158.561084,194.309282,110.648478,186.191846,-0.000478,0.038974,93.208559,63.911973,194.011656,21.265450,45.074273,0.598007,814807.027856,0.875499,9.607617,9.332272,4.003837,0.079045,0.062097,32.000000,91.237046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.401514,65.180033,104.013678,100.000000,38.862156,48.873418,68.607595,45.198551,50.101266,54.197468,78.044977,188.857923,79.590717,189.508181,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800271,49.743409,199.724842,161.930064,213.593416,212.786977,94.349632,14.166010,193.998041,1.754452,48.850607,50.129958,160.362651,201.452469,158.553779,194.209480,110.639450,186.306867,-0.000476,0.039003,93.027082,63.992768,194.130699,21.263556,44.956553,0.600906,815002.375356,0.877307,9.672210,9.477101,4.007747,0.078828,0.061563,32.000000,91.259799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420871,65.153999,104.023338,100.000000,38.906674,48.873418,68.607595,45.240161,50.101266,54.197468,78.124391,188.699264,79.776043,189.642524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828572,49.716197,199.756367,161.930905,213.562102,212.771907,94.315434,14.168150,193.964062,1.760882,48.814709,50.005072,160.389823,201.324950,158.583273,194.152622,110.644633,186.252526,-0.000476,0.039020,92.897351,63.631606,194.031844,21.261958,44.910377,0.597973,814993.952121,0.878824,9.680482,9.530778,4.010405,0.078911,0.061634,32.000000,91.277646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.430943,65.193335,104.063275,100.000000,38.886853,48.873418,68.607595,45.237879,50.101266,54.197468,78.165466,188.630868,79.829821,189.569864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701675,49.670568,199.658349,161.914928,213.530639,212.792511,94.406843,14.161729,193.878209,1.764036,48.811815,50.240033,160.360472,201.405294,158.551595,194.207317,110.624100,186.091189,-0.000476,0.039020,93.061727,63.898152,194.103902,21.260723,44.875380,0.599050,814775.173769,0.878022,9.625899,9.504130,4.008872,0.078871,0.061745,32.000000,91.271637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.422618,65.154920,104.019843,100.000000,38.936107,48.873418,68.607595,45.219004,50.101266,54.197468,78.231148,188.813685,79.856086,189.677378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698834,49.686236,199.647639,161.915769,213.479683,212.833590,94.628054,14.164297,193.813278,1.765190,48.995000,50.075453,160.330794,201.296632,158.532781,194.141435,110.613939,185.879259,-0.000476,0.038997,93.656592,63.576133,193.927975,21.259056,45.046615,0.599973,815008.114345,0.879632,9.711704,9.463009,4.017135,0.079143,0.061759,32.000000,91.211458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.434278,65.163300,104.017985,100.000000,38.971409,48.873418,68.607595,45.289370,50.101266,54.197468,78.247149,189.256108,79.513461,189.747834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733971,49.686236,199.761122,161.915769,213.562997,212.838149,94.580666,14.167865,193.843813,1.771324,48.855731,50.040198,160.367725,201.220937,158.518536,194.123979,110.569791,185.558794,-0.000475,0.038996,93.618669,63.801374,193.938559,21.258078,45.090483,0.602711,815245.362071,0.877839,9.730317,9.392123,4.017149,0.078689,0.061658,32.000000,91.136371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.434363,65.176741,104.022987,100.000000,38.953475,48.873418,68.607595,45.289789,50.101266,54.197468,78.324838,189.161333,80.082792,189.650431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705543,49.728291,199.573080,161.931185,213.625649,212.806756,94.383093,14.166581,193.759830,1.774931,48.878421,49.972639,160.380608,201.185402,158.523910,194.051147,110.578771,185.825388,-0.000473,0.038988,93.494481,63.665485,193.832037,21.256095,44.997085,0.598305,815374.168624,0.877609,9.693895,9.313583,4.016593,0.078834,0.062281,32.000000,91.100204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.465611,65.178100,104.046399,100.000000,38.998972,48.873418,68.607595,45.268806,50.101266,54.197468,78.429888,188.766186,79.892330,189.732177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734261,49.696131,199.664521,161.929503,213.614093,212.792115,94.436596,14.169007,193.693448,1.778118,49.042986,49.898070,160.393161,201.247847,158.546291,194.047705,110.563058,185.621804,-0.000471,0.039002,93.515089,63.943001,193.826468,21.253465,44.859567,0.599624,815389.900761,0.879978,9.765417,9.406678,4.015107,0.078673,0.061788,32.000000,91.087785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.468261,65.155724,104.040943,100.000000,38.965310,48.873418,68.607595,45.230474,50.101266,54.197468,78.485420,188.873192,79.721237,189.770572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704614,49.715372,199.470513,161.931465,213.532581,212.846376,94.522898,14.176142,193.765305,1.789823,49.114229,49.799296,160.397742,201.123366,158.532415,193.948742,110.549420,186.183957,-0.000472,0.038967,93.106094,63.826150,193.985830,21.251369,45.015314,0.599624,815389.900761,0.879978,9.765417,9.406678,4.015107,0.079019,0.061353,32.000000,91.100972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.485776,65.164565,104.049949,100.000000,38.968386,48.873418,68.607595,45.265555,50.101266,54.197468,78.568409,189.045795,79.816101,189.692209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754871,49.774745,199.658380,161.949404,213.564373,212.848927,94.510567,14.171718,193.644187,1.797918,49.041136,50.063544,160.376761,201.111766,158.536639,194.006413,110.543104,186.019231,-0.000470,0.038973,92.992028,63.758671,193.737484,21.249553,45.064339,0.600074,815639.902651,0.878827,9.753461,9.573145,4.013119,0.079015,0.061266,32.000000,91.129740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.494165,65.136271,104.056753,100.000000,38.942646,48.873418,68.607595,45.282818,50.101266,54.197468,78.634000,189.021135,79.825125,189.741658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773203,49.764574,199.597944,161.941276,213.556551,212.850162,94.491852,14.173002,193.571434,1.806817,48.998199,49.975163,160.382615,201.154965,158.548536,193.906813,110.532969,186.068345,-0.000471,0.038984,92.925905,63.720750,193.513283,21.247580,45.035454,0.599989,815752.124106,0.878112,9.760751,9.516495,4.012841,0.079455,0.062053,32.000000,91.127073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.500213,65.157375,104.073677,100.000000,38.965623,48.873418,68.607595,45.253482,50.101266,54.197468,78.764236,188.983705,79.669000,189.756489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757523,49.764574,199.582837,161.941276,213.531591,212.864074,94.464978,14.166010,193.683260,1.824819,48.725639,50.036069,160.388709,201.198042,158.578765,193.906177,110.504552,185.808656,-0.000470,0.038993,92.817123,63.872866,193.764245,21.245510,45.069730,0.600822,815743.581376,0.877907,9.731594,9.545409,4.010149,0.078679,0.061649,32.000000,91.188312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.512754,65.148697,104.087347,100.000000,39.012513,48.873418,68.607595,45.241634,50.101266,54.197468,78.825702,188.929955,79.744495,189.790714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736150,49.704652,199.548939,161.921375,213.559759,212.884781,94.341133,14.159160,193.667748,1.819910,48.436105,50.017036,160.362665,201.028098,158.547386,193.877162,110.481318,185.948886,-0.000472,0.039025,92.621553,63.569526,194.067723,21.242800,44.905256,0.600426,815927.029045,0.878522,9.747833,9.474494,4.011109,0.079519,0.062019,32.000000,91.143513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.490227,65.158188,104.083494,100.000000,38.997209,48.873418,68.607595,45.229502,50.101266,54.197468,78.859600,188.682265,79.916174,189.744766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819572,49.584534,199.418465,161.882695,213.510475,212.862004,94.340364,14.164297,193.596560,1.821176,48.451026,50.072529,160.369531,201.076619,158.555774,193.866979,110.477070,185.381701,-0.000470,0.039017,92.523191,63.787842,193.716848,21.240433,44.976260,0.599243,815973.538560,0.880033,9.710055,9.551379,4.012151,0.079215,0.062289,32.000000,91.163867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.486597,65.144941,104.097170,100.000000,38.987075,48.873418,68.607595,45.258121,50.101266,54.197468,78.802086,188.680729,79.608545,189.624034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783768,49.536158,199.514153,161.869801,213.480391,212.844555,94.596326,14.165439,193.566812,1.816565,48.359275,50.007559,160.356226,201.002737,158.537916,193.903161,110.399858,185.751930,-0.000470,0.039003,92.485843,63.640820,193.670021,21.237371,44.972708,0.600089,815415.601542,0.878015,9.503549,9.338439,4.002814,0.079223,0.063132,32.000000,91.157425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.498064,65.141442,104.124736,100.000000,39.030923,48.873418,68.607595,45.204603,50.101266,54.197468,78.821123,189.192652,79.592551,189.686741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664034,49.498226,199.257116,161.855506,213.456795,212.804364,94.503666,14.160444,193.650401,1.809087,48.200049,49.979985,160.344858,200.997906,158.535569,193.730299,110.438926,185.752649,-0.000470,0.039016,92.653297,63.827931,193.725395,21.235109,44.926280,0.600089,815415.601542,0.878015,9.503549,9.338439,4.002814,0.079147,0.061862,32.000000,91.178729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.497139,65.120062,104.143736,100.000000,39.035405,48.873418,68.607595,45.224805,50.101266,54.197468,78.866870,189.007331,79.672008,189.675962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813012,49.429786,199.391052,161.814584,213.455809,212.785079,94.307185,14.163441,193.617605,1.794327,48.184445,50.064201,160.330018,201.019658,158.524841,193.865308,110.391436,185.510948,-0.000470,0.039030,92.807257,63.969780,193.744218,21.232628,44.983941,0.600612,815373.338703,0.879095,9.578397,9.518684,4.012101,0.079055,0.062607,32.000000,91.147198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.484906,65.116530,104.141789,100.000000,39.005911,48.873418,68.607595,45.292490,50.101266,54.197468,78.872717,188.614370,79.636058,189.602319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820477,49.429786,199.345019,161.814584,213.452762,212.797082,94.281247,14.161300,193.594381,1.791682,48.059433,50.110954,160.313723,201.046875,158.544692,193.760491,110.403936,185.709430,-0.000469,0.039057,93.163824,63.802161,193.907683,21.229989,44.961421,0.599391,815054.457286,0.877754,9.355591,9.473609,4.002791,0.079196,0.061577,32.000000,91.139325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479371,65.121400,104.176321,100.000000,39.003485,48.873418,68.607595,45.205647,50.101266,54.197468,78.842273,188.562495,79.574136,189.679542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735423,49.361896,199.445632,161.774784,213.518343,212.823992,94.269098,14.165154,193.539887,1.812070,47.994912,49.997527,160.326133,200.951404,158.533009,193.837522,110.417220,185.780702,-0.000468,0.039078,93.470452,63.862861,193.747236,21.226402,45.275439,0.599711,815045.870891,0.877899,9.347865,9.537129,4.001267,0.079411,0.061345,32.000000,91.129824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.501791,65.149363,104.164166,100.000000,39.079022,48.873418,68.607595,45.228417,50.101266,54.197468,78.816152,188.538197,79.570100,189.738117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763520,49.289334,199.418643,161.736665,213.493229,212.781163,94.560621,14.165582,193.481314,1.823132,48.191040,50.086159,160.260013,201.013970,158.499533,193.795412,110.372257,185.409757,-0.000469,0.039105,93.309629,63.690786,193.714869,21.223999,44.913767,0.600818,815045.055095,0.879624,9.368053,9.551127,4.010132,0.078927,0.061724,32.000000,91.093587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.477787,65.126068,104.137634,100.000000,39.014094,48.873418,68.607595,45.243579,50.101266,54.197468,78.768955,189.121242,79.774062,189.732217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775081,49.295106,199.406607,161.730219,213.442122,212.752417,94.496999,14.163013,193.580076,1.818926,48.251781,50.112017,160.262645,201.046793,158.499533,193.779968,110.353863,185.897890,-0.000467,0.039109,93.182945,64.059361,193.757006,21.221631,44.902894,0.598670,814804.100656,0.876007,9.266381,9.454007,4.007326,0.080242,0.062826,32.000000,91.088554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.498962,65.141510,104.160603,100.000000,39.029658,48.873418,68.607595,45.225276,50.101266,54.197468,78.787372,188.993999,79.766945,189.607984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801033,49.295106,199.497962,161.730219,213.417759,212.735588,94.297960,14.170148,193.373109,1.829762,48.276231,50.011943,160.284276,201.024408,158.487289,193.825241,110.367250,185.891476,-0.000467,0.038949,92.959917,63.873410,193.730041,21.218260,44.965803,0.598505,814784.390413,0.876267,9.260182,9.659326,4.006153,0.079091,0.062048,32.000000,91.081992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.524086,65.187215,104.180469,100.000000,39.028218,48.873418,68.607595,45.195012,50.101266,54.197468,78.818426,188.595921,79.515368,189.637016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693169,49.279714,199.457404,161.703592,213.355083,212.713109,94.440125,14.163156,193.544917,1.826589,48.154464,49.879387,160.246977,200.969466,158.475162,193.793964,110.349894,185.440632,-0.000465,0.038701,92.881648,63.887164,193.536721,21.215869,45.156745,0.600271,814623.643753,0.877539,9.233309,9.643485,4.005900,0.079006,0.061607,32.000000,91.063848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.521937,65.179212,104.162991,100.000000,39.003122,48.873418,68.607595,45.197813,50.101266,54.197468,78.837483,188.880249,79.933489,189.669353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697386,49.279714,199.346051,161.703592,213.319609,212.723737,94.387793,14.167865,193.474281,1.829085,48.153282,50.033214,160.241056,200.902414,158.451135,193.767382,110.360673,185.542959,-0.000463,0.038466,92.723009,63.622337,193.580262,21.213687,45.017947,0.598099,814720.694265,0.878200,9.329671,9.488205,4.013779,0.079009,0.061749,32.000000,91.053000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.531178,65.184745,104.157886,100.000000,39.068721,48.873418,68.607595,45.256677,50.101266,54.197468,78.840349,188.775585,79.949116,189.574664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740150,49.251679,199.371795,161.682851,213.345838,212.716677,94.461034,14.166438,193.503580,1.845082,48.035437,50.015868,160.230739,200.845209,158.458887,193.759110,110.385829,185.377312,-0.000464,0.038115,92.559637,63.661095,193.733999,21.210003,44.879527,0.597734,814715.083622,0.878648,9.325297,9.516636,4.011198,0.079727,0.061853,32.000000,91.117581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.554247,65.205430,104.140930,100.000000,39.024232,48.873418,68.607595,45.196001,50.101266,54.197468,78.833995,188.922069,79.604803,189.707787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781357,49.209078,199.301871,161.671079,213.387614,212.706633,94.622238,14.164012,193.444768,1.851081,47.887976,49.921827,160.197680,201.030667,158.425756,193.700456,110.326233,185.598689,-0.000463,0.037884,92.428020,63.746881,193.557156,21.207277,44.814059,0.599837,814433.952019,0.877030,9.252938,9.427997,4.008267,0.079348,0.061494,32.000000,91.110118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.509867,65.173339,104.086095,100.000000,39.048954,48.873418,68.607595,45.227405,50.101266,54.197468,78.805003,189.244477,79.846769,189.743546,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703497,49.156032,199.324959,161.644452,213.314272,212.715700,94.370479,14.161158,193.407919,1.857746,47.887363,50.122994,160.218098,200.904840,158.431895,193.706077,110.342695,185.302165,-0.000462,0.037567,92.418594,63.657612,193.669492,21.204090,45.054079,0.597326,814461.217204,0.874585,9.167651,9.572425,4.003544,0.078904,0.062008,32.000000,91.129371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.549012,65.202254,104.057986,100.000000,39.028750,48.873418,68.607595,45.199237,50.101266,54.197468,78.763871,188.740959,79.865477,189.684105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698556,49.121676,199.118211,161.628757,213.250572,212.695286,94.381763,14.163298,193.343214,1.845300,47.938240,50.007530,160.214578,201.018537,158.424221,193.677903,110.348720,185.477014,-0.000462,0.037331,92.532437,63.765607,193.548774,21.201532,44.724430,0.597996,814395.983494,0.878351,9.195280,9.442318,4.010280,0.078325,0.062110,32.000000,91.108806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.552599,65.182489,104.007790,100.000000,39.035864,48.873418,68.607595,45.243926,50.101266,54.197468,78.767528,188.763526,79.700254,189.707866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683963,49.144213,199.259816,161.623992,213.325978,212.687755,94.321102,14.169292,193.406084,1.852282,48.223859,49.931980,160.194779,200.943473,158.411541,193.628484,110.341186,185.274223,-0.000463,0.036985,92.372841,63.766700,193.724616,21.198046,44.865175,0.598720,814212.354374,0.878174,9.166045,9.503322,4.006519,0.080073,0.062995,32.000000,91.140380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.549012,65.201002,104.007384,100.000000,39.021354,48.873418,68.607595,45.275983,50.101266,54.197468,78.733730,188.642203,79.579785,189.751178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692104,49.144213,199.268688,161.623992,213.268765,212.707573,94.519311,14.169435,193.434501,1.865569,48.377254,49.980367,160.190297,200.663584,158.410440,193.669698,110.297052,185.407407,-0.000462,0.036728,92.320418,63.865999,193.525868,21.195745,45.075373,0.600108,814292.107801,0.879050,9.203715,9.433112,4.010546,0.079046,0.062356,32.000000,91.127263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.527457,65.177249,103.989269,100.000000,38.989011,48.873418,68.607595,45.256650,50.101266,54.197468,78.758122,189.038622,79.826593,189.701375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694353,49.234914,199.160169,161.642771,213.118306,212.767265,94.301639,14.168864,193.446188,1.884981,47.971878,49.910110,160.203817,200.872751,158.386673,193.711012,110.319594,185.649902,-0.000460,0.036353,92.416058,63.689658,193.556624,21.192443,44.800482,0.598243,814539.083204,0.877129,9.195273,9.528312,4.010067,0.079115,0.061591,32.000000,91.164469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.541967,65.236068,104.007185,100.000000,38.955654,48.873418,68.607595,45.251683,50.101266,54.197468,78.761254,188.603279,79.683160,189.669746,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730539,49.160155,199.146599,161.598207,213.150260,212.798228,94.576483,14.157876,193.361980,1.876206,47.830887,49.944442,160.198967,200.864210,158.389351,193.547476,110.292605,185.209427,-0.000461,0.035993,92.518916,63.574285,193.433382,21.189263,44.990955,0.599396,814933.067018,0.879579,9.283642,9.598677,4.007702,0.079206,0.061881,32.000000,91.130817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.528309,65.213994,104.004743,100.000000,38.981536,48.873418,68.607595,45.251471,50.101266,54.197468,78.863140,189.152966,79.630335,189.717228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736376,49.160155,199.264589,161.598207,213.251285,212.828390,94.467285,14.165582,193.395346,1.870671,47.705651,49.879376,160.182639,200.740788,158.392588,193.740652,110.292667,185.706202,-0.000460,0.035758,92.720336,63.818367,193.490525,21.186885,44.723222,0.599321,814879.530412,0.876258,9.171373,9.456839,4.004513,0.079702,0.062214,32.000000,91.072171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.526062,65.233018,104.005204,100.000000,38.953720,48.873418,68.607595,45.228034,50.101266,54.197468,78.796894,188.934570,79.513021,189.690950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687648,49.080449,199.076244,161.559809,213.192660,212.768113,94.433847,14.167437,193.363043,1.879089,47.618196,49.989739,160.140311,200.711819,158.376931,193.628748,110.259160,185.302241,-0.000461,0.035444,92.858739,63.921829,193.540349,21.183070,45.013006,0.600486,815003.954159,0.877281,9.165323,9.647161,4.006416,0.079929,0.062144,32.000000,91.057364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.503835,65.231125,104.015352,100.000000,38.939247,48.873418,68.607595,45.246438,50.101266,54.197468,78.718538,188.867695,79.561663,189.702280,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670282,49.025756,199.196727,161.528138,213.124820,212.755107,94.391004,14.164725,193.418025,1.859147,47.733300,49.902723,160.133560,200.909386,158.373180,193.624896,110.311411,185.371029,-0.000459,0.035437,92.813688,63.760663,193.427995,21.179240,45.110244,0.599914,814750.630115,0.878103,9.136129,9.525883,4.006554,0.079364,0.062305,32.000000,91.081204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.512990,65.284142,104.079148,100.000000,38.972030,48.873418,68.607595,45.249168,50.101266,54.197468,78.654724,188.782007,79.546109,189.697638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811440,48.997722,199.303171,161.506557,213.073291,212.776883,94.446585,14.166295,193.363372,1.855092,47.741095,49.987136,160.101925,200.858603,158.343738,193.648141,110.263634,185.015428,-0.000460,0.035470,92.620959,63.847504,193.511308,21.177011,44.934916,0.600345,814368.639460,0.878654,9.099447,9.500007,4.010380,0.078705,0.062618,32.000000,91.071654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.436551,65.248630,104.087692,100.000000,38.940396,48.873418,68.607595,45.262335,50.101266,54.197468,78.615503,188.893171,79.627620,189.664553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710443,48.991400,199.189121,161.495626,213.054326,212.748867,94.474817,14.177284,193.349027,1.859051,47.586835,50.008520,160.085693,200.622341,158.327847,193.508864,110.225850,185.830214,-0.000461,0.035466,92.613177,63.866660,193.495375,21.174580,44.799977,0.598453,814327.876716,0.875393,8.925154,9.411356,4.001153,0.079663,0.061459,32.000000,91.095396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.429012,65.271099,104.087947,100.000000,38.932759,48.873418,68.607595,45.181046,50.101266,54.197468,78.590591,188.949634,79.639433,189.683515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734494,48.954572,199.028877,161.466478,213.090636,212.672454,94.435255,14.169863,193.353374,1.855630,47.506252,49.923454,160.072066,200.632698,158.330023,193.471944,110.261387,185.204600,-0.000461,0.035515,92.953407,63.665500,193.373253,21.172241,45.014935,0.599112,814549.052824,0.876976,9.023447,9.761446,4.006987,0.078726,0.062068,32.000000,91.117539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.418953,65.236786,104.104581,100.000000,38.954434,48.873418,68.607595,45.242334,50.101266,54.197468,78.533783,188.870509,79.384408,189.701178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711355,48.884764,199.154077,161.446859,213.054330,212.674350,94.463577,14.154165,193.271484,1.854584,47.615087,50.029260,160.083890,200.654185,158.326417,193.315922,110.236835,185.536769,-0.000461,0.035518,93.264325,63.696685,193.518430,21.170232,44.711069,0.600147,813948.617397,0.876467,8.961692,9.486205,4.001828,0.078443,0.061630,32.000000,91.100144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.424531,65.249486,104.093423,100.000000,38.870318,48.873418,68.607595,45.221604,50.101266,54.197468,78.515133,188.927154,79.557701,189.646575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685135,48.887237,199.092994,161.456949,213.079245,212.691077,94.362790,14.157876,193.256399,1.846940,47.748934,49.939244,160.066672,200.684806,158.289935,193.479677,110.195688,185.403194,-0.000460,0.035513,94.131045,63.590621,193.299755,21.168117,45.065835,0.599231,813910.711903,0.876493,8.915865,9.638103,4.006209,0.079088,0.061975,32.000000,91.043115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420888,65.231220,104.051987,100.000000,38.915020,48.873418,68.607595,45.212685,50.101266,54.197468,78.411684,188.725581,79.775822,189.612311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
