OSU 80 Ton Compressor Load Stand
49.644294,48.924065,198.965354,161.459191,213.090088,212.651094,94.526874,14.173716,193.120897,1.837844,47.985538,49.824322,160.029202,200.561038,158.256907,193.402783,110.233727,185.167643,-0.000460,0.035495,94.080088,63.582938,193.313801,21.164456,44.739828,0.599231,813910.711903,0.876493,8.915865,9.638103,4.006209,0.078363,0.062279,32.000000,91.073078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.435168,65.219281,104.041214,100.000000,38.869649,48.873418,68.607595,45.255907,50.101266,54.197468,78.379297,189.053747,79.776336,189.681587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704218,49.003219,199.050171,161.480211,213.088724,212.605158,94.376233,14.161158,193.118308,1.837320,47.905345,49.896069,160.036194,200.595777,158.249966,193.482307,110.186780,185.376929,-0.000461,0.035470,93.851960,63.849881,193.291127,21.161663,45.049067,0.597906,814036.423567,0.877222,9.024718,9.499686,4.007819,0.078585,0.061710,32.000000,91.051828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.430844,65.191984,104.044213,100.000000,38.826563,48.873418,68.607595,45.269435,50.101266,54.197468,78.385948,188.752466,79.887561,189.712429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630263,48.963642,198.956421,161.472083,213.167908,212.608888,94.471674,14.161586,193.129196,1.833999,47.697900,49.849065,160.046766,200.525097,158.261691,193.348278,110.172488,185.185550,-0.000461,0.035462,93.555690,63.573912,193.308687,21.159171,44.808091,0.596635,814181.451520,0.877450,9.041718,9.626901,4.004694,0.078917,0.062192,32.000000,91.094720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.422167,65.194531,104.048176,100.000000,38.788193,48.873418,68.607595,45.240427,50.101266,54.197468,78.447181,188.943348,79.610746,189.776709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604619,48.963642,199.000592,161.472083,213.160460,212.645878,94.564857,14.167151,193.118418,1.833146,47.609035,50.010733,160.044916,200.467382,158.252297,193.332656,110.141224,185.025426,-0.000461,0.035460,93.460575,63.822224,193.136735,21.155788,44.879942,0.599238,814256.288286,0.877933,9.078857,9.567794,4.008772,0.078479,0.061778,32.000000,91.134845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404346,65.180793,104.041833,100.000000,38.822853,48.873418,68.607595,45.280744,50.101266,54.197468,78.386406,189.129713,79.766578,189.709439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665744,48.856730,199.083369,161.430043,213.069543,212.653387,94.504159,14.180708,193.016752,1.847123,47.527220,49.882320,160.023773,200.441633,158.260514,193.196599,110.130436,185.152109,-0.000459,0.035441,93.345642,63.630606,193.140177,21.152737,44.882646,0.598538,814559.190224,0.877724,9.105477,9.537604,4.011735,0.079439,0.062124,32.000000,91.130301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.398863,65.168605,104.025782,100.000000,38.797256,48.873418,68.607595,45.301330,50.101266,54.197468,78.285112,189.008317,79.767165,189.757197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642335,48.821002,199.124473,161.416590,212.951262,212.630757,94.381611,14.173002,193.034542,1.854272,47.441279,49.739953,160.002388,200.343247,158.230411,193.136577,110.100736,185.059681,-0.000460,0.035390,93.354096,63.846697,193.352898,21.149729,44.850624,0.597882,814242.794422,0.876855,8.935128,9.597015,4.008464,0.078981,0.062016,32.000000,91.158662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.366953,65.143211,104.031789,100.000000,38.749872,48.873418,68.607595,45.276661,50.101266,54.197468,78.214762,188.763222,79.750951,189.676945,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625800,48.821002,198.957343,161.416590,212.889852,212.582615,94.567939,14.165582,193.018786,1.846305,46.982872,49.886198,159.976230,200.367956,158.199293,193.240145,110.047967,185.173385,-0.000460,0.035396,93.273715,63.660239,193.247256,21.146422,44.923954,0.598212,814210.349138,0.878272,8.923688,9.591243,4.011183,0.078649,0.062582,32.000000,91.142000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.380018,65.144239,103.997409,100.000000,38.752116,48.873418,68.607595,45.289390,50.101266,54.197468,78.136551,189.135879,79.552859,189.787449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642184,48.638516,198.945024,161.345402,212.872269,212.589023,94.485507,14.166295,192.968507,1.840577,46.977656,49.745754,159.985673,200.216829,158.223839,193.182349,110.044674,184.896099,-0.000460,0.035381,93.297285,63.323296,193.197716,21.143095,44.821559,0.599381,814269.945213,0.876667,8.940849,9.687647,4.009151,0.079336,0.062382,32.000000,91.155235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.390857,65.147621,103.976534,100.000000,38.768875,48.873418,68.607595,45.301023,50.101266,54.197468,78.012176,188.971014,79.401356,189.739062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604500,48.607186,198.897582,161.329147,212.795479,212.591841,94.510171,14.167294,192.846928,1.835323,47.112967,49.848114,159.933102,200.262189,158.197921,193.273964,110.026587,184.788216,-0.000461,0.035485,93.374534,63.558057,193.092825,21.139144,44.767396,0.600000,813766.247084,0.876687,8.741358,9.584490,4.007580,0.078754,0.061882,32.000000,91.160240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.341549,65.151485,103.948745,100.000000,38.689826,48.873418,68.607595,45.294037,50.101266,54.197468,77.840291,189.020342,79.386755,189.676985,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609355,48.689359,198.888413,161.336153,212.840615,212.552988,94.534086,14.173002,192.774350,1.850135,47.469835,49.730857,159.952145,200.194179,158.179303,193.201605,110.042651,184.839959,-0.000462,0.035776,92.836890,63.433244,192.969149,21.135162,44.883710,0.600361,813820.703920,0.877133,8.749146,9.561128,4.009668,0.079583,0.061885,32.000000,91.245877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361738,65.190972,103.979686,100.000000,38.610309,48.873418,68.607595,45.313665,50.101266,54.197468,77.734653,189.068173,79.414342,189.765615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612177,48.703650,198.851621,161.322140,212.937934,212.520712,94.451410,14.171004,192.950662,1.841784,47.417535,49.956434,159.929611,200.201967,158.180473,193.108340,110.037301,184.903583,-0.000465,0.036095,92.734623,63.624169,192.966009,21.130686,44.975088,0.600171,813644.842751,0.878077,8.784673,9.543868,4.009984,0.079790,0.062288,32.000000,91.266321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377976,65.189763,103.962327,100.000000,38.612358,48.873418,68.607595,45.323064,50.101266,54.197468,77.747971,188.902820,79.742220,189.798542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559813,48.650883,198.830334,161.301681,212.897402,212.452778,94.479187,14.166438,192.895757,1.821265,47.235505,49.868212,159.903179,200.085192,158.171327,193.126753,110.033427,184.824906,-0.000465,0.036439,92.564711,63.758455,193.036821,21.126173,44.902029,0.597488,813763.456023,0.877472,8.837639,9.594739,4.008121,0.078964,0.062610,32.000000,91.312154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.347970,65.200923,103.966407,100.000000,38.580781,48.873418,68.607595,45.326786,50.101266,54.197468,77.699511,188.958375,79.670614,189.743074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617829,48.554970,198.865536,161.263845,212.893675,212.423774,94.630219,14.166723,192.738161,1.810357,46.794219,49.862000,159.865665,200.257215,158.139764,193.178214,109.961104,184.724308,-0.000465,0.036764,92.595466,63.548828,193.002191,21.122059,44.952821,0.598249,813453.459890,0.877833,8.839258,9.568388,4.011927,0.078704,0.061867,32.000000,91.375508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.358056,65.201460,103.986167,100.000000,38.567269,48.873418,68.607595,45.353789,50.101266,54.197468,77.580149,189.260439,79.687268,189.809085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597147,48.475548,198.935981,161.220125,212.911836,212.416690,94.356761,14.167580,192.733624,1.817236,46.715874,49.854247,159.854021,200.196748,158.144685,193.003542,109.940556,185.457626,-0.000466,0.037067,92.825799,63.673835,192.983794,21.117961,44.929417,0.597320,813272.922810,0.874938,8.683092,9.602050,4.007945,0.078987,0.061678,32.000000,91.386095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361399,65.219843,103.971863,100.000000,38.520169,48.873418,68.607595,45.328315,50.101266,54.197468,77.406018,188.713522,79.442881,189.716717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699363,48.430753,198.868081,161.189296,212.835449,212.428775,94.539148,14.170006,192.877260,1.817679,46.739770,49.904592,159.851445,200.197869,158.139841,193.206921,109.962505,184.922826,-0.000465,0.037418,92.598092,63.502777,192.944778,21.114099,44.779026,0.599364,813170.222603,0.877655,8.625143,9.904056,4.011037,0.078585,0.061583,32.000000,91.328366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.421258,65.242442,103.977202,100.000000,38.482854,48.873418,68.607595,45.346523,50.101266,54.197468,77.235683,189.078297,79.250952,189.715458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581280,48.417287,198.774673,161.159309,212.835474,212.402410,94.427638,14.167580,192.777752,1.819727,46.822929,49.735018,159.816590,200.173915,158.106797,193.113064,109.941581,184.817232,-0.000466,0.037760,92.273364,63.464576,192.954589,21.110578,44.800103,0.599514,812819.327951,0.873899,8.474287,9.676926,4.001421,0.078759,0.062747,32.000000,91.204173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407290,65.238002,103.904254,100.000000,38.479631,48.873418,68.607595,45.292433,50.101266,54.197468,77.091324,188.855277,79.423292,189.735993,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637182,48.417287,198.884769,161.159309,212.955632,212.395007,94.334260,14.164440,192.849957,1.811462,46.691552,49.780772,159.792028,200.262434,158.073510,193.140401,109.965772,185.109069,-0.000467,0.038105,92.198992,63.662854,193.061418,21.106913,44.991424,0.599180,812952.537003,0.877105,8.583361,9.657286,4.009067,0.080419,0.062941,32.000000,91.158844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.434579,65.272938,103.894690,100.000000,38.451160,48.873418,68.607595,45.363298,50.101266,54.197468,76.974464,188.668521,79.425200,189.735128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.595914,48.393103,198.936060,161.124557,212.891230,212.401532,94.419008,14.168150,192.960883,1.826283,46.926712,50.001336,159.776369,200.230427,158.066112,193.128303,109.972851,184.820905,-0.000466,0.038444,92.154301,63.727496,193.055176,21.103259,45.079989,0.598785,812746.449828,0.876844,8.525320,9.745163,4.006770,0.078287,0.061868,32.000000,91.214252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.411485,65.268090,103.885455,100.000000,38.422322,48.873418,68.607595,45.332881,50.101266,54.197468,76.822869,188.838016,79.732022,189.669471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660668,48.370019,198.812153,161.109704,212.792032,212.374094,94.445134,14.167437,192.932058,1.825816,46.339839,49.915343,159.795116,200.162192,158.038896,193.072339,109.919173,184.587573,-0.000466,0.038859,92.307324,63.552646,193.223006,21.098955,44.825688,0.597007,812731.209418,0.876834,8.543978,9.627427,4.011138,0.078768,0.061697,32.000000,91.265895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.422208,65.323931,103.864530,100.000000,38.384801,48.873418,68.607595,45.350369,50.101266,54.197468,76.707829,188.890269,79.457848,189.753656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672961,48.254874,198.812375,161.065424,212.808506,212.340191,94.403434,14.160159,192.940797,1.803124,46.211872,50.031518,159.770794,200.226839,158.036393,193.184036,109.955344,185.023657,-0.000467,0.039017,92.190423,63.557129,193.072637,21.096557,44.741576,0.595819,812681.658506,0.873858,8.455756,9.590641,4.003534,0.079203,0.061653,32.000000,91.296360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.442704,65.336181,103.831108,100.000000,38.365869,48.873418,68.607595,45.359267,50.101266,54.197468,76.574085,188.806869,79.428501,189.735088,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.589119,48.245806,198.788160,161.051691,212.786037,212.298172,94.337778,14.170862,193.021614,1.803859,46.395229,49.890179,159.731091,200.300985,158.036576,193.099070,109.915059,185.353659,-0.000467,0.039029,92.215901,63.778397,193.073714,21.094916,44.875885,0.597762,812069.700648,0.874873,8.325786,9.722806,4.002426,0.079449,0.061925,32.000000,91.287601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.454116,65.339305,103.834445,100.000000,38.352998,48.873418,68.607595,45.323472,50.101266,54.197468,76.337550,188.675555,79.744495,189.566560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643592,48.213653,198.948464,161.038239,212.792719,212.289823,94.289122,14.170719,193.026538,1.804117,46.381842,49.797447,159.719601,200.274095,158.024307,193.216272,109.971115,185.050215,-0.000468,0.039073,92.396596,63.440762,193.008634,21.092716,44.649585,0.596105,812193.048377,0.876932,8.403737,9.889699,4.008705,0.079074,0.062551,32.000000,91.269559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.446834,65.311959,103.786721,100.000000,38.335229,48.873418,68.607595,45.350018,50.101266,54.197468,76.199177,188.578243,79.740019,189.593900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.491577,48.176280,198.909341,161.024787,212.763681,212.245239,94.430013,14.167865,192.992795,1.783639,46.531427,49.838288,159.694378,200.374316,157.994505,193.160939,109.970637,185.245372,-0.000468,0.039040,92.538412,63.577087,193.035312,21.090008,44.832251,0.595817,811747.940191,0.876200,8.315036,9.717229,4.007536,0.078665,0.062181,32.000000,91.310765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.456372,65.288162,103.753909,100.000000,38.303377,48.873418,68.607595,45.374043,50.101266,54.197468,75.961984,188.860027,79.597833,189.638039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640568,48.173257,199.016151,161.020303,212.657945,212.214090,94.400790,14.173859,193.095380,1.766180,46.677060,49.916404,159.699665,200.425161,157.987359,193.231635,109.995818,185.247611,-0.000469,0.039023,92.572791,63.405677,193.195327,21.087719,44.789177,0.598231,811727.267479,0.877604,8.435592,9.792595,4.019054,0.078591,0.060720,32.000000,91.325959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.488364,65.276500,103.773680,100.000000,38.278946,48.873418,68.607595,45.325431,50.101266,54.197468,75.784094,188.801580,79.726079,189.719903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.549666,48.257622,199.013697,161.060940,212.672117,212.221618,94.525761,14.165011,193.092743,1.776700,46.958135,49.876369,159.646963,200.384510,157.943218,193.303624,109.988766,184.775323,-0.000471,0.038979,92.026479,63.388988,193.122521,21.086548,44.826626,0.595810,811258.949285,0.874811,8.277777,9.768273,4.009143,0.079927,0.062157,32.000000,91.269371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.480869,65.253945,103.754604,100.000000,38.260580,48.873418,68.607595,45.381455,50.101266,54.197468,75.643235,189.051522,79.728721,189.652948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.595934,48.305714,198.901735,161.088404,212.662517,212.227028,94.483134,14.172432,193.024492,1.773009,47.055187,49.822875,159.657007,200.381003,157.950267,193.324246,109.973329,185.396365,-0.000471,0.038988,91.729639,63.563194,193.072836,21.086023,44.728108,0.596868,811547.048753,0.876865,8.418943,9.804945,4.016655,0.079804,0.061933,32.000000,91.254818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.494442,65.255903,103.772586,100.000000,38.208166,48.873418,68.607595,45.415973,50.101266,54.197468,75.565135,188.966269,79.582426,189.657944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.568225,48.314507,198.830345,161.101576,212.621669,212.205664,94.364874,14.168293,193.010874,1.775069,47.062149,49.772929,159.669185,200.467056,157.947008,193.327605,109.967555,185.005509,-0.000469,0.039025,91.723375,63.523608,193.187477,21.086169,44.877129,0.596868,811547.048753,0.876865,8.418943,9.804945,4.016655,0.079883,0.061464,32.000000,91.276043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.504556,65.228512,103.745616,100.000000,38.203867,48.873418,68.607595,45.406316,50.101266,54.197468,75.459573,188.729748,79.589323,189.632728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629258,48.330446,198.897606,161.091487,212.684442,212.178670,94.339740,14.166581,193.037600,1.756420,46.960699,49.876476,159.683803,200.373358,157.940162,193.270643,109.985219,184.998736,-0.000467,0.038977,91.493043,63.649476,193.066170,21.086765,44.782974,0.597445,811837.820495,0.876878,8.494143,9.703627,4.011246,0.079016,0.060898,32.000000,91.295299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.476259,65.213424,103.707922,100.000000,37.899769,48.873418,68.607595,45.380934,50.101266,54.197468,75.348813,188.679479,79.740533,189.601572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603871,48.281256,199.005286,161.070749,212.746345,212.169896,94.319785,14.170862,193.149096,1.742896,46.776798,49.745772,159.700802,200.442224,157.957953,193.290570,110.032799,185.198254,-0.000469,0.039013,91.436319,63.526503,193.267873,21.087039,44.882971,0.595757,811609.421802,0.875841,8.446704,9.683363,4.007668,0.079131,0.061850,32.000000,91.279128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.514114,65.215584,103.712733,100.000000,38.106870,48.873418,68.607595,45.389956,50.101266,54.197468,75.246807,188.639569,79.559389,189.548818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600579,48.243332,198.950069,161.059258,212.780559,212.147735,94.540264,14.165439,193.062118,1.728940,46.637857,49.776410,159.686910,200.565972,157.956098,193.381304,110.019010,185.270044,-0.000470,0.039014,91.345443,63.431235,193.159497,21.087807,44.928173,0.597507,811295.488318,0.876367,8.423869,9.712358,4.011890,0.079124,0.061792,32.000000,91.286094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.510827,65.192249,103.651739,100.000000,38.112719,48.873418,68.607595,45.391840,50.101266,54.197468,75.076240,189.080528,79.444569,189.660069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641090,48.215852,198.956726,161.036278,212.761786,212.171031,94.324838,14.154023,193.225579,1.727557,46.686824,49.900142,159.663983,200.572333,157.939155,193.435405,110.023178,185.101426,-0.000470,0.038989,91.307011,63.581050,193.216933,21.088629,44.737303,0.598152,811170.449373,0.874203,8.389363,9.753685,4.011043,0.078626,0.061642,32.000000,91.275373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.515424,65.181846,103.623203,100.000000,38.127541,48.873418,68.607595,45.430482,50.101266,54.197468,74.910679,188.649677,79.427254,189.621792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662739,48.224646,198.934451,161.039360,212.794061,212.166930,94.339906,14.166295,193.197483,1.744590,46.912538,49.898445,159.650051,200.481041,157.938770,193.425676,110.076508,185.304854,-0.000471,0.038991,92.011356,63.546930,193.328243,21.090474,44.915480,0.597875,811095.852506,0.875433,8.319830,9.684825,4.007904,0.078622,0.061598,32.000000,91.312036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.533683,65.169317,103.625825,100.000000,38.066913,48.873418,68.607595,45.378329,50.101266,54.197468,74.725320,188.679813,79.366213,189.631273,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624316,48.265042,199.046643,161.051691,212.798723,212.159445,94.429974,14.165867,193.314730,1.743970,46.846114,49.881936,159.660192,200.583688,157.910089,193.581381,110.045699,185.212685,-0.000473,0.038968,92.303401,63.653010,193.351147,21.092473,44.872639,0.598858,810955.520810,0.874809,8.382845,9.637285,4.011870,0.079345,0.062439,32.000000,91.302830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.539474,65.168878,103.627526,100.000000,38.091750,48.873418,68.607595,45.383741,50.101266,54.197468,74.633694,188.859947,79.751978,189.592012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645478,48.241409,199.086708,161.051131,212.763521,212.120341,94.415668,14.164868,193.236261,1.723906,46.561886,49.850723,159.646241,200.642055,157.920244,193.578263,110.049444,185.753971,-0.000473,0.038959,92.362279,63.656748,193.350638,21.095386,44.903508,0.598858,810955.520810,0.874809,8.382845,9.637285,4.011870,0.079465,0.062173,32.000000,91.242695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.523252,65.145894,103.600558,100.000000,38.057447,48.873418,68.607595,45.408056,50.101266,54.197468,74.483043,188.831336,79.755867,189.601729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636414,48.196066,199.107414,161.043284,212.704203,212.120967,94.357072,14.159017,193.298400,1.728807,46.707221,49.919106,159.669728,200.688884,157.909840,193.577465,110.128640,185.424577,-0.000473,0.038966,92.442217,63.591109,193.538130,21.099188,44.684348,0.595547,810883.694614,0.874359,8.340834,9.908672,4.010168,0.079088,0.062699,32.000000,91.241013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.561618,65.162342,103.618062,100.000000,38.017556,48.873418,68.607595,45.395092,50.101266,54.197468,74.306868,188.714144,79.734590,189.593507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614076,48.203760,199.118580,161.044405,212.610396,212.136332,94.401071,14.163298,193.277349,1.741132,46.830843,49.866372,159.637132,200.678976,157.913378,193.653294,110.092845,185.494644,-0.000475,0.038967,92.348014,63.556512,193.452837,21.103168,45.044451,0.595770,810443.043765,0.874970,8.304896,9.703305,4.011317,0.079201,0.061635,32.000000,91.227926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.547246,65.112003,103.599966,100.000000,38.057540,48.873418,68.607595,45.406211,50.101266,54.197468,74.177831,188.802141,79.505390,189.585364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605238,48.253775,199.081955,161.064303,212.628503,212.172138,94.418848,14.168721,193.406984,1.740900,47.146575,49.930922,159.649977,200.780787,157.914937,193.673221,110.158285,185.536633,-0.000476,0.038969,92.438925,63.726597,193.429217,21.107907,44.757605,0.597805,810706.052862,0.875083,8.335777,9.765952,4.013349,0.080209,0.061795,32.000000,91.250248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.558095,65.138769,103.572874,100.000000,38.064858,48.873418,68.607595,45.443304,50.101266,54.197468,74.058957,188.837697,79.886534,189.703617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626221,48.308187,199.176741,161.094009,212.740000,212.195419,94.439786,14.174001,193.380557,1.733159,47.096986,49.888283,159.639921,200.739585,157.905236,193.622600,110.183228,185.261466,-0.000477,0.038948,92.622596,63.534707,193.573998,21.111698,44.937315,0.595159,810732.700450,0.875362,8.394968,9.716601,4.013325,0.078887,0.062068,32.000000,91.233629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.547417,65.121774,103.583632,100.000000,38.024552,48.873418,68.607595,45.418451,50.101266,54.197468,73.987865,188.879572,79.748750,189.702240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.567932,48.317256,199.082357,161.117831,212.825847,212.187737,94.540552,14.166295,193.326925,1.725204,47.399288,49.849226,159.650229,200.857135,157.906138,193.704043,110.180325,185.788699,-0.000476,0.038950,92.579057,63.556568,193.439028,21.115029,44.999862,0.596336,810827.528078,0.874987,8.427596,9.586176,4.013538,0.079354,0.062501,32.000000,91.207587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.520178,65.145308,103.580707,100.000000,38.051709,48.873418,68.607595,45.508812,50.101266,54.197468,73.877110,189.081103,79.587709,189.660974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616153,48.466754,199.118879,161.182290,212.722748,212.166087,94.428146,14.161015,193.345670,1.721809,47.547649,49.792454,159.698609,200.610476,157.898809,193.673827,110.193538,185.644665,-0.000477,0.038954,92.658372,63.785376,193.521201,21.119777,44.810308,0.597961,810948.649422,0.875187,8.497195,9.791084,4.016354,0.079601,0.062649,32.000000,91.256711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.511279,65.149301,103.580845,100.000000,37.987918,48.873418,68.607595,45.384350,50.101266,54.197468,73.776889,188.856292,79.451245,189.689612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.590392,48.490938,198.993674,161.183691,212.736918,212.152914,94.447677,14.169577,193.341648,1.713373,47.439324,49.961017,159.689628,200.664052,157.908664,193.523486,110.206293,185.766026,-0.000478,0.038937,92.972270,63.582883,193.356978,21.123855,44.927668,0.598764,811142.334233,0.875562,8.596616,9.722728,4.013187,0.080423,0.061594,32.000000,91.273790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.551606,65.133080,103.596491,100.000000,37.967854,48.873418,68.607595,45.438940,50.101266,54.197468,73.778808,188.895355,79.404657,189.634026,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583112,48.469227,198.935403,161.175564,212.786206,212.189200,94.371676,14.164297,193.370853,1.712484,47.307397,49.794436,159.732672,200.682584,157.901269,193.524725,110.198566,185.102070,-0.000479,0.038939,92.798095,63.536274,193.532641,21.128826,44.802754,0.599134,811153.021521,0.875891,8.647547,9.756437,4.012747,0.079385,0.062301,32.000000,91.269135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.560486,65.148267,103.606272,100.000000,37.995017,48.873418,68.607595,45.416926,50.101266,54.197468,73.684926,188.743352,79.571128,189.699132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613839,48.486541,199.047303,161.180608,212.682032,212.243322,94.485563,14.168864,193.311679,1.711292,47.685734,49.869338,159.692719,200.680790,157.913271,193.528802,110.188046,185.632598,-0.000478,0.038971,92.707056,63.695702,193.552382,21.132560,44.907384,0.597890,811249.530281,0.876836,8.633399,9.509683,4.012161,0.078115,0.061480,32.000000,91.252719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.564150,65.177825,103.632001,100.000000,37.919397,48.873418,68.607595,45.454160,50.101266,54.197468,73.567173,188.971127,79.543615,189.621044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600780,48.564039,199.013038,161.213959,212.698398,212.269694,94.448347,14.173573,193.366727,1.704593,47.670844,49.922616,159.697091,200.731492,157.895024,193.542964,110.147163,185.251896,-0.000479,0.038997,92.313467,63.634579,193.609139,21.136035,44.980137,0.598198,811517.257426,0.875442,8.618804,9.723600,4.011931,0.079510,0.062221,32.000000,91.247792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.539081,65.169736,103.626343,100.000000,37.973205,48.873418,68.607595,45.452058,50.101266,54.197468,73.466653,188.896695,79.587929,189.737881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570292,48.591522,199.083529,161.238622,212.725509,212.294678,94.557059,14.161443,193.316353,1.695977,47.558805,49.934040,159.704457,200.536534,157.935594,193.596352,110.209921,185.543720,-0.000480,0.038984,91.989910,63.718992,193.645793,21.139515,44.720950,0.598146,812005.041688,0.876344,8.709862,9.618570,4.012297,0.078484,0.062886,32.000000,91.273854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.566721,65.215464,103.691165,100.000000,37.912123,48.873418,68.607595,45.473505,50.101266,54.197468,73.487825,189.114118,79.585067,189.693546,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.584747,48.590972,199.012643,161.251514,212.792675,212.318235,94.387435,14.170719,193.271858,1.702780,47.487769,49.929346,159.731367,200.561303,157.946725,193.647839,110.236961,185.504840,-0.000481,0.039008,92.002877,63.539919,193.559295,21.143380,44.838634,0.598767,811982.474954,0.876105,8.769010,9.667679,4.016186,0.079095,0.061892,32.000000,91.264236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.570256,65.246142,103.712019,100.000000,37.872763,48.873418,68.607595,45.487142,50.101266,54.197468,73.389167,188.774871,79.583527,189.727457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633512,48.573109,199.129584,161.248992,212.846669,212.297251,94.315493,14.167294,193.244408,1.720143,47.272330,49.964257,159.714976,200.743316,157.948777,193.625509,110.216480,185.596095,-0.000483,0.039011,92.161854,63.518362,193.590949,21.146210,44.910143,0.598541,811937.014777,0.877491,8.753444,9.625743,4.013586,0.078664,0.062092,32.000000,91.233596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.564212,65.245074,103.685398,100.000000,37.885346,48.873418,68.607595,45.500588,50.101266,54.197468,73.291831,188.630986,79.421605,189.763688,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.568446,48.521442,199.145960,161.242826,212.806962,212.273585,94.553569,14.166581,193.364638,1.717218,47.316432,49.878913,159.722048,200.785659,157.970572,193.625121,110.239113,185.595218,-0.000481,0.039025,91.983745,63.472399,193.540146,21.149416,44.928227,0.599398,811815.775679,0.877071,8.684951,9.681183,4.011999,0.078880,0.062277,32.000000,91.272103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.562050,65.247909,103.711793,100.000000,37.873862,48.873418,68.607595,45.524017,50.101266,54.197468,73.143674,189.107137,79.626960,189.739809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.587053,48.546176,199.011958,161.260482,212.745775,212.272222,94.366191,14.168436,193.370089,1.720760,47.415004,49.852017,159.752325,200.685907,157.974518,193.697709,110.241388,185.261777,-0.000480,0.039048,91.906415,63.658846,193.369216,21.151942,45.015639,0.598419,811594.211341,0.875914,8.700847,9.658215,4.017595,0.078750,0.061256,32.000000,91.340408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.550618,65.251024,103.715681,100.000000,37.880103,48.873418,68.607595,45.510889,50.101266,54.197468,73.046587,188.732382,79.940165,189.753420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.543125,48.555245,199.008549,161.280661,212.684668,212.280439,94.590185,14.166010,193.307518,1.727627,47.506905,49.846180,159.723883,200.648253,157.941864,193.614771,110.235055,185.481685,-0.000483,0.039036,91.860566,63.362870,193.579549,21.154893,44.875236,0.595633,811606.240167,0.877343,8.706253,9.528137,4.013385,0.079227,0.062652,32.000000,91.295888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.529201,65.250778,103.698124,100.000000,37.879782,48.873418,68.607595,45.521367,50.101266,54.197468,72.963417,189.180371,79.542074,189.819077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.569710,48.629172,199.281154,161.312611,212.624573,212.264783,94.371272,14.168008,193.384697,1.743898,47.747594,49.919650,159.774758,200.732939,157.944582,193.694347,110.240001,185.488090,-0.000484,0.039055,91.888917,63.573146,193.479083,21.156659,44.970545,0.599118,811766.585065,0.876184,8.760963,9.618776,4.016875,0.079117,0.061903,32.000000,91.286773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.523058,65.248778,103.681152,100.000000,37.856136,48.873418,68.607595,45.528833,50.101266,54.197468,72.888468,188.742543,79.624172,189.829069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624298,48.676992,199.216269,161.332790,212.688236,212.272627,94.540237,14.162014,193.341439,1.757779,47.644654,49.984966,159.751487,200.709168,157.966135,193.656247,110.224090,185.215851,-0.000483,0.039071,91.982975,63.602110,193.529216,21.158807,44.948872,0.598893,811848.601287,0.877811,8.807265,9.616285,4.020220,0.079328,0.062527,32.000000,91.273756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.511082,65.241331,103.674703,100.000000,37.791768,48.873418,68.607595,45.559536,50.101266,54.197468,72.869642,189.080473,79.943760,189.731036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689634,48.648960,199.154516,161.322981,212.662494,212.295030,94.337219,14.164440,193.473798,1.774788,47.425700,49.789868,159.776302,200.919539,158.010991,193.744399,110.269225,185.868301,-0.000483,0.038737,92.267252,63.660894,193.457731,21.161780,44.966542,0.595887,811977.918543,0.875321,8.798397,9.527818,4.014490,0.079956,0.062265,32.000000,91.274531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553824,65.281786,103.712590,100.000000,37.832184,48.873418,68.607595,45.494301,50.101266,54.197468,72.804619,188.674438,79.573475,189.767897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616423,48.597568,199.189073,161.314853,212.638985,212.319184,94.492558,14.162728,193.456723,1.784801,47.645157,49.933537,159.791864,200.806270,158.013767,193.742361,110.265768,185.619932,-0.000484,0.038439,92.449884,63.699204,193.651972,21.164470,44.986754,0.597841,811723.512928,0.875946,8.702581,9.732643,4.007969,0.079375,0.061861,32.000000,91.145095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.542349,65.260655,103.751020,100.000000,37.808415,48.873418,68.607595,45.524691,50.101266,54.197468,72.674643,188.985116,79.774208,189.835875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610956,48.631096,199.093411,161.325223,212.676477,212.309588,94.599736,14.164440,193.429670,1.770848,47.687771,49.846721,159.795848,201.063388,158.012103,193.850009,110.276725,185.352297,-0.000484,0.038488,92.295368,63.809384,193.717153,21.166337,44.899685,0.597165,811795.696142,0.875913,8.727149,9.641026,4.014580,0.079603,0.061814,32.000000,91.151433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.557539,65.272167,103.782815,100.000000,37.830877,48.873418,68.607595,45.518694,50.101266,54.197468,72.586725,189.199473,79.911846,189.747598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622300,48.664075,199.142985,161.339516,212.687990,212.333405,94.340084,14.167294,193.493813,1.778722,47.812630,49.951424,159.816919,200.878195,158.012480,193.747416,110.288987,185.759336,-0.000484,0.038493,91.996969,63.552503,193.525359,21.168182,44.875019,0.596020,811805.766471,0.875071,8.766352,9.527510,4.013094,0.079764,0.062225,32.000000,91.229142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.565427,65.275088,103.811532,100.000000,37.822615,48.873418,68.607595,45.504738,50.101266,54.197468,72.527504,188.680169,79.545376,189.715812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623988,48.713544,199.258850,161.354651,212.662702,212.350266,94.531789,14.165867,193.527525,1.785900,47.715150,49.910362,159.818858,200.822947,158.031770,193.815418,110.295613,186.015666,-0.000484,0.038474,91.990825,63.629160,193.772260,21.169201,45.181428,0.596020,811805.766471,0.875071,8.766352,9.527510,4.013094,0.079819,0.062245,32.000000,91.271132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.571718,65.273484,103.837764,100.000000,37.875112,48.873418,68.607595,45.535161,50.101266,54.197468,72.475069,189.063578,79.665918,189.711996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586515,48.706948,199.350141,161.351848,212.774174,212.340772,94.279113,14.165439,193.525299,1.776680,47.666326,49.845121,159.796662,200.908143,158.019706,193.703676,110.290729,185.638315,-0.000484,0.038491,91.878070,63.781306,193.589583,21.170064,44.939154,0.598347,812118.206549,0.875815,8.835271,9.762622,4.015374,0.078893,0.062350,32.000000,91.227279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.583761,65.280581,103.834041,100.000000,37.840869,48.873418,68.607595,45.525917,50.101266,54.197468,72.440953,188.558225,79.605904,189.715340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636864,48.683862,199.231130,161.356613,212.688694,212.285411,94.510627,14.169007,193.511052,1.786105,47.781335,50.014538,159.819470,200.927368,158.030121,193.868592,110.301297,185.839404,-0.000484,0.038489,91.869089,63.601098,193.737057,21.170678,44.915263,0.599357,812128.282589,0.878844,8.867584,9.623105,4.020249,0.079291,0.061566,32.000000,91.236457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.630098,65.331328,103.863445,100.000000,37.821939,48.873418,68.607595,45.579570,50.101266,54.197468,72.339038,189.021255,79.456601,189.723955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.528413,48.736904,199.263755,161.377913,212.567933,212.260827,94.509583,14.160444,193.434173,1.799048,47.827402,49.818198,159.832534,200.784579,158.015686,193.712534,110.330547,185.705309,-0.000482,0.038497,91.975611,63.493216,193.624889,21.171291,44.962359,0.599490,811737.138312,0.875418,8.792227,9.689516,4.013774,0.079208,0.062064,32.000000,91.193880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.594280,65.307010,103.831447,100.000000,37.799116,48.873418,68.607595,45.530127,50.101266,54.197468,72.318148,189.019167,79.686681,189.608417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578605,48.772082,199.191185,161.376231,212.576241,212.265020,94.453616,14.158446,193.479735,1.826673,48.013238,49.927957,159.805532,200.822050,158.031990,193.712818,110.349598,185.588390,-0.000482,0.038511,91.982081,63.618472,193.667270,21.172296,44.972889,0.599020,811840.515533,0.877587,8.957912,9.608939,4.023221,0.079577,0.061907,32.000000,91.205251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.514252,65.289583,103.798354,100.000000,37.846448,48.873418,68.607595,45.513292,50.101266,54.197468,72.257502,188.907232,79.626226,189.607512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
