OSU 80 Ton Compressor Load Stand
49.578181,48.830346,199.134410,161.382117,212.627626,212.257230,94.370317,14.161300,193.433722,1.814396,48.098608,49.860313,159.841462,200.869592,158.044620,193.678676,110.353853,185.868916,-0.000483,0.038528,92.006511,63.600090,193.536497,21.172821,44.985979,0.598859,811791.299395,0.877224,8.940934,9.545115,4.017684,0.079067,0.062404,32.000000,91.211623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.524006,65.299387,103.831379,100.000000,37.782736,48.873418,68.607595,45.544672,50.101266,54.197468,72.284988,188.740635,79.430629,189.745159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583910,48.884764,199.104845,161.409023,212.502362,212.241875,94.264539,14.164440,193.390772,1.810360,48.365983,49.822356,159.863264,200.755630,158.031779,193.697787,110.370486,185.758930,-0.000481,0.038525,91.851244,63.640801,193.495421,21.172803,44.917157,0.600301,811917.075318,0.878118,8.999639,9.648251,4.016574,0.079499,0.061622,32.000000,91.164654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.474993,65.331494,103.818999,100.000000,37.766287,48.873418,68.607595,45.580324,50.101266,54.197468,72.288222,188.529079,79.372816,189.636151,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643206,48.975460,199.134976,161.442375,212.547339,212.178405,94.408713,14.162728,193.563611,1.808632,47.799020,49.863689,159.857054,200.849816,158.042524,193.688415,110.316264,185.553983,-0.000482,0.038493,92.093831,63.770427,193.687541,21.173690,44.900875,0.600671,811928.123205,0.879061,9.048105,9.589528,4.015513,0.078434,0.061510,32.000000,91.240415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.417483,65.332952,103.790317,100.000000,37.803056,48.873418,68.607595,45.594592,50.101266,54.197468,72.351087,188.817425,79.402896,189.590203,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640606,48.875144,199.241734,161.407902,212.587830,212.131787,94.254012,14.163013,193.632376,1.823579,47.715961,49.824178,159.864520,200.903923,158.070369,193.814846,110.315390,185.769256,-0.000482,0.038481,92.103400,63.640518,193.578347,21.175084,44.973484,0.599856,812051.888965,0.876515,9.077242,9.565269,4.011324,0.080570,0.061982,32.000000,91.189322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.444408,65.357922,103.818173,100.000000,37.799480,48.873418,68.607595,45.546983,50.101266,54.197468,72.316876,188.508023,79.743834,189.628755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721799,48.819628,199.378983,161.378193,212.593482,212.081704,94.278770,14.163298,193.619750,1.827616,47.688977,49.992586,159.839603,200.926878,158.068775,193.835503,110.358676,185.714203,-0.000480,0.038491,92.090233,63.656158,193.606206,21.176872,44.829114,0.597237,811612.775179,0.877565,8.979624,9.648576,4.013685,0.080046,0.061863,32.000000,91.173233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.437670,65.384113,103.835439,100.000000,37.837150,48.873418,68.607595,45.526658,50.101266,54.197468,72.116672,188.557539,79.407078,189.628834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639222,48.806161,199.417034,161.374269,212.540626,212.116410,94.353152,14.163726,193.661038,1.820310,47.831613,49.962313,159.864927,200.971179,158.074548,193.789646,110.376879,185.906766,-0.000476,0.038496,92.445241,63.682560,193.710893,21.178782,45.011708,0.598944,810960.509848,0.875399,8.839902,9.584216,4.009891,0.078606,0.062064,32.000000,91.215721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.461465,65.403016,103.844199,100.000000,37.813345,48.873418,68.607595,45.542217,50.101266,54.197468,72.047018,188.706303,79.716909,189.575018,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688566,48.875694,199.446965,161.408742,212.688978,212.087248,94.400587,14.165011,193.749924,1.815283,48.043649,49.994623,159.874856,201.080594,158.112778,193.935981,110.405798,185.540432,-0.000475,0.038576,92.451673,63.634511,193.711851,21.181593,44.875975,0.597654,811122.890640,0.876436,8.912078,9.639706,4.017328,0.079129,0.061859,32.000000,91.270372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.476575,65.434887,103.860163,100.000000,37.837628,48.873418,68.607595,45.543777,50.101266,54.197468,72.035327,188.801173,79.776263,189.619668,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710796,48.908674,199.467091,161.423877,212.721925,212.083920,94.498361,14.168293,193.766118,1.809817,48.182036,49.975164,159.911726,201.081756,158.101090,193.978052,110.456525,186.106242,-0.000474,0.038587,92.543342,63.581272,193.884165,21.184172,44.974133,0.596423,810953.825534,0.873748,8.927463,9.458522,4.013768,0.080032,0.062212,32.000000,91.295086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.494428,65.437390,103.871359,100.000000,37.864369,48.873418,68.607595,45.538839,50.101266,54.197468,72.040367,188.996722,79.928793,189.453853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620677,48.996348,199.466788,161.468720,212.720752,212.082568,94.452986,14.163441,193.927155,1.801887,48.228481,49.937662,159.893648,201.273269,158.112005,194.056156,110.450098,185.989570,-0.000473,0.038531,92.240937,63.730791,193.945719,21.187419,44.961583,0.595514,810853.128013,0.873808,8.940355,9.636339,4.012551,0.079716,0.062232,32.000000,91.253705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.459115,65.424436,103.856503,100.000000,37.900401,48.873418,68.607595,45.520903,50.101266,54.197468,72.047067,188.905972,79.776043,189.603775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755344,49.051866,199.529643,161.481612,212.709037,212.088889,94.417232,14.169863,193.776187,1.798017,48.254893,49.924916,159.920988,201.322259,158.127717,194.035034,110.502953,185.943102,-0.000471,0.038560,92.400723,63.791774,193.884103,21.190894,44.992650,0.596936,811036.778754,0.875175,9.009497,9.657818,4.014024,0.080126,0.061837,32.000000,91.281406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.493439,65.446826,103.877428,100.000000,37.924350,48.873418,68.607595,45.541572,50.101266,54.197468,72.059391,188.834464,79.533637,189.642445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693793,49.046369,199.495086,161.487218,212.556333,212.074511,94.482050,14.163584,193.759121,1.792448,48.386805,49.867469,159.942191,201.279936,158.135016,193.996649,110.536157,186.049132,-0.000470,0.038592,92.565865,63.598126,193.961688,21.194549,45.110659,0.598411,811002.094609,0.874060,9.037382,9.527532,4.010215,0.079340,0.061889,32.000000,91.214542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.507705,65.473677,103.870575,100.000000,37.971017,48.873418,68.607595,45.576738,50.101266,54.197468,72.094985,188.964100,79.547063,189.629699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716786,49.144763,199.646544,161.550560,212.593222,212.056837,94.461593,14.166152,193.879855,1.754370,48.439611,49.948495,159.941582,201.351167,158.144210,194.144594,110.541245,186.019706,-0.000467,0.038981,92.565802,63.597754,194.118605,21.197792,45.037834,0.598842,810901.329087,0.874590,9.095677,9.534875,4.014487,0.079557,0.062193,32.000000,91.252128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.499975,65.451308,103.873706,100.000000,37.968924,48.873418,68.607595,45.533236,50.101266,54.197468,72.122005,188.923185,79.756013,189.556882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627563,49.156856,199.513411,161.580829,212.648377,211.990872,94.364910,14.166295,193.795664,1.761575,48.369790,49.859135,159.958069,201.402684,158.163372,194.058358,110.584786,186.089879,-0.000462,0.039161,92.548089,63.581071,194.106837,21.200646,45.087400,0.597486,811045.873986,0.874498,9.170234,9.518535,4.015677,0.079312,0.061930,32.000000,91.250885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.514434,65.465419,103.871284,100.000000,37.983178,48.873418,68.607595,45.566886,50.101266,54.197468,72.180601,188.729819,80.029527,189.714671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728466,49.182417,199.519254,161.608857,212.586924,211.994600,94.518534,14.165867,193.912093,1.751414,48.546476,49.886809,159.979648,201.379586,158.196687,194.181468,110.599338,185.950369,-0.000461,0.039122,92.003183,63.890529,194.195983,21.203768,45.124687,0.595950,810796.587635,0.876899,9.274872,9.501823,4.020214,0.079329,0.061832,32.000000,91.212727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.516659,65.449716,103.882754,100.000000,38.014684,48.873418,68.607595,45.579842,50.101266,54.197468,72.198677,189.037067,79.874208,189.642327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682725,49.266521,199.523464,161.663511,212.559365,212.019399,94.501480,14.175856,193.872398,1.749468,48.522996,50.009367,160.049474,201.340321,158.233868,194.303912,110.623689,185.887227,-0.000461,0.039161,92.112767,63.848081,194.118683,21.207924,45.022562,0.596103,810656.485690,0.873579,9.195783,9.433926,4.012174,0.078962,0.062305,32.000000,91.301982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.560093,65.488355,103.935627,100.000000,38.047891,48.873418,68.607595,45.516736,50.101266,54.197468,72.293994,189.002959,80.024538,189.656135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726011,49.262124,199.486455,161.687896,212.544414,212.004955,94.292797,14.164297,193.837794,1.740378,48.536661,49.956062,160.072621,201.362033,158.236332,194.209886,110.616287,186.080861,-0.000460,0.039139,92.424497,63.679700,194.254129,21.211790,44.895772,0.595701,810956.362093,0.874939,9.327306,9.385421,4.015953,0.078759,0.061304,32.000000,91.230456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.521706,65.483990,103.899035,100.000000,38.112659,48.873418,68.607595,45.564076,50.101266,54.197468,72.350228,188.585594,79.694018,189.680879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740757,49.336884,199.613930,161.736945,212.571168,211.992463,94.276805,14.160587,194.022527,1.775791,48.647690,49.958686,160.091681,201.410839,158.258451,194.277723,110.653734,185.878650,-0.000457,0.039211,92.411453,63.541712,194.216645,21.218222,45.050113,0.597580,810856.273604,0.875957,9.278033,9.466875,4.011712,0.078842,0.062099,32.000000,91.281686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.549800,65.528071,103.958318,100.000000,38.134735,48.873418,68.607595,45.576608,50.101266,54.197468,72.406498,188.553610,80.093063,189.639888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653662,49.360247,199.636789,161.766655,212.673317,211.969398,94.446058,14.162299,193.965239,1.768611,48.637563,49.987851,160.140474,201.542863,158.267394,194.288400,110.682665,186.111675,-0.000458,0.039052,93.589361,63.778166,194.165821,21.223830,45.046543,0.594820,810833.515401,0.875949,9.337513,9.352094,4.013086,0.079656,0.061767,32.000000,91.224222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.549684,65.529624,103.978691,100.000000,38.175736,48.873418,68.607595,45.589529,50.101266,54.197468,72.525398,188.892117,79.794238,189.694412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702216,49.388282,199.586286,161.772541,212.650864,211.954980,94.449512,14.160730,194.025938,1.765688,48.659668,49.930727,160.138170,201.493344,158.292228,194.330019,110.652676,185.846635,-0.000458,0.039064,93.703882,63.592005,194.075166,21.229372,44.894060,0.598005,810839.564818,0.876045,9.451180,9.412276,4.020585,0.079270,0.062261,32.000000,91.190328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.550878,65.530823,103.992369,100.000000,38.208769,48.873418,68.607595,45.510254,50.101266,54.197468,72.620102,188.899024,79.752345,189.659518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700917,49.410271,199.529225,161.781230,212.812052,211.957806,94.418981,14.163298,194.086691,1.781337,48.887019,50.019063,160.146802,201.473406,158.305780,194.313193,110.679108,185.885279,-0.000457,0.039057,94.304488,63.768384,194.089809,21.236647,45.079502,0.597705,810896.474806,0.875072,9.428857,9.340904,4.015642,0.078656,0.061636,32.000000,91.244471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.549196,65.530802,103.990270,100.000000,38.244362,48.873418,68.607595,45.550251,50.101266,54.197468,72.694210,188.837961,79.733123,189.670690,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782208,49.608173,199.659434,161.865036,212.761361,211.992904,94.546333,14.166010,194.031872,1.793028,49.142512,49.976942,160.191060,201.517054,158.316588,194.303029,110.716129,186.362695,-0.000458,0.039047,94.125756,63.746102,194.053688,21.241908,45.051790,0.597789,810863.864212,0.875446,9.452194,9.329257,4.014598,0.079335,0.062900,32.000000,91.283123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.578950,65.537755,104.002035,100.000000,38.261301,48.873418,68.607595,45.567364,50.101266,54.197468,72.893431,189.092665,79.747649,189.696025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656126,49.645555,199.600698,161.889982,212.805016,212.034782,94.341756,14.163584,194.000681,1.796476,49.005893,50.138090,160.218962,201.404703,158.330606,194.176740,110.677216,185.818799,-0.000460,0.039065,94.182222,63.860475,194.156989,21.244705,45.021823,0.597561,811284.138903,0.873310,9.565866,9.474711,4.010658,0.078941,0.061719,32.000000,91.214604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.546229,65.534078,104.022283,100.000000,38.288653,48.873418,68.607595,45.606423,50.101266,54.197468,73.131428,188.683513,79.930187,189.560148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747474,49.633186,199.611254,161.875968,212.802432,212.001992,94.523531,14.167009,194.011298,1.821597,48.805946,49.984926,160.252291,201.557195,158.396053,194.328149,110.691077,186.408585,-0.000463,0.039037,94.432933,63.918461,194.292573,21.247958,45.018163,0.597597,811885.037576,0.877936,9.733930,9.305711,4.019659,0.079503,0.062259,32.000000,91.231202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.554789,65.548519,104.053807,100.000000,38.354256,48.873418,68.607595,45.526743,50.101266,54.197468,73.234137,189.047061,79.878170,189.615537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743585,49.618618,199.749245,161.865877,212.622203,212.022120,94.317095,14.174429,194.060722,1.824569,49.089890,49.992671,160.246920,201.467086,158.388032,194.315687,110.690579,186.160534,-0.000466,0.039015,94.746818,63.777064,194.147766,21.250571,44.963080,0.596920,811544.910796,0.874297,9.626856,9.517284,4.012490,0.078988,0.061474,32.000000,91.199115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.541388,65.536722,104.069664,100.000000,38.352399,48.873418,68.607595,45.541652,50.101266,54.197468,73.291477,188.634191,79.772668,189.596182,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726765,49.684861,199.634238,161.893065,212.603003,212.060788,94.400704,14.164297,193.978841,1.842978,48.919664,49.909117,160.279930,201.477177,158.393224,194.203367,110.710086,186.030910,-0.000466,0.039002,94.665528,63.770689,194.069107,21.253188,44.976603,0.598075,811581.887735,0.876334,9.616318,9.423036,4.015578,0.078812,0.061726,32.000000,91.214604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.559561,65.531204,104.086526,100.000000,38.390744,48.873418,68.607595,45.518621,50.101266,54.197468,73.489731,188.801408,79.931068,189.565616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746284,49.642806,199.632563,161.878490,212.705949,212.029845,94.451792,14.167294,194.040185,1.849051,48.754140,50.156420,160.277364,201.586838,158.456993,194.259658,110.703934,186.009420,-0.000468,0.039058,94.331239,63.863205,194.140631,21.255066,45.109162,0.597055,811854.556499,0.876208,9.699989,9.353978,4.014623,0.078411,0.062383,32.000000,91.184024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.570843,65.539204,104.099081,100.000000,38.448065,48.873418,68.607595,45.529745,50.101266,54.197468,73.603017,188.903584,80.163936,189.632217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726819,49.595254,199.537213,161.859430,212.785177,212.052500,94.330873,14.164155,194.034103,1.858634,48.768223,50.021056,160.268427,201.567226,158.426173,194.339474,110.701681,186.139159,-0.000470,0.039014,94.361448,63.771854,194.319903,21.256381,45.067476,0.594948,811613.219987,0.875122,9.637709,9.351913,4.013015,0.079364,0.062306,32.000000,91.084551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.543125,65.538051,104.088432,100.000000,38.510830,48.873418,68.607595,45.521677,50.101266,54.197468,73.638409,188.661747,79.762543,189.704561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807119,49.635110,199.586653,161.856067,212.939130,212.021605,94.438131,14.165154,194.104073,1.858188,48.957146,50.013446,160.263007,201.587307,158.428657,194.336725,110.725401,185.951615,-0.000472,0.039026,94.017586,63.852733,194.147790,21.257699,45.196411,0.597918,811613.390828,0.876602,9.610326,9.403763,4.012668,0.078920,0.061570,32.000000,91.156983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.564958,65.555399,104.080809,100.000000,38.509066,48.873418,68.607595,45.505735,50.101266,54.197468,73.720172,188.876261,79.867165,189.725804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774157,49.671667,199.716135,161.870642,212.952182,212.045751,94.346544,14.161729,194.157360,1.873613,48.906348,50.094164,160.305407,201.524842,158.466630,194.434998,110.728501,186.194357,-0.000474,0.039056,93.932042,63.754399,194.251561,21.259651,45.027953,0.596374,811375.529330,0.874009,9.567015,9.308340,4.007191,0.079317,0.062065,32.000000,91.139909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492195,65.576148,104.061189,100.000000,38.525100,48.873418,68.607595,45.535574,50.101266,54.197468,73.912852,188.693088,79.713754,189.786465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763934,49.660123,199.679920,161.901754,213.088161,212.076979,94.475439,14.163013,194.098827,1.881981,49.114256,49.946980,160.299417,201.697701,158.480980,194.494140,110.750240,186.582195,-0.000476,0.039080,93.458328,63.679233,194.209282,21.261580,45.114265,0.598286,811616.798066,0.875690,9.637699,9.398037,4.012446,0.079391,0.062049,32.000000,91.194523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.503436,65.583687,104.062744,100.000000,38.582616,48.873418,68.607595,45.552096,50.101266,54.197468,74.023079,188.950879,79.785507,189.661760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761003,49.738461,199.794092,161.940435,213.122307,212.034207,94.511722,14.160016,194.155811,1.899379,49.043451,50.121853,160.330293,201.510082,158.467450,194.451865,110.754781,186.149222,-0.000474,0.039073,93.420771,63.885821,194.261922,21.262689,45.121549,0.597846,811647.907811,0.874796,9.636742,9.524379,4.012543,0.079975,0.062322,32.000000,91.163133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.502233,65.561622,104.048964,100.000000,38.599400,48.873418,68.607595,45.508909,50.101266,54.197468,74.220761,189.023444,80.098272,189.628125,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774710,49.704927,199.692065,161.937912,213.158938,212.055487,94.472480,14.168150,194.243049,1.895732,48.854185,50.097174,160.337574,201.670219,158.498870,194.451851,110.797247,186.090591,-0.000473,0.039108,93.581471,63.891832,194.307420,21.263760,45.059723,0.595811,811670.171487,0.874532,9.718117,9.354510,4.015074,0.078594,0.061514,32.000000,91.102500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.522311,65.609742,104.049060,100.000000,38.632009,48.873418,68.607595,45.497437,50.101266,54.197468,74.379502,188.944959,79.689836,189.676867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712244,49.705751,199.767114,161.923337,213.184032,212.105034,94.472902,14.162299,194.164469,1.889197,49.192342,50.062410,160.343196,201.505026,158.522219,194.373963,110.792523,186.219740,-0.000472,0.039074,93.509633,63.776533,194.236795,21.264369,45.092178,0.598496,811464.260344,0.874634,9.670384,9.289633,4.011918,0.079194,0.061424,32.000000,91.187550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.533084,65.653516,104.040309,100.000000,38.683851,48.873418,68.607595,45.460721,50.101266,54.197468,74.458243,188.945804,79.788148,189.647087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804107,49.806630,199.856831,161.955851,213.261715,212.125258,94.424043,14.161158,194.183430,1.870562,49.081606,50.123157,160.350976,201.540743,158.499865,194.332240,110.792510,186.324379,-0.000471,0.039170,93.381932,63.800548,194.166474,21.264642,44.950946,0.598728,811779.999397,0.876057,9.735931,9.343714,4.018469,0.079837,0.061515,32.000000,91.232878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.526313,65.668819,103.961684,100.000000,38.767278,48.873418,68.607595,45.482323,50.101266,54.197468,74.655530,188.848086,80.024611,189.651965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790018,49.807455,199.819257,161.963979,213.404077,212.165703,94.508707,14.167722,194.040449,1.859278,49.053523,50.015365,160.343052,201.560029,158.516044,194.414101,110.774117,186.349226,-0.000471,0.039223,93.090573,63.854485,194.111038,21.265306,45.005704,0.596416,811992.531654,0.875046,9.741653,9.383698,4.012858,0.080191,0.061935,32.000000,91.266297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.454040,65.669623,103.864128,100.000000,38.809102,48.873418,68.607595,45.468729,50.101266,54.197468,74.843717,189.017413,80.032021,189.615183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744265,49.809929,199.724058,161.968184,213.362735,212.223618,94.434708,14.163013,194.110594,1.856054,49.231604,49.991001,160.337729,201.538521,158.527670,194.420637,110.743387,186.332763,-0.000470,0.039184,92.847272,63.744902,194.119381,21.265455,44.992938,0.596550,812247.983684,0.874705,9.757063,9.411580,4.013239,0.078725,0.061783,32.000000,91.247027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.419097,65.659548,103.794440,100.000000,38.847357,48.873418,68.607595,45.441539,50.101266,54.197468,74.997983,188.869416,79.755060,189.708102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735531,49.870952,199.724897,161.995092,213.424615,212.232473,94.525695,14.167294,193.992951,1.861155,49.305176,50.104765,160.379664,201.597602,158.550478,194.284105,110.730763,186.124995,-0.000471,0.039231,92.954998,64.091413,194.211442,21.264863,45.155032,0.596550,812247.983684,0.874705,9.757063,9.411580,4.013239,0.080206,0.062628,32.000000,91.319131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.433428,65.666854,103.767746,100.000000,38.859156,48.873418,68.607595,45.448521,50.101266,54.197468,75.210641,189.051390,79.922704,189.651847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752437,49.917682,199.733731,162.029008,213.353526,212.263005,94.427679,14.162728,194.023524,1.865802,49.225930,50.144706,160.396183,201.442173,158.541405,194.248572,110.722625,186.018403,-0.000470,0.038868,92.984908,64.054992,194.085485,21.263905,44.954065,0.598050,812932.837484,0.876043,9.876995,9.369269,4.015739,0.079542,0.063183,32.000000,91.238352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.388138,65.638461,103.768724,100.000000,38.926161,48.873418,68.607595,45.470077,50.101266,54.197468,75.416081,188.855358,79.906563,189.607040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806941,49.902563,199.636983,162.036576,213.293940,212.266444,94.519909,14.164583,193.860797,1.877194,48.928296,50.016287,160.398749,201.401624,158.547746,194.153944,110.689264,185.852773,-0.000471,0.038383,92.865888,63.899699,194.098435,21.263688,44.945302,0.598179,813180.783765,0.876862,9.906209,9.336657,4.014552,0.079387,0.063008,32.000000,91.298571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.399692,65.640890,103.791778,100.000000,38.948102,48.873418,68.607595,45.447839,50.101266,54.197468,75.586291,189.039818,79.735104,189.686544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757594,49.836317,199.617662,161.996774,213.313139,212.303767,94.435565,14.160016,194.003161,1.871446,49.001968,50.056228,160.395810,201.461969,158.585127,194.193708,110.700469,185.900443,-0.000469,0.038216,93.022291,63.865565,194.049326,21.262517,45.003847,0.598660,813193.001992,0.874919,9.834652,9.306665,4.008216,0.078539,0.061947,32.000000,91.393812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.392709,65.645138,103.807462,100.000000,38.994019,48.873418,68.607595,45.437936,50.101266,54.197468,75.686797,188.871131,79.575456,189.652201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802930,49.793711,199.581759,161.966782,213.320814,212.341246,94.531469,14.164440,193.914752,1.862817,49.172316,50.114094,160.394231,201.419259,158.537942,194.191938,110.660497,186.149892,-0.000466,0.038206,92.811388,63.718068,194.115098,21.261068,45.023590,0.600327,813189.011599,0.876657,9.819504,9.313697,4.011803,0.078609,0.062110,32.000000,91.367936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.378094,65.620030,103.805095,100.000000,38.995948,48.873418,68.607595,45.474391,50.101266,54.197468,75.795704,189.062937,79.874061,189.688826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726472,49.813502,199.583274,161.955010,213.338765,212.323999,94.543834,14.164725,193.825147,1.848376,48.688155,49.947393,160.403268,201.340607,158.532677,194.051247,110.623515,186.002281,-0.000465,0.038262,92.256143,63.939700,194.154541,21.259675,44.892040,0.597550,813312.754480,0.874932,9.729951,9.449049,4.007430,0.078600,0.062019,32.000000,91.374259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384750,65.623796,103.825698,100.000000,39.043216,48.873418,68.607595,45.427776,50.101266,54.197468,76.022830,189.087668,79.603042,189.677614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836644,49.707401,199.577256,161.912966,213.460472,212.380974,94.347043,14.167437,193.838482,1.856439,48.844728,50.061374,160.380584,201.443784,158.548385,194.192653,110.648200,185.991933,-0.000463,0.038249,92.495077,63.951560,194.013836,21.258152,45.022057,0.600390,813567.542913,0.876289,9.828935,9.429601,4.013622,0.079901,0.061487,32.000000,91.393011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403717,65.637426,103.847382,100.000000,39.047644,48.873418,68.607595,45.437174,50.101266,54.197468,76.036712,188.694087,79.912212,189.658338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745114,49.677989,199.608180,161.897830,213.381044,212.411753,94.415874,14.167009,193.903592,1.850291,48.774140,50.051200,160.348158,201.320872,158.553576,194.206567,110.619698,185.989383,-0.000464,0.038277,92.806158,63.804438,194.061214,21.257087,45.100147,0.596844,813216.656929,0.875936,9.608751,9.400960,4.004629,0.078907,0.062026,32.000000,91.365096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.426876,65.645673,103.877329,100.000000,39.072801,48.873418,68.607595,45.470560,50.101266,54.197468,76.146675,188.831747,79.861956,189.662036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727089,49.660947,199.713019,161.889141,213.342496,212.467917,94.392033,14.165867,193.831028,1.856511,48.942532,49.938139,160.364119,201.398016,158.525098,194.033809,110.631710,185.701754,-0.000462,0.038243,93.092342,63.682087,193.944719,21.255258,44.836741,0.598297,813514.677258,0.877141,9.674104,9.428486,4.012619,0.079086,0.062088,32.000000,91.371301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.468165,65.687566,103.916571,100.000000,39.094584,48.873418,68.607595,45.425344,50.101266,54.197468,76.240989,188.784066,79.561443,189.657669,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726919,49.722794,199.537887,161.905398,213.243461,212.446604,94.467329,14.164583,193.724654,1.857370,48.914312,49.960408,160.348250,201.246196,158.537838,193.963911,110.573585,185.738178,-0.000463,0.038309,93.104089,63.639800,193.945066,21.250799,44.951847,0.601105,813652.132512,0.877906,9.675741,9.306415,4.016182,0.078969,0.061258,32.000000,91.333755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492165,65.690821,103.938218,100.000000,39.150455,48.873418,68.607595,45.424432,50.101266,54.197468,76.447462,188.934658,79.479785,189.721516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732677,49.714272,199.539465,161.914928,213.217472,212.488234,94.451465,14.164440,193.698525,1.842046,48.914408,50.012083,160.360730,201.138900,158.523586,193.922372,110.578031,185.956615,-0.000465,0.038340,93.537493,63.707450,193.787312,21.247150,44.863498,0.601402,813977.375855,0.877274,9.737763,9.378485,4.012673,0.079440,0.062165,32.000000,91.266246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.471897,65.709248,103.990187,100.000000,39.089122,48.873418,68.607595,45.435212,50.101266,54.197468,76.562330,188.902931,79.917128,189.690675,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736426,49.660123,199.461044,161.902595,213.189398,212.468553,94.385748,14.164583,193.700138,1.860126,48.926528,49.981362,160.369758,201.204770,158.535650,194.051268,110.562454,185.763317,-0.000464,0.038338,93.269929,63.834193,193.824165,21.242075,44.811012,0.598150,814095.004301,0.877459,9.723273,9.457622,4.012241,0.078871,0.062021,32.000000,91.246682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.510098,65.718427,103.989258,100.000000,39.177654,48.873418,68.607595,45.453078,50.101266,54.197468,76.665633,188.771496,79.525640,189.607000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733900,49.673317,199.372496,161.894186,213.122942,212.492415,94.357561,14.161729,193.743537,1.855953,48.504963,49.986630,160.368959,201.064101,158.534472,193.843875,110.518079,185.814169,-0.000466,0.038340,93.390391,63.770244,193.652605,21.236861,45.132836,0.600733,813920.145519,0.877782,9.665239,9.399238,4.010361,0.079161,0.061946,32.000000,91.303746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.520011,65.709200,103.999221,100.000000,39.118908,48.873418,68.607595,45.432378,50.101266,54.197468,76.816304,188.715121,79.955132,189.580564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766148,49.513344,199.410034,161.814304,212.969878,212.507804,94.342316,14.162014,193.679265,1.853807,48.399019,50.235608,160.334567,201.050361,158.513194,193.926139,110.502836,186.065845,-0.000468,0.038303,93.638324,63.982402,193.736264,21.232964,44.939424,0.597434,814233.000457,0.878225,9.681052,9.463077,4.008785,0.079611,0.061206,32.000000,91.249712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.496987,65.677730,103.997033,100.000000,39.145234,48.873418,68.607595,45.419428,50.101266,54.197468,76.839710,188.684631,79.704950,189.590793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755203,49.487232,199.297599,161.804774,212.820908,212.473547,94.498669,14.158018,193.680662,1.858870,48.442958,50.056667,160.290753,201.119268,158.500942,193.941701,110.491301,185.673010,-0.000467,0.038323,93.727392,63.738600,193.614305,21.227319,45.024492,0.598792,813869.504239,0.877406,9.487670,9.574586,4.006941,0.080040,0.062103,32.000000,91.223754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.491379,65.664172,103.949497,100.000000,39.137873,48.873418,68.607595,45.421011,50.101266,54.197468,76.848606,188.997338,79.903775,189.581784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683801,49.509771,199.368717,161.808979,212.689076,212.447592,94.361792,14.167294,193.686996,1.853396,48.617295,50.014450,160.304671,201.127402,158.515645,193.970371,110.494559,185.781536,-0.000467,0.038367,93.720658,63.970366,193.756392,21.222370,44.855366,0.597028,813715.491816,0.875963,9.472896,9.435819,4.005563,0.078972,0.061537,32.000000,91.298736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.496780,65.658754,103.961559,100.000000,39.141211,48.873418,68.607595,45.411714,50.101266,54.197468,76.923077,188.723584,79.722411,189.614750,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787158,49.532035,199.452513,161.806456,212.603901,212.417593,94.448529,14.166010,193.600888,1.840590,48.334184,50.057348,160.291984,201.152702,158.478431,193.954256,110.420729,186.065107,-0.000467,0.038461,93.803593,63.836764,193.707955,21.217507,44.957563,0.599273,813783.277064,0.878581,9.569441,9.474107,4.012751,0.079216,0.062395,32.000000,91.306274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.487341,65.618823,103.915913,100.000000,39.196246,48.873418,68.607595,45.445716,50.101266,54.197468,77.074665,188.897059,79.572815,189.610344,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741444,49.419616,199.373073,161.775064,212.786767,212.460856,94.502073,14.165011,193.700566,1.830608,48.251590,49.970745,160.289220,201.097393,158.505813,193.896377,110.447175,186.074392,-0.000467,0.038985,93.875740,63.675840,193.836178,21.214263,45.023338,0.599428,813873.539598,0.875682,9.484604,9.656410,4.006104,0.080107,0.061644,32.000000,91.263672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.506294,65.639532,103.869922,100.000000,39.181373,48.873418,68.607595,45.441566,50.101266,54.197468,77.146063,189.004146,79.795852,189.595277,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695616,49.406423,199.361329,161.746475,212.768831,212.472056,94.352765,14.165439,193.527751,1.821845,48.301568,49.864776,160.271749,201.094396,158.479258,193.854105,110.409993,185.649415,-0.000466,0.039522,94.263399,63.765134,193.557931,21.210635,45.087652,0.597987,813694.924238,0.875982,9.419534,9.633514,4.008188,0.079131,0.061879,32.000000,91.284778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.500708,65.625161,103.837250,100.000000,39.217879,48.873418,68.607595,45.400176,50.101266,54.197468,77.075243,188.705530,79.559169,189.837999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723355,49.323141,199.265149,161.731059,212.823552,212.414120,94.507215,14.164297,193.515986,1.825282,48.185488,49.966295,160.249040,201.027854,158.468183,193.929074,110.422916,185.952717,-0.000465,0.039542,94.161347,63.738835,193.688458,21.206439,44.875849,0.600240,813908.296448,0.878280,9.453841,9.508091,4.011648,0.080008,0.062204,32.000000,91.258717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.478959,65.637514,103.817541,100.000000,39.167026,48.873418,68.607595,45.461462,50.101266,54.197468,77.151902,189.014431,79.797539,189.641658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736594,49.290983,199.301610,161.711440,212.843837,212.421928,94.563772,14.163013,193.477438,1.829401,48.182811,49.934960,160.228847,201.005204,158.446438,193.822180,110.376436,185.589692,-0.000463,0.039548,94.080169,63.689361,193.647852,21.201732,45.067710,0.597624,813370.777159,0.875858,9.341803,9.611247,4.007476,0.078980,0.062309,32.000000,91.249679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.491543,65.621793,103.818209,100.000000,39.160995,48.873418,68.607595,45.447829,50.101266,54.197468,77.120527,189.127544,79.617496,189.718212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695236,49.262124,199.189618,161.698266,212.656741,212.508076,94.481589,14.168436,193.499695,1.825986,48.062664,49.851042,160.234748,200.988609,158.435390,193.795333,110.374080,185.404123,-0.000466,0.039573,94.258724,63.595137,193.689660,21.196989,44.807640,0.598872,813465.401735,0.875029,9.295927,9.518775,4.007142,0.079094,0.062257,32.000000,91.281680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.525045,65.612488,103.844572,100.000000,39.193118,48.873418,68.607595,45.414436,50.101266,54.197468,77.168720,188.963178,79.705757,189.692445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727760,49.174172,199.247464,161.643892,212.600540,212.555366,94.285994,14.164440,193.346807,1.828306,47.960194,49.850295,160.204350,200.961943,158.428295,193.751733,110.355405,185.542310,-0.000465,0.039595,94.051244,63.663181,193.604900,21.192785,44.947736,0.599090,813768.361591,0.878664,9.326685,9.438652,4.012756,0.079031,0.062091,32.000000,91.348009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.536743,65.598380,103.880835,100.000000,39.179688,48.873418,68.607595,45.440459,50.101266,54.197468,77.129107,188.571988,79.865624,189.677339,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716386,49.162903,199.149960,161.651740,212.675948,212.603465,94.272515,14.169720,193.469109,1.824048,48.126748,49.878154,160.182323,200.974889,158.411873,193.776734,110.322754,185.569954,-0.000466,0.039159,94.444219,63.666337,193.549648,21.187793,44.895628,0.597147,813750.943300,0.878044,9.188268,9.521655,4.006765,0.079177,0.062047,32.000000,91.359580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.536923,65.569362,103.901822,100.000000,39.165986,48.873418,68.607595,45.440786,50.101266,54.197468,77.081843,188.545030,79.580519,189.588668,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712913,49.170599,199.267501,161.645574,212.749794,212.627307,94.472599,14.165296,193.484461,1.828483,47.785971,49.952350,160.169853,200.851896,158.395606,193.606724,110.261658,185.430693,-0.000464,0.038985,93.851950,63.825432,193.620114,21.184294,45.056153,0.599311,814054.428927,0.878564,9.188788,9.564897,4.005721,0.079892,0.062321,32.000000,91.339257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.564259,65.550526,103.946436,100.000000,39.092702,48.873418,68.607595,45.417945,50.101266,54.197468,77.104183,188.945199,79.786094,189.563649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
