OSU 80 Ton Compressor Load Stand
49.767589,49.053789,199.189332,161.574383,212.712260,212.602562,94.550740,14.176142,193.485173,1.832983,47.765988,49.897083,160.170508,200.761134,158.419633,193.742574,110.282971,185.701255,-0.000465,0.038972,93.936146,63.755254,193.472533,21.180410,44.945825,0.598145,814414.466479,0.876888,9.200084,9.572631,4.008365,0.080296,0.062844,32.000000,91.420935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.600270,65.563767,103.981471,100.000000,39.117334,48.873418,68.607595,45.414079,50.101266,54.197468,77.053983,189.101479,79.743247,189.701689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718342,49.044720,199.200259,161.560089,212.778076,212.614226,94.525760,14.167151,193.342654,1.839774,47.934895,49.933088,160.145114,200.848206,158.364781,193.618358,110.249313,185.333624,-0.000467,0.038982,94.202995,63.702321,193.450979,21.177424,44.752972,0.597427,813832.859808,0.874706,9.026623,9.654964,4.002391,0.079007,0.061879,32.000000,91.365505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.603793,65.537272,103.960741,100.000000,39.087148,48.873418,68.607595,45.461413,50.101266,54.197468,76.949821,189.051520,79.657408,189.650470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643534,49.020808,199.074969,161.543553,212.857340,212.600272,94.546644,14.172432,193.204600,1.822856,47.704123,49.826286,160.130840,200.653859,158.333135,193.467667,110.231804,185.762841,-0.000468,0.038970,93.525859,63.697146,193.438801,21.174498,44.841447,0.598633,814054.409284,0.875925,9.068578,9.547764,4.006575,0.079106,0.062237,32.000000,91.338308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.590114,65.519773,103.857700,100.000000,39.047537,48.873418,68.607595,45.394598,50.101266,54.197468,76.918672,189.093287,79.629968,189.628519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596001,48.948800,199.060127,161.485817,212.859052,212.632004,94.327796,14.165582,193.195789,1.829812,47.834284,49.859559,160.085866,200.787922,158.317465,193.464403,110.209410,185.192484,-0.000469,0.038957,93.437719,63.527431,193.492320,21.170849,44.953668,0.599290,814141.228379,0.877082,9.122250,9.729707,4.010089,0.080050,0.062155,32.000000,91.326765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.567461,65.503685,103.783655,100.000000,38.998234,48.873418,68.607595,45.481304,50.101266,54.197468,76.813644,188.655591,79.944714,189.730840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636483,48.977659,198.940570,161.509359,212.909818,212.735826,94.327760,14.159873,193.231430,1.853139,47.852507,49.831921,160.036585,200.484894,158.290696,193.507262,110.190807,185.057815,-0.000472,0.038931,93.267071,63.778517,193.421838,21.167731,44.883043,0.597359,814209.565074,0.880006,9.099585,9.533532,4.013633,0.079243,0.061526,32.000000,91.315047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.571194,65.505767,103.716218,100.000000,38.986592,48.873418,68.607595,45.495274,50.101266,54.197468,76.782251,188.655520,79.750951,189.790202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576038,48.913896,199.055212,161.486657,212.919766,212.761246,94.556379,14.161158,193.229446,1.853273,47.571903,49.757997,160.072030,200.465955,158.288520,193.406359,110.138966,185.761525,-0.000473,0.038923,93.059883,63.572994,193.389512,21.163225,44.874947,0.598468,814692.148572,0.879710,9.086417,9.500455,4.007951,0.079305,0.062169,32.000000,91.271803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.604085,65.519211,103.715489,100.000000,38.921837,48.873418,68.607595,45.457929,50.101266,54.197468,76.757807,189.112757,79.726666,189.753302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639943,48.857005,198.985421,161.465357,212.789080,212.718120,94.333062,14.168578,193.136026,1.865917,47.314351,49.844362,160.055565,200.582648,158.281820,193.554267,110.123443,184.919604,-0.000472,0.038878,92.820765,63.581721,193.399217,21.158880,44.836723,0.599501,814945.705404,0.878719,9.085414,9.822041,4.015150,0.078646,0.061939,32.000000,91.230442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.604179,65.498865,103.713025,100.000000,38.864242,48.873418,68.607595,45.502396,50.101266,54.197468,76.586775,188.666124,79.535031,189.846418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651911,48.741026,198.932367,161.403978,212.856000,212.691872,94.480500,14.169007,193.151326,1.863026,47.236802,49.834395,160.001764,200.658915,158.256553,193.484941,110.071893,185.295322,-0.000475,0.038861,93.188317,63.458162,193.304197,21.154929,44.955381,0.599878,814551.022149,0.879221,8.962173,9.514750,4.008575,0.079539,0.062260,32.000000,91.241742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.603755,65.477163,103.679460,100.000000,38.870893,48.873418,68.607595,45.495125,50.101266,54.197468,76.390994,188.961001,79.746476,189.748267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.589672,48.635218,198.908449,161.359415,212.774460,212.749340,94.440936,14.157876,193.100807,1.858203,47.211247,49.865497,159.965746,200.490725,158.239685,193.299423,110.082067,185.353405,-0.000477,0.038826,93.137577,63.803310,193.406787,21.149654,44.946131,0.597755,814333.873580,0.877220,8.833776,9.710496,4.006540,0.079815,0.062271,32.000000,91.371953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.614656,65.476436,103.708869,100.000000,38.821627,48.873418,68.607595,45.499323,50.101266,54.197468,76.215903,188.881872,79.566432,189.751925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630683,48.625325,199.028192,161.356893,212.736524,212.736973,94.481116,14.167580,193.043011,1.839247,47.142365,49.986471,159.975268,200.527339,158.197952,193.439510,110.083017,185.115310,-0.000478,0.038783,92.916387,63.457225,193.207485,21.145405,44.981128,0.599685,814321.132903,0.878787,8.792575,9.722594,4.011086,0.078540,0.061453,32.000000,91.285086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.608972,65.473227,103.759322,100.000000,38.759555,48.873418,68.607595,45.546887,50.101266,54.197468,76.052421,188.962232,79.448604,189.798267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553174,48.615981,198.958371,161.348765,212.873538,212.659385,94.298468,14.165011,193.169395,1.823793,47.360913,49.858176,159.936790,200.441429,158.181635,193.351866,110.083393,185.306998,-0.000478,0.038817,92.919581,63.528657,193.271648,21.141171,44.799779,0.600341,814168.401457,0.877531,8.740103,9.630314,4.010184,0.079354,0.062397,32.000000,91.370070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.593911,65.444325,103.786444,100.000000,38.741368,48.873418,68.607595,45.542137,50.101266,54.197468,75.873796,188.596935,79.762323,189.682374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652443,48.641539,198.925071,161.322701,212.958165,212.601240,94.442461,14.173145,193.023407,1.838322,47.292431,49.781030,159.899719,200.378944,158.167860,193.410850,110.016541,185.239551,-0.000479,0.038773,93.019340,63.731347,193.183029,21.136292,44.636784,0.598426,813974.533091,0.880415,8.811255,9.703472,4.015048,0.079039,0.061695,32.000000,91.436979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.560892,65.405301,103.821293,100.000000,38.656038,48.873418,68.607595,45.493253,50.101266,54.197468,75.770631,188.884921,79.584114,189.699605,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628656,48.604713,198.977715,161.289069,212.878650,212.567940,94.594167,14.168864,193.115391,1.841417,47.246612,49.831328,159.907430,200.437128,158.153718,193.287594,110.031533,185.159527,-0.000479,0.039220,94.000942,63.704360,193.162759,21.132143,45.013042,0.598513,813932.694324,0.876943,8.733736,9.744457,4.006350,0.079351,0.061711,32.000000,91.376198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.590988,65.391739,103.841579,100.000000,38.634071,48.873418,68.607595,45.520439,50.101266,54.197468,75.605861,189.188333,79.771861,189.658535,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.547973,48.565414,199.021552,161.270852,212.816899,212.502373,94.344960,14.167580,192.969301,1.829406,46.919996,49.806165,159.881451,200.436985,158.126174,193.357368,109.977667,185.248025,-0.000477,0.039363,93.931152,63.755349,193.180074,21.126881,44.597459,0.597304,813677.544988,0.875775,8.721595,9.698764,4.009331,0.079129,0.061804,32.000000,91.340613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.559415,65.379618,103.851991,100.000000,38.620003,48.873418,68.607595,45.553163,50.101266,54.197468,75.407472,188.689921,79.613974,189.695828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606013,48.431028,198.884424,161.201908,212.742587,212.508020,94.391443,14.163726,192.869510,1.810212,46.814539,49.786881,159.824274,200.404591,158.106579,193.260129,109.957912,185.281390,-0.000477,0.039333,94.012275,63.739571,193.277217,21.122856,44.855727,0.599680,813661.528577,0.879050,8.771432,9.784611,4.017057,0.079438,0.061709,32.000000,91.389653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.559012,65.339993,103.812939,100.000000,38.587200,48.873418,68.607595,45.533175,50.101266,54.197468,75.115128,188.782886,79.802748,189.734380,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593824,48.421959,198.911617,161.178647,212.639678,212.532658,94.426481,14.167437,192.954122,1.809741,46.961210,49.768337,159.827652,200.373725,158.120145,193.199951,109.988074,185.250004,-0.000474,0.039318,93.574018,63.476032,193.152521,21.118264,44.953127,0.596626,813306.444961,0.877425,8.571416,9.819135,4.009281,0.079347,0.062814,32.000000,91.389290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.566891,65.384628,103.787037,100.000000,38.530743,48.873418,68.607595,45.601083,50.101266,54.197468,74.901282,188.852961,79.471715,189.736347,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.540020,48.421684,198.898561,161.195742,212.604046,212.520138,94.300395,14.168150,193.008933,1.826233,47.015022,49.769700,159.767307,200.381778,158.041571,193.235216,109.960727,184.645584,-0.000474,0.039374,92.967585,63.514644,193.152908,21.114086,44.586479,0.599355,813272.065617,0.877418,8.575005,9.776934,4.010814,0.079805,0.061244,32.000000,91.378766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.543068,65.384052,103.736344,100.000000,38.468385,48.873418,68.607595,45.634987,50.101266,54.197468,74.713046,188.600789,79.474796,189.727732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562310,48.385409,198.410498,161.174162,212.636435,212.429154,94.365911,14.160444,193.008092,1.833415,46.937341,49.884635,159.790046,200.326285,158.043620,193.079037,109.978433,185.071609,-0.000473,0.039421,92.874243,63.628148,193.006680,21.109834,44.754035,0.599844,813396.382011,0.879600,8.630627,9.572162,4.014907,0.079370,0.062238,32.000000,91.410204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.574385,65.400504,103.770142,100.000000,38.390672,48.873418,68.607595,45.587918,50.101266,54.197468,74.489919,188.731822,79.709939,189.698149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655598,48.375515,198.819672,161.171360,212.732044,212.337907,94.529095,14.167580,193.041377,1.820732,46.705656,49.832967,159.758815,200.448402,158.035324,193.189827,109.976184,185.357396,-0.000472,0.039380,92.773518,63.886850,193.121663,21.106647,44.936756,0.596462,812857.376605,0.878084,8.571189,9.718125,4.003254,0.080140,0.062099,32.000000,91.392123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492597,65.406762,103.775462,100.000000,38.355680,48.873418,68.607595,45.616262,50.101266,54.197468,74.274576,189.058190,79.325274,189.676434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575803,48.304614,198.971699,161.146417,212.770066,212.216681,94.375377,14.167151,193.111554,1.813525,46.658422,49.926428,159.767586,200.393826,158.039965,193.422621,109.977995,185.154060,-0.000470,0.039095,93.385535,63.518382,193.234957,21.103619,44.742460,0.598961,812351.038143,0.874338,8.464440,9.830006,4.003973,0.079929,0.062234,32.000000,91.304922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.465322,65.396044,103.780479,100.000000,38.291643,48.873418,68.607595,45.635073,50.101266,54.197468,73.974861,188.750753,79.601942,189.573090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633880,48.262019,199.044963,161.122315,212.796567,212.232976,94.536868,14.161729,193.163988,1.816275,46.632250,49.914670,159.724496,200.649191,157.990749,193.422739,110.007823,185.321672,-0.000469,0.038507,93.803963,63.388319,193.315193,21.101774,44.780234,0.597586,811804.050211,0.876653,8.476377,9.750205,4.013484,0.079597,0.061943,32.000000,91.266166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.469260,65.431709,103.771401,100.000000,38.294335,48.873418,68.607595,45.593639,50.101266,54.197468,73.683859,189.073737,79.554693,189.620100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631237,48.235913,198.963280,161.085602,212.711441,212.217784,94.434360,14.166723,193.260507,1.831285,46.893738,49.704760,159.712320,200.585034,158.011731,193.615974,110.056945,185.334012,-0.000468,0.038488,93.623308,63.601592,193.387246,21.101412,45.095694,0.597445,811541.667677,0.873979,8.373480,9.784672,4.010264,0.078686,0.062396,32.000000,91.281933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.490701,65.427386,103.706317,100.000000,38.239615,48.873418,68.607595,45.608272,50.101266,54.197468,73.377339,188.868721,79.345670,189.611367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609521,48.279057,199.209711,161.097373,212.702145,212.211747,94.573426,14.166152,193.386928,1.848052,47.116604,49.738789,159.704879,200.696182,157.980894,193.694774,110.092605,185.403472,-0.000469,0.038420,93.457086,63.570964,193.364975,21.102930,44.853798,0.598779,811216.795142,0.874853,8.350116,9.740280,4.008832,0.079886,0.062036,32.000000,91.261281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.502420,65.443752,103.675573,100.000000,38.199799,48.873418,68.607595,45.605182,50.101266,54.197468,73.181485,189.146852,79.728354,189.741776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597160,48.340614,199.147539,161.144736,212.746978,212.213276,94.366470,14.158446,193.445414,1.856125,46.753121,49.954434,159.732213,200.751593,157.983775,193.619431,110.097053,185.603898,-0.000469,0.038364,93.280888,63.693942,193.475559,21.105712,44.911315,0.596447,811234.147056,0.874114,8.447626,9.757576,4.012475,0.080152,0.061767,32.000000,91.262991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.507668,65.467382,103.656900,100.000000,38.242619,48.873418,68.607595,45.662364,50.101266,54.197468,73.031087,188.732940,79.990715,189.748110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.507093,48.286477,199.121173,161.151462,212.676655,212.194939,94.473770,14.165154,193.302576,1.860706,47.073588,49.762643,159.731064,200.690616,157.980739,193.688885,110.126869,185.453078,-0.000469,0.038364,93.278575,63.451206,193.455181,21.110305,44.875687,0.594889,811391.761484,0.876391,8.490195,9.803600,4.015301,0.078859,0.061922,32.000000,91.201555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.523008,65.464023,103.663384,100.000000,38.206403,48.873418,68.607595,45.622704,50.101266,54.197468,72.734120,188.947539,79.659902,189.714003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.542905,48.356553,199.205996,161.187615,212.769746,212.143097,94.481043,14.163298,193.379824,1.846736,47.300677,49.899672,159.723019,200.769982,157.947786,193.642537,110.155428,185.620013,-0.000470,0.038374,93.147268,63.544750,193.519569,21.115378,45.026691,0.598118,811190.657870,0.876956,8.529652,9.715998,4.022074,0.078709,0.061260,32.000000,91.324646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.544854,65.417972,103.669799,100.000000,38.185597,48.873418,68.607595,45.643171,50.101266,54.197468,72.565703,188.962085,79.614194,189.808259,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649115,48.425257,199.016200,161.218163,212.765616,212.174390,94.339192,14.164440,193.460233,1.861143,47.395557,49.833564,159.763358,200.720728,157.976147,193.754504,110.176041,185.278513,-0.000475,0.038438,93.062519,63.605680,193.572269,21.121141,44.758777,0.598246,811020.802987,0.876143,8.562499,9.751397,4.020878,0.079733,0.062003,32.000000,91.335583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.562791,65.412634,103.667412,100.000000,38.174691,48.873418,68.607595,45.602225,50.101266,54.197468,72.418968,188.678384,79.794091,189.683279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.517797,48.458509,199.227385,161.238902,212.803271,212.225628,94.334758,14.164155,193.473349,1.876300,47.384648,49.810212,159.751193,200.811612,157.977154,193.694080,110.203082,185.718651,-0.000477,0.038459,93.069847,63.614869,193.582915,21.127754,44.905924,0.595569,811062.747648,0.875673,8.520908,9.599902,4.008454,0.078656,0.061369,32.000000,91.292773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.571372,65.399562,103.670702,100.000000,38.143559,48.873418,68.607595,45.718430,50.101266,54.197468,72.250197,188.669516,79.705977,189.656253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.571384,48.527214,198.973197,161.277298,212.814709,212.214201,94.402021,14.170862,193.481201,1.880229,47.488119,49.925428,159.751445,200.735956,157.970241,193.636247,110.196080,185.488985,-0.000478,0.038457,92.764230,63.771536,193.501516,21.133686,44.985997,0.598294,811468.531806,0.878589,8.690553,9.741513,4.023349,0.078488,0.061262,32.000000,91.349172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.552138,65.371888,103.686801,100.000000,38.126102,48.873418,68.607595,45.664140,50.101266,54.197468,72.128942,188.804043,79.380813,189.661013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576914,48.533260,199.117151,161.271413,212.814800,212.184348,94.425720,14.166295,193.544297,1.845925,47.455315,49.802932,159.795200,200.802662,157.979023,193.710236,110.180442,185.414388,-0.000477,0.038422,92.946863,63.603778,193.546387,21.139447,45.036464,0.599712,811548.399236,0.877031,8.703568,9.660549,4.013872,0.079845,0.061670,32.000000,91.378532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.531499,65.339046,103.690209,100.000000,38.069590,48.873418,68.607595,45.667061,50.101266,54.197468,71.961495,188.851440,79.610306,189.725686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.550196,48.539855,199.130576,161.277578,212.810807,212.268045,94.414131,14.173573,193.430468,1.826780,47.393478,49.646797,159.733212,200.748454,157.966676,193.693393,110.184398,185.746026,-0.000476,0.038406,93.053317,63.572504,193.622191,21.146324,44.914380,0.598161,811502.776745,0.876594,8.703868,9.647597,4.016328,0.079309,0.062265,32.000000,91.355454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.542815,65.347081,103.714552,100.000000,38.097179,48.873418,68.607595,45.702063,50.101266,54.197468,71.797507,188.828262,79.717936,189.739612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.530905,48.609110,199.160716,161.324943,212.770605,212.394791,94.363487,14.170148,193.348266,1.827203,47.794750,49.878582,159.774866,200.830816,157.989943,193.688502,110.242536,185.386573,-0.000476,0.037884,93.386563,63.518929,193.400297,21.154354,44.867970,0.597917,811880.911710,0.877589,8.738223,9.770676,4.018765,0.079983,0.062182,32.000000,91.300292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.584206,65.340697,103.727215,100.000000,38.017020,48.873418,68.607595,45.730165,50.101266,54.197468,71.626643,188.726973,79.591964,189.714947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604285,48.681939,199.128280,161.361097,212.768059,212.423661,94.519901,14.165867,193.430607,1.831601,47.520310,49.827032,159.802162,200.866167,158.024842,193.678027,110.232938,185.757909,-0.000478,0.037773,93.065569,63.391314,193.425711,21.160078,44.838905,0.599416,812240.094932,0.880574,8.807092,9.652136,4.019427,0.079233,0.062104,32.000000,91.352014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.564921,65.331328,103.684813,100.000000,38.046822,48.873418,68.607595,45.751164,50.101266,54.197468,71.641182,189.039803,79.446917,189.731587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575504,48.622577,199.193927,161.337274,212.894810,212.409482,94.529314,14.171147,193.304810,1.808234,47.526334,49.928150,159.815824,200.730534,158.032123,193.667173,110.218763,185.603376,-0.000477,0.037432,93.273719,63.552926,193.432785,21.164600,44.915912,0.600078,812586.211431,0.876537,8.824121,9.726685,4.014336,0.078904,0.062172,32.000000,91.361820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553009,65.286392,103.560748,100.000000,37.994551,48.873418,68.607595,45.804661,50.101266,54.197468,71.411384,189.058627,79.917495,189.640124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.500723,48.625050,199.137721,161.346803,212.861437,212.366941,94.482881,14.163013,193.386403,1.774016,47.523319,49.826777,159.806467,200.789431,158.016335,193.681040,110.177902,185.605852,-0.000476,0.037463,93.243549,63.480593,193.547999,21.167339,44.813590,0.596841,812465.656823,0.876810,8.794648,9.681690,4.017991,0.079527,0.062083,32.000000,91.340723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.569256,65.295211,103.558704,100.000000,38.015340,48.873418,68.607595,45.771617,50.101266,54.197468,71.253690,188.965762,79.745448,189.747205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.548802,48.587674,199.073979,161.343160,212.659053,212.377108,94.548104,14.169720,193.370719,1.791001,47.615624,49.773057,159.795125,200.905737,158.064547,193.659552,110.196922,185.686508,-0.000472,0.037517,93.162819,63.577962,193.431848,21.169084,44.997518,0.598694,812595.267500,0.878544,8.874849,9.723499,4.022925,0.079247,0.061768,32.000000,91.450006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.550928,65.321020,103.458488,100.000000,37.953515,48.873418,68.607595,45.765024,50.101266,54.197468,71.074299,189.096208,79.558508,189.702712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.537494,48.645387,199.056399,161.353810,212.541995,212.429445,94.321717,14.165296,193.333281,1.781966,47.888996,49.824836,159.834383,200.771164,158.048083,193.671263,110.230117,185.952410,-0.000468,0.037480,92.846565,63.562267,193.442598,21.168317,44.922818,0.599402,812379.310596,0.876941,8.787491,9.735366,4.017735,0.079754,0.061908,32.000000,91.481888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.546918,65.370396,103.449614,100.000000,37.981167,48.873418,68.607595,45.811343,50.101266,54.197468,70.945413,188.643433,79.453813,189.843389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.512681,48.717941,199.011552,161.387162,212.471678,212.375619,94.319722,14.163726,193.327462,1.782164,47.690978,49.816444,159.832358,200.832712,158.044923,193.621941,110.227426,185.390762,-0.000468,0.037449,92.581818,63.466441,193.424875,21.168287,44.985438,0.600536,812632.632949,0.879628,8.856956,9.803928,4.018298,0.079134,0.061441,32.000000,91.420858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.498183,65.351461,103.471658,100.000000,37.894231,48.873418,68.607595,45.830454,50.101266,54.197468,70.901117,188.639444,79.628207,189.846064,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.527900,48.638241,199.074582,161.385200,212.403517,212.330477,94.424168,14.167865,193.426231,1.783433,47.421789,49.780298,159.847090,200.765252,158.059310,193.706754,110.216038,185.793697,-0.000465,0.037400,92.392594,63.577904,193.361955,21.168809,44.929598,0.599376,812656.413326,0.880093,8.955306,9.591557,4.019406,0.078997,0.061242,32.000000,91.325439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.498248,65.379898,103.508894,100.000000,37.860889,48.873418,68.607595,45.794120,50.101266,54.197468,70.754600,188.848335,79.920576,189.674428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.571588,48.743775,199.225117,161.404258,212.396471,212.270867,94.445146,14.162870,193.401460,1.786841,47.876109,49.849050,159.848703,200.733999,158.053385,193.730769,110.208147,185.568491,-0.000459,0.037370,92.123640,63.665858,193.437072,21.168271,44.912613,0.596881,812301.306066,0.878436,8.859783,9.757283,4.019443,0.078657,0.062048,32.000000,91.315355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.503349,65.376680,103.551649,100.000000,37.852263,48.873418,68.607595,45.847301,50.101266,54.197468,70.650221,188.890292,79.603116,189.723955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.535182,48.787473,199.057095,161.402016,212.508289,212.167581,94.346440,14.161443,193.342993,1.777077,47.658927,49.865491,159.869263,200.815587,158.078140,193.616072,110.222788,185.157819,-0.000456,0.037386,92.046406,63.619999,193.481655,21.168328,44.914759,0.599142,812317.579608,0.877395,8.919916,9.678942,4.018938,0.079625,0.061559,32.000000,91.342860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.508185,65.371527,103.578777,100.000000,37.835296,48.873418,68.607595,45.859272,50.101266,54.197468,70.585537,188.692880,79.592991,189.696457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582603,48.736904,199.169298,161.389684,212.531820,212.175178,94.403165,14.162870,193.410612,1.779066,47.709673,49.712440,159.836968,200.977499,158.074431,193.687743,110.196187,185.161695,-0.000456,0.037333,92.264704,63.418212,193.402156,21.169383,45.049265,0.599038,812026.912456,0.878710,9.001445,9.506854,4.018499,0.080109,0.062684,32.000000,91.247272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479605,65.330288,103.449761,100.000000,37.806831,48.873418,68.607595,45.924347,50.101266,54.197468,70.417802,188.806330,79.544862,189.678991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.588116,48.707497,199.138002,161.385200,212.507503,212.120923,94.481760,14.164155,193.423174,1.796072,47.660666,49.806476,159.860567,200.832977,158.087900,193.653172,110.251755,185.595077,-0.000456,0.037349,93.184663,63.436321,193.524341,21.169227,44.964631,0.599058,811948.183001,0.877156,8.901603,9.534944,4.016919,0.078534,0.061316,32.000000,91.420212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.572904,65.376485,103.429493,100.000000,37.776758,48.873418,68.607595,45.922442,50.101266,54.197468,70.258587,188.963520,79.757994,189.693546,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.552877,48.764937,199.015974,161.420514,212.533751,212.050590,94.426915,14.164583,193.429159,1.803223,47.754656,49.720650,159.887423,200.843843,158.079748,193.692715,110.244629,185.648069,-0.000456,0.037956,93.611119,63.715271,193.451674,21.168820,45.080206,0.597126,811442.679313,0.876021,8.866471,9.645520,4.015841,0.078571,0.060707,32.000000,91.423456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.588008,65.406684,103.452659,100.000000,37.804960,48.873418,68.607595,45.918901,50.101266,54.197468,70.153549,188.853830,79.353447,189.718369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.537415,48.793244,199.189809,161.425558,212.616517,212.047468,94.418771,14.167151,193.413750,1.784749,47.776799,49.751645,159.881422,200.817544,158.094850,193.632700,110.209488,185.533268,-0.000451,0.038839,93.541388,63.630117,193.594885,21.168001,44.849633,0.600194,811418.885919,0.877073,8.960518,9.672940,4.016235,0.079584,0.061890,32.000000,91.289198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.586368,65.474292,103.501495,100.000000,37.761218,48.873418,68.607595,45.923488,50.101266,54.197468,70.076204,188.837541,79.621311,189.590006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.484770,48.747348,199.173182,161.423316,212.616994,212.039978,94.394805,14.160730,193.446716,1.807262,47.914728,49.700878,159.894804,201.007487,158.135032,193.815985,110.283526,185.732529,-0.000451,0.039153,93.805873,63.511797,193.695659,21.169937,45.061472,0.598755,811647.801903,0.877510,9.004896,9.664109,4.020997,0.078822,0.062016,32.000000,91.387908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.612757,65.543777,103.573705,100.000000,37.734181,48.873418,68.607595,45.978235,50.101266,54.197468,69.896556,188.789611,79.415149,189.680879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730030,48.832820,199.235194,161.454987,212.755248,212.048497,94.411899,14.163726,193.610045,1.804690,47.619524,49.871023,159.923280,200.895992,158.125866,193.810833,110.280609,185.595629,-0.000450,0.039199,94.050527,63.506463,193.757066,21.171878,44.950711,0.600737,811285.609605,0.878625,9.013741,9.666382,4.024939,0.078815,0.061890,32.000000,91.280090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.627574,65.534054,103.578351,100.000000,37.772238,48.873418,68.607595,45.971630,50.101266,54.197468,69.870278,188.823799,79.506784,189.797913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631464,48.686611,199.291614,161.446579,212.931064,211.942330,94.372830,14.166295,193.736826,1.821564,47.551770,49.880577,159.921135,200.936562,158.137291,193.867185,110.307939,185.809268,-0.000452,0.039275,93.305474,63.730868,193.752293,21.176253,44.936107,0.597726,811167.823752,0.873900,8.844566,9.616876,4.006336,0.079290,0.062640,32.000000,91.291417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.670455,65.537516,103.618665,100.000000,37.769434,48.873418,68.607595,45.996432,50.101266,54.197468,69.633679,188.745661,79.604803,189.764553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581854,48.701451,199.392962,161.451063,212.948168,212.057647,94.529602,14.166581,193.680726,1.835090,47.786344,49.903928,159.934652,201.014154,158.152345,193.954337,110.363828,185.751439,-0.000450,0.039041,93.327188,63.614518,193.831221,21.181076,44.971717,0.597597,810414.199460,0.875392,8.800578,9.671341,4.015429,0.079517,0.062395,32.000000,91.337590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.642612,65.541240,103.653823,100.000000,38.017057,48.873418,68.607595,46.018282,50.101266,54.197468,69.455467,189.059204,79.632756,189.780722,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570178,48.838042,199.345179,161.501792,213.020659,212.119326,94.373388,14.158018,193.621988,1.812909,48.238359,49.834614,159.940826,201.076864,158.170975,193.960606,110.381703,185.961456,-0.000451,0.038283,93.175022,63.463836,193.738632,21.184737,44.968056,0.599961,810763.765273,0.875757,8.899007,9.651375,4.034994,0.079724,0.061681,32.000000,91.393497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.624933,65.540578,103.601973,100.000000,37.816973,48.873418,68.607595,46.017598,50.101266,54.197468,69.466907,188.746776,79.795632,189.817189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.505261,48.931486,199.526191,161.550840,213.012061,212.196657,94.401967,14.163584,193.717608,1.810479,48.004265,49.920262,160.010038,201.096129,158.207916,193.997301,110.392699,186.163401,-0.000458,0.037470,93.738266,63.708064,193.874072,21.190703,45.101914,0.597715,811314.385996,0.877695,9.015649,9.655802,4.021474,0.079596,0.061902,32.000000,91.451681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601262,65.602305,103.476112,100.000000,37.911649,48.873418,68.607595,46.027561,50.101266,54.197468,69.518216,188.803935,79.792330,189.851571,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.514760,48.919118,199.568494,161.571861,212.918893,212.274984,94.420818,14.161871,193.760677,1.843295,48.205110,49.767320,159.997267,201.145139,158.239982,194.124667,110.448815,185.775624,-0.000460,0.037274,93.593612,63.343703,194.010065,21.196167,44.978676,0.599219,811935.720799,0.879258,9.176565,9.722010,4.030404,0.079136,0.061844,32.000000,91.417948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.571393,65.592315,103.375350,100.000000,37.954906,48.873418,68.607595,46.069643,50.101266,54.197468,69.397258,188.841635,79.914120,189.819313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562436,49.059836,199.535103,161.638286,212.966209,212.233106,94.526791,14.164012,193.705288,1.837163,48.361688,49.819816,160.042629,201.073561,158.230401,194.134794,110.500754,186.044337,-0.000461,0.037307,93.719711,63.658996,193.991811,21.201184,44.987710,0.598495,811944.666871,0.879189,9.154321,9.517589,4.030485,0.078733,0.061866,32.000000,91.437424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.525554,65.563779,103.346246,100.000000,37.980841,48.873418,68.607595,46.050351,50.101266,54.197468,69.461081,189.053582,80.077582,189.750627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.552711,49.068906,199.507909,161.645574,212.820637,212.176111,94.444066,14.176285,193.847983,1.812568,48.424764,49.900962,160.080769,201.169174,158.260709,194.061991,110.498821,185.972050,-0.000460,0.037276,93.236735,63.447471,193.938004,21.207464,45.096974,0.596831,811897.871854,0.877438,9.245485,9.568444,4.025934,0.078747,0.061907,32.000000,91.338712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.498729,65.486768,103.345895,100.000000,38.038555,48.873418,68.607595,46.062718,50.101266,54.197468,69.468632,188.888132,79.709792,189.784931,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632675,49.146137,199.561491,161.668276,212.697360,212.126363,94.443124,14.161015,193.818005,1.849693,48.363985,49.954404,160.081878,201.242628,158.274262,194.169771,110.457748,185.793214,-0.000462,0.037275,93.273808,63.618917,193.905603,21.213587,45.117330,0.599487,811724.986798,0.878185,9.264660,9.542736,4.026175,0.079051,0.062026,32.000000,91.375672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492065,65.462967,103.364788,100.000000,38.097514,48.873418,68.607595,46.012922,50.101266,54.197468,69.534288,188.886249,79.600768,189.716914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609978,49.162903,199.548036,161.671920,212.606708,212.074506,94.345440,14.163298,193.984052,1.842010,48.414984,49.926636,160.091312,201.302647,158.303698,194.217525,110.467480,186.229554,-0.000462,0.036886,93.555922,63.757602,194.164209,21.219100,45.011131,0.599572,811779.307093,0.876607,9.258849,9.515388,4.020768,0.079529,0.061903,32.000000,91.375903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.504970,65.475517,103.479216,100.000000,38.161210,48.873418,68.607595,46.031582,50.101266,54.197468,69.566935,188.690880,79.622485,189.702044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652834,49.279165,199.647060,161.720689,212.659092,212.063323,94.335704,14.165439,193.931768,1.820418,48.617391,49.808735,160.115079,201.283096,158.284164,194.215428,110.523961,186.151544,-0.000464,0.036815,93.807850,63.879482,194.116749,21.224517,44.976422,0.599505,811640.633568,0.877787,9.299175,9.672506,4.022337,0.079048,0.062924,32.000000,91.353879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.483871,65.462244,103.603219,100.000000,38.202772,48.873418,68.607595,46.039815,50.101266,54.197468,69.647565,188.671407,79.748310,189.741343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641881,49.322042,199.654318,161.761891,212.634782,212.091346,94.496439,14.164583,194.063133,1.775177,48.681964,49.930682,160.144564,201.380259,158.329926,194.247168,110.517508,186.119182,-0.000467,0.036804,93.575312,63.967982,194.158967,21.228529,45.065817,0.598495,811619.652713,0.877275,9.370957,9.586217,4.020859,0.079876,0.062609,32.000000,91.326236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.495659,65.439044,103.656996,100.000000,38.206581,48.873418,68.607595,46.065448,50.101266,54.197468,69.809984,188.992878,79.933269,189.734341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636774,49.322317,199.517879,161.784313,212.657609,212.036036,94.539650,14.154165,193.935040,1.762460,48.684356,49.880630,160.187589,201.305909,158.385487,194.231046,110.573220,186.091951,-0.000468,0.037052,93.986586,63.782937,194.100744,21.233080,45.124795,0.597402,811887.005816,0.876219,9.425199,9.580303,4.021893,0.079440,0.062424,32.000000,91.416763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.555191,65.446300,103.602566,100.000000,38.311527,48.873418,68.607595,46.030103,50.101266,54.197468,69.897027,189.079300,79.960928,189.846221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658878,49.477062,199.692111,161.826917,212.557782,212.036746,94.469321,14.163156,193.920332,1.785187,48.948826,49.912199,160.201304,201.459400,158.394709,194.163925,110.571069,186.224188,-0.000465,0.037868,94.116821,63.341393,194.012818,21.235669,45.062085,0.596807,811458.185447,0.875691,9.430773,9.514181,4.019558,0.079001,0.061801,32.000000,91.444921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.579048,65.440652,103.577242,100.000000,38.330156,48.873418,68.607595,46.106906,50.101266,54.197468,70.066316,188.938642,80.073621,189.847519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.573543,49.482834,199.665897,161.858309,212.449169,212.046778,94.495658,14.160302,193.965039,1.771619,48.942121,49.887903,160.233063,201.372390,158.399022,194.255110,110.607959,186.356497,-0.000460,0.038708,94.514801,63.620981,194.083059,21.237246,44.989873,0.596391,811866.242158,0.876292,9.562583,9.566867,4.021277,0.079175,0.061958,32.000000,91.432835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.573419,65.412884,103.590872,100.000000,38.341276,48.873418,68.607595,46.074542,50.101266,54.197468,70.271477,188.991316,80.087707,189.766324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
