OSU 80 Ton Compressor Load Stand
49.695494,49.591131,199.561302,161.911004,212.613524,212.024920,94.360510,14.157876,193.857359,1.732136,48.833400,49.972869,160.274436,201.411226,158.432197,194.261322,110.599171,185.998696,-0.000458,0.038813,93.950277,63.549455,194.045065,21.238782,45.102419,0.597179,811912.633332,0.877778,9.656945,9.580514,4.027671,0.079155,0.063263,32.000000,91.431140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.563875,65.412471,103.584409,100.000000,38.449180,48.873418,68.607595,46.019251,50.101266,54.197468,70.488403,188.721021,79.850951,189.646890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683901,49.528461,199.484569,161.857188,212.679527,212.050759,94.320633,14.160444,193.995417,1.738970,48.779556,50.018483,160.305414,201.445435,158.473044,194.296812,110.605761,186.214783,-0.000456,0.038770,93.569216,63.786276,194.067049,21.240096,44.877688,0.597555,811955.959693,0.876816,9.638675,9.452576,4.015682,0.079375,0.062332,32.000000,91.467419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.593504,65.436823,103.623788,100.000000,38.513908,48.873418,68.607595,46.066194,50.101266,54.197468,70.644996,188.641266,79.877510,189.673247,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777470,49.462769,199.589525,161.841772,212.860043,212.155763,94.444980,14.164583,194.132267,1.754712,48.568566,50.016124,160.275187,201.389229,158.455565,194.263791,110.618443,186.179581,-0.000454,0.038730,93.586085,63.926326,194.147056,21.242748,44.889173,0.597273,811882.254526,0.877367,9.588028,9.528582,4.015075,0.079667,0.062015,32.000000,91.425335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.556816,65.426237,103.577486,100.000000,38.596230,48.873418,68.607595,46.011517,50.101266,54.197468,70.739282,188.889960,80.030407,189.581391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840129,49.507847,199.616011,161.860832,212.889235,212.214719,94.490571,14.162299,194.082423,1.751516,48.951124,49.991100,160.268642,201.390697,158.463706,194.205118,110.588670,186.805938,-0.000451,0.039035,93.477212,64.013725,194.223742,21.244559,44.920835,0.595536,811900.510367,0.874655,9.425370,9.502451,4.009636,0.079432,0.061559,32.000000,91.515518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.543778,65.413553,103.603766,100.000000,38.616604,48.873418,68.607595,46.018076,50.101266,54.197468,70.911940,188.981142,79.799227,189.607630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767085,49.578212,199.655941,161.894467,212.807082,212.232832,94.455622,14.163869,194.109980,1.749901,48.974111,50.105239,160.328298,201.481479,158.497111,194.248247,110.675952,185.753625,-0.000446,0.039073,93.539196,63.719621,194.099190,21.245832,45.296534,0.596903,812295.012392,0.873365,9.405591,9.771269,4.005126,0.079138,0.061822,32.000000,91.374422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.560645,65.406722,103.630267,100.000000,38.665795,48.873418,68.607595,46.027104,50.101266,54.197468,71.162045,188.911244,79.704583,189.709400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798360,49.675516,199.602860,161.935109,212.657215,212.346131,94.401427,14.161443,193.962421,1.783060,48.961751,50.077635,160.313518,201.420339,158.492098,194.246147,110.586745,186.155873,-0.000444,0.038656,94.037206,63.578833,193.999848,21.245824,45.105394,0.598654,812281.878180,0.875360,9.551567,9.282031,4.011807,0.079069,0.062002,32.000000,91.356919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.499905,65.374471,103.599830,100.000000,38.678853,48.873418,68.607595,46.024977,50.101266,54.197468,71.387244,188.802854,80.139945,189.659951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770576,49.634285,199.614801,161.911565,212.687401,212.291187,94.451849,14.162442,193.931059,1.789346,48.815065,49.947709,160.329107,201.284992,158.470030,194.137950,110.549515,186.194091,-0.000441,0.038611,94.265896,63.427421,193.963973,21.244517,45.166409,0.595458,813311.416086,0.875957,9.616487,9.525087,4.008222,0.079358,0.062237,32.000000,91.500197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.501753,65.348373,103.538348,100.000000,38.729873,48.873418,68.607595,46.025700,50.101266,54.197468,71.608862,188.903698,79.915000,189.675332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641357,49.631262,199.473306,161.907640,212.677942,212.263205,94.519670,14.167009,193.624931,1.802147,49.106272,50.010266,160.330858,201.231497,158.466886,194.026313,110.540775,186.191475,-0.000440,0.038620,94.122645,63.749551,194.017650,21.241614,45.028783,0.597223,813183.229311,0.875705,9.604024,9.576923,4.010699,0.079651,0.062166,32.000000,91.523643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.504102,65.336965,103.533132,100.000000,38.731023,48.873418,68.607595,46.045727,50.101266,54.197468,71.768854,189.039341,80.002087,189.656292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650106,49.658748,199.350060,161.889982,212.824727,212.218619,94.424232,14.161300,193.685742,1.781769,48.966579,49.843257,160.339457,201.191865,158.529402,193.982631,110.473233,185.694412,-0.000439,0.038350,93.572994,63.902624,193.917636,21.237539,45.020381,0.597561,813308.638725,0.877483,9.734962,9.584662,4.018289,0.079563,0.063092,32.000000,91.519792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.499894,65.321470,103.458263,100.000000,38.835738,48.873418,68.607595,46.032760,50.101266,54.197468,72.026777,188.848465,79.752859,189.719077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756703,49.611746,199.457964,161.887459,213.021218,212.272131,94.363697,14.153880,193.754810,1.811015,48.698785,49.974721,160.324382,201.096537,158.496579,193.988737,110.415221,185.576151,-0.000442,0.037580,92.935446,63.584338,193.984616,21.232682,44.992325,0.598998,813453.275947,0.878081,9.753372,9.462083,4.015098,0.079576,0.061909,32.000000,91.489665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420970,65.295147,103.426142,100.000000,38.816527,48.873418,68.607595,46.033335,50.101266,54.197468,72.257430,188.727394,79.829821,189.681705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759578,49.517467,199.393324,161.851582,212.994580,212.359637,94.449201,14.163869,193.625061,1.821058,48.639362,49.911938,160.313077,201.083530,158.514647,193.846342,110.414615,186.016933,-0.000442,0.036743,93.477046,63.755233,193.672693,21.227677,45.036193,0.598069,813779.270526,0.878253,9.697783,9.424278,4.011685,0.079119,0.061817,32.000000,91.514946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338309,65.263407,103.387196,100.000000,38.844832,48.873418,68.607595,46.087762,50.101266,54.197468,72.284184,188.898402,79.951024,189.675450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723045,49.451500,199.451187,161.825516,212.992081,212.340075,94.411908,14.160872,193.656713,1.816847,48.324630,49.905205,160.315929,201.033725,158.491876,193.894683,110.418517,185.783440,-0.000444,0.036726,93.671700,63.568951,193.693844,21.220674,44.803998,0.596572,813677.980649,0.875940,9.498598,9.644105,4.007135,0.079423,0.062127,32.000000,91.516909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.333984,65.276587,103.369965,100.000000,38.900318,48.873418,68.607595,46.036906,50.101266,54.197468,72.430472,188.823815,79.628354,189.703853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659659,49.414944,199.325828,161.794123,213.032522,212.385065,94.297401,14.159445,193.528622,1.813588,48.584772,49.794620,160.296074,201.010117,158.487806,193.792210,110.390413,185.941662,-0.000446,0.036688,93.486645,63.699679,193.674632,21.213619,44.867212,0.599329,813454.662557,0.876758,9.470484,9.550878,4.011242,0.079025,0.061645,32.000000,91.466748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.305415,65.368469,103.443861,100.000000,38.913155,48.873418,68.607595,46.059896,50.101266,54.197468,72.491931,188.594802,79.810158,189.613216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653309,49.408072,199.413016,161.792722,213.086069,212.444512,94.392947,14.164012,193.640076,1.802987,48.046018,50.010355,160.295348,201.028384,158.496879,193.862457,110.351365,185.727976,-0.000447,0.036675,93.743349,63.625671,193.939437,21.207777,45.154509,0.600088,813885.827063,0.878386,9.495953,9.677866,4.013622,0.079280,0.062113,32.000000,91.453164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.312919,65.384770,103.405702,100.000000,38.862293,48.873418,68.607595,46.066508,50.101266,54.197468,72.581747,188.785894,79.749850,189.707236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690554,49.196709,199.438584,161.719848,213.158320,212.364275,94.398436,14.164868,193.617888,1.791378,48.203067,49.824571,160.238404,201.061859,158.471092,193.907643,110.335582,185.971734,-0.000446,0.037100,93.629411,63.598103,193.735692,21.201615,44.894402,0.599289,814115.038810,0.878627,9.499371,9.596799,4.016107,0.079846,0.061286,32.000000,91.484393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.304026,65.372915,103.341475,100.000000,38.899713,48.873418,68.607595,46.058495,50.101266,54.197468,72.435560,188.796873,79.804216,189.781115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642689,49.294007,199.391190,161.739468,213.188589,212.386558,94.378259,14.164440,193.550941,1.788491,48.363286,49.773787,160.243820,200.986244,158.462951,193.813502,110.341021,185.708162,-0.000449,0.037063,93.272744,63.631980,193.669837,21.196261,44.863552,0.597924,813236.835026,0.876994,9.249376,9.705854,4.013612,0.079215,0.061571,32.000000,91.430859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.329940,65.367658,103.398071,100.000000,38.898587,48.873418,68.607595,46.071663,50.101266,54.197468,72.544322,188.756518,79.951170,189.755387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661886,49.227493,199.362129,161.735544,213.095155,212.379400,94.460259,14.161443,193.618712,1.788428,48.155947,49.821308,160.249142,201.009180,158.441901,193.744010,110.279176,185.633666,-0.000452,0.037039,93.124096,63.520679,193.670756,21.190981,45.005073,0.597472,813635.682064,0.878452,9.396325,9.599558,4.016527,0.079286,0.062028,32.000000,91.481815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.314638,65.337680,103.422789,100.000000,38.889350,48.873418,68.607595,46.106196,50.101266,54.197468,72.600102,188.920518,79.599888,189.812154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647975,49.165102,199.361215,161.710879,213.099875,212.406258,94.447610,14.163726,193.380089,1.817230,48.042423,49.911795,160.220837,200.942800,158.448964,193.779704,110.301249,185.534577,-0.000454,0.037345,93.168566,63.723726,193.704366,21.188242,44.823435,0.599701,813641.401932,0.877120,9.309894,9.632878,4.014389,0.079026,0.061638,32.000000,91.510028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377235,65.310450,103.433056,100.000000,38.916910,48.873418,68.607595,46.112145,50.101266,54.197468,72.534565,188.895220,79.590643,189.821044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664156,49.166476,199.310137,161.717886,212.818318,212.313589,94.396977,14.170434,193.499895,1.808133,48.196845,49.936858,160.179779,200.945104,158.420632,193.798635,110.237837,185.591889,-0.000452,0.037936,93.162521,63.689757,193.612689,21.186468,44.857512,0.599876,813501.365364,0.877468,9.261935,9.572848,4.015495,0.079422,0.062109,32.000000,91.397899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403741,65.309129,103.448210,100.000000,38.869817,48.873418,68.607595,46.153601,50.101266,54.197468,72.556054,188.793954,79.927473,189.750785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640061,49.077151,199.222697,161.650058,212.668811,212.225750,94.432384,14.163156,193.514354,1.811267,47.756318,49.921945,160.193237,200.871284,158.402079,193.675479,110.209733,185.819840,-0.000454,0.038887,93.483820,63.689994,193.492505,21.183278,44.946095,0.596808,813382.598656,0.877241,9.246521,9.658215,4.013159,0.080146,0.062314,32.000000,91.496682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.446834,65.290679,103.550850,100.000000,38.852012,48.873418,68.607595,46.113185,50.101266,54.197468,72.482668,188.864767,79.780078,189.790124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692764,48.926813,199.155884,161.554484,212.669877,212.231702,94.342723,14.165439,193.338981,1.818237,47.730256,50.085854,160.159565,200.777668,158.390195,193.629032,110.212678,185.371906,-0.000453,0.038562,93.206102,63.655685,193.498214,21.179010,44.997031,0.598039,812673.647609,0.876699,9.180567,9.726852,4.013250,0.079901,0.062676,32.000000,91.512236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.474019,65.303394,103.592544,100.000000,38.850609,48.873418,68.607595,46.166689,50.101266,54.197468,72.288173,188.685445,79.789542,189.701807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611430,49.132670,199.072165,161.644733,212.630355,212.157577,94.514393,14.155735,193.360003,1.823344,48.128225,49.815600,160.133666,200.712186,158.351423,193.623565,110.164857,185.374608,-0.000454,0.038619,92.896910,63.513827,193.456694,21.173461,44.955489,0.596528,812453.706552,0.876257,8.977189,9.599076,4.007744,0.079583,0.063071,32.000000,91.524504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.465360,65.277583,103.563126,100.000000,38.776337,48.873418,68.607595,46.154493,50.101266,54.197468,72.370420,189.028786,79.602602,189.703066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.567470,48.996073,199.084273,161.590919,212.650641,212.061582,94.541239,14.156163,193.189639,1.843701,47.823176,49.824962,160.121819,200.410564,158.337665,193.520828,110.118967,185.307455,-0.000456,0.038624,92.855202,63.446462,193.326922,21.166700,44.719922,0.598792,813061.055173,0.876458,9.267435,9.647932,4.012627,0.078855,0.061657,32.000000,91.414095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.423217,65.267361,103.602329,100.000000,38.734538,48.873418,68.607595,46.181230,50.101266,54.197468,72.302289,189.082479,79.783820,189.684144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.550383,48.872671,199.009890,161.526176,212.648995,212.106246,94.368893,14.164155,193.115421,1.849525,47.650699,49.972325,160.101805,200.687987,158.359828,193.499320,110.093436,185.618094,-0.000463,0.038661,93.296098,63.586282,193.334750,21.160957,44.936485,0.597407,812569.929661,0.876340,9.176491,9.668075,4.016430,0.079674,0.061885,32.000000,91.397732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443061,65.288556,103.675612,100.000000,38.684950,48.873418,68.607595,46.171083,50.101266,54.197468,72.135965,188.737785,79.742294,189.747756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582986,48.844638,199.068587,161.486938,212.619958,212.200603,94.402050,14.158304,193.171350,1.839898,47.682140,49.982068,160.059489,200.619508,158.309880,193.471141,110.054703,185.492425,-0.000462,0.038745,93.324717,63.667826,193.271467,21.154901,45.099300,0.597638,812541.554697,0.878157,9.070844,9.812654,4.016314,0.078843,0.061639,32.000000,91.441145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443271,65.311716,103.726014,100.000000,38.599183,48.873418,68.607595,46.185020,50.101266,54.197468,71.963890,188.804099,79.400548,189.733711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619325,48.702825,198.935147,161.402576,212.562945,212.250833,94.385299,14.154451,193.095748,1.828643,47.297450,49.760224,159.985770,200.539164,158.280863,193.434693,110.018067,185.435682,-0.000463,0.038530,93.174332,63.628688,193.204635,21.148266,44.905166,0.600199,812925.253384,0.877529,9.008939,9.803243,4.014857,0.078416,0.061400,32.000000,91.408992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.425844,65.329670,103.735417,100.000000,38.508503,48.873418,68.607595,46.165699,50.101266,54.197468,71.684778,188.770599,79.768999,189.807079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605801,48.683862,198.841164,161.405659,212.497464,212.221256,94.609499,14.160302,193.113203,1.817588,47.295313,49.861751,159.947619,200.421879,158.219633,193.272187,109.988721,184.839827,-0.000463,0.038480,93.201225,63.395060,193.054833,21.141809,44.908682,0.596445,812824.731981,0.876628,8.820951,9.821251,4.008734,0.078781,0.061765,32.000000,91.432853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457229,65.307801,103.689494,100.000000,38.459253,48.873418,68.607595,46.250903,50.101266,54.197468,71.494040,189.218999,79.632169,189.813098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570564,48.612958,198.883454,161.339797,212.668520,212.218048,94.561672,14.161158,193.047213,1.848127,47.228224,49.899968,159.925201,200.531355,158.201314,193.428850,109.992135,185.283229,-0.000469,0.038580,93.285812,63.412905,193.139716,21.135182,44.813860,0.597478,812766.654102,0.874847,8.824470,9.618827,4.008426,0.079417,0.061128,32.000000,91.431887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.500165,65.268331,103.676566,100.000000,38.391810,48.873418,68.607595,46.244307,50.101266,54.197468,71.225848,189.123344,79.725639,189.795749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.540404,48.549474,198.919019,161.313172,212.529611,212.233936,94.440630,14.158732,193.098394,1.829142,47.340758,49.907450,159.866521,200.406772,158.145524,193.335319,109.944448,184.893270,-0.000472,0.038665,93.185277,63.564197,193.221479,21.128847,44.792224,0.597103,812617.923498,0.875793,8.790163,9.785616,4.012128,0.078674,0.062349,32.000000,91.390879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.500177,65.212009,103.567053,100.000000,38.225379,48.873418,68.607595,46.280778,50.101266,54.197468,70.904411,188.881261,79.424026,189.774978,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598298,48.567337,198.773014,161.315133,212.329880,212.317527,94.442431,14.163584,193.047351,1.857594,47.251747,49.828322,159.912149,200.467565,158.155809,193.373093,109.974908,184.845068,-0.000475,0.038098,93.502063,63.555163,193.164494,21.123593,45.037600,0.599699,812729.286566,0.877418,8.758019,9.683631,4.015289,0.079505,0.062455,32.000000,91.436960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.484100,65.200022,103.508703,100.000000,38.186712,48.873418,68.607595,46.260703,50.101266,54.197468,70.725308,188.884861,79.683453,189.710855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581299,48.565139,198.922779,161.286827,212.139979,212.219751,94.532184,14.164583,192.972351,1.864479,47.268027,49.813077,159.886120,200.608662,158.122936,193.351601,109.941390,185.078849,-0.000476,0.038053,93.710192,63.384966,193.187030,21.119797,44.774825,0.597077,812881.496137,0.876653,8.715737,9.634655,4.007658,0.080211,0.062309,32.000000,91.554905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.474058,65.174905,103.471345,100.000000,38.142327,48.873418,68.607595,46.298259,50.101266,54.197468,70.448501,189.064367,79.601355,189.715930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607536,48.468403,199.057559,161.263005,212.267999,212.220278,94.439789,14.155021,193.114787,1.854164,47.045195,49.919821,159.856161,200.660750,158.108747,193.482690,109.987762,185.165763,-0.000476,0.038065,93.780838,63.548725,193.290701,21.119014,44.979073,0.597924,812670.976106,0.875745,8.731193,9.757945,4.012053,0.079121,0.061560,32.000000,91.517674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.486668,65.166296,103.492507,100.000000,38.077685,48.873418,68.607595,46.279231,50.101266,54.197468,70.176115,188.879577,79.629601,189.695317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580924,48.455486,199.003400,161.251514,212.152809,212.202761,94.519562,14.182992,193.198653,1.834886,47.001137,49.846268,159.824378,200.728026,158.092355,193.570148,109.960025,185.517766,-0.000477,0.037996,93.714213,63.446337,193.367782,21.117384,44.993353,0.597543,812180.036901,0.875851,8.607209,9.744929,4.012648,0.078701,0.062113,32.000000,91.518894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.476506,65.117269,103.562383,100.000000,38.058787,48.873418,68.607595,46.325563,50.101266,54.197468,69.845453,189.039124,79.601282,189.732649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611571,48.436799,199.172409,161.220405,212.166092,212.205463,94.475492,14.167580,193.213803,1.828370,47.311894,49.778551,159.788812,200.711798,158.066139,193.493129,109.968566,185.296017,-0.000477,0.037986,94.477179,63.505742,193.425628,21.119573,44.852626,0.597846,812245.922056,0.875529,8.621929,9.907632,4.013709,0.079009,0.062628,32.000000,91.564037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.499123,65.110789,103.642847,100.000000,38.051570,48.873418,68.607595,46.352605,50.101266,54.197468,69.545134,188.950983,79.614047,189.698818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.563784,48.482418,199.094577,161.255998,212.044127,212.247377,94.598108,14.164868,193.232012,1.843037,47.280711,49.821160,159.822869,200.666519,158.063694,193.442665,110.004386,185.490827,-0.000479,0.038178,93.800483,63.598594,193.350311,21.121849,44.989170,0.597764,812113.051866,0.875302,8.571416,9.814089,4.014636,0.079984,0.061765,32.000000,91.611131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.472765,65.136880,103.676131,100.000000,37.975490,48.873418,68.607595,46.378024,50.101266,54.197468,69.345089,189.196217,79.949116,189.738944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574326,48.496159,199.064900,161.266648,211.961213,212.270132,94.532011,14.161871,193.201558,1.820601,47.462066,49.847402,159.795340,200.672003,158.026677,193.534359,110.016358,185.303368,-0.000477,0.038213,93.803375,63.527804,193.456794,21.125035,44.855979,0.599443,812308.342719,0.876603,8.674229,9.850160,4.017380,0.080095,0.061730,32.000000,91.607573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391728,65.092571,103.671024,100.000000,37.969400,48.873418,68.607595,46.290372,50.101266,54.197468,69.060943,189.064021,79.776850,189.751965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.564127,48.534634,199.076675,161.284865,211.747393,212.360149,94.596103,14.163441,193.138570,1.775257,47.280886,49.779123,159.835940,200.681891,158.070007,193.563309,110.014458,185.504255,-0.000477,0.038161,93.788608,63.417802,193.225373,21.129196,44.949395,0.596999,812391.432937,0.875922,8.669457,9.769116,4.015484,0.079425,0.062758,32.000000,91.572451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.411621,65.149293,103.624799,100.000000,37.898666,48.873418,68.607595,46.424111,50.101266,54.197468,68.872071,189.192206,79.452639,189.729227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627338,48.526114,199.027239,161.263845,211.847093,212.328103,94.571146,14.169577,193.281340,1.780145,47.429313,49.835940,159.798299,200.766149,158.065843,193.513218,110.062590,185.607683,-0.000476,0.038347,93.692453,63.479969,193.222046,21.133746,44.908105,0.599899,812873.840262,0.875994,8.718526,9.848022,4.016548,0.079562,0.061622,32.000000,91.615527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.428213,65.184749,103.627374,100.000000,37.858176,48.873418,68.607595,46.413479,50.101266,54.197468,68.617978,189.142293,79.777363,189.798739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.547309,48.501655,199.053561,161.269731,211.979538,212.237248,94.543974,14.163441,193.263926,1.774851,47.515687,49.762879,159.811057,200.801602,158.055250,193.424614,110.059407,185.238009,-0.000476,0.039129,93.184901,63.571846,193.450043,21.140250,44.864850,0.596569,812434.957492,0.874833,8.644364,9.839511,4.010436,0.079355,0.062306,32.000000,91.672973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.437309,65.152575,103.614986,100.000000,37.830811,48.873418,68.607595,46.444703,50.101266,54.197468,68.334887,189.087948,79.586975,189.894097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560866,48.547275,198.877886,161.305324,211.903845,212.285652,94.634065,14.160016,193.100496,1.771852,47.777293,49.757993,159.829009,200.570335,158.054764,193.508709,110.068086,185.429331,-0.000472,0.039125,93.360365,63.548165,193.316091,21.145025,44.888362,0.598609,812147.967788,0.876219,8.703024,9.701000,4.017444,0.079265,0.062346,32.000000,91.666863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.462932,65.110302,103.595384,100.000000,37.750144,48.873418,68.607595,46.438228,50.101266,54.197468,68.152359,189.268129,79.535911,189.841501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.545934,48.675068,198.947729,161.352969,211.899154,212.300807,94.522676,14.166295,193.180649,1.780566,47.489204,49.887724,159.839229,200.639568,158.021643,193.372708,110.041755,185.513639,-0.000472,0.039140,93.262199,63.619133,193.301975,21.146967,44.905815,0.598686,812408.669728,0.875431,8.734557,9.765680,4.012801,0.079582,0.061942,32.000000,91.597490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443071,65.081573,103.508172,100.000000,37.735055,48.873418,68.607595,46.500185,50.101266,54.197468,68.068065,189.045352,79.932388,189.794884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617709,48.638516,198.993479,161.302522,212.049381,212.218765,94.564331,14.171718,193.198656,1.798658,47.741252,49.901756,159.836766,200.877726,158.085163,193.521552,110.050198,185.668590,-0.000472,0.039139,93.114112,63.876777,193.437109,21.149049,44.834740,0.596310,812953.042867,0.877134,8.877864,9.824320,4.015420,0.078686,0.061926,32.000000,91.513035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361458,65.084684,103.488330,100.000000,37.657373,48.873418,68.607595,46.439015,50.101266,54.197468,67.812466,189.128661,79.795999,189.771949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647422,48.580804,199.110332,161.257680,212.291434,212.173729,94.563064,14.169435,193.345755,1.800800,47.423433,49.954052,159.803152,200.883434,158.067312,193.539804,110.028950,185.668592,-0.000476,0.039197,92.964427,63.701337,193.425036,21.148633,44.889029,0.596358,812395.702600,0.874910,8.766762,9.875230,4.010533,0.079093,0.061890,32.000000,91.505907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.346367,65.089133,103.445761,100.000000,37.642602,48.873418,68.607595,46.441621,50.101266,54.197468,67.622819,189.126128,79.657848,189.761760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695226,48.556344,199.075079,161.270852,212.466394,212.201684,94.518037,14.159017,193.460367,1.779108,47.542488,49.832852,159.860551,200.970384,158.052062,193.605986,110.122533,185.387195,-0.000474,0.039222,92.917076,63.815069,193.619383,21.151467,44.935944,0.597096,812101.320444,0.874013,8.678211,9.896478,4.010487,0.079346,0.061388,32.000000,91.529033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.342446,65.073505,103.461790,100.000000,37.667053,48.873418,68.607595,46.447089,50.101266,54.197468,67.336426,189.036073,79.642074,189.838039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691338,48.662976,199.168934,161.292712,212.754555,212.252208,94.538770,14.162014,193.296984,1.793485,47.617528,49.945169,159.814308,200.994420,158.035883,193.717853,110.125793,185.440960,-0.000476,0.039261,92.839220,63.871320,193.527095,21.154336,44.745633,0.596658,811675.581780,0.873549,8.604168,9.695082,4.005920,0.080033,0.062612,32.000000,91.580115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.325458,65.047248,103.399590,100.000000,37.609639,48.873418,68.607595,46.455975,50.101266,54.197468,67.172518,189.077540,79.814414,189.670179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624643,48.700077,199.188713,161.285145,212.989214,212.226381,94.459082,14.161015,193.320174,1.791726,47.780081,49.910871,159.834319,200.906329,158.053676,193.566587,110.167388,186.114145,-0.000475,0.039306,93.186704,63.675601,193.516633,21.156726,44.791052,0.595952,812159.162384,0.873904,8.714829,9.712430,4.008122,0.078701,0.061291,32.000000,91.597502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.350867,65.044821,103.409959,100.000000,37.627980,48.873418,68.607595,46.453142,50.101266,54.197468,67.020427,188.918164,79.954472,189.682099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610805,48.722338,199.308034,161.324102,212.967886,212.298785,94.455022,14.165011,193.539744,1.794804,47.921886,49.861424,159.835106,201.070319,158.067285,193.684994,110.196718,185.377191,-0.000475,0.039264,93.218040,63.590732,193.646261,21.160581,44.982968,0.595661,812126.886690,0.875932,8.821124,9.928496,4.013907,0.078953,0.061540,32.000000,91.731038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361287,65.039851,103.330901,100.000000,37.670598,48.873418,68.607595,46.467062,50.101266,54.197468,66.897807,188.910043,79.618450,189.793271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685569,48.833919,199.338938,161.402576,213.003970,212.359419,94.565363,14.164440,193.642629,1.762137,47.729942,49.863777,159.852274,201.107423,158.085999,193.866144,110.225064,185.437346,-0.000473,0.039279,93.333116,63.994956,193.710464,21.164211,44.886721,0.598824,812341.847717,0.876595,8.857751,9.617061,4.017432,0.079124,0.061455,32.000000,91.600966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.330818,65.012565,103.208109,100.000000,37.657141,48.873418,68.607595,46.502965,50.101266,54.197468,66.857809,189.130725,79.962102,189.749329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626963,48.876518,199.369881,161.433406,213.247972,212.429343,94.576077,14.164155,193.531043,1.756536,48.276649,49.931391,159.882404,201.114314,158.098473,193.772472,110.279292,185.726486,-0.000476,0.039294,93.351133,63.614706,193.621747,21.170632,44.911693,0.595895,812650.201062,0.874632,8.891756,9.611775,4.012009,0.079568,0.061405,32.000000,91.635711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.327946,65.045157,103.240406,100.000000,37.680919,48.873418,68.607595,46.496712,50.101266,54.197468,66.774309,189.152155,79.751685,189.679817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724216,48.954847,199.335835,161.474325,213.093406,212.438733,94.406579,14.166010,193.604974,1.751999,48.174104,49.860149,159.880860,201.139002,158.103713,193.854676,110.299745,185.682308,-0.000477,0.039255,93.703091,63.951276,193.752171,21.177952,45.043225,0.598437,812921.231270,0.876074,8.995157,9.668303,4.017370,0.079030,0.061077,32.000000,91.621800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.346590,65.065149,103.300959,100.000000,37.714021,48.873418,68.607595,46.471297,50.101266,54.197468,66.788981,188.813157,79.776116,189.668369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654796,48.975185,199.346701,161.497308,212.985436,212.411718,94.555458,14.169007,193.484248,1.767741,48.232447,49.922111,159.966547,201.191253,158.150001,193.919767,110.300496,185.799083,-0.000476,0.039341,94.026128,63.761840,193.865789,21.186336,45.129537,0.597313,812933.001472,0.875971,8.972617,9.630935,4.008828,0.078694,0.061184,32.000000,91.616497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.369331,65.065885,103.391967,100.000000,37.750374,48.873418,68.607595,46.495807,50.101266,54.197468,66.746662,189.110915,79.800621,189.810934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682597,49.094466,199.339326,161.528418,213.094050,212.401172,94.561724,14.164583,193.554842,1.788122,48.270748,49.824773,159.977437,201.244239,158.168079,193.933597,110.344684,185.968184,-0.000473,0.038841,94.021126,63.511076,193.781907,21.193754,45.086877,0.597855,812998.456154,0.875889,9.064941,9.674885,4.014652,0.079624,0.062068,32.000000,91.670935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.350623,65.066698,103.385791,100.000000,37.768925,48.873418,68.607595,46.481368,50.101266,54.197468,66.836996,189.123449,79.787121,189.738117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661435,49.132670,199.518107,161.544113,213.150585,212.371307,94.397207,14.165582,193.713722,1.803352,48.237844,49.923397,159.994044,201.199734,158.183969,193.900371,110.342396,186.241469,-0.000476,0.038331,94.561156,63.706142,193.776380,21.197075,44.947754,0.597835,813071.704077,0.875536,9.155385,9.695393,4.012257,0.080040,0.061267,32.000000,91.707845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362725,65.062584,103.396262,100.000000,37.771210,48.873418,68.607595,46.509847,50.101266,54.197468,66.868986,188.794414,80.131728,189.733200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679886,49.083747,199.619419,161.550560,213.214393,212.335047,94.426517,14.169149,193.789202,1.834087,48.426438,49.790517,159.989452,201.189113,158.168433,193.992435,110.328858,185.962303,-0.000477,0.038237,94.199693,63.564159,193.907537,21.203585,44.956409,0.595858,813116.573628,0.877448,9.215539,9.802143,4.017566,0.079208,0.061799,32.000000,91.744999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.351012,65.046637,103.432930,100.000000,37.855714,48.873418,68.607595,46.498408,50.101266,54.197468,66.802463,188.853035,79.791230,189.709164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696952,49.204130,199.500089,161.608297,213.211256,212.235520,94.313974,14.158874,193.730059,1.865058,48.657021,49.918639,160.021277,201.258591,158.206361,193.970100,110.354303,185.771648,-0.000476,0.038187,93.983919,63.721814,193.888126,21.207148,44.994832,0.598232,812857.086907,0.876544,9.147477,9.708971,4.018113,0.078849,0.061944,32.000000,91.738617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.364964,65.044800,103.464166,100.000000,37.844084,48.873418,68.607595,46.503933,50.101266,54.197468,66.937879,188.627948,79.921750,189.757630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730298,49.286311,199.409867,161.652861,213.171067,212.208240,94.496315,14.162585,193.805192,1.864424,48.552344,49.967832,160.062205,201.176514,158.248513,193.991249,110.388954,185.982347,-0.000476,0.038131,93.898628,63.788416,193.901952,21.209128,45.060246,0.596755,812670.546866,0.877140,9.250163,9.610579,4.014333,0.078803,0.061881,32.000000,91.745279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.383984,65.053066,103.392877,100.000000,37.876239,48.873418,68.607595,46.498956,50.101266,54.197468,67.081994,188.992630,79.827400,189.764868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699474,49.298130,199.537586,161.670799,213.147713,212.220740,94.419048,14.163298,193.694278,1.879989,48.490933,49.984789,160.118601,201.327437,158.234160,194.035967,110.393626,186.198538,-0.000480,0.038147,93.870452,63.718234,193.821576,21.210099,44.772264,0.596987,812607.786071,0.874884,9.297778,9.656539,4.009827,0.079635,0.061843,32.000000,91.737104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373158,65.136510,103.412760,100.000000,37.903293,48.873418,68.607595,46.443659,50.101266,54.197468,67.167335,188.838095,79.875309,189.679856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622619,49.364645,199.514762,161.681730,213.048466,212.244784,94.513459,14.162728,193.675238,1.861933,48.710502,49.838187,160.130533,201.176004,158.245742,193.977865,110.407976,186.125162,-0.000479,0.038183,93.577918,63.692506,193.876479,21.211077,44.929525,0.597292,812726.856477,0.876284,9.341546,9.734511,4.014883,0.078425,0.061607,32.000000,91.683381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376780,65.211096,103.392085,100.000000,37.975458,48.873418,68.607595,46.447982,50.101266,54.197468,67.313649,189.026917,79.797539,189.729227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708964,49.535058,199.447079,161.747596,213.035574,212.337854,94.374905,14.166723,193.791843,1.878248,48.818636,49.961574,160.148986,201.178206,158.305708,194.035969,110.401543,185.592912,-0.000479,0.037848,93.854793,63.629199,193.791553,21.211211,44.859856,0.598836,813064.615058,0.877177,9.487794,9.692120,4.020642,0.079535,0.062082,32.000000,91.625827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.350229,65.229900,103.461468,100.000000,38.006685,48.873418,68.607595,46.470949,50.101266,54.197468,67.618840,188.749810,79.626373,189.730250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768784,49.519666,199.400613,161.730779,213.063412,212.338510,94.320598,14.165011,193.912218,1.856570,48.642076,50.010217,160.164121,201.248092,158.350657,193.995305,110.439737,186.161073,-0.000479,0.037825,94.289508,63.785615,194.090705,21.212699,44.951414,0.599634,813760.291453,0.877574,9.568638,9.494901,4.012296,0.078672,0.062353,32.000000,91.614260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373167,65.301772,103.572628,100.000000,38.050618,48.873418,68.607595,46.433860,50.101266,54.197468,67.783811,188.641196,80.125711,189.661170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739131,49.473764,199.480521,161.733582,212.916783,212.367699,94.348210,14.158732,193.943039,1.867351,48.531718,50.002801,160.188774,201.383541,158.370088,194.098385,110.495208,185.847738,-0.000477,0.038737,94.098556,63.796978,193.879172,21.215017,44.969805,0.600181,813566.874225,0.876585,9.496139,9.695942,4.006824,0.078889,0.061974,32.000000,91.661617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404122,65.349985,103.610968,100.000000,38.084542,48.873418,68.607595,46.396441,50.101266,54.197468,67.884590,188.696419,79.957040,189.661564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
