OSU 80 Ton Compressor Load Stand
49.738975,49.425663,199.559624,161.738627,212.895556,212.421389,94.400616,14.165296,193.854483,1.823808,48.662958,50.034056,160.186820,201.384234,158.391501,194.375004,110.540501,186.258976,-0.000478,0.038904,94.189770,63.956770,194.048896,21.217121,45.115130,0.596872,813289.419097,0.877204,9.476078,9.498792,4.010535,0.079280,0.061866,32.000000,91.716381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.438504,65.387454,103.657814,100.000000,38.170486,48.873418,68.607595,46.417827,50.101266,54.197468,67.992816,188.801231,79.948823,189.673680,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726387,49.527362,199.575002,161.785154,212.942532,212.509494,94.518954,14.155592,194.027502,1.823971,48.834981,49.982443,160.203121,201.452978,158.398415,194.348514,110.548370,186.585548,-0.000476,0.038954,94.434810,63.796942,194.100376,21.219790,45.032281,0.597170,813193.582717,0.876824,9.428139,9.610726,4.012138,0.079350,0.061796,32.000000,91.592104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.463973,65.380920,103.702470,100.000000,38.224069,48.873418,68.607595,46.380585,50.101266,54.197468,68.240578,189.037908,79.832022,189.685442,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744803,49.656275,199.588814,161.834205,213.081081,212.539981,94.541503,14.151454,193.924811,1.813078,49.148665,50.005919,160.237241,201.234861,158.396048,194.328566,110.604272,186.103604,-0.000475,0.039012,94.549968,63.810773,194.082369,21.224503,44.870530,0.598646,813812.497964,0.876585,9.542882,9.727527,4.013463,0.078930,0.061562,32.000000,91.646383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.467179,65.364115,103.745636,100.000000,38.251952,48.873418,68.607595,46.420992,50.101266,54.197468,68.560314,189.083006,79.940679,189.661485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796804,49.704377,199.796544,161.854946,213.187719,212.579401,94.413518,14.165296,194.085093,1.778446,49.021522,50.002056,160.268395,201.421257,158.439334,194.292537,110.581759,186.065210,-0.000478,0.039014,94.009683,63.817755,194.178770,21.227805,45.134297,0.597991,814013.123432,0.876457,9.652711,9.487584,4.012255,0.079205,0.061071,32.000000,91.652113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.475000,65.369888,103.780825,100.000000,38.338959,48.873418,68.607595,46.384740,50.101266,54.197468,68.859650,188.827036,79.806123,189.679463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723913,49.776669,199.573076,161.900073,213.257030,212.641369,94.555210,14.159445,193.928880,1.812587,49.162374,50.032591,160.289114,201.366477,158.461231,194.213835,110.568403,186.176239,-0.000480,0.039109,94.088040,63.784460,194.053650,21.231573,45.140914,0.599087,814303.945691,0.876909,9.646960,9.495420,4.012236,0.078388,0.061634,32.000000,91.666388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410680,65.344475,103.847192,100.000000,38.420355,48.873418,68.607595,46.347219,50.101266,54.197468,69.195448,189.110420,80.103114,189.651375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732097,49.765399,199.508566,161.894467,213.340136,212.714930,94.398447,14.164155,193.907276,1.831985,49.132735,49.978335,160.313815,201.291760,158.468273,194.187089,110.567954,186.313500,-0.000481,0.039417,93.666586,63.835562,194.019038,21.233967,45.058479,0.597473,814915.515680,0.877453,9.794754,9.551212,4.013624,0.079076,0.062507,32.000000,91.683732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376083,65.303868,103.887049,100.000000,38.495035,48.873418,68.607595,46.349545,50.101266,54.197468,69.476239,188.796893,79.604583,189.696457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748783,49.844838,199.533614,161.934548,213.214213,212.731443,94.384229,14.166581,193.882408,1.802479,48.845733,49.995381,160.291837,201.480602,158.493736,194.234009,110.509724,185.846935,-0.000481,0.039137,93.925465,63.935021,194.059154,21.235844,45.048165,0.601178,815160.777132,0.879026,9.775003,9.604100,4.011666,0.079922,0.061914,32.000000,91.614535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.359289,65.290748,103.967259,100.000000,38.540079,48.873418,68.607595,46.339389,50.101266,54.197468,69.862531,188.768457,79.927179,189.731430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779427,49.783816,199.585597,161.925019,213.334928,212.733733,94.492729,14.167294,193.961244,1.817067,48.812580,50.123608,160.352845,201.350515,158.515683,194.180124,110.523817,185.976609,-0.000482,0.039067,93.835398,64.084388,194.112568,21.238115,45.392907,0.598819,815635.002478,0.879094,9.837151,9.483971,4.010824,0.079604,0.062651,32.000000,91.781065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.295016,65.307534,104.099570,100.000000,38.584278,48.873418,68.607595,46.327383,50.101266,54.197468,70.120419,188.985457,80.116541,189.643350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826894,49.724993,199.546383,161.880452,213.392110,212.783274,94.419125,14.162014,193.866400,1.817168,48.888322,50.082104,160.324272,201.400849,158.501368,194.082598,110.534577,186.312339,-0.000483,0.039113,93.182622,63.823620,194.034682,21.239056,45.204273,0.597081,815374.199301,0.877344,9.744389,9.519482,4.009399,0.078779,0.062981,32.000000,91.747147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.325340,65.330492,104.101232,100.000000,38.619392,48.873418,68.607595,46.304569,50.101266,54.197468,70.333851,188.838250,79.623145,189.704404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784482,49.730490,199.635356,161.902035,213.345786,212.750059,94.329576,14.166152,193.852070,1.787477,48.979076,50.081532,160.335725,201.371391,158.512847,194.106783,110.511088,186.214452,-0.000483,0.039065,93.147155,63.896205,194.051547,21.236470,45.123082,0.600216,815293.437029,0.877160,9.636430,9.637034,4.004793,0.079084,0.061721,32.000000,91.627664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.318885,65.338609,104.116274,100.000000,38.650075,48.873418,68.607595,46.324651,50.101266,54.197468,70.623961,188.659152,80.082205,189.757590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749144,49.736262,199.592080,161.920814,213.435141,212.793021,94.563945,14.161729,193.781781,1.803820,49.029313,49.946183,160.338885,201.272372,158.549181,194.128925,110.445275,185.982960,-0.000482,0.039117,93.688779,63.938664,193.780685,21.234591,45.119169,0.597337,815340.427898,0.878699,9.685829,9.623129,4.009992,0.078098,0.061750,32.000000,91.638935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.268802,65.364646,104.152923,100.000000,38.722092,48.873418,68.607595,46.277688,50.101266,54.197468,70.873389,189.127891,79.710232,189.696929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725259,49.703827,199.508243,161.890262,213.290387,212.828400,94.478413,14.167151,193.624747,1.838833,48.942427,49.995627,160.361561,201.280405,158.526680,193.945944,110.414154,185.748909,-0.000477,0.038786,93.228005,63.830228,193.839460,21.230082,44.921808,0.600539,815836.307240,0.877404,9.728203,9.600455,4.011970,0.079119,0.061754,32.000000,91.660154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.255637,65.459895,104.129958,100.000000,38.734517,48.873418,68.607595,46.306585,50.101266,54.197468,71.162312,188.956826,79.651245,189.708889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798854,49.684861,199.467677,161.863355,213.277497,212.789905,94.458319,14.161871,193.474498,1.833574,48.731053,49.984174,160.328709,201.086099,158.537475,193.831469,110.378504,185.711633,-0.000474,0.037965,93.232427,63.700634,193.810848,21.224404,44.867086,0.601100,816037.505662,0.878733,9.720516,9.542023,4.012211,0.079686,0.061877,32.000000,91.654898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228077,65.465586,104.017041,100.000000,38.781880,48.873418,68.607595,46.291074,50.101266,54.197468,71.432308,188.916637,79.566139,189.627103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755965,49.616419,199.367448,161.816546,213.372944,212.807172,94.533975,14.167009,193.516409,1.832085,48.822997,49.998083,160.286558,200.949344,158.453393,193.858282,110.301832,185.522351,-0.000473,0.037934,94.109737,63.706588,193.739301,21.216620,44.934376,0.600721,815863.056943,0.877273,9.625322,9.563405,4.005467,0.079218,0.063386,32.000000,91.628383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.183602,65.366674,103.839639,100.000000,38.820629,48.873418,68.607595,46.276117,50.101266,54.197468,71.581666,189.067951,79.806343,189.618369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754860,49.696956,199.310148,161.855787,213.446846,212.779616,94.488731,14.164297,193.551779,1.871403,48.601034,49.927960,160.293247,200.902598,158.504572,193.759577,110.251927,185.813800,-0.000472,0.038205,93.564316,63.532354,193.651421,21.208149,45.083595,0.599078,816111.149942,0.877313,9.601292,9.567581,4.006906,0.078481,0.061643,32.000000,91.623544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.174375,65.296485,103.837660,100.000000,38.841749,48.873418,68.607595,46.283031,50.101266,54.197468,71.915678,188.977461,79.759755,189.702083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722854,49.471840,199.332900,161.741150,213.479254,212.727553,94.367358,14.167009,193.520658,1.862723,48.396067,50.034956,160.262664,200.858338,158.483722,193.772882,110.227507,185.822877,-0.000468,0.038196,93.731061,63.913723,193.511042,21.198517,45.228866,0.599387,816443.420647,0.877839,9.682974,9.729087,4.005843,0.079733,0.061956,32.000000,91.660110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209131,65.351430,103.785121,100.000000,38.796913,48.873418,68.607595,46.288948,50.101266,54.197468,71.939118,188.734715,79.614928,189.720100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789482,49.331387,199.351265,161.655664,213.400214,212.647010,94.350115,14.170006,193.525616,1.883115,48.173955,50.003841,160.206130,200.874709,158.451563,193.776041,110.198570,185.316563,-0.000467,0.038133,93.197826,63.938936,193.614708,21.188909,44.798516,0.600303,815770.385898,0.878827,9.491021,9.756981,4.008879,0.079978,0.062700,32.000000,91.505920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189894,65.378835,103.773135,100.000000,38.760166,48.873418,68.607595,46.243322,50.101266,54.197468,71.932229,188.700230,79.780445,189.601532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729962,49.193411,199.333247,161.599608,213.393144,212.609784,94.459315,14.163298,193.472820,1.902099,48.385632,49.984139,160.179217,200.871263,158.423084,193.724515,110.211789,185.474892,-0.000467,0.037271,93.451373,63.776225,193.453653,21.181136,44.921592,0.597900,815063.769638,0.877003,9.281549,9.591964,4.003883,0.079876,0.062053,32.000000,91.441717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232442,65.437847,103.827961,100.000000,38.824349,48.873418,68.607595,46.251785,50.101266,54.197468,71.850468,188.918629,79.780811,189.707748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834687,49.251405,199.202907,161.627075,213.417990,212.473744,94.288205,14.162299,193.475090,1.902523,48.167230,50.020988,160.189922,200.910222,158.425897,193.537232,110.225158,185.398476,-0.000469,0.036163,93.651609,63.757910,193.576002,21.173473,45.080566,0.598134,814587.063418,0.876661,9.205227,9.639439,4.008313,0.078950,0.061306,32.000000,91.628983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.283302,65.459734,103.904885,100.000000,38.812177,48.873418,68.607595,46.265710,50.101266,54.197468,71.975374,188.576409,79.411113,189.732138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696516,49.126898,199.189464,161.578587,213.456975,212.453584,94.310138,14.166438,193.283757,1.904572,47.881618,49.971197,160.137630,200.860377,158.358411,193.649099,110.158622,185.494846,-0.000470,0.035627,93.593833,63.718433,193.583566,21.167685,44.992920,0.599236,814002.852535,0.875784,9.154780,9.596782,3.997274,0.079773,0.061282,32.000000,91.687283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245911,65.412578,103.981939,100.000000,38.820415,48.873418,68.607595,46.265130,50.101266,54.197468,71.893650,188.620277,79.574062,189.699211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791817,49.120851,199.227424,161.562611,213.599073,212.417263,94.522911,14.164440,193.294834,1.919857,47.986964,50.073809,160.147448,200.816790,158.353926,193.701536,110.172456,185.411554,-0.000472,0.035941,93.339635,63.807424,193.392631,21.163283,44.896440,0.599169,814073.920229,0.877895,9.173382,9.700252,4.008117,0.079339,0.061996,32.000000,91.694530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.336072,65.328757,104.048145,100.000000,38.769608,48.873418,68.607595,46.259247,50.101266,54.197468,71.917351,189.045823,79.745302,189.811524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691221,49.041147,199.107818,161.531221,213.590483,212.329382,94.543667,14.160159,193.326346,1.916138,47.775080,49.956309,160.093764,200.863557,158.316334,193.632878,110.141308,185.041613,-0.000472,0.035925,93.971250,63.803959,193.510555,21.159171,44.871504,0.596836,813706.569834,0.873892,9.068596,9.654497,4.001208,0.078778,0.061864,32.000000,91.601623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.356120,65.303421,104.069450,100.000000,38.780353,48.873418,68.607595,46.257768,50.101266,54.197468,71.829111,189.087334,79.886387,189.726945,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697706,49.115904,199.100164,161.555044,213.572229,212.463923,94.434094,14.166152,193.270724,1.875716,48.090762,49.807012,160.084298,200.765334,158.306093,193.471004,110.153549,185.342910,-0.000476,0.035930,94.451420,63.658849,193.514428,21.155426,44.988936,0.598793,813455.509147,0.875310,9.089719,9.544995,4.006703,0.078751,0.061735,32.000000,91.648923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.345670,65.260372,104.126464,100.000000,38.703683,48.873418,68.607595,46.269885,50.101266,54.197468,71.846918,188.868188,79.500915,189.736780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663724,48.927363,199.140021,161.464796,213.555389,212.527908,94.458797,14.161871,193.271345,1.863431,47.671991,49.941940,160.049559,200.710657,158.301059,193.572822,110.109007,185.286065,-0.000481,0.035995,94.300041,63.897314,193.548163,21.151297,44.911910,0.599524,814096.435487,0.876735,9.161155,9.647089,4.006224,0.078054,0.061074,32.000000,91.641071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.370440,65.253549,104.130292,100.000000,38.638479,48.873418,68.607595,46.244436,50.101266,54.197468,71.664884,188.917595,79.611700,189.714239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708023,48.935608,199.062279,161.432005,213.772191,212.737709,94.312047,14.161586,193.215982,1.872243,47.692301,49.850202,159.997728,200.617734,158.231773,193.606925,110.083238,185.253131,-0.000480,0.036246,94.514214,63.640724,193.316845,21.147861,45.033939,0.598974,814052.218454,0.876972,9.007856,9.669833,4.009768,0.078792,0.061807,32.000000,91.666148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.393783,65.242789,104.050481,100.000000,38.577239,48.873418,68.607595,46.213103,50.101266,54.197468,71.534961,188.624093,79.768339,189.751217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714657,48.849860,199.011857,161.373429,213.487063,212.774335,94.364639,14.164155,193.112479,1.887466,47.697474,49.908650,159.979237,200.679832,158.211356,193.479763,110.122952,185.213421,-0.000482,0.037519,94.105543,63.719580,193.257087,21.140265,44.766657,0.597758,814911.225465,0.878354,8.970164,9.682969,4.004631,0.078739,0.061532,32.000000,91.650051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443546,65.347876,104.057750,100.000000,38.481409,48.873418,68.607595,46.277445,50.101266,54.197468,71.320974,188.729277,79.831435,189.703932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772637,48.890260,198.958232,161.412106,213.512787,212.813142,94.343329,14.164012,193.162185,1.886581,47.558267,49.897786,159.959810,200.661260,158.191887,193.520528,110.053684,185.088889,-0.000481,0.038220,93.843986,63.879852,193.269507,21.133348,44.985149,0.597053,814640.454686,0.877674,8.877537,9.628023,4.003082,0.078962,0.061668,32.000000,91.660655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.434976,65.363465,103.989198,100.000000,38.437974,48.873418,68.607595,46.276595,50.101266,54.197468,71.234012,188.686657,79.628648,189.814199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730971,48.808360,199.056959,161.375671,213.447078,212.711160,94.499878,14.164012,193.130969,1.862216,47.725656,49.789440,159.951266,200.615267,158.191242,193.545300,110.089494,185.599342,-0.000477,0.037542,94.141481,63.586956,193.322697,21.128822,44.976765,0.598015,815083.742123,0.876995,8.857865,9.649505,3.997342,0.079063,0.062080,32.000000,91.643807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.485336,65.368592,104.042814,100.000000,38.364434,48.873418,68.607595,46.278373,50.101266,54.197468,71.009181,188.999755,79.662690,189.800313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658716,48.803413,199.071933,161.381837,213.464466,212.683407,94.526136,14.161158,193.257230,1.875048,47.758180,49.844901,159.912211,200.592352,158.142297,193.387617,110.114788,185.341669,-0.000476,0.036655,93.288420,63.915713,193.349538,21.125885,44.937062,0.597985,814406.657927,0.875736,8.819130,9.809413,4.002676,0.078965,0.062260,32.000000,91.751770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.458010,65.334456,103.902277,100.000000,38.320139,48.873418,68.607595,46.298648,50.101266,54.197468,70.819235,189.052271,79.635984,189.784577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651752,48.784175,199.047264,161.365301,213.404588,212.680425,94.481623,14.160587,193.218088,1.893045,47.674512,49.922788,159.905870,200.725682,158.152155,193.747065,110.049941,185.275639,-0.000475,0.036504,92.847896,63.778741,193.393346,21.125161,45.031091,0.598905,814291.364603,0.876781,8.889103,9.685372,4.008801,0.079578,0.062083,32.000000,91.706197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492532,65.345782,103.941133,100.000000,38.261105,48.873418,68.607595,46.243922,50.101266,54.197468,70.637059,188.963247,79.733269,189.773444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716049,48.736629,199.087911,161.349326,213.341284,212.637509,94.527094,14.170006,193.306447,1.892668,47.572468,49.941790,159.911207,200.778972,158.137897,193.578349,110.103434,185.408304,-0.000472,0.035301,92.579443,63.792243,193.395259,21.125605,44.933005,0.598148,814498.013883,0.877272,8.877088,9.724899,4.008867,0.079064,0.061962,32.000000,91.666133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.495516,65.414702,104.037697,100.000000,38.249978,48.873418,68.607595,46.264085,50.101266,54.197468,70.422783,189.054188,79.790349,189.798385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796272,48.739103,199.130144,161.310369,213.228981,212.506594,94.452298,14.166010,193.330399,1.909824,47.505859,49.782179,159.866118,200.782642,158.119857,193.689416,110.093406,185.301467,-0.000467,0.034136,92.834909,63.581276,193.428301,21.128119,44.732183,0.596911,813887.568675,0.875296,8.762865,9.722274,4.004500,0.079404,0.061868,32.000000,91.615025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.515094,65.366369,104.018422,100.000000,38.235692,48.873418,68.607595,46.269422,50.101266,54.197468,70.195661,188.904595,79.945374,189.669943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661539,48.761913,199.252014,161.342039,213.170370,212.510383,94.341514,14.164440,193.368708,1.862713,47.722813,49.914458,159.880628,200.741441,158.111022,193.725983,110.155388,185.734607,-0.000463,0.032739,93.270933,63.727216,193.365383,21.135225,44.988214,0.594630,813301.414472,0.873888,8.682236,9.691340,3.998897,0.078822,0.061986,32.000000,91.706639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.507441,65.397898,103.982673,100.000000,38.200768,48.873418,68.607595,46.249342,50.101266,54.197468,69.995811,188.683028,79.638772,189.698464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660939,48.912522,199.159171,161.418271,213.141048,212.525963,94.394713,14.159873,193.356296,1.847692,47.871227,50.028146,159.915725,200.847125,158.124328,193.611406,110.158405,185.803336,-0.000469,0.033680,93.496052,63.427303,193.481717,21.140664,44.936143,0.598679,813360.590039,0.877625,8.844675,9.795315,4.012200,0.079731,0.061797,32.000000,91.619082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.454831,65.395098,104.004466,100.000000,38.201156,48.873418,68.607595,46.314244,50.101266,54.197468,69.992128,188.789426,80.006489,189.559243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713117,48.823476,199.344958,161.380435,212.858541,212.640975,94.456218,14.157305,193.500168,1.842683,47.576114,49.951181,159.926023,201.023145,158.128993,193.849230,110.218987,185.900017,-0.000469,0.034802,93.018886,63.731189,193.734818,21.147552,45.022238,0.596054,813827.244959,0.877578,8.995904,9.818606,4.010379,0.080424,0.061893,32.000000,91.613778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.466196,65.447821,104.018389,100.000000,38.251406,48.873418,68.607595,46.219463,50.101266,54.197468,69.766598,188.912435,79.996658,189.662783,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710561,48.931486,199.391489,161.442655,212.796920,212.652842,94.425972,14.162157,193.487205,1.818154,48.102146,50.012561,159.912856,200.914646,158.127108,193.781883,110.289417,185.735752,-0.000459,0.035283,93.224449,63.579710,193.604085,21.154917,44.906843,0.596129,813697.190640,0.876238,8.852750,9.795017,4.009907,0.078723,0.061323,32.000000,91.697034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452495,65.425710,103.987565,100.000000,38.202573,48.873418,68.607595,46.267593,50.101266,54.197468,69.705717,188.851944,79.657848,189.708377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767290,48.996897,199.375029,161.487778,212.660243,212.478854,94.482846,14.163156,193.469082,1.816606,48.077755,49.853072,159.946355,201.025897,158.158042,193.745560,110.260240,185.395741,-0.000457,0.035954,92.468394,63.549671,193.510942,21.161561,44.699367,0.599023,813753.640970,0.876884,8.963409,9.661724,4.011049,0.078510,0.061613,32.000000,91.734402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420956,65.419470,104.037589,100.000000,38.215820,48.873418,68.607595,46.232269,50.101266,54.197468,69.681278,188.965693,79.733196,189.771123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733572,48.968589,199.337914,161.468720,212.885789,212.382794,94.517156,14.164155,193.521236,1.804428,47.884910,50.111697,159.952759,201.111052,158.183688,193.844672,110.296819,185.790477,-0.000461,0.037146,93.249222,63.569946,193.752110,21.169023,45.091006,0.597446,813282.952917,0.874691,8.970040,9.560651,4.006146,0.078383,0.061962,32.000000,91.738983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404356,65.370665,104.076821,100.000000,38.253493,48.873418,68.607595,46.229329,50.101266,54.197468,69.640953,189.034312,79.935837,189.761524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757314,49.048293,199.474255,161.488619,213.049786,212.414674,94.387305,14.165867,193.661380,1.806041,48.298188,50.016271,159.980594,201.119451,158.179538,193.935370,110.311747,185.936657,-0.000460,0.038373,93.022951,63.734851,193.654459,21.174612,44.735122,0.595895,812758.688780,0.874567,8.976663,9.675269,4.008116,0.079484,0.062216,32.000000,91.840805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376531,65.437832,104.206762,100.000000,38.311419,48.873418,68.607595,46.190229,50.101266,54.197468,69.540263,188.774609,79.598567,189.626827,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748608,49.211276,199.389131,161.578867,213.137927,212.436375,94.491789,14.166438,193.634494,1.840327,48.418199,50.039096,160.019597,201.028037,158.196007,193.958921,110.363532,185.598830,-0.000454,0.039100,93.055374,63.678574,193.714257,21.182084,44.969030,0.598698,813008.457417,0.875633,9.031768,9.716272,4.008943,0.079528,0.061560,32.000000,91.792141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.340686,65.452301,104.262100,100.000000,38.344570,48.873418,68.607595,46.237054,50.101266,54.197468,69.750143,188.983577,79.967605,189.673483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675356,49.210727,199.317872,161.590079,213.366991,212.420350,94.377452,14.160587,193.549539,1.858732,48.421022,50.040068,160.007137,201.091012,158.241956,193.870440,110.363006,185.939702,-0.000453,0.039170,93.676869,63.716502,193.658969,21.188409,44.951486,0.596202,813334.299780,0.875325,9.203771,9.535179,4.007934,0.079770,0.061315,32.000000,91.701785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.419532,65.453919,104.277129,100.000000,38.359916,48.873418,68.607595,46.209361,50.101266,54.197468,69.787083,188.754903,79.655060,189.734538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793483,49.175821,199.515960,161.605774,213.414781,212.388229,94.464907,14.160730,193.759045,1.840047,48.409924,50.080008,160.041963,201.144649,158.239913,194.031606,110.407282,185.496483,-0.000455,0.039213,94.702619,63.786888,193.851965,21.193438,44.767612,0.599127,813402.157196,0.877753,9.279155,9.666177,4.012410,0.078980,0.062470,32.000000,91.766829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.405239,65.465007,104.279427,100.000000,38.443293,48.873418,68.607595,46.186175,50.101266,54.197468,69.847881,188.929813,79.985947,189.622854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771293,49.275592,199.489399,161.642491,213.605625,212.502224,94.535175,14.161586,193.728031,1.843708,48.484483,49.983889,160.086754,201.244177,158.302899,194.107595,110.471171,185.951965,-0.000452,0.039233,94.003586,63.764548,193.780542,21.199604,45.199116,0.595664,812799.375144,0.874412,9.121841,9.452219,4.006869,0.079193,0.061562,32.000000,91.783935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.469214,65.497160,104.232066,100.000000,38.504654,48.873418,68.607595,46.154022,50.101266,54.197468,69.976064,189.070350,79.793944,189.699526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721404,49.267621,199.396964,161.647536,213.760602,212.602824,94.443240,14.165296,193.948296,1.866801,48.543781,49.947152,160.094529,201.238918,158.317477,194.225227,110.525520,186.083982,-0.000446,0.039286,93.711491,63.789167,193.936479,21.205971,45.307641,0.597780,813305.371792,0.874909,9.244589,9.562704,4.008122,0.078908,0.062486,32.000000,91.752057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.476966,65.488262,104.197440,100.000000,38.592132,48.873418,68.607595,46.125005,50.101266,54.197468,70.063451,188.886480,79.811186,189.687881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789831,49.512244,199.434892,161.773663,213.668962,212.611289,94.493439,14.157733,193.899056,1.870340,48.702757,49.997579,160.157887,201.337365,158.340263,194.227117,110.546096,185.803481,-0.000447,0.039350,93.833491,63.758081,194.045085,21.214556,44.977811,0.598255,813533.642871,0.877132,9.288305,9.558836,4.010284,0.078853,0.061815,32.000000,91.636316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.469676,65.489282,104.135578,100.000000,38.628254,48.873418,68.607595,46.103779,50.101266,54.197468,70.466105,188.986877,79.955206,189.571398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828003,49.493004,199.443019,161.744793,213.833343,212.645723,94.356463,14.163156,193.767355,1.863545,48.759335,50.045398,160.165647,201.396283,158.367265,194.284366,110.495322,185.980306,-0.000448,0.039377,93.977490,63.987301,194.114303,21.219125,45.084641,0.597002,814039.364061,0.875963,9.462045,9.430969,4.005535,0.079313,0.062398,32.000000,91.695316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.485715,65.467852,103.995449,100.000000,38.685623,48.873418,68.607595,46.116953,50.101266,54.197468,70.718788,188.712925,79.834443,189.700745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798501,49.585633,199.478676,161.811221,213.900030,212.671759,94.401028,14.158732,193.711285,1.850533,48.803940,50.062903,160.217334,201.177880,158.378357,194.039223,110.496313,185.980453,-0.000446,0.038267,94.542523,63.768881,193.817988,21.220463,44.910053,0.597579,814268.490760,0.876583,9.403295,9.549392,4.002629,0.078458,0.061444,32.000000,91.801522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.490043,65.458850,103.963725,100.000000,38.709483,48.873418,68.607595,46.122802,50.101266,54.197468,71.032417,188.802057,79.954105,189.716796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803326,49.583984,199.337276,161.827758,213.884034,212.693999,94.420815,14.164868,193.721834,1.850305,48.712669,50.035740,160.232898,201.154985,158.412804,194.081215,110.487648,185.905948,-0.000448,0.038206,94.002220,63.934616,193.986630,21.222570,45.057361,0.597320,814668.716615,0.877081,9.526459,9.548457,4.005717,0.079301,0.062344,32.000000,91.825442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.516359,65.526175,104.002483,100.000000,38.722620,48.873418,68.607595,46.093995,50.101266,54.197468,71.297320,188.841629,79.822044,189.771556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711901,49.550176,199.460869,161.832803,213.905727,212.700813,94.541061,14.158874,193.712408,1.869833,48.710288,49.917664,160.248062,201.189928,158.406517,194.038551,110.446597,185.959701,-0.000454,0.038195,94.540315,63.715443,193.855168,21.222253,44.955074,0.598013,814773.603936,0.876890,9.519815,9.528624,4.002489,0.078312,0.061503,32.000000,91.696529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.493242,65.482924,103.967115,100.000000,38.790816,48.873418,68.607595,46.094530,50.101266,54.197468,71.485673,189.082123,79.836644,189.861642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735647,49.535333,199.565238,161.812342,213.929070,212.768120,94.409559,14.161443,193.696018,1.854635,48.646604,49.927867,160.239552,201.224137,158.436812,193.988315,110.479630,185.892729,-0.000457,0.038124,94.690845,63.788418,193.819068,21.219306,44.989783,0.599105,815021.055632,0.877509,9.580712,9.590236,4.012336,0.079499,0.061465,32.000000,91.791765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.509174,65.483496,103.954500,100.000000,38.755697,48.873418,68.607595,46.095410,50.101266,54.197468,71.665955,188.819118,79.791743,189.825844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731029,49.471290,199.457835,161.764133,213.884684,212.772444,94.492195,14.167151,193.759747,1.847966,48.675820,49.995464,160.254255,201.250395,158.462856,193.979844,110.491551,185.569017,-0.000462,0.038097,94.923009,63.803601,193.831302,21.213265,45.152237,0.599575,815062.899270,0.878507,9.541258,9.531586,4.012519,0.079118,0.061937,32.000000,91.837923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.522084,65.485204,103.848380,100.000000,38.843974,48.873418,68.607595,46.068148,50.101266,54.197468,71.860558,188.984389,79.613974,189.682020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841704,49.499876,199.482828,161.765815,213.748523,212.775013,94.552647,14.160302,193.756492,1.865353,48.587435,50.024026,160.269221,201.146994,158.429985,193.935346,110.506597,185.840493,-0.000462,0.038087,94.910978,63.723568,193.813847,21.208506,44.981471,0.600621,814848.597359,0.877689,9.482001,9.395740,4.010732,0.080206,0.061407,32.000000,91.847626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.491275,65.484284,103.780122,100.000000,38.872444,48.873418,68.607595,46.015581,50.101266,54.197468,72.131561,189.105294,79.647796,189.621202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813579,49.473764,199.397004,161.734703,213.620809,212.662345,94.376358,14.165582,193.638377,1.843959,48.735417,49.974240,160.231756,201.220447,158.440683,193.901348,110.459841,186.186457,-0.000465,0.038213,94.874484,63.875868,193.835117,21.204389,45.018776,0.599294,814710.470359,0.875046,9.395991,9.484632,4.002328,0.078838,0.061499,32.000000,91.888469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.489772,65.462332,103.801661,100.000000,38.962979,48.873418,68.607595,46.000679,50.101266,54.197468,72.260360,188.752716,80.146548,189.594294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836633,49.628238,199.369521,161.777026,213.503927,212.650783,94.463089,14.162442,193.654033,1.861420,48.855273,49.992867,160.237599,201.176045,158.432970,193.984913,110.434289,186.027096,-0.000468,0.037682,95.039028,63.736490,193.844051,21.200405,45.014395,0.595316,814454.091095,0.876702,9.398982,9.663679,4.002864,0.079004,0.061487,32.000000,91.917391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.476708,65.461721,103.825807,100.000000,38.979500,48.873418,68.607595,46.019158,50.101266,54.197468,72.540250,188.926177,79.952638,189.594766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853948,49.418792,199.392600,161.700509,213.610351,212.668342,94.340494,14.161300,193.624126,1.879366,48.303845,50.077654,160.200585,201.219428,158.418113,194.038858,110.396676,185.794479,-0.000465,0.037385,94.887131,64.080682,193.784662,21.197721,45.118736,0.596709,814898.078295,0.875778,9.529601,9.628317,4.000461,0.079345,0.061221,32.000000,91.848643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.465742,65.469059,103.805073,100.000000,39.011032,48.873418,68.607595,45.960173,50.101266,54.197468,72.724820,188.680987,79.630115,189.660816,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860969,49.470191,199.375631,161.721249,213.609320,212.646184,94.377605,14.157733,193.684626,1.860728,48.496717,50.050696,160.199666,201.292514,158.387790,193.919902,110.409740,185.916606,-0.000463,0.037302,93.999945,63.945123,193.860063,21.196675,44.955706,0.598649,814500.849641,0.876136,9.302241,9.576944,3.999535,0.079233,0.062346,32.000000,91.908100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.423205,65.479303,103.800674,100.000000,39.061242,48.873418,68.607595,45.949965,50.101266,54.197468,72.915148,188.755211,79.650658,189.645435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712940,49.382235,199.437581,161.675003,213.557445,212.719480,94.418648,14.156734,193.670225,1.866698,48.382405,49.954833,160.187355,201.154190,158.405607,193.954269,110.417954,185.637608,-0.000463,0.037258,93.755025,64.054062,193.758558,21.195556,44.990378,0.598417,814499.916786,0.875689,9.346378,9.610609,3.998631,0.078813,0.062330,32.000000,91.847718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452381,65.487758,103.771032,100.000000,39.103345,48.873418,68.607595,45.936608,50.101266,54.197468,72.968961,188.837297,79.735617,189.690753,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686986,49.494378,199.303496,161.724052,213.532350,212.733229,94.505794,14.158874,193.450255,1.860783,48.837206,49.954862,160.195811,201.051136,158.364702,193.788216,110.399928,185.701454,-0.000463,0.037293,93.741978,63.730472,193.654482,21.191762,45.164444,0.599544,814729.469607,0.878290,9.411693,9.495610,4.011784,0.078973,0.061128,32.000000,91.798968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.386976,65.493383,103.836289,100.000000,39.043559,48.873418,68.607595,45.968145,50.101266,54.197468,73.254254,189.011589,79.835544,189.631981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878841,49.435283,199.215263,161.673041,213.408600,212.757719,94.596279,14.166295,193.390012,1.853320,48.410190,49.964720,160.209038,200.986306,158.405852,193.656290,110.327506,185.702672,-0.000463,0.037353,93.895776,63.969204,193.501192,21.186567,44.924819,0.597981,815044.893088,0.878139,9.465520,9.494995,4.003231,0.078329,0.061682,32.000000,91.811182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.334723,65.499710,103.952103,100.000000,39.025252,48.873418,68.607595,45.933310,50.101266,54.197468,73.517426,189.192558,79.667606,189.695631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726709,49.316270,199.243750,161.644733,213.385779,212.869574,94.399244,14.161586,193.549557,1.854554,48.097069,49.939706,160.142403,200.828777,158.361310,193.663153,110.265249,185.663355,-0.000466,0.038091,94.319019,63.834300,193.604330,21.181945,44.795884,0.598002,815126.223674,0.873690,9.292989,9.610971,3.993983,0.080374,0.062516,32.000000,91.812746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.267379,65.514659,104.042634,100.000000,38.990131,48.873418,68.607595,45.906519,50.101266,54.197468,73.527076,188.798488,79.730188,189.669982,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682996,49.330837,199.085035,161.636324,213.501292,212.903982,94.397117,14.163441,193.341886,1.837851,48.542524,49.985094,160.109618,200.864067,158.329960,193.646917,110.262881,185.427858,-0.000465,0.039096,93.823088,63.804628,193.510085,21.176508,45.060877,0.599312,815719.410126,0.878658,9.331457,9.658173,4.006775,0.079285,0.061222,32.000000,91.887190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254021,65.499991,104.093317,100.000000,38.988859,48.873418,68.607595,45.945290,50.101266,54.197468,73.584246,188.794234,79.602235,189.705584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
